C file: IEEE118, Load Mult=0.675
$VINTAGE,0
C =============================================================================
C Swing Bus 131 at 131
/SOURCE
C < n 1><>< Ampl.  >< Freq.  ><Phase/T0><   A1   ><   T1   >< TSTART >< TSTOP  >
14THEV_A   11240.261    60.000   -29.507                        -1.000  9999.000
14THEV_B   11240.261    60.000  -149.507                        -1.000  9999.000
14THEV_C   11240.261    60.000  -269.507                        -1.000  9999.000
/BRANCH
C < n1 >< n2 ><ref1><ref2>< R  >< X  >< C  >
51THEV_ASBUS_A            41.E-50.0592
52THEV_BSBUS_B            41.E-50.0592
53THEV_CSBUS_C
/SWITCH
C < n 1>< n 2>< Tclose ><Top/Tde ><   Ie   ><Vf/CLOP ><  type  >               1
  SBUS_AB131_A    -1.000  9990.000                    MEASURING                1
  SBUS_BB131_B    -1.000  9990.000                    MEASURING                1
  SBUS_CB131_C    -1.000  9990.000                    MEASURING                1
/BRANCH
C =============================================================================
C transformer 100_177_0_1, 2 windings from 100
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             5.9166298.88X1___X761.E2
          5.9166          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B100_A                  0.23819.522079.674
 2B177_AB177_B            0.00710.285713.800
  TRANSFORMER X1___X                  X1___Y
 1B100_B      
 2B177_BB177_C
  TRANSFORMER X1___X                  X1___Z
 1B100_C      
 2B177_CB177_A
  B177_A                  1000.0         1.0
  B177_B                  1000.0         1.0
  B177_C                  1000.0         1.0
C =============================================================================
C transformer 100_178_0_1, 2 windings from 100
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             14.200298.88X2___X317.E2
          14.200          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B100_A                  0.08733.967579.674
 2B178_AB178_B            0.00260.119013.800
  TRANSFORMER X2___X                  X2___Y
 1B100_B      
 2B178_BB178_C
  TRANSFORMER X2___X                  X2___Z
 1B100_C      
 2B178_CB178_A
  B178_A                  1000.0         1.0
  B178_B                  1000.0         1.0
  B178_C                  1000.0         1.0
C =============================================================================
C transformer 100_179_0_1, 2 windings from 100
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.4613298.88X3___X183.E3
          2.4613          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B100_A                  0.503622.88979.674
 2B179_AB179_B            0.01510.686713.800
  TRANSFORMER X3___X                  X3___Y
 1B100_B      
 2B179_BB179_C
  TRANSFORMER X3___X                  X3___Z
 1B100_C      
 2B179_CB179_A
  B179_A                  1000.0         1.0
  B179_B                  1000.0         1.0
  B179_C                  1000.0         1.0
C =============================================================================
C transformer 100_180_0_1, 2 windings from 100
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             9.4666298.88X4___X476.E2
          9.4666          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B100_A                  0.13095.951379.674
 2B180_AB180_B            0.00390.178513.800
  TRANSFORMER X4___X                  X4___Y
 1B100_B      
 2B180_BB180_C
  TRANSFORMER X4___X                  X4___Z
 1B100_C      
 2B180_CB180_A
  B180_A                  1000.0         1.0
  B180_B                  1000.0         1.0
  B180_C                  1000.0         1.0
C =============================================================================
C transformer 103_181_0_1, 2 windings from 103
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             4.4375298.88X5___X101.E3
          4.4375          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B103_A                  0.368212.69679.674
 2B181_AB181_B            0.01100.380913.800
  TRANSFORMER X5___X                  X5___Y
 1B103_B      
 2B181_BB181_C
  TRANSFORMER X5___X                  X5___Z
 1B103_C      
 2B181_CB181_A
  B181_A                  1000.0         1.0
  B181_B                  1000.0         1.0
  B181_C                  1000.0         1.0
C =============================================================================
C transformer 104_182_0_1, 2 windings from 104
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X6___X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B104_A                  0.20708.280079.674
 2B182_AB182_B            0.00620.248413.800
  TRANSFORMER X6___X                  X6___Y
 1B104_B      
 2B182_BB182_C
  TRANSFORMER X6___X                  X6___Z
 1B104_C      
 2B182_CB182_A
  B182_A                  1000.0         1.0
  B182_B                  1000.0         1.0
  B182_C                  1000.0         1.0
C =============================================================================
C transformer 104_183_0_1, 2 windings from 104
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             11.029298.88X7___X408.E2
          11.029          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B104_A                  0.12775.108479.674
 2B183_AB183_B            0.00380.153313.800
  TRANSFORMER X7___X                  X7___Y
 1B104_B      
 2B183_BB183_C
  TRANSFORMER X7___X                  X7___Z
 1B104_C      
 2B183_CB183_A
  B183_A                  1000.0         1.0
  B183_B                  1000.0         1.0
  B183_C                  1000.0         1.0
C =============================================================================
C transformer 105_184_0_1, 2 windings from 105
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X8___X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B105_A                  0.20708.280079.674
 2B184_AB184_B            0.00620.248413.800
  TRANSFORMER X8___X                  X8___Y
 1B105_B      
 2B184_BB184_C
  TRANSFORMER X8___X                  X8___Z
 1B105_C      
 2B184_CB184_A
  B184_A                  1000.0         1.0
  B184_B                  1000.0         1.0
  B184_C                  1000.0         1.0
C =============================================================================
C transformer 105_185_0_1, 2 windings from 105
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.4373298.88X9___X700.E2
          6.4373          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B105_A                  0.21888.751879.674
 2B185_AB185_B            0.00660.262613.800
  TRANSFORMER X9___X                  X9___Y
 1B105_B      
 2B185_BB185_C
  TRANSFORMER X9___X                  X9___Z
 1B105_C      
 2B185_CB185_A
  B185_A                  1000.0         1.0
  B185_B                  1000.0         1.0
  B185_C                  1000.0         1.0
C =============================================================================
C transformer 107_186_0_1, 2 windings from 107
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.8875298.88X10__X507.E3
          0.8875          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B107_A                  3.174063.48079.674
 2B186_AB186_B            0.09521.904413.800
  TRANSFORMER X10__X                  X10__Y
 1B107_B      
 2B186_BB186_C
  TRANSFORMER X10__X                  X10__Z
 1B107_C      
 2B186_CB186_A
  B186_A                  1000.0         1.0
  B186_B                  1000.0         1.0
  B186_C                  1000.0         1.0
C =============================================================================
C transformer 10_123_0_1, 2 windings from 10
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             5.9166747.21X11__X190.E3
          5.9166          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B10__A                  0.476123.805199.19
 2B123_AB123_B            0.00230.114313.800
  TRANSFORMER X11__X                  X11__Y
 1B10__B      
 2B123_BB123_C
  TRANSFORMER X11__X                  X11__Z
 1B10__C      
 2B123_CB123_A
  B123_A                  1000.0         1.0
  B123_B                  1000.0         1.0
  B123_C                  1000.0         1.0
C =============================================================================
C transformer 110_187_0_1, 2 windings from 110
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X12__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B110_A                  0.20708.280079.674
 2B187_AB187_B            0.00620.248413.800
  TRANSFORMER X12__X                  X12__Y
 1B110_B      
 2B187_BB187_C
  TRANSFORMER X12__X                  X12__Z
 1B110_C      
 2B187_CB187_A
  B187_A                  1000.0         1.0
  B187_B                  1000.0         1.0
  B187_C                  1000.0         1.0
C =============================================================================
C transformer 110_188_0_1, 2 windings from 110
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             5.9876298.88X13__X752.E2
          5.9876          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B110_A                  0.23529.409179.674
 2B188_AB188_B            0.00710.282313.800
  TRANSFORMER X13__X                  X13__Y
 1B110_B      
 2B188_BB188_C
  TRANSFORMER X13__X                  X13__Z
 1B110_C      
 2B188_CB188_A
  B188_A                  1000.0         1.0
  B188_B                  1000.0         1.0
  B188_C                  1000.0         1.0
C =============================================================================
C transformer 111_189_0_1, 2 windings from 111
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             4.4375298.88X14__X101.E3
          4.4375          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B111_A                  0.368212.69679.674
 2B189_AB189_B            0.01100.380913.800
  TRANSFORMER X14__X                  X14__Y
 1B111_B      
 2B189_BB189_C
  TRANSFORMER X14__X                  X14__Z
 1B111_C      
 2B189_CB189_A
  B189_A                  1000.0         1.0
  B189_B                  1000.0         1.0
  B189_C                  1000.0         1.0
C =============================================================================
C transformer 112_190_0_1, 2 windings from 112
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.5917298.88X15__X761.E3
          0.5917          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B112_A                  6.379795.22079.674
 2B190_AB190_B            0.19142.856613.800
  TRANSFORMER X15__X                  X15__Y
 1B112_B      
 2B190_BB190_C
  TRANSFORMER X15__X                  X15__Z
 1B112_C      
 2B190_CB190_A
  B190_A                  1000.0         1.0
  B190_B                  1000.0         1.0
  B190_C                  1000.0         1.0
C =============================================================================
C transformer 112_191_0_1, 2 windings from 112
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             3.8577298.88X16__X116.E3
          3.8577          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B112_A                  0.978514.60479.674
 2B191_AB191_B            0.02940.438113.800
  TRANSFORMER X16__X                  X16__Y
 1B112_B      
 2B191_BB191_C
  TRANSFORMER X16__X                  X16__Z
 1B112_C      
 2B191_CB191_A
  B191_A                  1000.0         1.0
  B191_B                  1000.0         1.0
  B191_C                  1000.0         1.0
C =============================================================================
C transformer 113_192_0_1, 2 windings from 113
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.4437298.88X17__X101.E4
          0.4437          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B113_A                  8.5063126.9679.674
 2B192_AB192_B            0.25523.808813.800
  TRANSFORMER X17__X                  X17__Y
 1B113_B      
 2B192_BB192_C
  TRANSFORMER X17__X                  X17__Z
 1B113_C      
 2B192_CB192_A
  B192_A                  1000.0         1.0
  B192_B                  1000.0         1.0
  B192_C                  1000.0         1.0
C =============================================================================
C transformer 116_193_0_1, 2 windings from 116
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             5.2066747.21X18__X216.E3
          5.2066          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B116_A                  0.595127.051199.19
 2B193_AB193_B            0.00290.129813.800
  TRANSFORMER X18__X                  X18__Y
 1B116_B      
 2B193_BB193_C
  TRANSFORMER X18__X                  X18__Z
 1B116_C      
 2B193_CB193_A
  B193_A                  1000.0         1.0
  B193_B                  1000.0         1.0
  B193_C                  1000.0         1.0
C =============================================================================
C transformer 12_124_0_1, 2 windings from 12
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             1.4792298.88X19__X304.E3
          1.4792          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B12__A                  1.523538.08879.674
 2B124_AB124_B            0.04571.142613.800
  TRANSFORMER X19__X                  X19__Y
 1B12__B      
 2B124_BB124_C
  TRANSFORMER X19__X                  X19__Z
 1B12__C      
 2B124_CB124_A
  B124_A                  1000.0         1.0
  B124_B                  1000.0         1.0
  B124_C                  1000.0         1.0
C =============================================================================
C transformer 15_125_0_1, 2 windings from 15
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X20__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B15__A                  0.20708.280079.674
 2B125_AB125_B            0.00620.248413.800
  TRANSFORMER X20__X                  X20__Y
 1B15__B      
 2B125_BB125_C
  TRANSFORMER X20__X                  X20__Z
 1B15__C      
 2B125_CB125_A
  B125_A                  1000.0         1.0
  B125_B                  1000.0         1.0
  B125_C                  1000.0         1.0
C =============================================================================
C transformer 15_126_0_1, 2 windings from 15
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             3.1713298.88X21__X142.E3
          3.1713          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B15__A                  0.444117.76579.674
 2B126_AB126_B            0.01330.532913.800
  TRANSFORMER X21__X                  X21__Y
 1B15__B      
 2B126_BB126_C
  TRANSFORMER X21__X                  X21__Z
 1B15__C      
 2B126_CB126_A
  B126_A                  1000.0         1.0
  B126_B                  1000.0         1.0
  B126_C                  1000.0         1.0
C =============================================================================
C transformer 18_127_0_1, 2 windings from 18
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X22__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B18__A                  0.20708.280079.674
 2B127_AB127_B            0.00620.248413.800
  TRANSFORMER X22__X                  X22__Y
 1B18__B      
 2B127_BB127_C
  TRANSFORMER X22__X                  X22__Z
 1B18__C      
 2B127_CB127_A
  B127_A                  1000.0         1.0
  B127_B                  1000.0         1.0
  B127_C                  1000.0         1.0
C =============================================================================
C transformer 18_128_0_1, 2 windings from 18
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             4.3310298.88X23__X104.E3
          4.3310          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B18__A                  0.325213.00879.674
 2B128_AB128_B            0.00980.390213.800
  TRANSFORMER X23__X                  X23__Y
 1B18__B      
 2B128_BB128_C
  TRANSFORMER X23__X                  X23__Z
 1B18__C      
 2B128_CB128_A
  B128_A                  1000.0         1.0
  B128_B                  1000.0         1.0
  B128_C                  1000.0         1.0
C =============================================================================
C transformer 19_129_0_1, 2 windings from 19
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X24__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B19__A                  0.20708.280079.674
 2B129_AB129_B            0.00620.248413.800
  TRANSFORMER X24__X                  X24__Y
 1B19__B      
 2B129_BB129_C
  TRANSFORMER X24__X                  X24__Z
 1B19__C      
 2B129_CB129_A
  B129_A                  1000.0         1.0
  B129_B                  1000.0         1.0
  B129_C                  1000.0         1.0
C =============================================================================
C transformer 19_130_0_1, 2 windings from 19
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.9347298.88X25__X153.E3
          2.9347          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B19__A                  0.479919.19879.674
 2B130_AB130_B            0.01440.575913.800
  TRANSFORMER X25__X                  X25__Y
 1B19__B      
 2B130_BB130_C
  TRANSFORMER X25__X                  X25__Z
 1B19__C      
 2B130_CB130_A
  B130_A                  1000.0         1.0
  B130_B                  1000.0         1.0
  B130_C                  1000.0         1.0
C =============================================================================
C transformer 1_119_0_1, 2 windings from 1
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X26__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B1___A                  0.20708.280079.674
 2B119_AB119_B            0.00620.248413.800
  TRANSFORMER X26__X                  X26__Y
 1B1___B      
 2B119_BB119_C
  TRANSFORMER X26__X                  X26__Z
 1B1___C      
 2B119_CB119_A
  B119_A                  1000.0         1.0
  B119_B                  1000.0         1.0
  B119_C                  1000.0         1.0
C =============================================================================
C transformer 24_131_0_1, 2 windings from 24
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             27.808298.88X27__X162.E2
          27.808          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B24__A                  0.04052.026079.674
 2B131_AB131_B            0.00120.060813.800
  TRANSFORMER X27__X                  X27__Y
 1B24__B      
 2B131_BB131_C
  TRANSFORMER X27__X                  X27__Z
 1B24__C      
 2B131_CB131_A
  B131_A                  1000.0         1.0
  B131_B                  1000.0         1.0
  B131_C                  1000.0         1.0
C =============================================================================
C transformer 24_132_0_1, 2 windings from 24
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             1.5383298.88X28__X292.E3
          1.5383          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B24__A                  0.732536.62379.674
 2B132_AB132_B            0.02201.098713.800
  TRANSFORMER X28__X                  X28__Y
 1B24__B      
 2B132_BB132_C
  TRANSFORMER X28__X                  X28__Z
 1B24__C      
 2B132_CB132_A
  B132_A                  1000.0         1.0
  B132_B                  1000.0         1.0
  B132_C                  1000.0         1.0
C =============================================================================
C transformer 25_133_0_1, 2 windings from 25
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             12.721298.88X29__X354.E2
          12.721          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B25__A                  0.09744.428879.674
 2B133_AB133_B            0.00290.132913.800
  TRANSFORMER X29__X                  X29__Y
 1B25__B      
 2B133_BB133_C
  TRANSFORMER X29__X                  X29__Z
 1B25__C      
 2B133_CB133_A
  B133_A                  1000.0         1.0
  B133_B                  1000.0         1.0
  B133_C                  1000.0         1.0
C =============================================================================
C transformer 26_134_0_1, 2 windings from 26
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             3.6210747.21X30__X311.E3
          3.6210          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B26__A                  0.972438.897199.19
 2B134_AB134_B            0.00470.186713.800
  TRANSFORMER X30__X                  X30__Y
 1B26__B      
 2B134_BB134_C
  TRANSFORMER X30__X                  X30__Z
 1B26__C      
 2B134_CB134_A
  B134_A                  1000.0         1.0
  B134_B                  1000.0         1.0
  B134_C                  1000.0         1.0
C =============================================================================
C transformer 26_25_0_1, 2 windings from 26
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X31__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B26__A                  0.000022.734199.19
 2B25__A                  0.00003.637479.674
  TRANSFORMER X31__X                  X31__Y
 1B26__B      
 2B25__B      
  TRANSFORMER X31__X                  X31__Z
 1B26__C      
 2B25__C      
C =============================================================================
C transformer 27_135_0_1, 2 windings from 27
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             26.625298.88X32__X169.E2
          26.625          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B27__A                  0.04232.116079.674
 2B135_AB135_B            0.00130.063513.800
  TRANSFORMER X32__X                  X32__Y
 1B27__B      
 2B135_BB135_C
  TRANSFORMER X32__X                  X32__Z
 1B27__C      
 2B135_CB135_A
  B135_A                  1000.0         1.0
  B135_B                  1000.0         1.0
  B135_C                  1000.0         1.0
C =============================================================================
C transformer 27_136_0_1, 2 windings from 27
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.4613298.88X33__X183.E3
          2.4613          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B27__A                  0.457822.88979.674
 2B136_AB136_B            0.01370.686713.800
  TRANSFORMER X33__X                  X33__Y
 1B27__B      
 2B136_BB136_C
  TRANSFORMER X33__X                  X33__Z
 1B27__C      
 2B136_CB136_A
  B136_A                  1000.0         1.0
  B136_B                  1000.0         1.0
  B136_C                  1000.0         1.0
C =============================================================================
C transformer 30_17_0_1, 2 windings from 30
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X34__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B30__A                  0.000023.091199.19
 2B17__A                  0.00003.694579.674
  TRANSFORMER X34__X                  X34__Y
 1B30__B      
 2B17__B      
  TRANSFORMER X34__X                  X34__Z
 1B30__C      
 2B17__C      
C =============================================================================
C transformer 31_137_0_1, 2 windings from 31
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.4733298.88X35__X952.E3
          0.4733          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B31__A                  7.9747119.0379.674
 2B137_AB137_B            0.23923.570813.800
  TRANSFORMER X35__X                  X35__Y
 1B31__B      
 2B137_BB137_C
  TRANSFORMER X35__X                  X35__Z
 1B31__C      
 2B137_CB137_A
  B137_A                  1000.0         1.0
  B137_B                  1000.0         1.0
  B137_C                  1000.0         1.0
C =============================================================================
C transformer 31_138_0_1, 2 windings from 31
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             3.6683298.88X36__X122.E3
          3.6683          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B31__A                  1.029015.35879.674
 2B138_AB138_B            0.03090.460713.800
  TRANSFORMER X36__X                  X36__Y
 1B31__B      
 2B138_BB138_C
  TRANSFORMER X36__X                  X36__Z
 1B31__C      
 2B138_CB138_A
  B138_A                  1000.0         1.0
  B138_B                  1000.0         1.0
  B138_C                  1000.0         1.0
C =============================================================================
C transformer 32_139_0_1, 2 windings from 32
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X37__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B32__A                  0.20708.280079.674
 2B139_AB139_B            0.00620.248413.800
  TRANSFORMER X37__X                  X37__Y
 1B32__B      
 2B139_BB139_C
  TRANSFORMER X37__X                  X37__Z
 1B32__C      
 2B139_CB139_A
  B139_A                  1000.0         1.0
  B139_B                  1000.0         1.0
  B139_C                  1000.0         1.0
C =============================================================================
C transformer 32_140_0_1, 2 windings from 32
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             17.750298.88X38__X253.E2
          17.750          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B32__A                  0.07943.174079.674
 2B140_AB140_B            0.00240.095213.800
  TRANSFORMER X38__X                  X38__Y
 1B32__B      
 2B140_BB140_C
  TRANSFORMER X38__X                  X38__Z
 1B32__C      
 2B140_CB140_A
  B140_A                  1000.0         1.0
  B140_B                  1000.0         1.0
  B140_C                  1000.0         1.0
C =============================================================================
C transformer 34_141_0_1, 2 windings from 34
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X39__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B34__A                  0.20708.280079.674
 2B141_AB141_B            0.00620.248413.800
  TRANSFORMER X39__X                  X39__Y
 1B34__B      
 2B141_BB141_C
  TRANSFORMER X39__X                  X39__Z
 1B34__C      
 2B141_CB141_A
  B141_A                  1000.0         1.0
  B141_B                  1000.0         1.0
  B141_C                  1000.0         1.0
C =============================================================================
C transformer 36_142_0_1, 2 windings from 36
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X40__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B36__A                  0.20708.280079.674
 2B142_AB142_B            0.00620.248413.800
  TRANSFORMER X40__X                  X40__Y
 1B36__B      
 2B142_BB142_C
  TRANSFORMER X40__X                  X40__Z
 1B36__C      
 2B142_CB142_A
  B142_A                  1000.0         1.0
  B142_B                  1000.0         1.0
  B142_C                  1000.0         1.0
C =============================================================================
C transformer 38_37_0_1, 2 windings from 38
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X41__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B38__A                  0.000022.317199.19
 2B37__A                  0.00003.570779.674
  TRANSFORMER X41__X                  X41__Y
 1B38__B      
 2B37__B      
  TRANSFORMER X41__X                  X41__Z
 1B38__C      
 2B37__C      
C =============================================================================
C transformer 40_143_0_1, 2 windings from 40
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X42__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B40__A                  0.20708.280079.674
 2B143_AB143_B            0.00620.248413.800
  TRANSFORMER X42__X                  X42__Y
 1B40__B      
 2B143_BB143_C
  TRANSFORMER X42__X                  X42__Z
 1B40__C      
 2B143_CB143_A
  B143_A                  1000.0         1.0
  B143_B                  1000.0         1.0
  B143_C                  1000.0         1.0
C =============================================================================
C transformer 42_144_0_1, 2 windings from 42
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.2187298.88X43__X203.E3
          2.2187          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B42__A                  1.015725.39279.674
 2B144_AB144_B            0.03050.761813.800
  TRANSFORMER X43__X                  X43__Y
 1B42__B      
 2B144_BB144_C
  TRANSFORMER X43__X                  X43__Z
 1B42__C      
 2B144_CB144_A
  B144_A                  1000.0         1.0
  B144_B                  1000.0         1.0
  B144_C                  1000.0         1.0
C =============================================================================
C transformer 46_145_0_1, 2 windings from 46
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.7100298.88X44__X634.E3
          0.7100          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B46__A                  5.316579.35079.674
 2B145_AB145_B            0.15952.380513.800
  TRANSFORMER X44__X                  X44__Y
 1B46__B      
 2B145_BB145_C
  TRANSFORMER X44__X                  X44__Z
 1B46__C      
 2B145_CB145_A
  B145_A                  1000.0         1.0
  B145_B                  1000.0         1.0
  B145_C                  1000.0         1.0
C =============================================================================
C transformer 49_146_0_1, 2 windings from 49
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             8.8750298.88X45__X507.E2
          8.8750          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B49__A                  0.15876.348079.674
 2B146_AB146_B            0.00480.190413.800
  TRANSFORMER X45__X                  X45__Y
 1B49__B      
 2B146_BB146_C
  TRANSFORMER X45__X                  X45__Z
 1B49__C      
 2B146_CB146_A
  B146_A                  1000.0         1.0
  B146_B                  1000.0         1.0
  B146_C                  1000.0         1.0
C =============================================================================
C transformer 4_120_0_1, 2 windings from 4
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X46__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B4___A                  0.20708.280079.674
 2B120_AB120_B            0.00620.248413.800
  TRANSFORMER X46__X                  X46__Y
 1B4___B      
 2B120_BB120_C
  TRANSFORMER X46__X                  X46__Z
 1B4___C      
 2B120_CB120_A
  B120_A                  1000.0         1.0
  B120_B                  1000.0         1.0
  B120_C                  1000.0         1.0
C =============================================================================
C transformer 54_147_0_1, 2 windings from 54
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.9583298.88X47__X152.E3
          2.9583          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B54__A                  0.628519.04479.674
 2B147_AB147_B            0.01890.571313.800
  TRANSFORMER X47__X                  X47__Y
 1B54__B      
 2B147_BB147_C
  TRANSFORMER X47__X                  X47__Z
 1B54__C      
 2B147_CB147_A
  B147_A                  1000.0         1.0
  B147_B                  1000.0         1.0
  B147_C                  1000.0         1.0
C =============================================================================
C transformer 54_148_0_1, 2 windings from 54
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.9583298.88X48__X152.E3
          2.9583          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B54__A                  0.628519.04479.674
 2B148_AB148_B            0.01890.571313.800
  TRANSFORMER X48__X                  X48__Y
 1B54__B      
 2B148_BB148_C
  TRANSFORMER X48__X                  X48__Z
 1B54__C      
 2B148_CB148_A
  B148_A                  1000.0         1.0
  B148_B                  1000.0         1.0
  B148_C                  1000.0         1.0
C =============================================================================
C transformer 54_149_0_1, 2 windings from 54
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.2480298.88X49__X721.E2
          6.2480          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B54__A                  0.29769.017079.674
 2B149_AB149_B            0.00890.270513.800
  TRANSFORMER X49__X                  X49__Y
 1B54__B      
 2B149_BB149_C
  TRANSFORMER X49__X                  X49__Z
 1B54__C      
 2B149_CB149_A
  B149_A                  1000.0         1.0
  B149_B                  1000.0         1.0
  B149_C                  1000.0         1.0
C =============================================================================
C transformer 55_150_0_1, 2 windings from 55
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X50__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B55__A                  0.20708.280079.674
 2B150_AB150_B            0.00620.248413.800
  TRANSFORMER X50__X                  X50__Y
 1B55__B      
 2B150_BB150_C
  TRANSFORMER X50__X                  X50__Z
 1B55__C      
 2B150_CB150_A
  B150_A                  1000.0         1.0
  B150_B                  1000.0         1.0
  B150_C                  1000.0         1.0
C =============================================================================
C transformer 55_151_0_1, 2 windings from 55
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.7100298.88X51__X634.E3
          0.7100          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B55__A                  1.983879.35079.674
 2B151_AB151_B            0.05952.380513.800
  TRANSFORMER X51__X                  X51__Y
 1B55__B      
 2B151_BB151_C
  TRANSFORMER X51__X                  X51__Z
 1B55__C      
 2B151_CB151_A
  B151_A                  1000.0         1.0
  B151_B                  1000.0         1.0
  B151_C                  1000.0         1.0
C =============================================================================
C transformer 56_152_0_1, 2 windings from 56
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             1.1833298.88X52__X380.E3
          1.1833          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B56__A                  1.904447.61079.674
 2B152_AB152_B            0.05711.428313.800
  TRANSFORMER X52__X                  X52__Y
 1B56__B      
 2B152_BB152_C
  TRANSFORMER X52__X                  X52__Z
 1B56__C      
 2B152_CB152_A
  B152_A                  1000.0         1.0
  B152_B                  1000.0         1.0
  B152_C                  1000.0         1.0
C =============================================================================
C transformer 59_153_0_1, 2 windings from 59
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X53__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B59__A                  0.20708.280079.674
 2B153_AB153_B            0.00620.248413.800
  TRANSFORMER X53__X                  X53__Y
 1B59__B      
 2B153_BB153_C
  TRANSFORMER X53__X                  X53__Z
 1B59__C      
 2B153_CB153_A
  B153_A                  1000.0         1.0
  B153_B                  1000.0         1.0
  B153_C                  1000.0         1.0
C =============================================================================
C transformer 61_154_0_1, 2 windings from 61
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             14.200298.88X54__X317.E2
          14.200          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B61__A                  0.08733.967579.674
 2B154_AB154_B            0.00260.119013.800
  TRANSFORMER X54__X                  X54__Y
 1B61__B      
 2B154_BB154_C
  TRANSFORMER X54__X                  X54__Z
 1B61__C      
 2B154_CB154_A
  B154_A                  1000.0         1.0
  B154_B                  1000.0         1.0
  B154_C                  1000.0         1.0
C =============================================================================
C transformer 62_155_0_1, 2 windings from 62
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X55__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B62__A                  0.20708.280079.674
 2B155_AB155_B            0.00620.248413.800
  TRANSFORMER X55__X                  X55__Y
 1B62__B      
 2B155_BB155_C
  TRANSFORMER X55__X                  X55__Z
 1B62__C      
 2B155_CB155_A
  B155_A                  1000.0         1.0
  B155_B                  1000.0         1.0
  B155_C                  1000.0         1.0
C =============================================================================
C transformer 63_59_0_1, 2 windings from 63
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X56__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B63__A                  0.000022.972199.19
 2B59__A                  0.00003.675579.674
  TRANSFORMER X56__X                  X56__Y
 1B63__B      
 2B59__B      
  TRANSFORMER X56__X                  X56__Z
 1B63__C      
 2B59__C      
C =============================================================================
C transformer 64_61_0_1, 2 windings from 64
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X57__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B64__A                  0.000015.949199.19
 2B61__A                  0.00002.551979.674
  TRANSFORMER X57__X                  X57__Y
 1B64__B      
 2B61__B      
  TRANSFORMER X57__X                  X57__Z
 1B64__C      
 2B61__C      
C =============================================================================
C transformer 65_156_0_1, 2 windings from 65
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             5.2066747.21X58__X216.E3
          5.2066          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B65__A                  0.595127.051199.19
 2B156_AB156_B            0.00290.129813.800
  TRANSFORMER X58__X                  X58__Y
 1B65__B      
 2B156_BB156_C
  TRANSFORMER X58__X                  X58__Z
 1B65__C      
 2B156_CB156_A
  B156_A                  1000.0         1.0
  B156_B                  1000.0         1.0
  B156_C                  1000.0         1.0
C =============================================================================
C transformer 65_66_0_1, 2 windings from 65
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X59__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B65__A                  0.000022.020199.19
 2B66__A                  0.00003.523179.674
  TRANSFORMER X59__X                  X59__Y
 1B65__B      
 2B66__B      
  TRANSFORMER X59__X                  X59__Z
 1B65__C      
 2B66__C      
C =============================================================================
C transformer 66_157_0_1, 2 windings from 66
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             14.200298.88X60__X317.E2
          14.200          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B66__A                  0.08733.967579.674
 2B157_AB157_B            0.00260.119013.800
  TRANSFORMER X60__X                  X60__Y
 1B66__B      
 2B157_BB157_C
  TRANSFORMER X60__X                  X60__Z
 1B66__C      
 2B157_CB157_A
  B157_A                  1000.0         1.0
  B157_B                  1000.0         1.0
  B157_C                  1000.0         1.0
C =============================================================================
C transformer 68_69_0_1, 2 windings from 68
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X61__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B68__A                  0.000022.020199.19
 2B69__A                  0.00003.523179.674
  TRANSFORMER X61__X                  X61__Y
 1B68__B      
 2B69__B      
  TRANSFORMER X61__X                  X61__Z
 1B68__C      
 2B69__C      
C =============================================================================
C transformer 69_158_0_1, 2 windings from 69
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             9.1708298.88X62__X491.E2
          9.1708          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B69__A                  0.13526.143279.674
 2B158_AB158_B            0.00410.184313.800
  TRANSFORMER X62__X                  X62__Y
 1B69__B      
 2B158_BB158_C
  TRANSFORMER X62__X                  X62__Z
 1B69__C      
 2B158_CB158_A
  B158_A                  1000.0         1.0
  B158_B                  1000.0         1.0
  B158_C                  1000.0         1.0
C =============================================================================
C transformer 69_159_0_1, 2 windings from 69
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.9347298.88X63__X153.E3
          2.9347          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B69__A                  0.422319.19879.674
 2B159_AB159_B            0.01270.575913.800
  TRANSFORMER X63__X                  X63__Y
 1B69__B      
 2B159_BB159_C
  TRANSFORMER X63__X                  X63__Z
 1B69__C      
 2B159_CB159_A
  B159_A                  1000.0         1.0
  B159_B                  1000.0         1.0
  B159_C                  1000.0         1.0
C =============================================================================
C transformer 6_121_0_1, 2 windings from 6
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X64__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B6___A                  0.20708.280079.674
 2B121_AB121_B            0.00620.248413.800
  TRANSFORMER X64__X                  X64__Y
 1B6___B      
 2B121_BB121_C
  TRANSFORMER X64__X                  X64__Z
 1B6___C      
 2B121_CB121_A
  B121_A                  1000.0         1.0
  B121_B                  1000.0         1.0
  B121_C                  1000.0         1.0
C =============================================================================
C transformer 70_160_0_1, 2 windings from 70
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X65__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B70__A                  0.20708.280079.674
 2B160_AB160_B            0.00620.248413.800
  TRANSFORMER X65__X                  X65__Y
 1B70__B      
 2B160_BB160_C
  TRANSFORMER X65__X                  X65__Z
 1B70__C      
 2B160_CB160_A
  B160_A                  1000.0         1.0
  B160_B                  1000.0         1.0
  B160_C                  1000.0         1.0
C =============================================================================
C transformer 72_161_0_1, 2 windings from 72
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X66__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B72__A                  0.20708.280079.674
 2B161_AB161_B            0.00620.248413.800
  TRANSFORMER X66__X                  X66__Y
 1B72__B      
 2B161_BB161_C
  TRANSFORMER X66__X                  X66__Z
 1B72__C      
 2B161_CB161_A
  B161_A                  1000.0         1.0
  B161_B                  1000.0         1.0
  B161_C                  1000.0         1.0
C =============================================================================
C transformer 73_162_0_1, 2 windings from 73
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X67__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B73__A                  0.20708.280079.674
 2B162_AB162_B            0.00620.248413.800
  TRANSFORMER X67__X                  X67__Y
 1B73__B      
 2B162_BB162_C
  TRANSFORMER X67__X                  X67__Z
 1B73__C      
 2B162_CB162_A
  B162_A                  1000.0         1.0
  B162_B                  1000.0         1.0
  B162_C                  1000.0         1.0
C =============================================================================
C transformer 74_163_0_1, 2 windings from 74
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X68__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B74__A                  0.20708.280079.674
 2B163_AB163_B            0.00620.248413.800
  TRANSFORMER X68__X                  X68__Y
 1B74__B      
 2B163_BB163_C
  TRANSFORMER X68__X                  X68__Z
 1B74__C      
 2B163_CB163_A
  B163_A                  1000.0         1.0
  B163_B                  1000.0         1.0
  B163_C                  1000.0         1.0
C =============================================================================
C transformer 76_164_0_1, 2 windings from 76
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X69__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B76__A                  0.20708.280079.674
 2B164_AB164_B            0.00620.248413.800
  TRANSFORMER X69__X                  X69__Y
 1B76__B      
 2B164_BB164_C
  TRANSFORMER X69__X                  X69__Z
 1B76__C      
 2B164_CB164_A
  B164_A                  1000.0         1.0
  B164_B                  1000.0         1.0
  B164_C                  1000.0         1.0
C =============================================================================
C transformer 76_165_0_1, 2 windings from 76
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.5917298.88X70__X761.E3
          0.5917          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B76__A                  2.380595.22079.674
 2B165_AB165_B            0.07142.856613.800
  TRANSFORMER X70__X                  X70__Y
 1B76__B      
 2B165_BB165_C
  TRANSFORMER X70__X                  X70__Z
 1B76__C      
 2B165_CB165_A
  B165_A                  1000.0         1.0
  B165_B                  1000.0         1.0
  B165_C                  1000.0         1.0
C =============================================================================
C transformer 77_166_0_1, 2 windings from 77
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X71__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B77__A                  0.20708.280079.674
 2B166_AB166_B            0.00620.248413.800
  TRANSFORMER X71__X                  X71__Y
 1B77__B      
 2B166_BB166_C
  TRANSFORMER X71__X                  X71__Z
 1B77__C      
 2B166_CB166_A
  B166_A                  1000.0         1.0
  B166_B                  1000.0         1.0
  B166_C                  1000.0         1.0
C =============================================================================
C transformer 80_167_0_1, 2 windings from 80
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             9.7625298.88X72__X461.E2
          9.7625          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B80__A                  0.12705.770979.674
 2B167_AB167_B            0.00380.173113.800
  TRANSFORMER X72__X                  X72__Y
 1B80__B      
 2B167_BB167_C
  TRANSFORMER X72__X                  X72__Z
 1B80__C      
 2B167_CB167_A
  B167_A                  1000.0         1.0
  B167_B                  1000.0         1.0
  B167_C                  1000.0         1.0
C =============================================================================
C transformer 81_80_0_1, 2 windings from 81
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X73__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B81__A                  0.000022.020199.19
 2B80__A                  0.00003.523179.674
  TRANSFORMER X73__X                  X73__Y
 1B81__B      
 2B80__B      
  TRANSFORMER X73__X                  X73__Z
 1B81__C      
 2B80__C      
C =============================================================================
C transformer 82_168_0_1, 2 windings from 82
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             8.2360298.88X74__X547.E2
          8.2360          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B82__A                  0.15056.840579.674
 2B168_AB168_B            0.00450.205213.800
  TRANSFORMER X74__X                  X74__Y
 1B82__B      
 2B168_BB168_C
  TRANSFORMER X74__X                  X74__Z
 1B82__C      
 2B168_CB168_A
  B168_A                  1000.0         1.0
  B168_B                  1000.0         1.0
  B168_C                  1000.0         1.0
C =============================================================================
C transformer 85_169_0_1, 2 windings from 85
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X75__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B85__A                  0.31468.280079.674
 2B169_AB169_B            0.00940.248413.800
  TRANSFORMER X75__X                  X75__Y
 1B85__B      
 2B169_BB169_C
  TRANSFORMER X75__X                  X75__Z
 1B85__C      
 2B169_CB169_A
  B169_A                  1000.0         1.0
  B169_B                  1000.0         1.0
  B169_C                  1000.0         1.0
C =============================================================================
C transformer 87_170_0_1, 2 windings from 87
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             0.8875298.88X76__X507.E3
          0.8875          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B87__A                  3.554963.48079.674
 2B170_AB170_B            0.10661.904413.800
  TRANSFORMER X76__X                  X76__Y
 1B87__B      
 2B170_BB170_C
  TRANSFORMER X76__X                  X76__Z
 1B87__C      
 2B170_CB170_A
  B170_A                  1000.0         1.0
  B170_B                  1000.0         1.0
  B170_C                  1000.0         1.0
C =============================================================================
C transformer 89_171_0_1, 2 windings from 89
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             14.200298.88X77__X317.E2
          14.200          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B89__A                  0.08733.967579.674
 2B171_AB171_B            0.00260.119013.800
  TRANSFORMER X77__X                  X77__Y
 1B89__B      
 2B171_BB171_C
  TRANSFORMER X77__X                  X77__Z
 1B89__C      
 2B171_CB171_A
  B171_A                  1000.0         1.0
  B171_B                  1000.0         1.0
  B171_C                  1000.0         1.0
C =============================================================================
C transformer 8_122_0_1, 2 windings from 8
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             1.1833747.21X78__X952.E3
          1.1833          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B8___A                  3.9278119.03199.19
 2B122_AB122_B            0.01890.571313.800
  TRANSFORMER X78__X                  X78__Y
 1B8___B      
 2B122_BB122_C
  TRANSFORMER X78__X                  X78__Z
 1B8___C      
 2B122_CB122_A
  B122_A                  1000.0         1.0
  B122_B                  1000.0         1.0
  B122_C                  1000.0         1.0
C =============================================================================
C transformer 8_5_0_1, 2 windings from 8
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.3667747.21X79__X476.E3
          2.3667          747.21
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B8___A                  0.000015.890199.19
 2B5___A                  0.00002.542479.674
  TRANSFORMER X79__X                  X79__Y
 1B8___B      
 2B5___B      
  TRANSFORMER X79__X                  X79__Z
 1B8___C      
 2B5___C      
C =============================================================================
C transformer 90_172_0_1, 2 windings from 90
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X80__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B90__A                  0.20708.280079.674
 2B172_AB172_B            0.00620.248413.800
  TRANSFORMER X80__X                  X80__Y
 1B90__B      
 2B172_BB172_C
  TRANSFORMER X80__X                  X80__Z
 1B90__C      
 2B172_CB172_A
  B172_A                  1000.0         1.0
  B172_B                  1000.0         1.0
  B172_C                  1000.0         1.0
C =============================================================================
C transformer 91_173_0_1, 2 windings from 91
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             2.2187298.88X81__X203.E3
          2.2187          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B91__A                  1.015725.39279.674
 2B173_AB173_B            0.03050.761813.800
  TRANSFORMER X81__X                  X81__Y
 1B91__B      
 2B173_BB173_C
  TRANSFORMER X81__X                  X81__Z
 1B91__C      
 2B173_CB173_A
  B173_A                  1000.0         1.0
  B173_B                  1000.0         1.0
  B173_C                  1000.0         1.0
C =============================================================================
C transformer 92_174_0_1, 2 windings from 92
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X82__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B92__A                  0.20708.280079.674
 2B174_AB174_B            0.00620.248413.800
  TRANSFORMER X82__X                  X82__Y
 1B92__B      
 2B174_BB174_C
  TRANSFORMER X82__X                  X82__Z
 1B92__C      
 2B174_CB174_A
  B174_A                  1000.0         1.0
  B174_B                  1000.0         1.0
  B174_C                  1000.0         1.0
C =============================================================================
C transformer 92_175_0_1, 2 windings from 92
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             12.283298.88X83__X366.E2
          12.283          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B92__A                  0.11474.586779.674
 2B175_AB175_B            0.00340.137613.800
  TRANSFORMER X83__X                  X83__Y
 1B92__B      
 2B175_BB175_C
  TRANSFORMER X83__X                  X83__Z
 1B92__C      
 2B175_CB175_A
  B175_A                  1000.0         1.0
  B175_B                  1000.0         1.0
  B175_C                  1000.0         1.0
C =============================================================================
C transformer 99_176_0_1, 2 windings from 99
C TRANSFORMER             < Iss>< Fss><BusT><Rmag>
  TRANSFORMER             6.8041298.88X84__X662.E2
          6.8041          298.88
            9999
C < n 1>< n 2><ref1><ref2><   R><   X><  KV>
 1B99__A                  0.20708.280079.674
 2B176_AB176_B            0.00620.248413.800
  TRANSFORMER X84__X                  X84__Y
 1B99__B      
 2B176_BB176_C
  TRANSFORMER X84__X                  X84__Z
 1B99__C      
 2B176_CB176_A
  B176_A                  1000.0         1.0
  B176_B                  1000.0         1.0
  B176_C                  1000.0         1.0
C =============================================================================
C line 100_101_1 from 100 to 101
C   per-instance sequence parameters for 48.35km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B100_AB101_A                7.033584e+00    4.005588e+01    3.959466e-01
2 B100_BB101_B                1.758396e+00    1.602235e+01   -6.091487e-02
                              7.033584e+00    4.005588e+01    3.959466e-01
3 B100_CB101_C                1.758396e+00    1.602235e+01   -6.091487e-02
                              1.758396e+00    1.602235e+01   -6.091487e-02
                              7.033584e+00    4.005588e+01    3.959466e-01
$VINTAGE,0
C =============================================================================
C line 100_103_1 from 100 to 103
C   per-instance sequence parameters for 20.11km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B100_AB103_A                4.062720e+00    1.666350e+01    6.470347e-01
2 B100_BB103_B                1.015680e+00    6.665400e+00   -9.954380e-02
                              4.062720e+00    1.666350e+01    6.470347e-01
3 B100_CB103_C                1.015680e+00    6.665400e+00   -9.954380e-02
                              1.015680e+00    6.665400e+00   -9.954380e-02
                              4.062720e+00    1.666350e+01    6.470347e-01
$VINTAGE,0
C =============================================================================
C line 100_104_1 from 100 to 104
C   per-instance sequence parameters for 78.15km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B100_AB104_A            2.197948e-018.269126e+023.738685e-047.815329e+01 2 0 0
-2B100_BB104_B            1.098974e-013.698066e+022.786651e-047.815329e+01 2 0 0
-3B100_CB104_C
$VINTAGE,0
C =============================================================================
C line 100_106_1 from 100 to 106
C   per-instance sequence parameters for 87.73km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B100_AB106_A            2.626582e-018.183990e+024.240516e-048.773089e+01 2 0 0
-2B100_BB106_B            1.313291e-013.659991e+023.160694e-048.773089e+01 2 0 0
-3B100_CB106_C
$VINTAGE,0
C =============================================================================
C line 101_102_1 from 101 to 102
C   per-instance sequence parameters for 42.91km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B101_AB102_A                6.246432e+00    3.554880e+01    3.549034e-01
2 B101_BB102_B                1.561608e+00    1.421952e+01   -5.460052e-02
                              6.246432e+00    3.554880e+01    3.549034e-01
3 B101_CB102_C                1.561608e+00    1.421952e+01   -5.460052e-02
                              1.561608e+00    1.421952e+01   -5.460052e-02
                              6.246432e+00    3.554880e+01    3.549034e-01
$VINTAGE,0
C =============================================================================
C line 103_104_1 from 103 to 104
C   per-instance sequence parameters for 60.68km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B103_AB104_A            2.924838e-018.400856e+022.857458e-046.068373e+01 2 0 0
-2B103_BB104_B            1.462419e-013.756977e+022.129824e-046.068373e+01 2 0 0
-3B103_CB104_C
$VINTAGE,0
C =============================================================================
C line 103_105_1 from 103 to 105
C   per-instance sequence parameters for 62.25km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B103_AB105_A            3.273192e-018.498451e+022.897757e-046.225446e+01 2 0 0
-2B103_BB105_B            1.636596e-013.800623e+022.159860e-046.225446e+01 2 0 0
-3B103_CB105_C
$VINTAGE,0
C =============================================================================
C line 103_110_1 from 103 to 110
C   per-instance sequence parameters for 69.46km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B103_AB110_A            2.141931e-018.444844e+023.253528e-046.945682e+01 2 0 0
-2B103_BB110_B            1.070966e-013.776649e+022.425036e-046.945682e+01 2 0 0
-3B103_CB110_C
$VINTAGE,0
C =============================================================================
C line 104_105_1 from 104 to 105
C   per-instance sequence parameters for 14.48km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B104_AB105_A                2.523965e+00    1.199772e+01    1.190254e-01
2 B104_BB105_B                6.309912e-01    4.799088e+00   -1.831160e-02
                              2.523965e+00    1.199772e+01    1.190254e-01
3 B104_CB105_C                6.309912e-01    4.799088e+00   -1.831160e-02
                              6.309912e-01    4.799088e+00   -1.831160e-02
                              2.523965e+00    1.199772e+01    1.190254e-01
$VINTAGE,0
C =============================================================================
C line 105_106_1 from 105 to 106
C   per-instance sequence parameters for 20.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B105_AB106_A                3.554880e+00    1.736178e+01    1.731059e-01
2 B105_BB106_B                8.887200e-01    6.944712e+00   -2.663168e-02
                              3.554880e+00    1.736178e+01    1.731059e-01
3 B105_CB106_C                8.887200e-01    6.944712e+00   -2.663168e-02
                              8.887200e-01    6.944712e+00   -2.663168e-02
                              3.554880e+00    1.736178e+01    1.731059e-01
$VINTAGE,0
C =============================================================================
C line 105_107_1 from 105 to 107
C   per-instance sequence parameters for 70.11km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B105_AB107_A            2.879359e-018.384897e+023.307514e-047.010809e+01 2 0 0
-2B105_BB107_B            1.439680e-013.749840e+022.465275e-047.010809e+01 2 0 0
-3B105_CB107_C
$VINTAGE,0
C =============================================================================
C line 105_108_1 from 105 to 108
C   per-instance sequence parameters for 26.93km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B105_AB108_A                6.627312e+00    2.231322e+01    2.225993e-01
2 B105_BB108_B                1.656828e+00    8.925288e+00   -3.424604e-02
                              6.627312e+00    2.231322e+01    2.225993e-01
3 B105_CB108_C                1.656828e+00    8.925288e+00   -3.424604e-02
                              1.656828e+00    8.925288e+00   -3.424604e-02
                              6.627312e+00    2.231322e+01    2.225993e-01
$VINTAGE,0
C =============================================================================
C line 106_107_1 from 106 to 107
C   per-instance sequence parameters for 70.11km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B106_AB107_A            2.879359e-018.384897e+023.307514e-047.010809e+01 2 0 0
-2B106_BB107_B            1.439680e-013.749840e+022.465275e-047.010809e+01 2 0 0
-3B106_CB107_C
$VINTAGE,0
C =============================================================================
C line 108_109_1 from 108 to 109
C   per-instance sequence parameters for 11.03km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B108_AB109_A                2.666160e+00    9.141120e+00    9.174373e-02
2 B108_BB109_B                6.665400e-01    3.656448e+00   -1.411442e-02
                              2.666160e+00    9.141120e+00    9.174373e-02
3 B108_CB109_C                6.665400e-01    3.656448e+00   -1.411442e-02
                              6.665400e-01    3.656448e+00   -1.411442e-02
                              2.666160e+00    9.141120e+00    9.174373e-02
$VINTAGE,0
C =============================================================================
C line 109_110_1 from 109 to 110
C   per-instance sequence parameters for 29.19km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B109_AB110_A                7.058976e+00    2.418588e+01    2.438452e-01
2 B109_BB110_B                1.764744e+00    9.674352e+00   -3.751464e-02
                              7.058976e+00    2.418588e+01    2.438452e-01
3 B109_CB110_C                1.764744e+00    9.674352e+00   -3.751464e-02
                              1.764744e+00    9.674352e+00   -3.751464e-02
                              7.058976e+00    2.418588e+01    2.438452e-01
$VINTAGE,0
C =============================================================================
C line 110_111_1 from 110 to 111
C   per-instance sequence parameters for 28.92km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B110_AB111_A                5.586240e+00    2.396370e+01    2.414309e-01
2 B110_BB111_B                1.396560e+00    9.585480e+00   -3.714321e-02
                              5.586240e+00    2.396370e+01    2.414309e-01
3 B110_CB111_C                1.396560e+00    9.585480e+00   -3.714321e-02
                              1.396560e+00    9.585480e+00   -3.714321e-02
                              5.586240e+00    2.396370e+01    2.414309e-01
$VINTAGE,0
C =============================================================================
C line 110_112_1 from 110 to 112
C   per-instance sequence parameters for 24.52km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B110_AB112_A                6.271824e+00    2.031360e+01    7.484357e-01
2 B110_BB112_B                1.567956e+00    8.125440e+00   -1.151440e-01
                              6.271824e+00    2.031360e+01    7.484357e-01
3 B110_CB112_C                1.567956e+00    8.125440e+00   -1.151440e-01
                              1.567956e+00    8.125440e+00   -1.151440e-01
                              6.271824e+00    2.031360e+01    7.484357e-01
$VINTAGE,0
C =============================================================================
C line 114_115_1 from 114 to 115
C   per-instance sequence parameters for 3.98km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B114_AB115_A                5.840160e-01    3.300960e+00    3.331746e-02
2 B114_BB115_B                1.460040e-01    1.320384e+00   -5.125763e-03
                              5.840160e-01    3.300960e+00    3.331746e-02
3 B114_CB115_C                1.460040e-01    1.320384e+00   -5.125763e-03
                              1.460040e-01    1.320384e+00   -5.125763e-03
                              5.840160e-01    3.300960e+00    3.331746e-02
$VINTAGE,0
C =============================================================================
C line 11_12_1 from 11 to 12
C   per-instance sequence parameters for 7.51km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B11__AB12__A                1.510824e+00    6.221040e+00    6.059915e-02
2 B11__BB12__B                3.777060e-01    2.488416e+00   -9.322946e-03
                              1.510824e+00    6.221040e+00    6.059915e-02
3 B11__CB12__C                3.777060e-01    2.488416e+00   -9.322946e-03
                              3.777060e-01    2.488416e+00   -9.322946e-03
                              1.510824e+00    6.221040e+00    6.059915e-02
$VINTAGE,0
C =============================================================================
C line 11_13_1 from 11 to 13
C   per-instance sequence parameters for 28.00km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B11__AB13__A                5.649720e+00    2.320194e+01    2.264622e-01
2 B11__BB13__B                1.412430e+00    9.280776e+00   -3.484033e-02
                              5.649720e+00    2.320194e+01    2.264622e-01
3 B11__CB13__C                1.412430e+00    9.280776e+00   -3.484033e-02
                              1.412430e+00    9.280776e+00   -3.484033e-02
                              5.649720e+00    2.320194e+01    2.264622e-01
$VINTAGE,0
C =============================================================================
C line 12_117_1 from 12 to 117
C   per-instance sequence parameters for 53.63km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B12__AB117_A                8.353968e+00    4.443600e+01    4.321613e-01
2 B12__BB117_B                2.088492e+00    1.777440e+01   -6.648635e-02
                              8.353968e+00    4.443600e+01    4.321613e-01
3 B12__CB117_C                2.088492e+00    1.777440e+01   -6.648635e-02
                              2.088492e+00    1.777440e+01   -6.648635e-02
                              8.353968e+00    4.443600e+01    4.321613e-01
$VINTAGE,0
C =============================================================================
C line 12_14_1 from 12 to 14
C   per-instance sequence parameters for 27.09km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B12__AB14__A                5.459280e+00    2.244018e+01    2.192192e-01
2 B12__BB14__B                1.364820e+00    8.976072e+00   -3.372604e-02
                              5.459280e+00    2.244018e+01    2.192192e-01
3 B12__CB14__C                1.364820e+00    8.976072e+00   -3.372604e-02
                              1.364820e+00    8.976072e+00   -3.372604e-02
                              5.459280e+00    2.244018e+01    2.192192e-01
$VINTAGE,0
C =============================================================================
C line 12_16_1 from 12 to 16
C   per-instance sequence parameters for 31.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B12__AB16__A                5.383104e+00    2.647116e+01    2.583310e-01
2 B12__BB16__B                1.345776e+00    1.058846e+01   -3.974324e-02
                              5.383104e+00    2.647116e+01    2.583310e-01
3 B12__CB16__C                1.345776e+00    1.058846e+01   -3.974324e-02
                              1.345776e+00    1.058846e+01   -3.974324e-02
                              5.383104e+00    2.647116e+01    2.583310e-01
$VINTAGE,0
C =============================================================================
C line 13_15_1 from 13 to 15
C   per-instance sequence parameters for 93.63km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B13__AB15__A            3.026515e-018.408708e+024.404739e-049.363070e+01 2 0 0
-2B13__BB15__B            1.513258e-013.760489e+023.283099e-049.363070e+01 2 0 0
-3B13__CB15__C
$VINTAGE,0
C =============================================================================
C line 14_15_1 from 14 to 15
C   per-instance sequence parameters for 74.71km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B14__AB15__A            3.033566e-018.392834e+023.521067e-047.470535e+01 2 0 0
-2B14__BB15__B            1.516783e-013.753389e+022.624448e-047.470535e+01 2 0 0
-3B14__CB15__C
$VINTAGE,0
C =============================================================================
C line 15_17_1 from 15 to 17
C   per-instance sequence parameters for 16.74km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B15__AB17__A                3.351744e+00    1.387038e+01    5.359765e-01
2 B15__BB17__B                8.379360e-01    5.548152e+00   -8.245793e-02
                              3.351744e+00    1.387038e+01    5.359765e-01
3 B15__CB17__C                8.379360e-01    5.548152e+00   -8.245793e-02
                              8.379360e-01    5.548152e+00   -8.245793e-02
                              3.351744e+00    1.387038e+01    5.359765e-01
$VINTAGE,0
C =============================================================================
C line 15_19_1 from 15 to 19
C   per-instance sequence parameters for 15.09km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B15__AB19__A                3.047040e+00    1.250556e+01    1.219226e-01
2 B15__BB19__B                7.617600e-01    5.002224e+00   -1.875732e-02
                              3.047040e+00    1.250556e+01    1.219226e-01
3 B15__CB19__C                7.617600e-01    5.002224e+00   -1.875732e-02
                              7.617600e-01    5.002224e+00   -1.875732e-02
                              3.047040e+00    1.250556e+01    1.219226e-01
$VINTAGE,0
C =============================================================================
C line 15_33_1 from 15 to 33
C   per-instance sequence parameters for 47.66km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B15__AB33__A                9.648960e+00    3.948456e+01    3.855651e-01
2 B15__BB33__B                2.412240e+00    1.579382e+01   -5.931771e-02
                              9.648960e+00    3.948456e+01    3.855651e-01
3 B15__CB33__C                2.412240e+00    1.579382e+01   -5.931771e-02
                              2.412240e+00    1.579382e+01   -5.931771e-02
                              9.648960e+00    3.948456e+01    3.855651e-01
$VINTAGE,0
C =============================================================================
C line 16_17_1 from 16 to 17
C   per-instance sequence parameters for 69.00km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B16__AB17__A            2.506186e-018.371573e+023.260280e-046.899709e+01 2 0 0
-2B16__BB17__B            1.253093e-013.743881e+022.430070e-046.899709e+01 2 0 0
-3B16__CB17__C
$VINTAGE,0
C =============================================================================
C line 17_113_1 from 17 to 113
C   per-instance sequence parameters for 11.53km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B17__AB113_A                2.318290e+00    9.553740e+00    9.270945e-02
2 B17__BB113_B                5.795724e-01    3.821496e+00   -1.426299e-02
                              2.318290e+00    9.553740e+00    9.270945e-02
3 B17__CB113_C                5.795724e-01    3.821496e+00   -1.426299e-02
                              5.795724e-01    3.821496e+00   -1.426299e-02
                              2.318290e+00    9.553740e+00    9.270945e-02
$VINTAGE,0
C =============================================================================
C line 17_18_1 from 17 to 18
C   per-instance sequence parameters for 19.35km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B17__AB18__A                3.123216e+00    1.602870e+01    1.566886e-01
2 B17__BB18__B                7.808040e-01    6.411480e+00   -2.410594e-02
                              3.123216e+00    1.602870e+01    1.566886e-01
3 B17__CB18__C                7.808040e-01    6.411480e+00   -2.410594e-02
                              7.808040e-01    6.411480e+00   -2.410594e-02
                              3.123216e+00    1.602870e+01    1.566886e-01
$VINTAGE,0
C =============================================================================
C line 17_31_1 from 17 to 31
C   per-instance sequence parameters for 59.88km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B17__AB31__A            3.015022e-018.428227e+022.810419e-045.987921e+01 2 0 0
-2B17__BB31__B            1.507511e-013.769218e+022.094763e-045.987921e+01 2 0 0
-3B17__CB31__C
$VINTAGE,0
C =============================================================================
C line 18_19_1 from 18 to 19
C   per-instance sequence parameters for 18.89km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B18__AB19__A                2.841365e+00    1.564782e+01    1.378570e-01
2 B18__BB19__B                7.103412e-01    6.259128e+00   -2.120877e-02
                              2.841365e+00    1.564782e+01    1.378570e-01
3 B18__CB19__C                7.103412e-01    6.259128e+00   -2.120877e-02
                              7.103412e-01    6.259128e+00   -2.120877e-02
                              2.841365e+00    1.564782e+01    1.378570e-01
$VINTAGE,0
C =============================================================================
C line 19_20_1 from 19 to 20
C   per-instance sequence parameters for 44.82km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B19__AB20__A                6.398784e+00    3.713580e+01    3.597320e-01
2 B19__BB20__B                1.599696e+00    1.485432e+01   -5.534338e-02
                              6.398784e+00    3.713580e+01    3.597320e-01
3 B19__CB20__C                1.599696e+00    1.485432e+01   -5.534338e-02
                              1.599696e+00    1.485432e+01   -5.534338e-02
                              6.398784e+00    3.713580e+01    3.597320e-01
$VINTAGE,0
C =============================================================================
C line 19_34_1 from 19 to 34
C   per-instance sequence parameters for 94.63km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B19__AB34__A            3.026858e-018.418469e+024.446437e-049.462677e+01 2 0 0
-2B19__BB34__B            1.513429e-013.764854e+023.314179e-049.462677e+01 2 0 0
-3B19__CB34__C
$VINTAGE,0
C =============================================================================
C line 1_2_1 from 1 to 2
C   per-instance sequence parameters for 38.27km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B1___AB2___A                7.693776e+00    3.170826e+01    3.066172e-01
2 B1___BB2___B                1.923444e+00    1.268330e+01   -4.717188e-02
                              7.693776e+00    3.170826e+01    3.066172e-01
3 B1___CB2___C                1.923444e+00    1.268330e+01   -4.717188e-02
                              1.923444e+00    1.268330e+01   -4.717188e-02
                              7.693776e+00    3.170826e+01    3.066172e-01
$VINTAGE,0
C =============================================================================
C line 1_3_1 from 1 to 3
C   per-instance sequence parameters for 16.24km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B1___AB3___A                3.275568e+00    1.345776e+01    1.306141e-01
2 B1___BB3___B                8.188920e-01    5.383104e+00   -2.009448e-02
                              3.275568e+00    1.345776e+01    1.306141e-01
3 B1___CB3___C                8.188920e-01    5.383104e+00   -2.009448e-02
                              8.188920e-01    5.383104e+00   -2.009448e-02
                              3.275568e+00    1.345776e+01    1.306141e-01
$VINTAGE,0
C =============================================================================
C line 20_21_1 from 20 to 21
C   per-instance sequence parameters for 32.53km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B20__AB21__A                4.646736e+00    2.694726e+01    2.607453e-01
2 B20__BB21__B                1.161684e+00    1.077890e+01   -4.011467e-02
                              4.646736e+00    2.694726e+01    2.607453e-01
3 B20__CB21__C                1.161684e+00    1.077890e+01   -4.011467e-02
                              1.161684e+00    1.077890e+01   -4.011467e-02
                              4.646736e+00    2.694726e+01    2.607453e-01
$VINTAGE,0
C =============================================================================
C line 21_22_1 from 21 to 22
C   per-instance sequence parameters for 37.16km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B21__AB22__A                5.306928e+00    3.078780e+01    2.969600e-01
2 B21__BB22__B                1.326732e+00    1.231512e+01   -4.568615e-02
                              5.306928e+00    3.078780e+01    2.969600e-01
3 B21__CB22__C                1.326732e+00    1.231512e+01   -4.568615e-02
                              1.326732e+00    1.231512e+01   -4.568615e-02
                              5.306928e+00    3.078780e+01    2.969600e-01
$VINTAGE,0
C =============================================================================
C line 22_23_1 from 22 to 23
C   per-instance sequence parameters for 60.91km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B22__AB23__A            2.138455e-018.447945e+022.852295e-046.091359e+01 2 0 0
-2B22__BB23__B            1.069227e-013.778036e+022.125975e-046.091359e+01 2 0 0
-3B22__CB23__C
$VINTAGE,0
C =============================================================================
C line 23_24_1 from 23 to 24
C   per-instance sequence parameters for 18.85km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B23__AB24__A                3.427920e+00    1.561608e+01    6.011629e-01
2 B23__BB24__B                8.569800e-01    6.246432e+00   -9.248659e-02
                              3.427920e+00    1.561608e+01    6.011629e-01
3 B23__CB24__C                8.569800e-01    6.246432e+00   -9.248659e-02
                              8.569800e-01    6.246432e+00   -9.248659e-02
                              3.427920e+00    1.561608e+01    6.011629e-01
$VINTAGE,0
C =============================================================================
C line 23_25_1 from 23 to 25
C   per-instance sequence parameters for 30.65km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B23__AB25__A            1.938678e-014.097616e+022.958741e-043.064835e+01 2 0 0
-2B23__BB25__B            9.693391e-021.832510e+022.205316e-043.064835e+01 2 0 0
-3B23__CB25__C
$VINTAGE,0
C =============================================================================
C line 23_32_1 from 23 to 32
C   per-instance sequence parameters for 44.17km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B23__AB32__A            2.733387e-014.221909e+024.138746e-044.417193e+01 2 0 0
-2B23__BB32__B            1.366693e-011.888095e+023.084839e-044.417193e+01 2 0 0
-3B23__CB32__C
$VINTAGE,0
C =============================================================================
C line 24_70_1 from 24 to 70
C   per-instance sequence parameters for 157.65km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B24__AB70__A            5.339413e-038.554026e+027.290336e-041.576474e+02 2 0 0
-2B24__BB70__B            2.669707e-033.825477e+025.433896e-041.576474e+02 2 0 0
-3B24__CB70__C
$VINTAGE,0
C =============================================================================
C line 24_72_1 from 24 to 72
C   per-instance sequence parameters for 75.09km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B24__AB72__A            2.475340e-018.534170e+023.480512e-047.508845e+01 2 0 0
-2B24__BB72__B            1.237670e-013.816597e+022.594220e-047.508845e+01 2 0 0
-3B24__CB72__C
$VINTAGE,0
C =============================================================================
C line 25_27_1 from 25 to 27
C   per-instance sequence parameters for 62.45km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B25__AB27__A            1.939593e-014.093433e+026.034596e-046.244601e+01 2 0 0
-2B25__BB27__B            9.697965e-021.830639e+024.497923e-046.244601e+01 2 0 0
-3B25__CB27__C
$VINTAGE,0
C =============================================================================
C line 26_30_1 from 26 to 30
C   per-instance sequence parameters for 274.56km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B26__AB30__A            6.927566e-028.190860e+029.944828e-042.745581e+02 2 0 0
-2B26__BB30__B            3.463783e-023.663064e+027.412437e-042.745581e+02 2 0 0
-3B26__CB30__C
$VINTAGE,0
C =============================================================================
C line 27_115_1 from 27 to 115
C   per-instance sequence parameters for 28.39km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B27__AB115_A                4.164288e+00    2.351934e+01    2.380508e-01
2 B27__BB115_B                1.041072e+00    9.407736e+00   -3.662321e-02
                              4.164288e+00    2.351934e+01    2.380508e-01
3 B27__CB115_C                1.041072e+00    9.407736e+00   -3.662321e-02
                              1.041072e+00    9.407736e+00   -3.662321e-02
                              4.164288e+00    2.351934e+01    2.380508e-01
$VINTAGE,0
C =============================================================================
C line 27_28_1 from 27 to 28
C   per-instance sequence parameters for 32.76km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B27__AB28__A                4.857490e+00    2.713770e+01    2.607453e-01
2 B27__BB28__B                1.214372e+00    1.085508e+01   -4.011467e-02
                              4.857490e+00    2.713770e+01    2.607453e-01
3 B27__CB28__C                1.214372e+00    1.085508e+01   -4.011467e-02
                              1.214372e+00    1.085508e+01   -4.011467e-02
                              4.857490e+00    2.713770e+01    2.607453e-01
$VINTAGE,0
C =============================================================================
C line 27_32_1 from 27 to 32
C   per-instance sequence parameters for 28.92km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B27__AB32__A                5.814768e+00    2.396370e+01    2.324979e-01
2 B27__BB32__B                1.453692e+00    9.585480e+00   -3.576891e-02
                              5.814768e+00    2.396370e+01    2.324979e-01
3 B27__CB32__C                1.453692e+00    9.585480e+00   -3.576891e-02
                              1.453692e+00    9.585480e+00   -3.576891e-02
                              5.814768e+00    2.396370e+01    2.324979e-01
$VINTAGE,0
C =============================================================================
C line 28_29_1 from 28 to 29
C   per-instance sequence parameters for 36.13km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B28__AB29__A                6.017904e+00    2.993082e+01    2.873027e-01
2 B28__BB29__B                1.504476e+00    1.197233e+01   -4.420042e-02
                              6.017904e+00    2.993082e+01    2.873027e-01
3 B28__CB29__C                1.504476e+00    1.197233e+01   -4.420042e-02
                              1.504476e+00    1.197233e+01   -4.420042e-02
                              6.017904e+00    2.993082e+01    2.873027e-01
$VINTAGE,0
C =============================================================================
C line 29_31_1 from 29 to 31
C   per-instance sequence parameters for 12.68km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B29__AB31__A                2.742336e+00    1.050594e+01    1.001938e-01
2 B29__BB31__B                6.855840e-01    4.202376e+00   -1.541443e-02
                              2.742336e+00    1.050594e+01    1.001938e-01
3 B29__CB31__C                6.855840e-01    4.202376e+00   -1.541443e-02
                              6.855840e-01    4.202376e+00   -1.541443e-02
                              2.742336e+00    1.050594e+01    1.001938e-01
$VINTAGE,0
C =============================================================================
C line 2_12_1 from 2 to 12
C   per-instance sequence parameters for 23.60km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B2___AB12__A                4.748304e+00    1.955184e+01    1.897647e-01
2 B2___BB12__B                1.187076e+00    7.820736e+00   -2.919456e-02
                              4.748304e+00    1.955184e+01    1.897647e-01
3 B2___CB12__C                1.187076e+00    7.820736e+00   -2.919456e-02
                              1.187076e+00    7.820736e+00   -2.919456e-02
                              4.748304e+00    1.955184e+01    1.897647e-01
$VINTAGE,0
C =============================================================================
C line 30_38_1 from 30 to 38
C   per-instance sequence parameters for 172.40km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B30__AB38__A            6.407027e-029.520590e+025.372275e-041.723970e+02 2 0 0
-2B30__BB38__B            3.203514e-024.257737e+024.004257e-041.723970e+02 2 0 0
-3B30__CB38__C
$VINTAGE,0
C =============================================================================
C line 31_32_1 from 31 to 32
C   per-instance sequence parameters for 37.74km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B31__AB32__A                7.566816e+00    3.126390e+01    3.029957e-01
2 B31__BB32__B                1.891704e+00    1.250556e+01   -4.661473e-02
                              7.566816e+00    3.126390e+01    3.029957e-01
3 B31__CB32__C                1.891704e+00    1.250556e+01   -4.661473e-02
                              1.891704e+00    1.250556e+01   -4.661473e-02
                              7.566816e+00    3.126390e+01    3.029957e-01
$VINTAGE,0
C =============================================================================
C line 32_113_1 from 32 to 113
C   per-instance sequence parameters for 77.77km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B32__AB113_A            3.011967e-018.429976e+023.649371e-047.777018e+01 2 0 0
-2B32__BB113_B            1.505983e-013.770000e+022.720081e-047.777018e+01 2 0 0
-3B32__CB113_C
$VINTAGE,0
C =============================================================================
C line 32_114_1 from 32 to 114
C   per-instance sequence parameters for 23.45km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B32__AB114_A                3.427920e+00    1.942488e+01    1.965247e-01
2 B32__BB114_B                8.569800e-01    7.769952e+00   -3.023457e-02
                              3.427920e+00    1.942488e+01    1.965247e-01
3 B32__CB114_C                8.569800e-01    7.769952e+00   -3.023457e-02
                              8.569800e-01    7.769952e+00   -3.023457e-02
                              3.427920e+00    1.942488e+01    1.965247e-01
$VINTAGE,0
C =============================================================================
C line 33_37_1 from 33 to 37
C   per-instance sequence parameters for 54.40km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B33__AB37__A                1.053768e+01    4.507080e+01    4.418185e-01
2 B33__BB37__B                2.634420e+00    1.802832e+01   -6.797208e-02
                              1.053768e+01    4.507080e+01    4.418185e-01
3 B33__CB37__C                2.634420e+00    1.802832e+01   -6.797208e-02
                              2.634420e+00    1.802832e+01   -6.797208e-02
                              1.053768e+01    4.507080e+01    4.418185e-01
$VINTAGE,0
C =============================================================================
C line 34_36_1 from 34 to 36
C   per-instance sequence parameters for 10.27km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B34__AB36__A                2.211643e+00    8.506320e+00    6.856637e-02
2 B34__BB36__B                5.529108e-01    3.402528e+00   -1.054867e-02
                              2.211643e+00    8.506320e+00    6.856637e-02
3 B34__CB36__C                5.529108e-01    3.402528e+00   -1.054867e-02
                              5.529108e-01    3.402528e+00   -1.054867e-02
                              2.211643e+00    8.506320e+00    6.856637e-02
$VINTAGE,0
C =============================================================================
C line 34_37_1 from 34 to 37
C   per-instance sequence parameters for 3.60km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B34__AB37__A                6.500352e-01    2.983560e+00    1.187840e-01
2 B34__BB37__B                1.625088e-01    1.193424e+00   -1.827446e-02
                              6.500352e-01    2.983560e+00    1.187840e-01
3 B34__CB37__C                1.625088e-01    1.193424e+00   -1.827446e-02
                              1.625088e-01    1.193424e+00   -1.827446e-02
                              6.500352e-01    2.983560e+00    1.187840e-01
$VINTAGE,0
C =============================================================================
C line 34_43_1 from 34 to 43
C   per-instance sequence parameters for 64.40km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B34__AB43__A            2.442606e-018.493023e+022.999534e-046.439984e+01 2 0 0
-2B34__BB43__B            1.221303e-013.798195e+022.235720e-046.439984e+01 2 0 0
-3B34__CB43__C
$VINTAGE,0
C =============================================================================
C line 35_36_1 from 35 to 36
C   per-instance sequence parameters for 3.91km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B35__AB36__A                5.687808e-01    3.237480e+00    3.235174e-02
2 B35__BB36__B                1.421952e-01    1.294992e+00   -4.977190e-03
                              5.687808e-01    3.237480e+00    3.235174e-02
3 B35__CB36__C                1.421952e-01    1.294992e+00   -4.977190e-03
                              1.421952e-01    1.294992e+00   -4.977190e-03
                              5.687808e-01    3.237480e+00    3.235174e-02
$VINTAGE,0
C =============================================================================
C line 35_37_1 from 35 to 37
C   per-instance sequence parameters for 19.04km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B35__AB37__A                2.793120e+00    1.577478e+01    1.591029e-01
2 B35__BB37__B                6.982800e-01    6.309912e+00   -2.447738e-02
                              2.793120e+00    1.577478e+01    1.591029e-01
3 B35__CB37__C                6.982800e-01    6.309912e+00   -2.447738e-02
                              6.982800e-01    6.309912e+00   -2.447738e-02
                              2.793120e+00    1.577478e+01    1.591029e-01
$VINTAGE,0
C =============================================================================
C line 37_39_1 from 37 to 39
C   per-instance sequence parameters for 40.61km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B37__AB39__A                8.150832e+00    3.364440e+01    3.259317e-01
2 B37__BB39__B                2.037708e+00    1.345776e+01   -5.014333e-02
                              8.150832e+00    3.364440e+01    3.259317e-01
3 B37__CB39__C                2.037708e+00    1.345776e+01   -5.014333e-02
                              2.037708e+00    1.345776e+01   -5.014333e-02
                              8.150832e+00    3.364440e+01    3.259317e-01
$VINTAGE,0
C =============================================================================
C line 37_40_1 from 37 to 40
C   per-instance sequence parameters for 64.36km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B37__AB40__A            3.509268e-018.516736e+022.989403e-046.436153e+01 2 0 0
-2B37__BB40__B            1.754634e-013.808800e+022.228169e-046.436153e+01 2 0 0
-3B37__CB40__C
$VINTAGE,0
C =============================================================================
C line 38_65_1 from 38 to 65
C   per-instance sequence parameters for 314.78km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B38__AB65__A            6.813657e-028.171388e+021.142903e-033.147841e+02 2 0 0
-2B38__BB65__B            3.406828e-023.654356e+028.518697e-043.147841e+02 2 0 0
-3B38__CB65__C
$VINTAGE,0
C =============================================================================
C line 39_40_1 from 39 to 40
C   per-instance sequence parameters for 23.18km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B39__AB40__A                4.672128e+00    1.920270e+01    1.873504e-01
2 B39__BB40__B                1.168032e+00    7.681080e+00   -2.882313e-02
                              4.672128e+00    1.920270e+01    1.873504e-01
3 B39__CB40__C                1.168032e+00    7.681080e+00   -2.882313e-02
                              1.168032e+00    7.681080e+00   -2.882313e-02
                              4.672128e+00    1.920270e+01    1.873504e-01
$VINTAGE,0
C =============================================================================
C line 3_12_1 from 3 to 12
C   per-instance sequence parameters for 61.30km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B3___AB12__A            3.007437e-018.453570e+022.868324e-046.129669e+01 2 0 0
-2B3___BB12__B            1.503718e-013.780551e+022.137922e-046.129669e+01 2 0 0
-3B3___CB12__C
$VINTAGE,0
C =============================================================================
C line 3_5_1 from 3 to 5
C   per-instance sequence parameters for 41.38km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B3___AB5___A                6.119472e+00    3.427920e+01    3.428318e-01
2 B3___BB5___B                1.529868e+00    1.371168e+01   -5.274336e-02
                              6.119472e+00    3.427920e+01    3.428318e-01
3 B3___CB5___C                1.529868e+00    1.371168e+01   -5.274336e-02
                              1.529868e+00    1.371168e+01   -5.274336e-02
                              6.119472e+00    3.427920e+01    3.428318e-01
$VINTAGE,0
C =============================================================================
C line 40_41_1 from 40 to 41
C   per-instance sequence parameters for 18.66km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B40__AB41__A                3.681840e+00    1.545738e+01    1.475143e-01
2 B40__BB41__B                9.204600e-01    6.182952e+00   -2.269450e-02
                              3.681840e+00    1.545738e+01    1.475143e-01
3 B40__CB41__C                9.204600e-01    6.182952e+00   -2.269450e-02
                              9.204600e-01    6.182952e+00   -2.269450e-02
                              3.681840e+00    1.545738e+01    1.475143e-01
$VINTAGE,0
C =============================================================================
C line 40_42_1 from 40 to 42
C   per-instance sequence parameters for 70.11km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B40__AB42__A            3.015178e-018.438704e+023.286424e-047.010809e+01 2 0 0
-2B40__BB42__B            1.507589e-013.773903e+022.449556e-047.010809e+01 2 0 0
-3B40__CB42__C
$VINTAGE,0
C =============================================================================
C line 41_42_1 from 41 to 42
C   per-instance sequence parameters for 51.72km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B41__AB42__A                1.041072e+01    4.284900e+01    4.152611e-01
2 B41__BB42__B                2.602680e+00    1.713960e+01   -6.388632e-02
                              1.041072e+01    4.284900e+01    4.152611e-01
3 B41__CB42__C                2.602680e+00    1.713960e+01   -6.388632e-02
                              2.602680e+00    1.713960e+01   -6.388632e-02
                              1.041072e+01    4.284900e+01    4.152611e-01
$VINTAGE,0
C =============================================================================
C line 42_49_1 from 42 to 49
C   per-instance sequence parameters for 123.74km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B42__AB49__A            2.200770e-018.252684e+025.931378e-041.237427e+02 2 0 0
-2B42__BB49__B            1.100385e-013.690712e+024.420988e-041.237427e+02 2 0 0
-3B42__CB49__C
$VINTAGE,0
C =============================================================================
C line 42_49_2 from 42 to 49
C   per-instance sequence parameters for 123.74km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B42__AB49__A            2.200770e-018.252684e+025.931378e-041.237427e+02 2 0 0
-2B42__BB49__B            1.100385e-013.690712e+024.420988e-041.237427e+02 2 0 0
-3B42__CB49__C
$VINTAGE,0
C =============================================================================
C line 43_44_1 from 43 to 44
C   per-instance sequence parameters for 94.01km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B43__AB44__A            2.463203e-018.563626e+024.342754e-049.401380e+01 2 0 0
-2B43__BB44__B            1.231601e-013.829770e+023.236897e-049.401380e+01 2 0 0
-3B43__CB44__C
$VINTAGE,0
C =============================================================================
C line 44_45_1 from 44 to 45
C   per-instance sequence parameters for 34.52km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B44__AB45__A                5.687808e+00    2.859774e+01    2.704026e-01
2 B44__BB45__B                1.421952e+00    1.143910e+01   -4.160040e-02
                              5.687808e+00    2.859774e+01    2.704026e-01
3 B44__CB45__C                1.421952e+00    1.143910e+01   -4.160040e-02
                              1.421952e+00    1.143910e+01   -4.160040e-02
                              5.687808e+00    2.859774e+01    2.704026e-01
$VINTAGE,0
C =============================================================================
C line 45_46_1 from 45 to 46
C   per-instance sequence parameters for 51.95km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B45__AB46__A                1.015680e+01    4.303944e+01    4.007752e-01
2 B45__BB46__B                2.539200e+00    1.721578e+01   -6.165773e-02
                              1.015680e+01    4.303944e+01    4.007752e-01
3 B45__CB46__C                2.539200e+00    1.721578e+01   -6.165773e-02
                              2.539200e+00    1.721578e+01   -6.165773e-02
                              1.015680e+01    4.303944e+01    4.007752e-01
$VINTAGE,0
C =============================================================================
C line 45_49_1 from 45 to 49
C   per-instance sequence parameters for 71.26km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B45__AB49__A            3.656068e-018.715818e+023.234097e-047.125741e+01 2 0 0
-2B45__BB49__B            1.828034e-013.897832e+022.410554e-047.125741e+01 2 0 0
-3B45__CB49__C
$VINTAGE,0
C =============================================================================
C line 46_47_1 from 46 to 47
C   per-instance sequence parameters for 48.65km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B46__AB47__A                9.648960e+00    4.030980e+01    3.814608e-01
2 B46__BB47__B                2.412240e+00    1.612392e+01   -5.868627e-02
                              9.648960e+00    4.030980e+01    3.814608e-01
3 B46__CB47__C                2.412240e+00    1.612392e+01   -5.868627e-02
                              2.412240e+00    1.612392e+01   -5.868627e-02
                              9.648960e+00    4.030980e+01    3.814608e-01
$VINTAGE,0
C =============================================================================
C line 46_48_1 from 46 to 48
C   per-instance sequence parameters for 72.41km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B46__AB48__A            3.161431e-018.521246e+023.361298e-047.240672e+01 2 0 0
-2B46__BB48__B            1.580716e-013.810817e+022.505364e-047.240672e+01 2 0 0
-3B46__CB48__C
$VINTAGE,0
C =============================================================================
C line 47_49_1 from 47 to 49
C   per-instance sequence parameters for 23.94km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B47__AB49__A                4.849872e+00    1.983750e+01    1.936276e-01
2 B47__BB49__B                1.212468e+00    7.935000e+00   -2.978885e-02
                              4.849872e+00    1.983750e+01    1.936276e-01
3 B47__CB49__C                1.212468e+00    7.935000e+00   -2.978885e-02
                              1.212468e+00    7.935000e+00   -2.978885e-02
                              4.849872e+00    1.983750e+01    1.936276e-01
$VINTAGE,0
C =============================================================================
C line 47_69_1 from 47 to 69
C   per-instance sequence parameters for 106.43km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B47__AB69__A            3.020517e-018.428008e+024.995231e-041.064264e+02 2 0 0
-2B47__BB69__B            1.510259e-013.769120e+023.723226e-041.064264e+02 2 0 0
-3B47__CB69__C
$VINTAGE,0
C =============================================================================
C line 48_49_1 from 48 to 49
C   per-instance sequence parameters for 19.35km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B48__AB49__A                4.545168e+00    1.602870e+01    1.518600e-01
2 B48__BB49__B                1.136292e+00    6.411480e+00   -2.336308e-02
                              4.545168e+00    1.602870e+01    1.518600e-01
3 B48__CB49__C                1.136292e+00    6.411480e+00   -2.336308e-02
                              1.136292e+00    6.411480e+00   -2.336308e-02
                              4.545168e+00    1.602870e+01    1.518600e-01
$VINTAGE,0
C =============================================================================
C line 49_50_1 from 49 to 50
C   per-instance sequence parameters for 28.81km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B49__AB50__A                6.779664e+00    2.386848e+01    2.262207e-01
2 B49__BB50__B                1.694916e+00    9.547392e+00   -3.480319e-02
                              6.779664e+00    2.386848e+01    2.262207e-01
3 B49__CB50__C                1.694916e+00    9.547392e+00   -3.480319e-02
                              1.694916e+00    9.547392e+00   -3.480319e-02
                              6.779664e+00    2.386848e+01    2.262207e-01
$VINTAGE,0
C =============================================================================
C line 49_51_1 from 49 to 51
C   per-instance sequence parameters for 52.49km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B49__AB51__A                1.234051e+01    4.348380e+01    4.128468e-01
2 B49__BB51__B                3.085128e+00    1.739352e+01   -6.351489e-02
                              1.234051e+01    4.348380e+01    4.128468e-01
3 B49__CB51__C                3.085128e+00    1.739352e+01   -6.351489e-02
                              3.085128e+00    1.739352e+01   -6.351489e-02
                              1.234051e+01    4.348380e+01    4.128468e-01
$VINTAGE,0
C =============================================================================
C line 49_54_1 from 49 to 54
C   per-instance sequence parameters for 110.72km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B49__AB54__A            2.511286e-018.426824e+025.197353e-041.107172e+02 2 0 0
-2B49__BB54__B            1.255643e-013.768590e+023.873878e-041.107172e+02 2 0 0
-3B49__CB54__C
$VINTAGE,0
C =============================================================================
C line 49_54_2 from 49 to 54
C   per-instance sequence parameters for 111.48km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B49__AB54__A            2.968916e-018.502140e+025.186962e-041.114834e+02 2 0 0
-2B49__BB54__B            1.484458e-013.802272e+023.866133e-041.114834e+02 2 0 0
-3B49__CB54__C
$VINTAGE,0
C =============================================================================
C line 49_66_1 from 49 to 66
C   per-instance sequence parameters for 35.21km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B49__AB66__A                4.570560e+00    2.916906e+01    2.993743e-01
2 B49__BB66__B                1.142640e+00    1.166762e+01   -4.605758e-02
                              4.570560e+00    2.916906e+01    2.993743e-01
3 B49__CB66__C                1.142640e+00    1.166762e+01   -4.605758e-02
                              1.142640e+00    1.166762e+01   -4.605758e-02
                              4.570560e+00    2.916906e+01    2.993743e-01
$VINTAGE,0
C =============================================================================
C line 49_66_2 from 49 to 66
C   per-instance sequence parameters for 35.21km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B49__AB66__A                4.570560e+00    2.916906e+01    2.993743e-01
2 B49__BB66__B                1.142640e+00    1.166762e+01   -4.605758e-02
                              4.570560e+00    2.916906e+01    2.993743e-01
3 B49__CB66__C                1.142640e+00    1.166762e+01   -4.605758e-02
                              1.142640e+00    1.166762e+01   -4.605758e-02
                              4.570560e+00    2.916906e+01    2.993743e-01
$VINTAGE,0
C =============================================================================
C line 49_69_1 from 49 to 69
C   per-instance sequence parameters for 124.13km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B49__AB69__A            3.022472e-018.423654e+025.828983e-041.241258e+02 2 0 0
-2B49__BB69__B            1.511236e-013.767173e+024.344668e-041.241258e+02 2 0 0
-3B49__CB69__C
$VINTAGE,0
C =============================================================================
C line 4_11_1 from 4 to 11
C   per-instance sequence parameters for 26.36km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B4___AB11__A                5.306928e+00    2.183712e+01    2.110106e-01
2 B4___BB11__B                1.326732e+00    8.734848e+00   -3.246317e-02
                              5.306928e+00    2.183712e+01    2.110106e-01
3 B4___CB11__C                1.326732e+00    8.734848e+00   -3.246317e-02
                              1.326732e+00    8.734848e+00   -3.246317e-02
                              5.306928e+00    2.183712e+01    2.110106e-01
$VINTAGE,0
C =============================================================================
C line 4_5_1 from 4 to 5
C   per-instance sequence parameters for 3.06km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B4___AB5___A                4.468992e-01    2.532852e+00    2.535024e-02
2 B4___BB5___B                1.117248e-01    1.013141e+00   -3.900037e-03
                              4.468992e-01    2.532852e+00    2.535024e-02
3 B4___CB5___C                1.117248e-01    1.013141e+00   -3.900037e-03
                              1.117248e-01    1.013141e+00   -3.900037e-03
                              4.468992e-01    2.532852e+00    2.535024e-02
$VINTAGE,0
C =============================================================================
C line 50_57_1 from 50 to 57
C   per-instance sequence parameters for 51.34km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B50__AB57__A                1.203581e+01    4.253160e+01    4.007752e-01
2 B50__BB57__B                3.008952e+00    1.701264e+01   -6.165773e-02
                              1.203581e+01    4.253160e+01    4.007752e-01
3 B50__CB57__C                3.008952e+00    1.701264e+01   -6.165773e-02
                              3.008952e+00    1.701264e+01   -6.165773e-02
                              1.203581e+01    4.253160e+01    4.007752e-01
$VINTAGE,0
C =============================================================================
C line 51_52_1 from 51 to 52
C   per-instance sequence parameters for 22.53km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B51__AB52__A                5.154576e+00    1.866312e+01    1.685187e-01
2 B51__BB52__B                1.288644e+00    7.465248e+00   -2.592596e-02
                              5.154576e+00    1.866312e+01    1.685187e-01
3 B51__CB52__C                1.288644e+00    7.465248e+00   -2.592596e-02
                              1.288644e+00    7.465248e+00   -2.592596e-02
                              5.154576e+00    1.866312e+01    1.685187e-01
$VINTAGE,0
C =============================================================================
C line 51_58_1 from 51 to 58
C   per-instance sequence parameters for 27.55km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B51__AB58__A                6.474960e+00    2.282106e+01    2.158392e-01
2 B51__BB58__B                1.618740e+00    9.128424e+00   -3.320603e-02
                              6.474960e+00    2.282106e+01    2.158392e-01
3 B51__CB58__C                1.618740e+00    9.128424e+00   -3.320603e-02
                              1.618740e+00    9.128424e+00   -3.320603e-02
                              6.474960e+00    2.282106e+01    2.158392e-01
$VINTAGE,0
C =============================================================================
C line 52_53_1 from 52 to 53
C   per-instance sequence parameters for 62.64km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B52__AB53__A            2.462682e-018.547636e+022.898812e-046.263756e+01 2 0 0
-2B52__BB53__B            1.231341e-013.822619e+022.160647e-046.263756e+01 2 0 0
-3B52__CB53__C
$VINTAGE,0
C =============================================================================
C line 53_54_1 from 53 to 54
C   per-instance sequence parameters for 46.74km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B53__AB54__A                6.678096e+00    3.872280e+01    3.742178e-01
2 B53__BB54__B                1.669524e+00    1.548912e+01   -5.757198e-02
                              6.678096e+00    3.872280e+01    3.742178e-01
3 B53__CB54__C                1.669524e+00    1.548912e+01   -5.757198e-02
                              1.669524e+00    1.548912e+01   -5.757198e-02
                              6.678096e+00    3.872280e+01    3.742178e-01
$VINTAGE,0
C =============================================================================
C line 54_55_1 from 54 to 55
C   per-instance sequence parameters for 27.09km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B54__AB55__A                4.291248e+00    2.244018e+01    2.438452e-01
2 B54__BB55__B                1.072812e+00    8.976072e+00   -3.751464e-02
                              4.291248e+00    2.244018e+01    2.438452e-01
3 B54__CB55__C                1.072812e+00    8.976072e+00   -3.751464e-02
                              1.072812e+00    8.976072e+00   -3.751464e-02
                              4.291248e+00    2.244018e+01    2.438452e-01
$VINTAGE,0
C =============================================================================
C line 54_56_1 from 54 to 56
C   per-instance sequence parameters for 3.66km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B54__AB56__A                6.982800e-01    3.031170e+00    8.836370e-02
2 B54__BB56__B                1.745700e-01    1.212468e+00   -1.359442e-02
                              6.982800e-01    3.031170e+00    8.836370e-02
3 B54__CB56__C                1.745700e-01    1.212468e+00   -1.359442e-02
                              1.745700e-01    1.212468e+00   -1.359442e-02
                              6.982800e-01    3.031170e+00    8.836370e-02
$VINTAGE,0
C =============================================================================
C line 54_59_1 from 54 to 59
C   per-instance sequence parameters for 87.85km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B54__AB59__A            2.180896e-018.338628e+024.167329e-048.784582e+01 2 0 0
-2B54__BB59__B            1.090448e-013.729148e+023.106143e-048.784582e+01 2 0 0
-3B54__CB59__C
$VINTAGE,0
C =============================================================================
C line 55_56_1 from 55 to 56
C   per-instance sequence parameters for 5.78km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B55__AB56__A                1.239130e+00    4.792740e+00    4.514757e-02
2 B55__BB56__B                3.097824e-01    1.917096e+00   -6.945780e-03
                              1.239130e+00    4.792740e+00    4.514757e-02
3 B55__CB56__C                3.097824e-01    1.917096e+00   -6.945780e-03
                              3.097824e-01    1.917096e+00   -6.945780e-03
                              1.239130e+00    4.792740e+00    4.514757e-02
$VINTAGE,0
C =============================================================================
C line 55_59_1 from 55 to 59
C   per-instance sequence parameters for 82.67km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B55__AB59__A            2.183265e-018.325273e+023.928270e-048.267392e+01 2 0 0
-2B55__BB59__B            1.091632e-013.723175e+022.927959e-048.267392e+01 2 0 0
-3B55__CB59__C
$VINTAGE,0
C =============================================================================
C line 56_57_1 from 56 to 57
C   per-instance sequence parameters for 37.01km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B56__AB57__A                8.709456e+00    3.066084e+01    2.921314e-01
2 B56__BB57__B                2.177364e+00    1.226434e+01   -4.494328e-02
                              8.709456e+00    3.066084e+01    2.921314e-01
3 B56__CB57__C                2.177364e+00    1.226434e+01   -4.494328e-02
                              2.177364e+00    1.226434e+01   -4.494328e-02
                              8.709456e+00    3.066084e+01    2.921314e-01
$VINTAGE,0
C =============================================================================
C line 56_58_1 from 56 to 58
C   per-instance sequence parameters for 37.01km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B56__AB58__A                8.709456e+00    3.066084e+01    2.921314e-01
2 B56__BB58__B                2.177364e+00    1.226434e+01   -4.494328e-02
                              8.709456e+00    3.066084e+01    2.921314e-01
3 B56__CB58__C                2.177364e+00    1.226434e+01   -4.494328e-02
                              2.177364e+00    1.226434e+01   -4.494328e-02
                              8.709456e+00    3.066084e+01    2.921314e-01
$VINTAGE,0
C =============================================================================
C line 56_59_1 from 56 to 59
C   per-instance sequence parameters for 96.16km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B56__AB59__A            3.267769e-018.943838e+024.253027e-049.615919e+01 2 0 0
-2B56__BB59__B            1.633884e-013.999806e+023.170019e-049.615919e+01 2 0 0
-3B56__CB59__C
$VINTAGE,0
C =============================================================================
C line 56_59_2 from 56 to 59
C   per-instance sequence parameters for 91.56km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B56__AB59__A            3.340325e-018.992071e+024.027972e-049.156194e+01 2 0 0
-2B56__BB59__B            1.670163e-014.021376e+023.002273e-049.156194e+01 2 0 0
-3B56__CB59__C
$VINTAGE,0
C =============================================================================
C line 59_60_1 from 59 to 60
C   per-instance sequence parameters for 55.55km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B59__AB60__A                8.049264e+00    4.602300e+01    4.538900e-01
2 B59__BB60__B                2.012316e+00    1.840920e+01   -6.982924e-02
                              8.049264e+00    4.602300e+01    4.538900e-01
3 B59__CB60__C                2.012316e+00    1.840920e+01   -6.982924e-02
                              2.012316e+00    1.840920e+01   -6.982924e-02
                              8.049264e+00    4.602300e+01    4.538900e-01
$VINTAGE,0
C =============================================================================
C line 59_61_1 from 59 to 61
C   per-instance sequence parameters for 57.47km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B59__AB61__A            2.173971e-018.372843e+022.714980e-045.746565e+01 2 0 0
-2B59__BB61__B            1.086985e-013.744449e+022.023627e-045.746565e+01 2 0 0
-3B59__CB61__C
$VINTAGE,0
C =============================================================================
C line 5_11_1 from 5 to 11
C   per-instance sequence parameters for 26.13km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B5___AB11__A                5.154576e+00    2.164668e+01    2.098034e-01
2 B5___BB11__B                1.288644e+00    8.658672e+00   -3.227745e-02
                              5.154576e+00    2.164668e+01    2.098034e-01
3 B5___CB11__C                1.288644e+00    8.658672e+00   -3.227745e-02
                              1.288644e+00    8.658672e+00   -3.227745e-02
                              5.154576e+00    2.164668e+01    2.098034e-01
$VINTAGE,0
C =============================================================================
C line 5_6_1 from 5 to 6
C   per-instance sequence parameters for 20.69km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B5___AB6___A                3.021648e+00    1.713960e+01    1.721402e-01
2 B5___BB6___B                7.554120e-01    6.855840e+00   -2.648311e-02
                              3.021648e+00    1.713960e+01    1.721402e-01
3 B5___CB6___C                7.554120e-01    6.855840e+00   -2.648311e-02
                              7.554120e-01    6.855840e+00   -2.648311e-02
                              3.021648e+00    1.713960e+01    1.721402e-01
$VINTAGE,0
C =============================================================================
C line 60_61_1 from 60 to 61
C   per-instance sequence parameters for 5.17km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B60__AB61__A                6.703488e-01    4.284900e+00    1.757617e-01
2 B60__BB61__B                1.675872e-01    1.713960e+00   -2.704026e-02
                              6.703488e-01    4.284900e+00    1.757617e-01
3 B60__CB61__C                1.675872e-01    1.713960e+00   -2.704026e-02
                              1.675872e-01    1.713960e+00   -2.704026e-02
                              6.703488e-01    4.284900e+00    1.757617e-01
$VINTAGE,0
C =============================================================================
C line 60_62_1 from 60 to 62
C   per-instance sequence parameters for 21.49km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B60__AB62__A                3.123216e+00    1.780614e+01    1.772103e-01
2 B60__BB62__B                7.808040e-01    7.122456e+00   -2.726312e-02
                              3.123216e+00    1.780614e+01    1.772103e-01
3 B60__CB62__C                7.808040e-01    7.122456e+00   -2.726312e-02
                              7.808040e-01    7.122456e+00   -2.726312e-02
                              3.123216e+00    1.780614e+01    1.772103e-01
$VINTAGE,0
C =============================================================================
C line 61_62_1 from 61 to 62
C   per-instance sequence parameters for 14.40km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B61__AB62__A                2.092301e+00    1.193424e+01    1.183011e-01
2 B61__BB62__B                5.230752e-01    4.773696e+00   -1.820017e-02
                              2.092301e+00    1.193424e+01    1.183011e-01
3 B61__CB62__C                5.230752e-01    4.773696e+00   -1.820017e-02
                              5.230752e-01    4.773696e+00   -1.820017e-02
                              2.092301e+00    1.193424e+01    1.183011e-01
$VINTAGE,0
C =============================================================================
C line 62_66_1 from 62 to 66
C   per-instance sequence parameters for 83.52km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B62__AB66__A            2.198172e-018.270038e+023.994821e-048.351675e+01 2 0 0
-2B62__BB66__B            1.099086e-013.698473e+022.977564e-048.351675e+01 2 0 0
-3B62__CB66__C
$VINTAGE,0
C =============================================================================
C line 62_67_1 from 62 to 67
C   per-instance sequence parameters for 44.82km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B62__AB67__A                6.551136e+00    3.713580e+01    3.742178e-01
2 B62__BB67__B                1.637784e+00    1.485432e+01   -5.757198e-02
                              6.551136e+00    3.713580e+01    3.742178e-01
3 B62__CB67__C                1.637784e+00    1.485432e+01   -5.757198e-02
                              1.637784e+00    1.485432e+01   -5.757198e-02
                              6.551136e+00    3.713580e+01    3.742178e-01
$VINTAGE,0
C =============================================================================
C line 63_64_1 from 63 to 64
C   per-instance sequence parameters for 63.85km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B63__AB64__A                2.729640e+00    3.967500e+01    4.171925e-01
2 B63__BB64__B                6.824100e-01    1.587000e+01   -6.418347e-02
                              2.729640e+00    3.967500e+01    4.171925e-01
3 B63__CB64__C                6.824100e-01    1.587000e+01   -6.418347e-02
                              6.824100e-01    1.587000e+01   -6.418347e-02
                              2.729640e+00    3.967500e+01    4.171925e-01
$VINTAGE,0
C =============================================================================
C line 64_65_1 from 64 to 65
C   per-instance sequence parameters for 96.41km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B64__AB65__A            6.641676e-027.502999e+023.812417e-049.641459e+01 2 0 0
-2B64__BB65__B            3.320838e-023.355443e+022.841608e-049.641459e+01 2 0 0
-3B64__CB65__C
$VINTAGE,0
C =============================================================================
C line 65_68_1 from 65 to 68
C   per-instance sequence parameters for 51.08km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B65__AB68__A            6.431192e-024.214760e+023.595634e-045.108058e+01 2 0 0
-2B65__BB68__B            3.215596e-021.884898e+022.680027e-045.108058e+01 2 0 0
-3B65__CB68__C
$VINTAGE,0
C =============================================================================
C line 66_67_1 from 66 to 67
C   per-instance sequence parameters for 38.89km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B66__AB67__A                5.687808e+00    3.221610e+01    3.237588e-01
2 B66__BB67__B                1.421952e+00    1.288644e+01   -4.980905e-02
                              5.687808e+00    3.221610e+01    3.237588e-01
3 B66__CB67__C                1.421952e+00    1.288644e+01   -4.980905e-02
                              1.421952e+00    1.288644e+01   -4.980905e-02
                              5.687808e+00    3.221610e+01    3.237588e-01
$VINTAGE,0
C =============================================================================
C line 68_116_1 from 68 to 116
C   per-instance sequence parameters for 12.93km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B68__AB116_A                5.395800e-01    8.034187e+00    3.167573e-01
2 B68__BB116_B                1.348950e-01    3.213675e+00   -4.873189e-02
                              5.395800e-01    8.034187e+00    3.167573e-01
3 B68__CB116_C                1.348950e-01    3.213675e+00   -4.873189e-02
                              1.348950e-01    3.213675e+00   -4.873189e-02
                              5.395800e-01    8.034187e+00    3.167573e-01
$VINTAGE,0
C =============================================================================
C line 68_81_1 from 68 to 81
C   per-instance sequence parameters for 64.49km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B68__AB81__A            6.459800e-024.208169e+024.546597e-046.448923e+01 2 0 0
-2B68__BB81__B            3.229900e-021.881950e+023.388834e-046.448923e+01 2 0 0
-3B68__CB81__C
$VINTAGE,0
C =============================================================================
C line 69_70_1 from 69 to 70
C   per-instance sequence parameters for 48.65km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B69__AB70__A            2.348490e-014.344753e+024.429828e-044.865425e+01 2 0 0
-2B69__BB70__B            1.174245e-011.943033e+023.301799e-044.865425e+01 2 0 0
-3B69__CB70__C
$VINTAGE,0
C =============================================================================
C line 69_75_1 from 69 to 75
C   per-instance sequence parameters for 46.74km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B69__AB75__A            3.300398e-014.223887e+024.377195e-044.673873e+01 2 0 0
-2B69__BB75__B            1.650199e-011.888980e+023.262569e-044.673873e+01 2 0 0
-3B69__CB75__C
$VINTAGE,0
C =============================================================================
C line 69_77_1 from 69 to 77
C   per-instance sequence parameters for 38.69km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B69__AB77__A            3.041643e-014.200541e+023.643884e-043.869354e+01 2 0 0
-2B69__BB77__B            1.520821e-011.878539e+022.715990e-043.869354e+01 2 0 0
-3B69__CB77__C
$VINTAGE,0
C =============================================================================
C line 6_7_1 from 6 to 7
C   per-instance sequence parameters for 7.97km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B6___AB7___A                1.165493e+00    6.601920e+00    6.639349e-02
2 B6___BB7___B                2.913732e-01    2.640768e+00   -1.021438e-02
                              1.165493e+00    6.601920e+00    6.639349e-02
3 B6___CB7___C                2.913732e-01    2.640768e+00   -1.021438e-02
                              2.913732e-01    2.640768e+00   -1.021438e-02
                              1.165493e+00    6.601920e+00    6.639349e-02
$VINTAGE,0
C =============================================================================
C line 70_71_1 from 70 to 71
C   per-instance sequence parameters for 13.60km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B70__AB71__A                2.239574e+00    1.126770e+01    1.059882e-01
2 B70__BB71__B                5.598936e-01    4.507080e+00   -1.630587e-02
                              2.239574e+00    1.126770e+01    1.059882e-01
3 B70__CB71__C                5.598936e-01    4.507080e+00   -1.630587e-02
                              5.598936e-01    4.507080e+00   -1.630587e-02
                              2.239574e+00    1.126770e+01    1.059882e-01
$VINTAGE,0
C =============================================================================
C line 70_74_1 from 70 to 74
C   per-instance sequence parameters for 50.68km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B70__AB74__A                1.018219e+01    4.199202e+01    4.065696e-01
2 B70__BB74__B                2.545548e+00    1.679681e+01   -6.254917e-02
                              1.018219e+01    4.199202e+01    4.065696e-01
3 B70__CB74__C                2.545548e+00    1.679681e+01   -6.254917e-02
                              2.545548e+00    1.679681e+01   -6.254917e-02
                              1.018219e+01    4.199202e+01    4.065696e-01
$VINTAGE,0
C =============================================================================
C line 70_75_1 from 70 to 75
C   per-instance sequence parameters for 54.02km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B70__AB75__A                1.086778e+01    4.475340e+01    4.345756e-01
2 B70__BB75__B                2.716944e+00    1.790136e+01   -6.685778e-02
                              1.086778e+01    4.475340e+01    4.345756e-01
3 B70__CB75__C                2.716944e+00    1.790136e+01   -6.685778e-02
                              2.716944e+00    1.790136e+01   -6.685778e-02
                              1.086778e+01    4.475340e+01    4.345756e-01
$VINTAGE,0
C =============================================================================
C line 71_72_1 from 71 to 72
C   per-instance sequence parameters for 68.96km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B71__AB72__A            2.463392e-018.570229e+023.182940e-046.895878e+01 2 0 0
-2B71__BB72__B            1.231696e-013.832723e+022.372423e-046.895878e+01 2 0 0
-3B71__CB72__C
$VINTAGE,0
C =============================================================================
C line 71_73_1 from 71 to 73
C   per-instance sequence parameters for 17.39km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B71__AB73__A                2.198947e+00    1.440996e+01    1.422028e-01
2 B71__BB73__B                5.497368e-01    5.763984e+00   -2.187735e-02
                              2.198947e+00    1.440996e+01    1.422028e-01
3 B71__CB73__C                5.497368e-01    5.763984e+00   -2.187735e-02
                              5.497368e-01    5.763984e+00   -2.187735e-02
                              2.198947e+00    1.440996e+01    1.422028e-01
$VINTAGE,0
C =============================================================================
C line 74_75_1 from 74 to 75
C   per-instance sequence parameters for 15.55km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B74__AB75__A                3.123216e+00    1.288644e+01    1.248198e-01
2 B74__BB75__B                7.808040e-01    5.154576e+00   -1.920304e-02
                              3.123216e+00    1.288644e+01    1.248198e-01
3 B74__CB75__C                7.808040e-01    5.154576e+00   -1.920304e-02
                              7.808040e-01    5.154576e+00   -1.920304e-02
                              3.123216e+00    1.288644e+01    1.248198e-01
$VINTAGE,0
C =============================================================================
C line 75_118_1 from 75 to 118
C   per-instance sequence parameters for 18.43km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B75__AB118_A                3.681840e+00    1.526694e+01    1.446171e-01
2 B75__BB118_B                9.204600e-01    6.106776e+00   -2.224878e-02
                              3.681840e+00    1.526694e+01    1.446171e-01
3 B75__CB118_C                9.204600e-01    6.106776e+00   -2.224878e-02
                              9.204600e-01    6.106776e+00   -2.224878e-02
                              3.681840e+00    1.526694e+01    1.446171e-01
$VINTAGE,0
C =============================================================================
C line 75_77_1 from 75 to 77
C   per-instance sequence parameters for 76.58km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B75__AB77__A            2.989047e-018.533400e+023.550087e-047.658256e+01 2 0 0
-2B75__BB77__B            1.494524e-013.816253e+022.646079e-047.658256e+01 2 0 0
-3B75__CB77__C
$VINTAGE,0
C =============================================================================
C line 76_118_1 from 76 to 118
C   per-instance sequence parameters for 20.84km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B76__AB118_A                4.164288e+00    1.726656e+01    1.636901e-01
2 B76__BB118_B                1.041072e+00    6.906624e+00   -2.518310e-02
                              4.164288e+00    1.726656e+01    1.636901e-01
3 B76__CB118_C                1.041072e+00    6.906624e+00   -2.518310e-02
                              1.041072e+00    6.906624e+00   -2.518310e-02
                              4.164288e+00    1.726656e+01    1.636901e-01
$VINTAGE,0
C =============================================================================
C line 76_77_1 from 76 to 77
C   per-instance sequence parameters for 56.70km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B76__AB77__A                1.127405e+01    4.697520e+01    4.442328e-01
2 B76__BB77__B                2.818512e+00    1.879008e+01   -6.834351e-02
                              1.127405e+01    4.697520e+01    4.442328e-01
3 B76__CB77__C                2.818512e+00    1.879008e+01   -6.834351e-02
                              2.818512e+00    1.879008e+01   -6.834351e-02
                              1.127405e+01    4.697520e+01    4.442328e-01
$VINTAGE,0
C =============================================================================
C line 77_78_1 from 77 to 78
C   per-instance sequence parameters for 4.75km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B77__AB78__A                9.547392e-01    3.935760e+00    1.525843e-01
2 B77__BB78__B                2.386848e-01    1.574304e+00   -2.347451e-02
                              9.547392e-01    3.935760e+00    1.525843e-01
3 B77__CB78__C                2.386848e-01    1.574304e+00   -2.347451e-02
                              2.386848e-01    1.574304e+00   -2.347451e-02
                              9.547392e-01    3.935760e+00    1.525843e-01
$VINTAGE,0
C =============================================================================
C line 77_80_1 from 77 to 80
C   per-instance sequence parameters for 18.58km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B77__AB80__A                4.316640e+00    1.539390e+01    5.697769e-01
2 B77__BB80__B                1.079160e+00    6.157560e+00   -8.765798e-02
                              4.316640e+00    1.539390e+01    5.697769e-01
3 B77__CB80__C                1.079160e+00    6.157560e+00   -8.765798e-02
                              1.079160e+00    6.157560e+00   -8.765798e-02
                              4.316640e+00    1.539390e+01    5.697769e-01
$VINTAGE,0
C =============================================================================
C line 77_80_2 from 77 to 80
C   per-instance sequence parameters for 40.23km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B77__AB80__A                7.465248e+00    3.332700e+01    2.752312e-01
2 B77__BB80__B                1.866312e+00    1.333080e+01   -4.234326e-02
                              7.465248e+00    3.332700e+01    2.752312e-01
3 B77__CB80__C                1.866312e+00    1.333080e+01   -4.234326e-02
                              1.866312e+00    1.333080e+01   -4.234326e-02
                              7.465248e+00    3.332700e+01    2.752312e-01
$VINTAGE,0
C =============================================================================
C line 77_82_1 from 77 to 82
C   per-instance sequence parameters for 32.68km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B77__AB82__A            3.473268e-014.350111e+022.971645e-043.267880e+01 2 0 0
-2B77__BB82__B            1.736634e-011.945429e+022.214934e-043.267880e+01 2 0 0
-3B77__CB82__C
$VINTAGE,0
C =============================================================================
C line 78_79_1 from 78 to 79
C   per-instance sequence parameters for 9.35km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B78__AB79__A                1.386403e+00    7.744560e+00    7.822360e-02
2 B78__BB79__B                3.466008e-01    3.097824e+00   -1.203440e-02
                              1.386403e+00    7.744560e+00    7.822360e-02
3 B78__CB79__C                3.466008e-01    3.097824e+00   -1.203440e-02
                              3.466008e-01    3.097824e+00   -1.203440e-02
                              1.386403e+00    7.744560e+00    7.822360e-02
$VINTAGE,0
C =============================================================================
C line 79_80_1 from 79 to 80
C   per-instance sequence parameters for 26.97km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B79__AB80__A                3.961152e+00    2.234496e+01    2.257379e-01
2 B79__BB80__B                9.902880e-01    8.937984e+00   -3.472890e-02
                              3.961152e+00    2.234496e+01    2.257379e-01
3 B79__CB80__C                9.902880e-01    8.937984e+00   -3.472890e-02
                              9.902880e-01    8.937984e+00   -3.472890e-02
                              3.961152e+00    2.234496e+01    2.257379e-01
$VINTAGE,0
C =============================================================================
C line 7_12_1 from 7 to 12
C   per-instance sequence parameters for 13.03km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B7___AB12__A                2.188790e+00    1.079160e+01    1.055053e-01
2 B7___BB12__B                5.471976e-01    4.316640e+00   -1.623158e-02
                              2.188790e+00    1.079160e+01    1.055053e-01
3 B7___CB12__C                5.471976e-01    4.316640e+00   -1.623158e-02
                              5.471976e-01    4.316640e+00   -1.623158e-02
                              2.188790e+00    1.079160e+01    1.055053e-01
$VINTAGE,0
C =============================================================================
C line 80_96_1 from 80 to 96
C   per-instance sequence parameters for 69.72km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B80__AB96__A            1.944687e-018.173638e+023.374460e-046.972499e+01 2 0 0
-2B80__BB96__B            9.723435e-023.655362e+022.515174e-046.972499e+01 2 0 0
-3B80__CB96__C
$VINTAGE,0
C =============================================================================
C line 80_97_1 from 80 to 97
C   per-instance sequence parameters for 35.78km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B80__AB97__A                4.646736e+00    2.964516e+01    3.066172e-01
2 B80__BB97__B                1.161684e+00    1.185806e+01   -4.717188e-02
                              4.646736e+00    2.964516e+01    3.066172e-01
3 B80__CB97__C                1.161684e+00    1.185806e+01   -4.717188e-02
                              1.161684e+00    1.185806e+01   -4.717188e-02
                              4.646736e+00    2.964516e+01    3.066172e-01
$VINTAGE,0
C =============================================================================
C line 80_98_1 from 80 to 98
C   per-instance sequence parameters for 41.38km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B80__AB98__A                6.043296e+00    3.427920e+01    3.452461e-01
2 B80__BB98__B                1.510824e+00    1.371168e+01   -5.311479e-02
                              6.043296e+00    3.427920e+01    3.452461e-01
3 B80__CB98__C                1.510824e+00    1.371168e+01   -5.311479e-02
                              1.510824e+00    1.371168e+01   -5.311479e-02
                              6.043296e+00    3.427920e+01    3.452461e-01
$VINTAGE,0
C =============================================================================
C line 80_99_1 from 80 to 99
C   per-instance sequence parameters for 78.92km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B80__AB99__A            2.191088e-018.271427e+023.774288e-047.891949e+01 2 0 0
-2B80__BB99__B            1.095544e-013.699095e+022.813188e-047.891949e+01 2 0 0
-3B80__CB99__C
$VINTAGE,0
C =============================================================================
C line 82_83_1 from 82 to 83
C   per-instance sequence parameters for 14.04km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B82__AB83__A                2.843904e+00    1.163271e+01    4.582358e-01
2 B82__BB83__B                7.109760e-01    4.653084e+00   -7.049781e-02
                              2.843904e+00    1.163271e+01    4.582358e-01
3 B82__CB83__C                7.109760e-01    4.653084e+00   -7.049781e-02
                              7.109760e-01    4.653084e+00   -7.049781e-02
                              2.843904e+00    1.163271e+01    4.582358e-01
$VINTAGE,0
C =============================================================================
C line 82_96_1 from 82 to 96
C   per-instance sequence parameters for 20.30km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B82__AB96__A                4.113504e+00    1.682220e+01    6.566920e-01
2 B82__BB96__B                1.028376e+00    6.728880e+00   -1.010295e-01
                              4.113504e+00    1.682220e+01    6.566920e-01
3 B82__CB96__C                1.028376e+00    6.728880e+00   -1.010295e-01
                              1.028376e+00    6.728880e+00   -1.010295e-01
                              4.113504e+00    1.682220e+01    6.566920e-01
$VINTAGE,0
C =============================================================================
C line 83_84_1 from 83 to 84
C   per-instance sequence parameters for 50.57km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B83__AB84__A                1.587000e+01    4.189680e+01    3.114458e-01
2 B83__BB84__B                3.967500e+00    1.675872e+01   -4.791474e-02
                              1.587000e+01    4.189680e+01    3.114458e-01
3 B83__CB84__C                3.967500e+00    1.675872e+01   -4.791474e-02
                              3.967500e+00    1.675872e+01   -4.791474e-02
                              1.587000e+01    4.189680e+01    3.114458e-01
$VINTAGE,0
C =============================================================================
C line 83_85_1 from 83 to 85
C   per-instance sequence parameters for 56.70km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B83__AB85__A                1.091856e+01    4.697520e+01    4.200897e-01
2 B83__BB85__B                2.729640e+00    1.879008e+01   -6.462919e-02
                              1.091856e+01    4.697520e+01    4.200897e-01
3 B83__CB85__C                2.729640e+00    1.879008e+01   -6.462919e-02
                              2.729640e+00    1.879008e+01   -6.462919e-02
                              1.091856e+01    4.697520e+01    4.200897e-01
$VINTAGE,0
C =============================================================================
C line 84_85_1 from 84 to 85
C   per-instance sequence parameters for 24.56km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B84__AB85__A                7.668384e+00    2.034534e+01    1.489628e-01
2 B84__BB85__B                1.917096e+00    8.138136e+00   -2.291736e-02
                              7.668384e+00    2.034534e+01    1.489628e-01
3 B84__CB85__C                1.917096e+00    8.138136e+00   -2.291736e-02
                              1.917096e+00    8.138136e+00   -2.291736e-02
                              7.668384e+00    2.034534e+01    1.489628e-01
$VINTAGE,0
C =============================================================================
C line 85_86_1 from 85 to 86
C   per-instance sequence parameters for 47.12km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B85__AB86__A                8.887200e+00    3.904020e+01    3.331746e-01
2 B85__BB86__B                2.221800e+00    1.561608e+01   -5.125763e-02
                              8.887200e+00    3.904020e+01    3.331746e-01
3 B85__CB86__C                2.221800e+00    1.561608e+01   -5.125763e-02
                              2.221800e+00    1.561608e+01   -5.125763e-02
                              8.887200e+00    3.904020e+01    3.331746e-01
$VINTAGE,0
C =============================================================================
C line 85_88_1 from 85 to 88
C   per-instance sequence parameters for 39.08km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B85__AB88__A                5.078400e+00    3.237480e+01    3.331746e-01
2 B85__BB88__B                1.269600e+00    1.294992e+01   -5.125763e-02
                              5.078400e+00    3.237480e+01    3.331746e-01
3 B85__CB88__C                1.269600e+00    1.294992e+01   -5.125763e-02
                              1.269600e+00    1.294992e+01   -5.125763e-02
                              5.078400e+00    3.237480e+01    3.331746e-01
$VINTAGE,0
C =============================================================================
C line 85_89_1 from 85 to 89
C   per-instance sequence parameters for 66.28km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B85__AB89__A            1.373482e-018.169910e+023.209055e-046.627705e+01 2 0 0
-2B85__BB89__B            6.867409e-023.653695e+022.391888e-046.627705e+01 2 0 0
-3B85__CB89__C
$VINTAGE,0
C =============================================================================
C line 86_87_1 from 86 to 87
C   per-instance sequence parameters for 79.46km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B86__AB87__A            1.355632e-019.193218e+023.418925e-047.945584e+01 2 0 0
-2B86__BB87__B            6.778159e-024.111332e+022.548316e-047.945584e+01 2 0 0
-3B86__CB87__C
$VINTAGE,0
C =============================================================================
C line 88_89_1 from 88 to 89
C   per-instance sequence parameters for 27.28km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B88__AB89__A                3.529488e+00    2.259888e+01    2.334637e-01
2 B88__BB89__B                8.823720e-01    9.039552e+00   -3.591748e-02
                              3.529488e+00    2.259888e+01    2.334637e-01
3 B88__CB89__C                8.823720e-01    9.039552e+00   -3.591748e-02
                              8.823720e-01    9.039552e+00   -3.591748e-02
                              3.529488e+00    2.259888e+01    2.334637e-01
$VINTAGE,0
C =============================================================================
C line 89_90_1 from 89 to 90
C   per-instance sequence parameters for 72.02km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B89__AB90__A            2.739322e-018.035356e+023.545692e-047.202362e+01 2 0 0
-2B89__BB90__B            1.369661e-013.593521e+022.642803e-047.202362e+01 2 0 0
-3B89__CB90__C
$VINTAGE,0
C =============================================================================
C line 89_90_2 from 89 to 90
C   per-instance sequence parameters for 38.20km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B89__AB90__A            2.373301e-014.129884e+023.658522e-043.819550e+01 2 0 0
-2B89__BB90__B            1.186651e-011.846940e+022.726901e-043.819550e+01 2 0 0
-3B89__CB90__C
$VINTAGE,0
C =============================================================================
C line 89_92_1 from 89 to 92
C   per-instance sequence parameters for 19.35km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B89__AB92__A                2.513808e+00    1.602870e+01    6.615206e-01
2 B89__BB92__B                6.284520e-01    6.411480e+00   -1.017724e-01
                              2.513808e+00    1.602870e+01    6.615206e-01
3 B89__CB92__C                6.284520e-01    6.411480e+00   -1.017724e-01
                              6.284520e-01    6.411480e+00   -1.017724e-01
                              2.513808e+00    1.602870e+01    6.615206e-01
$VINTAGE,0
C =============================================================================
C line 89_92_2 from 89 to 92
C   per-instance sequence parameters for 60.57km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B89__AB92__A            2.471336e-018.321640e+022.879196e-046.056880e+01 2 0 0
-2B89__BB92__B            1.235668e-013.721551e+022.146026e-046.056880e+01 2 0 0
-3B89__CB92__C
$VINTAGE,0
C =============================================================================
C line 8_30_1 from 8 to 30
C   per-instance sequence parameters for 160.90km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B8___AB30__A            6.376452e-028.334065e+025.727986e-041.609038e+02 2 0 0
-2B8___BB30__B            3.188226e-023.727107e+024.269389e-041.609038e+02 2 0 0
-3B8___CB30__C
$VINTAGE,0
C =============================================================================
C line 8_9_1 from 8 to 9
C   per-instance sequence parameters for 97.37km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B8___AB9___A            5.965163e-024.311914e+026.699743e-049.737235e+01 2 0 0
-2B8___BB9___B            2.982582e-021.928346e+024.993693e-049.737235e+01 2 0 0
-3B8___CB9___C
$VINTAGE,0
C =============================================================================
C line 90_91_1 from 90 to 91
C   per-instance sequence parameters for 32.03km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B90__AB91__A                6.449568e+00    2.653464e+01    2.583310e-01
2 B90__BB91__B                1.612392e+00    1.061386e+01   -3.974324e-02
                              6.449568e+00    2.653464e+01    2.583310e-01
3 B90__CB91__C                1.612392e+00    1.061386e+01   -3.974324e-02
                              1.612392e+00    1.061386e+01   -3.974324e-02
                              6.449568e+00    2.653464e+01    2.583310e-01
$VINTAGE,0
C =============================================================================
C line 91_92_1 from 91 to 92
C   per-instance sequence parameters for 48.73km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B91__AB92__A                9.826704e+00    4.037328e+01    3.944980e-01
2 B91__BB92__B                2.456676e+00    1.614931e+01   -6.069201e-02
                              9.826704e+00    4.037328e+01    3.944980e-01
3 B91__CB92__C                2.456676e+00    1.614931e+01   -6.069201e-02
                              2.456676e+00    1.614931e+01   -6.069201e-02
                              9.826704e+00    4.037328e+01    3.944980e-01
$VINTAGE,0
C =============================================================================
C line 92_100_1 from 92 to 100
C   per-instance sequence parameters for 113.02km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B92__AB100_A            2.183856e-011.064592e+034.199399e-041.130158e+02 2 0 0
-2B92__BB100_B            1.091928e-014.761000e+023.130047e-041.130158e+02 2 0 0
-3B92__CB100_C
$VINTAGE,0
C =============================================================================
C line 92_102_1 from 92 to 102
C   per-instance sequence parameters for 21.42km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B92__AB102_A                3.123216e+00    1.774266e+01    1.767274e-01
2 B92__BB102_B                7.808040e-01    7.097064e+00   -2.718883e-02
                              3.123216e+00    1.774266e+01    1.767274e-01
3 B92__CB102_C                7.808040e-01    7.097064e+00   -2.718883e-02
                              7.808040e-01    7.097064e+00   -2.718883e-02
                              3.123216e+00    1.774266e+01    1.767274e-01
$VINTAGE,0
C =============================================================================
C line 92_93_1 from 92 to 93
C   per-instance sequence parameters for 32.49km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B92__AB93__A                6.551136e+00    2.691552e+01    2.631596e-01
2 B92__BB93__B                1.637784e+00    1.076621e+01   -4.048610e-02
                              6.551136e+00    2.691552e+01    2.631596e-01
3 B92__CB93__C                1.637784e+00    1.076621e+01   -4.048610e-02
                              1.637784e+00    1.076621e+01   -4.048610e-02
                              6.551136e+00    2.691552e+01    2.631596e-01
$VINTAGE,0
C =============================================================================
C line 92_94_1 from 92 to 94
C   per-instance sequence parameters for 60.53km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B92__AB94__A            3.026628e-018.400569e+022.850340e-046.053049e+01 2 0 0
-2B92__BB94__B            1.513314e-013.756849e+022.124518e-046.053049e+01 2 0 0
-3B92__CB94__C
$VINTAGE,0
C =============================================================================
C line 93_94_1 from 93 to 94
C   per-instance sequence parameters for 28.04km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B93__AB94__A                5.662416e+00    2.323368e+01    2.264622e-01
2 B93__BB94__B                1.415604e+00    9.293472e+00   -3.484033e-02
                              5.662416e+00    2.323368e+01    2.264622e-01
3 B93__CB94__C                1.415604e+00    9.293472e+00   -3.484033e-02
                              1.415604e+00    9.293472e+00   -3.484033e-02
                              5.662416e+00    2.323368e+01    2.264622e-01
$VINTAGE,0
C =============================================================================
C line 94_100_1 from 94 to 100
C   per-instance sequence parameters for 22.22km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B94__AB100_A                4.519776e+00    1.840920e+01    7.291212e-01
2 B94__BB100_B                1.129944e+00    7.363680e+00   -1.121725e-01
                              4.519776e+00    1.840920e+01    7.291212e-01
3 B94__CB100_C                1.129944e+00    7.363680e+00   -1.121725e-01
                              1.129944e+00    7.363680e+00   -1.121725e-01
                              4.519776e+00    1.840920e+01    7.291212e-01
$VINTAGE,0
C =============================================================================
C line 94_95_1 from 94 to 95
C   per-instance sequence parameters for 16.63km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B94__AB95__A                3.351744e+00    1.377516e+01    1.339941e-01
2 B94__BB95__B                8.379360e-01    5.510064e+00   -2.061448e-02
                              3.351744e+00    1.377516e+01    1.339941e-01
3 B94__CB95__C                8.379360e-01    5.510064e+00   -2.061448e-02
                              8.379360e-01    5.510064e+00   -2.061448e-02
                              3.351744e+00    1.377516e+01    1.339941e-01
$VINTAGE,0
C =============================================================================
C line 94_96_1 from 94 to 96
C   per-instance sequence parameters for 33.29km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B94__AB96__A                6.830448e+00    2.758206e+01    2.776455e-01
2 B94__BB96__B                1.707612e+00    1.103282e+01   -4.271469e-02
                              6.830448e+00    2.758206e+01    2.776455e-01
3 B94__CB96__C                1.707612e+00    1.103282e+01   -4.271469e-02
                              1.707612e+00    1.103282e+01   -4.271469e-02
                              6.830448e+00    2.758206e+01    2.776455e-01
$VINTAGE,0
C =============================================================================
C line 95_96_1 from 95 to 96
C   per-instance sequence parameters for 20.96km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B95__AB96__A                4.342032e+00    1.736178e+01    1.779346e-01
2 B95__BB96__B                1.085508e+00    6.944712e+00   -2.737455e-02
                              4.342032e+00    1.736178e+01    1.779346e-01
3 B95__CB96__C                1.085508e+00    6.944712e+00   -2.737455e-02
                              1.085508e+00    6.944712e+00   -2.737455e-02
                              4.342032e+00    1.736178e+01    1.779346e-01
$VINTAGE,0
C =============================================================================
C line 96_97_1 from 96 to 97
C   per-instance sequence parameters for 33.90km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B96__AB97__A                4.392816e+00    2.808990e+01    2.897170e-01
2 B96__BB97__B                1.098204e+00    1.123596e+01   -4.457185e-02
                              4.392816e+00    2.808990e+01    2.897170e-01
3 B96__CB97__C                1.098204e+00    1.123596e+01   -4.457185e-02
                              1.098204e+00    1.123596e+01   -4.457185e-02
                              4.392816e+00    2.808990e+01    2.897170e-01
$VINTAGE,0
C =============================================================================
C line 98_100_1 from 98 to 100
C   per-instance sequence parameters for 68.58km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B98__AB100_A            2.205000e-018.257835e+023.284998e-046.857568e+01 2 0 0
-2B98__BB100_B            1.102500e-013.693016e+022.448493e-046.857568e+01 2 0 0
-3B98__CB100_C
$VINTAGE,0
C =============================================================================
C line 99_100_1 from 99 to 100
C   per-instance sequence parameters for 31.15km
$VINTAGE,1
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
1 B99__AB100_A                4.570560e+00    2.580462e+01    2.607453e-01
2 B99__BB100_B                1.142640e+00    1.032185e+01   -4.011467e-02
                              4.570560e+00    2.580462e+01    2.607453e-01
3 B99__CB100_C                1.142640e+00    1.032185e+01   -4.011467e-02
                              1.142640e+00    1.032185e+01   -4.011467e-02
                              4.570560e+00    2.580462e+01    2.607453e-01
$VINTAGE,0
C =============================================================================
C line 9_10_1 from 9 to 10
C   per-instance sequence parameters for 102.80km
$VINTAGE,1
C < n 1>< n 2>            <   R/LEN  ><     Z    ><   TAU    ><   LEN    > 2 0 0
-1B9___AB10__A            5.974426e-024.306243e+027.082484e-041.027997e+02 2 0 0
-2B9___BB10__B            2.987213e-021.925811e+025.278972e-041.027997e+02 2 0 0
-3B9___CB10__C
$VINTAGE,0
C =============================================================================
C capacitor 105_1 at 105 is 20000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B105_A                                                      2.785741e+00
  B105_B                                                      2.785741e+00
  B105_C                                                      2.785741e+00
$VINTAGE,0
C =============================================================================
C capacitor 107_1 at 107 is 6000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B107_A                                                      8.357222e-01
  B107_B                                                      8.357222e-01
  B107_C                                                      8.357222e-01
$VINTAGE,0
C =============================================================================
C capacitor 110_1 at 110 is 6000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B110_A                                                      8.357222e-01
  B110_B                                                      8.357222e-01
  B110_C                                                      8.357222e-01
$VINTAGE,0
C =============================================================================
C capacitor 34_1 at 34 is 14000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B34__A                                                      1.950019e+00
  B34__B                                                      1.950019e+00
  B34__C                                                      1.950019e+00
$VINTAGE,0
C =============================================================================
C reactor 37_1 at 37 is 25000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B37__A                                      7.617600e+02
  B37__B                                      7.617600e+02
  B37__C                                      7.617600e+02
$VINTAGE,0
C =============================================================================
C capacitor 44_1 at 44 is 10000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B44__A                                                      1.392870e+00
  B44__B                                                      1.392870e+00
  B44__C                                                      1.392870e+00
$VINTAGE,0
C =============================================================================
C capacitor 45_1 at 45 is 10000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B45__A                                                      1.392870e+00
  B45__B                                                      1.392870e+00
  B45__C                                                      1.392870e+00
$VINTAGE,0
C =============================================================================
C capacitor 46_1 at 46 is 10000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B46__A                                                      1.392870e+00
  B46__B                                                      1.392870e+00
  B46__C                                                      1.392870e+00
$VINTAGE,0
C =============================================================================
C capacitor 48_1 at 48 is 15000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B48__A                                                      2.089306e+00
  B48__B                                                      2.089306e+00
  B48__C                                                      2.089306e+00
$VINTAGE,0
C =============================================================================
C reactor 5_1 at 5 is 40000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B5___A                                      4.761000e+02
  B5___B                                      4.761000e+02
  B5___C                                      4.761000e+02
$VINTAGE,0
C =============================================================================
C capacitor 74_1 at 74 is 12000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B74__A                                                      1.671444e+00
  B74__B                                                      1.671444e+00
  B74__C                                                      1.671444e+00
$VINTAGE,0
C =============================================================================
C capacitor 79_1 at 79 is 20000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B79__A                                                      2.785741e+00
  B79__B                                                      2.785741e+00
  B79__C                                                      2.785741e+00
$VINTAGE,0
C =============================================================================
C capacitor 82_1 at 82 is 20000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B82__A                                                      2.785741e+00
  B82__B                                                      2.785741e+00
  B82__C                                                      2.785741e+00
$VINTAGE,0
C =============================================================================
C capacitor 83_1 at 83 is 10000.00 kVAR
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B83__A                                                      1.392870e+00
  B83__B                                                      1.392870e+00
  B83__C                                                      1.392870e+00
$VINTAGE,0
C =============================================================================
C load 100_1 at 100 is 24967.600 + j12146.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B100_A                      7.627485e+02
  B100_A                                      1.567872e+03
  B100_B                      7.627485e+02
  B100_B                                      1.567872e+03
  B100_C                      7.627485e+02
  B100_C                                      1.567872e+03
$VINTAGE,0
C =============================================================================
C load 101_1 at 101 is 14845.600 + j10122.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B101_A                      1.282804e+03
  B101_A                                      1.881446e+03
  B101_B                      1.282804e+03
  B101_B                                      1.881446e+03
  B101_C                      1.282804e+03
  B101_C                                      1.881446e+03
$VINTAGE,0
C =============================================================================
C load 102_1 at 102 is 3374.000 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B102_A                      5.644339e+03
  B102_A                                      9.407232e+03
  B102_B                      5.644339e+03
  B102_B                                      9.407232e+03
  B102_C                      5.644339e+03
  B102_C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 103_1 at 103 is 15520.400 + j10796.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B103_A                      1.227030e+03
  B103_A                                      1.763856e+03
  B103_B                      1.227030e+03
  B103_B                                      1.763856e+03
  B103_C                      1.227030e+03
  B103_C                                      1.763856e+03
$VINTAGE,0
C =============================================================================
C load 104_1 at 104 is 25642.400 + j16870.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B104_A                      7.426762e+02
  B104_A                                      1.128868e+03
  B104_B                      7.426762e+02
  B104_B                                      1.128868e+03
  B104_C                      7.426762e+02
  B104_C                                      1.128868e+03
$VINTAGE,0
C =============================================================================
C load 105_1 at 105 is 20918.800 + j17544.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B105_A                      9.103773e+02
  B105_A                                      1.085450e+03
  B105_B                      9.103773e+02
  B105_B                                      1.085450e+03
  B105_C                      9.103773e+02
  B105_C                                      1.085450e+03
$VINTAGE,0
C =============================================================================
C load 106_1 at 106 is 29016.400 + j10796.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B106_A                      6.563185e+02
  B106_A                                      1.763856e+03
  B106_B                      6.563185e+02
  B106_B                                      1.763856e+03
  B106_C                      6.563185e+02
  B106_C                                      1.763856e+03
$VINTAGE,0
C =============================================================================
C load 107_1 at 107 is 33740.000 + j8097.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B107_A                      5.644339e+02
  B107_A                                      2.351808e+03
  B107_B                      5.644339e+02
  B107_B                                      2.351808e+03
  B107_C                      5.644339e+02
  B107_C                                      2.351808e+03
$VINTAGE,0
C =============================================================================
C load 108_1 at 108 is 1349.600 + j674.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B108_A                      1.411085e+04
  B108_A                                      2.822170e+04
  B108_B                      1.411085e+04
  B108_B                                      2.822170e+04
  B108_C                      1.411085e+04
  B108_C                                      2.822170e+04
$VINTAGE,0
C =============================================================================
C load 109_1 at 109 is 5398.400 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B109_A                      3.527712e+03
  B109_A                                      9.407232e+03
  B109_B                      3.527712e+03
  B109_B                                      9.407232e+03
  B109_C                      3.527712e+03
  B109_C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 110_1 at 110 is 26317.200 + j20244.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B110_A                      7.236332e+02
  B110_A                                      9.407232e+02
  B110_B                      7.236332e+02
  B110_B                                      9.407232e+02
  B110_C                      7.236332e+02
  B110_C                                      9.407232e+02
$VINTAGE,0
C =============================================================================
C load 112_1 at 112 is 45886.400 + j8772.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B112_A                      4.150249e+02
  B112_A                                      2.170900e+03
  B112_B                      4.150249e+02
  B112_B                                      2.170900e+03
  B112_C                      4.150249e+02
  B112_C                                      2.170900e+03
$VINTAGE,0
C =============================================================================
C load 113_1 at 113 is 4048.800 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B113_A                      4.703616e+03
  B113_B                      4.703616e+03
  B113_C                      4.703616e+03
$VINTAGE,0
C =============================================================================
C load 114_1 at 114 is 5398.400 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B114_A                      3.527712e+03
  B114_A                                      9.407232e+03
  B114_B                      3.527712e+03
  B114_B                                      9.407232e+03
  B114_C                      3.527712e+03
  B114_C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 115_1 at 115 is 14845.600 + j4723.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B115_A                      1.282804e+03
  B115_A                                      4.031671e+03
  B115_B                      1.282804e+03
  B115_B                                      4.031671e+03
  B115_C                      1.282804e+03
  B115_C                                      4.031671e+03
$VINTAGE,0
C =============================================================================
C load 116_1 at 116 is 124163.200 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B116_A                      9.586174e+02
  B116_B                      9.586174e+02
  B116_C                      9.586174e+02
$VINTAGE,0
C =============================================================================
C load 117_1 at 117 is 13496.000 + j5398.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B117_A                      1.411085e+03
  B117_A                                      3.527712e+03
  B117_B                      1.411085e+03
  B117_B                                      3.527712e+03
  B117_C                      1.411085e+03
  B117_C                                      3.527712e+03
$VINTAGE,0
C =============================================================================
C load 118_1 at 118 is 22268.400 + j10122.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B118_A                      8.552029e+02
  B118_A                                      1.881446e+03
  B118_B                      8.552029e+02
  B118_B                                      1.881446e+03
  B118_C                      8.552029e+02
  B118_C                                      1.881446e+03
$VINTAGE,0
C =============================================================================
C load 11_1 at 11 is 47236.000 + j15520.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B11__A                      4.031671e+02
  B11__A                                      1.227030e+03
  B11__B                      4.031671e+02
  B11__B                                      1.227030e+03
  B11__C                      4.031671e+02
  B11__C                                      1.227030e+03
$VINTAGE,0
C =============================================================================
C load 12_1 at 12 is 31715.600 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B12__A                      6.004616e+02
  B12__A                                      2.822170e+03
  B12__B                      6.004616e+02
  B12__B                                      2.822170e+03
  B12__C                      6.004616e+02
  B12__C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 13_1 at 13 is 22943.200 + j10796.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B13__A                      8.300499e+02
  B13__A                                      1.763856e+03
  B13__B                      8.300499e+02
  B13__B                                      1.763856e+03
  B13__C                      8.300499e+02
  B13__C                                      1.763856e+03
$VINTAGE,0
C =============================================================================
C load 14_1 at 14 is 9447.200 + j674.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B14__A                      2.015835e+03
  B14__A                                      2.822170e+04
  B14__B                      2.015835e+03
  B14__B                                      2.822170e+04
  B14__C                      2.015835e+03
  B14__C                                      2.822170e+04
$VINTAGE,0
C =============================================================================
C load 15_1 at 15 is 60732.000 + j20244.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B15__A                      3.135744e+02
  B15__A                                      9.407232e+02
  B15__B                      3.135744e+02
  B15__B                                      9.407232e+02
  B15__C                      3.135744e+02
  B15__C                                      9.407232e+02
$VINTAGE,0
C =============================================================================
C load 16_1 at 16 is 16870.000 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B16__A                      1.128868e+03
  B16__A                                      2.822170e+03
  B16__B                      1.128868e+03
  B16__B                                      2.822170e+03
  B16__C                      1.128868e+03
  B16__C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 17_1 at 17 is 7422.800 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B17__A                      2.565609e+03
  B17__A                                      9.407232e+03
  B17__B                      2.565609e+03
  B17__B                                      9.407232e+03
  B17__C                      2.565609e+03
  B17__C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 18_1 at 18 is 40488.000 + j22943.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B18__A                      4.703616e+02
  B18__A                                      8.300499e+02
  B18__B                      4.703616e+02
  B18__B                                      8.300499e+02
  B18__C                      4.703616e+02
  B18__C                                      8.300499e+02
$VINTAGE,0
C =============================================================================
C load 19_1 at 19 is 30366.000 + j16870.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B19__A                      6.271488e+02
  B19__A                                      1.128868e+03
  B19__B                      6.271488e+02
  B19__B                                      1.128868e+03
  B19__C                      6.271488e+02
  B19__C                                      1.128868e+03
$VINTAGE,0
C =============================================================================
C load 1_1 at 1 is 34414.800 + j18219.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B1___A                      5.533666e+02
  B1___A                                      1.045248e+03
  B1___B                      5.533666e+02
  B1___B                                      1.045248e+03
  B1___C                      5.533666e+02
  B1___C                                      1.045248e+03
$VINTAGE,0
C =============================================================================
C load 20_1 at 20 is 12146.400 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B20__A                      1.567872e+03
  B20__A                                      9.407232e+03
  B20__B                      1.567872e+03
  B20__B                                      9.407232e+03
  B20__C                      1.567872e+03
  B20__C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 21_1 at 21 is 9447.200 + j5398.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B21__A                      2.015835e+03
  B21__A                                      3.527712e+03
  B21__B                      2.015835e+03
  B21__B                                      3.527712e+03
  B21__C                      2.015835e+03
  B21__C                                      3.527712e+03
$VINTAGE,0
C =============================================================================
C load 22_1 at 22 is 6748.000 + j3374.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B22__A                      2.822170e+03
  B22__A                                      5.644339e+03
  B22__B                      2.822170e+03
  B22__B                                      5.644339e+03
  B22__C                      2.822170e+03
  B22__C                                      5.644339e+03
$VINTAGE,0
C =============================================================================
C load 23_1 at 23 is 4723.600 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B23__A                      4.031671e+03
  B23__A                                      9.407232e+03
  B23__B                      4.031671e+03
  B23__B                                      9.407232e+03
  B23__C                      4.031671e+03
  B23__C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 24_1 at 24 is 8772.400 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B24__A                      2.170900e+03
  B24__B                      2.170900e+03
  B24__C                      2.170900e+03
$VINTAGE,0
C =============================================================================
C load 27_1 at 27 is 47910.800 + j8772.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B27__A                      3.974887e+02
  B27__A                                      2.170900e+03
  B27__B                      3.974887e+02
  B27__B                                      2.170900e+03
  B27__C                      3.974887e+02
  B27__C                                      2.170900e+03
$VINTAGE,0
C =============================================================================
C load 28_1 at 28 is 11471.600 + j4723.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B28__A                      1.660100e+03
  B28__A                                      4.031671e+03
  B28__B                      1.660100e+03
  B28__B                                      4.031671e+03
  B28__C                      1.660100e+03
  B28__C                                      4.031671e+03
$VINTAGE,0
C =============================================================================
C load 29_1 at 29 is 16195.200 + j2699.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B29__A                      1.175904e+03
  B29__A                                      7.055424e+03
  B29__B                      1.175904e+03
  B29__B                                      7.055424e+03
  B29__C                      1.175904e+03
  B29__C                                      7.055424e+03
$VINTAGE,0
C =============================================================================
C load 2_1 at 2 is 13496.000 + j6073.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B2___A                      1.411085e+03
  B2___A                                      3.135744e+03
  B2___B                      1.411085e+03
  B2___B                                      3.135744e+03
  B2___C                      1.411085e+03
  B2___C                                      3.135744e+03
$VINTAGE,0
C =============================================================================
C load 31_1 at 31 is 29016.400 + j18219.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B31__A                      6.563185e+02
  B31__A                                      1.045248e+03
  B31__B                      6.563185e+02
  B31__B                                      1.045248e+03
  B31__C                      6.563185e+02
  B31__C                                      1.045248e+03
$VINTAGE,0
C =============================================================================
C load 32_1 at 32 is 39813.200 + j15520.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B32__A                      4.783338e+02
  B32__A                                      1.227030e+03
  B32__B                      4.783338e+02
  B32__B                                      1.227030e+03
  B32__C                      4.783338e+02
  B32__C                                      1.227030e+03
$VINTAGE,0
C =============================================================================
C load 33_1 at 33 is 15520.400 + j6073.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B33__A                      1.227030e+03
  B33__A                                      3.135744e+03
  B33__B                      1.227030e+03
  B33__B                                      3.135744e+03
  B33__C                      1.227030e+03
  B33__C                                      3.135744e+03
$VINTAGE,0
C =============================================================================
C load 34_1 at 34 is 39813.200 + j17544.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B34__A                      4.783338e+02
  B34__A                                      1.085450e+03
  B34__B                      4.783338e+02
  B34__B                                      1.085450e+03
  B34__C                      4.783338e+02
  B34__C                                      1.085450e+03
$VINTAGE,0
C =============================================================================
C load 35_1 at 35 is 22268.400 + j6073.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B35__A                      8.552029e+02
  B35__A                                      3.135744e+03
  B35__B                      8.552029e+02
  B35__B                                      3.135744e+03
  B35__C                      8.552029e+02
  B35__C                                      3.135744e+03
$VINTAGE,0
C =============================================================================
C load 36_1 at 36 is 20918.800 + j11471.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B36__A                      9.103773e+02
  B36__A                                      1.660100e+03
  B36__B                      9.103773e+02
  B36__B                                      1.660100e+03
  B36__C                      9.103773e+02
  B36__C                                      1.660100e+03
$VINTAGE,0
C =============================================================================
C load 39_1 at 39 is 18219.600 + j7422.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B39__A                      1.045248e+03
  B39__A                                      2.565609e+03
  B39__B                      1.045248e+03
  B39__B                                      2.565609e+03
  B39__C                      1.045248e+03
  B39__C                                      2.565609e+03
$VINTAGE,0
C =============================================================================
C load 3_1 at 3 is 26317.200 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B3___A                      7.236332e+02
  B3___A                                      2.822170e+03
  B3___B                      7.236332e+02
  B3___B                                      2.822170e+03
  B3___C                      7.236332e+02
  B3___C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 40_1 at 40 is 44536.800 + j15520.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B40__A                      4.276014e+02
  B40__A                                      1.227030e+03
  B40__B                      4.276014e+02
  B40__B                                      1.227030e+03
  B40__C                      4.276014e+02
  B40__C                                      1.227030e+03
$VINTAGE,0
C =============================================================================
C load 41_1 at 41 is 24967.600 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B41__A                      7.627485e+02
  B41__A                                      2.822170e+03
  B41__B                      7.627485e+02
  B41__B                                      2.822170e+03
  B41__C                      7.627485e+02
  B41__C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 42_1 at 42 is 64780.800 + j15520.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B42__A                      2.939760e+02
  B42__A                                      1.227030e+03
  B42__B                      2.939760e+02
  B42__B                                      1.227030e+03
  B42__C                      2.939760e+02
  B42__C                                      1.227030e+03
$VINTAGE,0
C =============================================================================
C load 43_1 at 43 is 12146.400 + j4723.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B43__A                      1.567872e+03
  B43__A                                      4.031671e+03
  B43__B                      1.567872e+03
  B43__B                                      4.031671e+03
  B43__C                      1.567872e+03
  B43__C                                      4.031671e+03
$VINTAGE,0
C =============================================================================
C load 44_1 at 44 is 10796.800 + j5398.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B44__A                      1.763856e+03
  B44__A                                      3.527712e+03
  B44__B                      1.763856e+03
  B44__B                                      3.527712e+03
  B44__C                      1.763856e+03
  B44__C                                      3.527712e+03
$VINTAGE,0
C =============================================================================
C load 45_1 at 45 is 35764.400 + j14845.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B45__A                      5.324848e+02
  B45__A                                      1.282804e+03
  B45__B                      5.324848e+02
  B45__B                                      1.282804e+03
  B45__C                      5.324848e+02
  B45__C                                      1.282804e+03
$VINTAGE,0
C =============================================================================
C load 46_1 at 46 is 18894.400 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B46__A                      1.007918e+03
  B46__A                                      2.822170e+03
  B46__B                      1.007918e+03
  B46__B                                      2.822170e+03
  B46__C                      1.007918e+03
  B46__C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 47_1 at 47 is 22943.200 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B47__A                      8.300499e+02
  B47__B                      8.300499e+02
  B47__C                      8.300499e+02
$VINTAGE,0
C =============================================================================
C load 48_1 at 48 is 13496.000 + j7422.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B48__A                      1.411085e+03
  B48__A                                      2.565609e+03
  B48__B                      1.411085e+03
  B48__B                                      2.565609e+03
  B48__C                      1.411085e+03
  B48__C                                      2.565609e+03
$VINTAGE,0
C =============================================================================
C load 49_1 at 49 is 58707.600 + j20244.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B49__A                      3.243873e+02
  B49__A                                      9.407232e+02
  B49__B                      3.243873e+02
  B49__B                                      9.407232e+02
  B49__C                      3.243873e+02
  B49__C                                      9.407232e+02
$VINTAGE,0
C =============================================================================
C load 4_1 at 4 is 26317.200 + j8097.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B4___A                      7.236332e+02
  B4___A                                      2.351808e+03
  B4___B                      7.236332e+02
  B4___B                                      2.351808e+03
  B4___C                      7.236332e+02
  B4___C                                      2.351808e+03
$VINTAGE,0
C =============================================================================
C load 50_1 at 50 is 11471.600 + j2699.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B50__A                      1.660100e+03
  B50__A                                      7.055424e+03
  B50__B                      1.660100e+03
  B50__B                                      7.055424e+03
  B50__C                      1.660100e+03
  B50__C                                      7.055424e+03
$VINTAGE,0
C =============================================================================
C load 51_1 at 51 is 11471.600 + j5398.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B51__A                      1.660100e+03
  B51__A                                      3.527712e+03
  B51__B                      1.660100e+03
  B51__B                                      3.527712e+03
  B51__C                      1.660100e+03
  B51__C                                      3.527712e+03
$VINTAGE,0
C =============================================================================
C load 52_1 at 52 is 12146.400 + j3374.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B52__A                      1.567872e+03
  B52__A                                      5.644339e+03
  B52__B                      1.567872e+03
  B52__B                                      5.644339e+03
  B52__C                      1.567872e+03
  B52__C                                      5.644339e+03
$VINTAGE,0
C =============================================================================
C load 53_1 at 53 is 15520.400 + j7422.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B53__A                      1.227030e+03
  B53__A                                      2.565609e+03
  B53__B                      1.227030e+03
  B53__B                                      2.565609e+03
  B53__C                      1.227030e+03
  B53__C                                      2.565609e+03
$VINTAGE,0
C =============================================================================
C load 54_1 at 54 is 76252.400 + j21593.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B54__A                      2.497495e+02
  B54__A                                      8.819280e+02
  B54__B                      2.497495e+02
  B54__B                                      8.819280e+02
  B54__C                      2.497495e+02
  B54__C                                      8.819280e+02
$VINTAGE,0
C =============================================================================
C load 55_1 at 55 is 42512.400 + j14845.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B55__A                      4.479634e+02
  B55__A                                      1.282804e+03
  B55__B                      4.479634e+02
  B55__B                                      1.282804e+03
  B55__C                      4.479634e+02
  B55__C                                      1.282804e+03
$VINTAGE,0
C =============================================================================
C load 56_1 at 56 is 56683.200 + j12146.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B56__A                      3.359726e+02
  B56__A                                      1.567872e+03
  B56__B                      3.359726e+02
  B56__B                                      1.567872e+03
  B56__C                      3.359726e+02
  B56__C                                      1.567872e+03
$VINTAGE,0
C =============================================================================
C load 57_1 at 57 is 8097.600 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B57__A                      2.351808e+03
  B57__A                                      9.407232e+03
  B57__B                      2.351808e+03
  B57__B                                      9.407232e+03
  B57__C                      2.351808e+03
  B57__C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 58_1 at 58 is 8097.600 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B58__A                      2.351808e+03
  B58__A                                      9.407232e+03
  B58__B                      2.351808e+03
  B58__B                                      9.407232e+03
  B58__C                      2.351808e+03
  B58__C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 59_1 at 59 is 186919.600 + j76252.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B59__A                      1.018834e+02
  B59__A                                      2.497495e+02
  B59__B                      1.018834e+02
  B59__B                                      2.497495e+02
  B59__C                      1.018834e+02
  B59__C                                      2.497495e+02
$VINTAGE,0
C =============================================================================
C load 60_1 at 60 is 52634.400 + j2024.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B60__A                      3.618166e+02
  B60__A                                      9.407232e+03
  B60__B                      3.618166e+02
  B60__B                                      9.407232e+03
  B60__C                      3.618166e+02
  B60__C                                      9.407232e+03
$VINTAGE,0
C =============================================================================
C load 62_1 at 62 is 51959.600 + j9447.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B62__A                      3.665155e+02
  B62__A                                      2.015835e+03
  B62__B                      3.665155e+02
  B62__B                                      2.015835e+03
  B62__C                      3.665155e+02
  B62__C                                      2.015835e+03
$VINTAGE,0
C =============================================================================
C load 66_1 at 66 is 26317.200 + j12146.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B66__A                      7.236332e+02
  B66__A                                      1.567872e+03
  B66__B                      7.236332e+02
  B66__B                                      1.567872e+03
  B66__C                      7.236332e+02
  B66__C                                      1.567872e+03
$VINTAGE,0
C =============================================================================
C load 67_1 at 67 is 18894.400 + j4723.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B67__A                      1.007918e+03
  B67__A                                      4.031671e+03
  B67__B                      1.007918e+03
  B67__B                                      4.031671e+03
  B67__C                      1.007918e+03
  B67__C                                      4.031671e+03
$VINTAGE,0
C =============================================================================
C load 6_1 at 6 is 35089.600 + j14845.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B6___A                      5.427249e+02
  B6___A                                      1.282804e+03
  B6___B                      5.427249e+02
  B6___B                                      1.282804e+03
  B6___C                      5.427249e+02
  B6___C                                      1.282804e+03
$VINTAGE,0
C =============================================================================
C load 70_1 at 70 is 44536.800 + j13496.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B70__A                      4.276014e+02
  B70__A                                      1.411085e+03
  B70__B                      4.276014e+02
  B70__B                                      1.411085e+03
  B70__C                      4.276014e+02
  B70__C                                      1.411085e+03
$VINTAGE,0
C =============================================================================
C load 72_1 at 72 is 8097.600 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B72__A                      2.351808e+03
  B72__B                      2.351808e+03
  B72__C                      2.351808e+03
$VINTAGE,0
C =============================================================================
C load 73_1 at 73 is 4048.800 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B73__A                      4.703616e+03
  B73__B                      4.703616e+03
  B73__C                      4.703616e+03
$VINTAGE,0
C =============================================================================
C load 74_1 at 74 is 45886.400 + j18219.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B74__A                      4.150249e+02
  B74__A                                      1.045248e+03
  B74__B                      4.150249e+02
  B74__B                                      1.045248e+03
  B74__C                      4.150249e+02
  B74__C                                      1.045248e+03
$VINTAGE,0
C =============================================================================
C load 75_1 at 75 is 31715.600 + j7422.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B75__A                      6.004616e+02
  B75__A                                      2.565609e+03
  B75__B                      6.004616e+02
  B75__B                                      2.565609e+03
  B75__C                      6.004616e+02
  B75__C                                      2.565609e+03
$VINTAGE,0
C =============================================================================
C load 76_1 at 76 is 45886.400 + j24292.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B76__A                      4.150249e+02
  B76__A                                      7.839360e+02
  B76__B                      4.150249e+02
  B76__B                                      7.839360e+02
  B76__C                      4.150249e+02
  B76__C                                      7.839360e+02
$VINTAGE,0
C =============================================================================
C load 77_1 at 77 is 41162.800 + j18894.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B77__A                      4.626507e+02
  B77__A                                      1.007918e+03
  B77__B                      4.626507e+02
  B77__B                                      1.007918e+03
  B77__C                      4.626507e+02
  B77__C                                      1.007918e+03
$VINTAGE,0
C =============================================================================
C load 78_1 at 78 is 47910.800 + j17544.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B78__A                      3.974887e+02
  B78__A                                      1.085450e+03
  B78__B                      3.974887e+02
  B78__B                                      1.085450e+03
  B78__C                      3.974887e+02
  B78__C                                      1.085450e+03
$VINTAGE,0
C =============================================================================
C load 79_1 at 79 is 26317.200 + j21593.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B79__A                      7.236332e+02
  B79__A                                      8.819280e+02
  B79__B                      7.236332e+02
  B79__B                                      8.819280e+02
  B79__C                      7.236332e+02
  B79__C                                      8.819280e+02
$VINTAGE,0
C =============================================================================
C load 7_1 at 7 is 12821.200 + j1349.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B7___A                      1.485352e+03
  B7___A                                      1.411085e+04
  B7___B                      1.485352e+03
  B7___B                                      1.411085e+04
  B7___C                      1.485352e+03
  B7___C                                      1.411085e+04
$VINTAGE,0
C =============================================================================
C load 80_1 at 80 is 87724.000 + j17544.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B80__A                      2.170900e+02
  B80__A                                      1.085450e+03
  B80__B                      2.170900e+02
  B80__B                                      1.085450e+03
  B80__C                      2.170900e+02
  B80__C                                      1.085450e+03
$VINTAGE,0
C =============================================================================
C load 82_1 at 82 is 36439.200 + j18219.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B82__A                      5.226240e+02
  B82__A                                      1.045248e+03
  B82__B                      5.226240e+02
  B82__B                                      1.045248e+03
  B82__C                      5.226240e+02
  B82__C                                      1.045248e+03
$VINTAGE,0
C =============================================================================
C load 83_1 at 83 is 13496.000 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B83__A                      1.411085e+03
  B83__A                                      2.822170e+03
  B83__B                      1.411085e+03
  B83__B                                      2.822170e+03
  B83__C                      1.411085e+03
  B83__C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 84_1 at 84 is 7422.800 + j4723.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B84__A                      2.565609e+03
  B84__A                                      4.031671e+03
  B84__B                      2.565609e+03
  B84__B                                      4.031671e+03
  B84__C                      2.565609e+03
  B84__C                                      4.031671e+03
$VINTAGE,0
C =============================================================================
C load 85_1 at 85 is 16195.200 + j10122.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B85__A                      1.175904e+03
  B85__A                                      1.881446e+03
  B85__B                      1.175904e+03
  B85__B                                      1.881446e+03
  B85__C                      1.175904e+03
  B85__C                                      1.881446e+03
$VINTAGE,0
C =============================================================================
C load 86_1 at 86 is 14170.800 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B86__A                      1.343890e+03
  B86__A                                      2.822170e+03
  B86__B                      1.343890e+03
  B86__B                                      2.822170e+03
  B86__C                      1.343890e+03
  B86__C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 88_1 at 88 is 32390.400 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B88__A                      5.879520e+02
  B88__A                                      2.822170e+03
  B88__B                      5.879520e+02
  B88__B                                      2.822170e+03
  B88__C                      5.879520e+02
  B88__C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 8_1 at 8 is 18894.400 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B8___A                      6.299486e+03
  B8___B                      6.299486e+03
  B8___C                      6.299486e+03
$VINTAGE,0
C =============================================================================
C load 90_1 at 90 is 109992.400 + j28341.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B90__A                      1.731392e+02
  B90__A                                      6.719451e+02
  B90__B                      1.731392e+02
  B90__B                                      6.719451e+02
  B90__C                      1.731392e+02
  B90__C                                      6.719451e+02
$VINTAGE,0
C =============================================================================
C load 91_1 at 91 is 6748.000 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B91__A                      2.822170e+03
  B91__B                      2.822170e+03
  B91__C                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 92_1 at 92 is 43862.000 + j6748.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B92__A                      4.341799e+02
  B92__A                                      2.822170e+03
  B92__B                      4.341799e+02
  B92__B                                      2.822170e+03
  B92__C                      4.341799e+02
  B92__C                                      2.822170e+03
$VINTAGE,0
C =============================================================================
C load 93_1 at 93 is 8097.600 + j4723.600 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B93__A                      2.351808e+03
  B93__A                                      4.031671e+03
  B93__B                      2.351808e+03
  B93__B                                      4.031671e+03
  B93__C                      2.351808e+03
  B93__C                                      4.031671e+03
$VINTAGE,0
C =============================================================================
C load 94_1 at 94 is 20244.000 + j10796.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B94__A                      9.407232e+02
  B94__A                                      1.763856e+03
  B94__B                      9.407232e+02
  B94__B                                      1.763856e+03
  B94__C                      9.407232e+02
  B94__C                                      1.763856e+03
$VINTAGE,0
C =============================================================================
C load 95_1 at 95 is 28341.600 + j20918.800 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B95__A                      6.719451e+02
  B95__A                                      9.103773e+02
  B95__B                      6.719451e+02
  B95__B                                      9.103773e+02
  B95__C                      6.719451e+02
  B95__C                                      9.103773e+02
$VINTAGE,0
C =============================================================================
C load 96_1 at 96 is 25642.400 + j10122.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B96__A                      7.426762e+02
  B96__A                                      1.881446e+03
  B96__B                      7.426762e+02
  B96__B                                      1.881446e+03
  B96__C                      7.426762e+02
  B96__C                                      1.881446e+03
$VINTAGE,0
C =============================================================================
C load 97_1 at 97 is 10122.000 + j6073.200 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B97__A                      1.881446e+03
  B97__A                                      3.135744e+03
  B97__B                      1.881446e+03
  B97__B                                      3.135744e+03
  B97__C                      1.881446e+03
  B97__C                                      3.135744e+03
$VINTAGE,0
C =============================================================================
C load 98_1 at 98 is 22943.200 + j5398.400 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B98__A                      8.300499e+02
  B98__A                                      3.527712e+03
  B98__B                      8.300499e+02
  B98__B                                      3.527712e+03
  B98__C                      8.300499e+02
  B98__C                                      3.527712e+03
$VINTAGE,0
C =============================================================================
C load 99_1 at 99 is 28341.600 + j0.000 kVA
C < n 1>< n 2><ref1><ref2><       R      ><      X       ><      C       ><   >
$VINTAGE,1
  B99__A                      6.719451e+02
  B99__B                      6.719451e+02
  B99__C                      6.719451e+02
$VINTAGE,0
C =============================================================================
C solar 126_S at 126 is 53.600 MVA producing 20.000 MW
$INCLUDE,IBR.PCH,B126_,IBR01 $$
  ,1.3800e+04,5.3600e+07,3.8841e+03,3.7313e-01,0.0,1.0000e+00
C =============================================================================
C solar 128_S at 128 is 73.200 MVA producing 25.000 MW
$INCLUDE,IBR.PCH,B128_,IBR02 $$
  ,1.3800e+04,7.3200e+07,5.3043e+03,3.4153e-01,0.0,1.0000e+00
C =============================================================================
C solar 130_S at 130 is 49.600 MVA producing 20.000 MW
$INCLUDE,IBR.PCH,B130_,IBR03 $$
  ,1.3800e+04,4.9600e+07,3.5942e+03,4.0323e-01,0.0,1.0000e+00
C =============================================================================
C solar 140_S at 140 is 300.000 MVA producing 50.000 MW
$INCLUDE,IBR.PCH,B140_,IBR04 $$
  ,1.3800e+04,3.0000e+08,2.1739e+04,1.6667e-01,0.0,1.0000e+00
C =============================================================================
C solar 149_S at 149 is 105.600 MVA producing 20.000 MW
$INCLUDE,IBR.PCH,B149_,IBR05 $$
  ,1.3800e+04,1.0560e+08,7.6522e+03,1.8939e-01,0.0,1.0000e+00
C =============================================================================
C solar 151_S at 151 is 12.000 MVA producing 5.000 MW
$INCLUDE,IBR.PCH,B151_,IBR06 $$
  ,1.3800e+04,1.2000e+07,8.6957e+02,4.1667e-01,0.0,1.0000e+00
C =============================================================================
C solar 159_S at 159 is 49.600 MVA producing 10.000 MW
$INCLUDE,IBR.PCH,B159_,IBR07 $$
  ,1.3800e+04,4.9600e+07,3.5942e+03,2.0161e-01,0.0,1.0000e+00
C =============================================================================
C solar 165_S at 165 is 10.000 MVA producing 5.000 MW
$INCLUDE,IBR.PCH,B165_,IBR08 $$
  ,1.3800e+04,1.0000e+07,7.2464e+02,5.0000e-01,0.0,1.0000e+00
C =============================================================================
C solar 175_S at 175 is 207.600 MVA producing 30.000 MW
$INCLUDE,IBR.PCH,B175_,IBR09 $$
  ,1.3800e+04,2.0760e+08,1.5043e+04,1.4451e-01,0.0,1.0000e+00
C =============================================================================
C solar 179_S at 179 is 41.600 MVA producing 10.000 MW
$INCLUDE,IBR.PCH,B179_,IBR10 $$
  ,1.3800e+04,4.1600e+07,3.0145e+03,2.4038e-01,0.0,1.0000e+00
C =============================================================================
C solar 183_S at 183 is 186.400 MVA producing 30.000 MW
$INCLUDE,IBR.PCH,B183_,IBR11 $$
  ,1.3800e+04,1.8640e+08,1.3507e+04,1.6094e-01,0.0,1.0000e+00
C =============================================================================
C solar 185_S at 185 is 108.800 MVA producing 20.000 MW
$INCLUDE,IBR.PCH,B185_,IBR12 $$
  ,1.3800e+04,1.0880e+08,7.8841e+03,1.8382e-01,0.0,1.0000e+00
C =============================================================================
C solar 188_S at 188 is 101.200 MVA producing 20.000 MW
$INCLUDE,IBR.PCH,B188_,IBR13 $$
  ,1.3800e+04,1.0120e+08,7.3333e+03,1.9763e-01,0.0,1.0000e+00
C =============================================================================
C solar 191_S at 191 is 65.200 MVA producing 10.000 MW
$INCLUDE,IBR.PCH,B191_,IBR14 $$
  ,1.3800e+04,6.5200e+07,4.7246e+03,1.5337e-01,0.0,1.0000e+00
C =============================================================================
C wind 132_W at 132 is 26.000 MVA producing 2.000 MW
$INCLUDE,IBR.PCH,B132_,IBR15 $$
  ,1.3800e+04,2.6000e+07,1.8841e+03,7.6923e-02,0.0,1.0000e+00
C =============================================================================
C wind 136_W at 136 is 41.600 MVA producing 10.000 MW
$INCLUDE,IBR.PCH,B136_,IBR16 $$
  ,1.3800e+04,4.1600e+07,3.0145e+03,2.4038e-01,0.0,1.0000e+00
C =============================================================================
C wind 138_W at 138 is 62.000 MVA producing 10.000 MW
$INCLUDE,IBR.PCH,B138_,IBR17 $$
  ,1.3800e+04,6.2000e+07,4.4928e+03,1.6129e-01,0.0,1.0000e+00
C =============================================================================
C wind 168_W at 168 is 139.200 MVA producing 25.000 MW
$INCLUDE,IBR.PCH,B168_,IBR18 $$
  ,1.3800e+04,1.3920e+08,1.0087e+04,1.7960e-01,0.0,1.0000e+00
C =============================================================================
C wind 180_W at 180 is 160.000 MVA producing 30.000 MW
$INCLUDE,IBR.PCH,B180_,IBR19 $$
  ,1.3800e+04,1.6000e+08,1.1594e+04,1.8750e-01,0.0,1.0000e+00
C =============================================================================
C SyncMachine 119_1 at 119 is 115.00 MVA, 0.00 MW, 17.73 MVAR
$INCLUDE,SYNCMACH.PCH,B119_,SM001 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.408e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 120_1 at 120 is 115.00 MVA, 0.00 MW, -6.04 MVAR
$INCLUDE,SYNCMACH.PCH,B120_,SM002 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.097e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 121_1 at 121 is 115.00 MVA, 0.00 MW, 6.76 MVAR
$INCLUDE,SYNCMACH.PCH,B121_,SM003 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.236e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 122_1 at 122 is 42.00 MVA, 0.00 MW, -17.54 MVAR
$INCLUDE,SYNCMACH.PCH,B122_,SM004 $$
  ,4.2000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.749e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.7731e-03 $$
  ,1.1141e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 123_1 at 123 is 248.00 MVA, 210.80 MW, -101.14 MVAR
$INCLUDE,SYNCMACH.PCH,B123_,SM005 $$
  ,2.4800e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.601e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.0470e-02 $$
  ,6.5784e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 124_1 at 124 is 23.50 MVA, 20.00 MW, 2.60 MVAR
$INCLUDE,SYNCMACH.PCH,B124_,SM006 $$
  ,2.3500e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.811e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,9.9210e-04 $$
  ,6.2336e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 125_1 at 125 is 115.00 MVA, 0.00 MW, 4.56 MVAR
$INCLUDE,SYNCMACH.PCH,B125_,SM007 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.076e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 127_1 at 127 is 115.00 MVA, 0.00 MW, 3.74 MVAR
$INCLUDE,SYNCMACH.PCH,B127_,SM008 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.993e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 129_1 at 129 is 115.00 MVA, 0.00 MW, 5.96 MVAR
$INCLUDE,SYNCMACH.PCH,B129_,SM009 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.042e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 131_1 at 131 is 470.00 MVA, part of Swing Bus
C =============================================================================
C SyncMachine 133_1 at 133 is 215.00 MVA, 182.80 MW, -23.36 MVAR
$INCLUDE,SYNCMACH.PCH,B133_,SM011 $$
  ,2.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.360e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,9.0767e-03 $$
  ,5.7031e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 134_1 at 134 is 153.00 MVA, 130.00 MW, -29.47 MVAR
$INCLUDE,SYNCMACH.PCH,B134_,SM012 $$
  ,1.5300e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.433e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,6.4592e-03 $$
  ,4.0585e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 135_1 at 135 is 440.00 MVA, 0.00 MW, 9.22 MVAR
$INCLUDE,SYNCMACH.PCH,B135_,SM013 $$
  ,4.4000e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.545e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.8576e-02 $$
  ,1.1671e+01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 137_1 at 137 is 8.00 MVA, 7.00 MW, 0.52 MVAR
$INCLUDE,SYNCMACH.PCH,B137_,SM014 $$
  ,8.0000e+00,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.227e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,3.3774e-04 $$
  ,2.1221e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 139_1 at 139 is 115.00 MVA, 0.00 MW, 1.88 MVAR
$INCLUDE,SYNCMACH.PCH,B139_,SM015 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.551e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 141_1 at 141 is 115.00 MVA, 0.00 MW, 0.14 MVAR
$INCLUDE,SYNCMACH.PCH,B141_,SM016 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.180e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 142_1 at 142 is 115.00 MVA, 0.00 MW, 4.07 MVAR
$INCLUDE,SYNCMACH.PCH,B142_,SM017 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.210e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 143_1 at 143 is 115.00 MVA, 0.00 MW, 26.96 MVAR
$INCLUDE,SYNCMACH.PCH,B143_,SM018 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.602e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 144_1 at 144 is 35.00 MVA, 0.00 MW, 12.72 MVAR
$INCLUDE,SYNCMACH.PCH,B144_,SM019 $$
  ,3.5000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-4.683e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.4776e-03 $$
  ,9.2840e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 145_1 at 145 is 10.90 MVA, 9.30 MW, 0.38 MVAR
$INCLUDE,SYNCMACH.PCH,B145_,SM020 $$
  ,1.0900e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.321e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.6017e-04 $$
  ,2.8913e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 146_1 at 146 is 150.00 MVA, 106.50 MW, 9.70 MVAR
$INCLUDE,SYNCMACH.PCH,B146_,SM021 $$
  ,1.5000e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.144e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,6.3326e-03 $$
  ,3.9789e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 147_1 at 147 is 40.00 MVA, 34.00 MW, 8.78 MVAR
$INCLUDE,SYNCMACH.PCH,B147_,SM022 $$
  ,4.0000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.368e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.6887e-03 $$
  ,1.0610e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 148_2 at 148 is 40.00 MVA, 35.00 MW, 8.82 MVAR
$INCLUDE,SYNCMACH.PCH,B148_,SM023 $$
  ,4.0000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.356e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.6887e-03 $$
  ,1.0610e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 150_1 at 150 is 115.00 MVA, 0.00 MW, 21.14 MVAR
$INCLUDE,SYNCMACH.PCH,B150_,SM024 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.785e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 152_1 at 152 is 20.00 MVA, 0.00 MW, 3.82 MVAR
$INCLUDE,SYNCMACH.PCH,B152_,SM025 $$
  ,2.0000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.783e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,8.4434e-04 $$
  ,5.3052e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 153_1 at 153 is 115.00 MVA, 95.00 MW, 18.82 MVAR
$INCLUDE,SYNCMACH.PCH,B153_,SM026 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.896e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 154_1 at 154 is 238.00 MVA, 200.00 MW, -1.56 MVAR
$INCLUDE,SYNCMACH.PCH,B154_,SM027 $$
  ,2.3800e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.523e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.0048e-02 $$
  ,6.3131e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 155_1 at 155 is 115.00 MVA, 0.00 MW, 1.32 MVAR
$INCLUDE,SYNCMACH.PCH,B155_,SM028 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.072e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 156_1 at 156 is 220.00 MVA, 187.00 MW, -37.89 MVAR
$INCLUDE,SYNCMACH.PCH,B156_,SM029 $$
  ,2.2000e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.459e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,9.2878e-03 $$
  ,5.8357e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 157_1 at 157 is 238.00 MVA, 196.00 MW, -11.85 MVAR
$INCLUDE,SYNCMACH.PCH,B157_,SM030 $$
  ,2.3800e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.447e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.0048e-02 $$
  ,6.3131e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 158_1 at 158 is 153.00 MVA, 150.00 MW, -14.31 MVAR
$INCLUDE,SYNCMACH.PCH,B158_,SM031 $$
  ,1.5300e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.470e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,6.4592e-03 $$
  ,4.0585e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 160_1 at 160 is 115.00 MVA, 0.00 MW, 2.89 MVAR
$INCLUDE,SYNCMACH.PCH,B160_,SM032 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.391e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 161_1 at 161 is 110.00 MVA, 0.00 MW, -2.02 MVAR
$INCLUDE,SYNCMACH.PCH,B161_,SM033 $$
  ,1.1000e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.285e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.6439e-03 $$
  ,2.9178e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 162_1 at 162 is 115.00 MVA, 0.00 MW, 0.67 MVAR
$INCLUDE,SYNCMACH.PCH,B162_,SM034 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.393e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 163_1 at 163 is 115.00 MVA, 0.00 MW, 13.48 MVAR
$INCLUDE,SYNCMACH.PCH,B163_,SM035 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.518e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 164_1 at 164 is 115.00 MVA, 0.00 MW, 25.33 MVAR
$INCLUDE,SYNCMACH.PCH,B164_,SM036 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.521e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 166_1 at 166 is 115.00 MVA, 0.00 MW, 13.50 MVAR
$INCLUDE,SYNCMACH.PCH,B166_,SM037 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.179e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 167_1 at 167 is 162.00 MVA, 137.70 MW, 5.86 MVAR
$INCLUDE,SYNCMACH.PCH,B167_,SM038 $$
  ,1.6200e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.417e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,6.8392e-03 $$
  ,4.2972e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 169_1 at 169 is 115.00 MVA, 0.00 MW, 6.86 MVAR
$INCLUDE,SYNCMACH.PCH,B169_,SM039 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.745e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 170_1 at 170 is 12.50 MVA, 10.00 MW, 0.25 MVAR
$INCLUDE,SYNCMACH.PCH,B170_,SM040 $$
  ,1.2500e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.271e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,5.2771e-04 $$
  ,3.3157e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 171_1 at 171 is 238.00 MVA, 202.00 MW, 6.75 MVAR
$INCLUDE,SYNCMACH.PCH,B171_,SM041 $$
  ,2.3800e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-1.892e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.0048e-02 $$
  ,6.3131e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 172_1 at 172 is 38.50 MVA, 0.00 MW, 24.67 MVAR
$INCLUDE,SYNCMACH.PCH,B172_,SM042 $$
  ,3.8500e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.897e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.6254e-03 $$
  ,1.0212e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 173_1 at 173 is 35.00 MVA, 0.00 MW, 4.81 MVAR
$INCLUDE,SYNCMACH.PCH,B173_,SM043 $$
  ,3.5000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.790e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.4776e-03 $$
  ,9.2840e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 174_1 at 174 is 115.00 MVA, 0.00 MW, 6.38 MVAR
$INCLUDE,SYNCMACH.PCH,B174_,SM044 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.562e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 176_1 at 176 is 115.00 MVA, 0.00 MW, 2.36 MVAR
$INCLUDE,SYNCMACH.PCH,B176_,SM045 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.474e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 177_1 at 177 is 100.00 MVA, 85.00 MW, 0.98 MVAR
$INCLUDE,SYNCMACH.PCH,B177_,SM046 $$
  ,1.0000e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-1.681e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.2217e-03 $$
  ,2.6526e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 178_2 at 178 is 238.00 MVA, 200.00 MW, 2.72 MVAR
$INCLUDE,SYNCMACH.PCH,B178_,SM047 $$
  ,2.3800e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-1.691e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,1.0048e-02 $$
  ,6.3131e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 181_1 at 181 is 75.00 MVA, 60.00 MW, 0.29 MVAR
$INCLUDE,SYNCMACH.PCH,B181_,SM048 $$
  ,7.5000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-1.668e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,3.1663e-03 $$
  ,1.9894e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 182_1 at 182 is 115.00 MVA, 0.00 MW, 3.45 MVAR
$INCLUDE,SYNCMACH.PCH,B182_,SM049 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.241e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 184_1 at 184 is 115.00 MVA, 0.00 MW, 3.89 MVAR
$INCLUDE,SYNCMACH.PCH,B184_,SM050 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.294e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 186_1 at 186 is 12.50 MVA, 0.00 MW, 1.79 MVAR
$INCLUDE,SYNCMACH.PCH,B186_,SM051 $$
  ,1.2500e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.524e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,5.2771e-04 $$
  ,3.3157e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 187_1 at 187 is 115.00 MVA, 0.00 MW, 4.30 MVAR
$INCLUDE,SYNCMACH.PCH,B187_,SM052 $$
  ,1.1500e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.150e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.8550e-03 $$
  ,3.0505e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 189_1 at 189 is 67.00 MVA, 57.00 MW, -2.19 MVAR
$INCLUDE,SYNCMACH.PCH,B189_,SM053 $$
  ,6.7000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-1.461e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,2.8285e-03 $$
  ,1.7772e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 190_1 at 190 is 10.00 MVA, 0.00 MW, 1.16 MVAR
$INCLUDE,SYNCMACH.PCH,B190_,SM054 $$
  ,1.0000e+01,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.290e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,4.2217e-04 $$
  ,2.6526e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 192_1 at 192 is 6.00 MVA, 0.00 MW, -0.60 MVAR
$INCLUDE,SYNCMACH.PCH,B192_,SM055 $$
  ,6.0000e+00,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-3.868e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,2.5330e-04 $$
  ,1.5915e-01 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
C =============================================================================
C SyncMachine 193_1 at 193 is 217.00 MVA, 184.00 MW, -36.74 MVAR
$INCLUDE,SYNCMACH.PCH,B193_,SM056 $$
  ,2.1700e+02,1.3800e+01,1.0000e+03,1.0730e+03,1.7600e+03,1.1268e+04 $$
  ,-2.435e+01,1.0000e-03,9.6000e-02,1.4300e+00,1.3300e+00,1.4600e-01 $$
  ,2.5800e-01,1.1400e-01,1.1400e-01,7.5630e+00,1.1330e+00,1.7000e-02 $$
  ,5.0000e-02,9.6000e-02,9.0000e+02,6.5000e+01,9.6000e-02,9.1611e-03 $$
  ,5.7561e+00 $$
  ,0.0725,1.3800e+01,1.7600e+00,1.0000e+03 $$
  ,25.000,5.0000e+00,5.1000e+00,5.0000e-01,1.2000 $$
  ,0.0380,4.4000e+00,4.5400e+00,4.0000,4.5000 $$
  ,1.0250e+00,40.000,1.0000e-09,1.0000e+01,1.0000e+00,4.0000e-01 $$
  ,2.5000e-02,0.0,1.0000e+00 $$
  ,2.0000,2.0000e-09,1.0000e-18,2.0000e+00,1.0000e-01,1.0000e+01 $$
  ,1.0000e-09,-0.200,0.2000
/BRANCH
