@prefix cim: <http://www.ucaiug.org/ns#> .
@prefix emt: <http://opensource.ieee.org/emtiop#> .

<1783D2A8-1204-4781-A0B4-7A73A2FA6038> a cim:EquipmentContainer ;
    cim:IdentifiedObject.mRID "1783D2A8-1204-4781-A0B4-7A73A2FA6038"^^cim:String ;
    cim:IdentifiedObject.name "IEEE118"^^cim:String .

<0E5E0C07-13A3-4153-B3A4-4F715E93CC89> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "13800.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "0E5E0C07-13A3-4153-B3A4-4F715E93CC89"^^cim:String ;
    cim:IdentifiedObject.name "BV_13.80"^^cim:String .

<A8D3FF9B-A3EB-447F-B7FF-252466C34D94> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "345000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "A8D3FF9B-A3EB-447F-B7FF-252466C34D94"^^cim:String ;
    cim:IdentifiedObject.name "BV_345.00"^^cim:String .

<E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "138000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC"^^cim:String ;
    cim:IdentifiedObject.name "BV_138.00"^^cim:String .

<01DD70D7-1101-417D-9301-5F15252519D5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "01DD70D7-1101-417D-9301-5F15252519D5"^^cim:String ;
    cim:IdentifiedObject.name "13"^^cim:String .

<02CE8ED4-00A8-4078-B4AC-DD28915087B8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "02CE8ED4-00A8-4078-B4AC-DD28915087B8"^^cim:String ;
    cim:IdentifiedObject.name "149"^^cim:String .

<03BDD171-2042-4E30-AE24-226D4D048B4F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "03BDD171-2042-4E30-AE24-226D4D048B4F"^^cim:String ;
    cim:IdentifiedObject.name "61"^^cim:String .

<043F1C1A-D23E-44F5-83E0-A4A3558D3892> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "043F1C1A-D23E-44F5-83E0-A4A3558D3892"^^cim:String ;
    cim:IdentifiedObject.name "46"^^cim:String .

<0656B6F9-F282-42DD-B24B-AD5F46F79913> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "0656B6F9-F282-42DD-B24B-AD5F46F79913"^^cim:String ;
    cim:IdentifiedObject.name "191"^^cim:String .

<0669852C-2576-4F88-A164-23F0E16EBE6F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "0669852C-2576-4F88-A164-23F0E16EBE6F"^^cim:String ;
    cim:IdentifiedObject.name "66"^^cim:String .

<0714FE46-4245-46B0-A912-CEF95F283492> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "0714FE46-4245-46B0-A912-CEF95F283492"^^cim:String ;
    cim:IdentifiedObject.name "25"^^cim:String .

<074DAD71-0F71-4565-AD94-EBD4C3AD40D6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "074DAD71-0F71-4565-AD94-EBD4C3AD40D6"^^cim:String ;
    cim:IdentifiedObject.name "8"^^cim:String .

<08CC33E3-30A1-4810-86DF-E5BCB1766499> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "08CC33E3-30A1-4810-86DF-E5BCB1766499"^^cim:String ;
    cim:IdentifiedObject.name "161"^^cim:String .

<092E07AF-91C3-41DF-8E56-E76EC94CCB4C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "092E07AF-91C3-41DF-8E56-E76EC94CCB4C"^^cim:String ;
    cim:IdentifiedObject.name "94"^^cim:String .

<09500BDB-1C78-43D9-9AD6-DB6A665135D4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "09500BDB-1C78-43D9-9AD6-DB6A665135D4"^^cim:String ;
    cim:IdentifiedObject.name "142"^^cim:String .

<0960EF82-D800-49EE-89B7-C3D7C4A328FB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "0960EF82-D800-49EE-89B7-C3D7C4A328FB"^^cim:String ;
    cim:IdentifiedObject.name "15"^^cim:String .

<0B6067E0-8B01-4BF2-9577-16F93EB10DAA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "0B6067E0-8B01-4BF2-9577-16F93EB10DAA"^^cim:String ;
    cim:IdentifiedObject.name "153"^^cim:String .

<0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D"^^cim:String ;
    cim:IdentifiedObject.name "183"^^cim:String .

<0C36B18C-8460-4AB5-BE01-F1A9725F7750> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "0C36B18C-8460-4AB5-BE01-F1A9725F7750"^^cim:String ;
    cim:IdentifiedObject.name "18"^^cim:String .

<0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9"^^cim:String ;
    cim:IdentifiedObject.name "140"^^cim:String .

<12C436BC-F0C7-4585-A312-8992B47E483F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "12C436BC-F0C7-4585-A312-8992B47E483F"^^cim:String ;
    cim:IdentifiedObject.name "57"^^cim:String .

<13E0B318-149F-4FBD-9A40-E8B1ED560A2F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "13E0B318-149F-4FBD-9A40-E8B1ED560A2F"^^cim:String ;
    cim:IdentifiedObject.name "164"^^cim:String .

<140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "140A96A2-DC1A-4DFC-B51D-96AEFA18E90D"^^cim:String ;
    cim:IdentifiedObject.name "113"^^cim:String .

<14D7CD96-E2E7-4DBC-A558-DE159A21ACCC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "14D7CD96-E2E7-4DBC-A558-DE159A21ACCC"^^cim:String ;
    cim:IdentifiedObject.name "122"^^cim:String .

<1588A7B3-52C6-42A0-9986-A2CFDB61D821> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "1588A7B3-52C6-42A0-9986-A2CFDB61D821"^^cim:String ;
    cim:IdentifiedObject.name "78"^^cim:String .

<18961801-9D07-4D25-93E3-2A8CB866B49D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "18961801-9D07-4D25-93E3-2A8CB866B49D"^^cim:String ;
    cim:IdentifiedObject.name "16"^^cim:String .

<189D5CE3-975E-4B00-9E06-7F8DF3CF0F11> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "189D5CE3-975E-4B00-9E06-7F8DF3CF0F11"^^cim:String ;
    cim:IdentifiedObject.name "50"^^cim:String .

<1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578"^^cim:String ;
    cim:IdentifiedObject.name "35"^^cim:String .

<1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69"^^cim:String ;
    cim:IdentifiedObject.name "52"^^cim:String .

<203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C"^^cim:String ;
    cim:IdentifiedObject.name "119"^^cim:String .

<2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "2041413B-3BB7-4124-B6D9-CE6A9DDDDED3"^^cim:String ;
    cim:IdentifiedObject.name "44"^^cim:String .

<209ADEDC-536B-4687-89D3-7051B272F319> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "209ADEDC-536B-4687-89D3-7051B272F319"^^cim:String ;
    cim:IdentifiedObject.name "28"^^cim:String .

<20F4F03F-E253-4956-8E48-6C4640C094E8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "20F4F03F-E253-4956-8E48-6C4640C094E8"^^cim:String ;
    cim:IdentifiedObject.name "101"^^cim:String .

<21211A63-6772-4F25-A406-7E27D2BE3507> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "21211A63-6772-4F25-A406-7E27D2BE3507"^^cim:String ;
    cim:IdentifiedObject.name "162"^^cim:String .

<216D6B0E-2306-4EB1-97A8-09F387F0AC90> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "216D6B0E-2306-4EB1-97A8-09F387F0AC90"^^cim:String ;
    cim:IdentifiedObject.name "126"^^cim:String .

<27853610-B4B4-4896-9156-F068CC6F3C41> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "27853610-B4B4-4896-9156-F068CC6F3C41"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String .

<2B26B191-1683-4804-B190-47A32A1C8741> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "2B26B191-1683-4804-B190-47A32A1C8741"^^cim:String ;
    cim:IdentifiedObject.name "107"^^cim:String .

<2BE1FD98-90FF-4B9E-9B29-C2259BAFA511> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "2BE1FD98-90FF-4B9E-9B29-C2259BAFA511"^^cim:String ;
    cim:IdentifiedObject.name "29"^^cim:String .

<2D043FF1-406D-4CED-982A-76217FB45745> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "2D043FF1-406D-4CED-982A-76217FB45745"^^cim:String ;
    cim:IdentifiedObject.name "10"^^cim:String .

<2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "2E65B331-D95A-494F-A26B-5D9B0B3ED4E5"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String .

<2F9554EB-4337-489B-ADC0-73192F236790> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "2F9554EB-4337-489B-ADC0-73192F236790"^^cim:String ;
    cim:IdentifiedObject.name "55"^^cim:String .

<2FD31260-7878-4153-825C-1A09B9ED013C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "2FD31260-7878-4153-825C-1A09B9ED013C"^^cim:String ;
    cim:IdentifiedObject.name "74"^^cim:String .

<30C7B932-36BB-42C8-9BED-44072759A8CA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "30C7B932-36BB-42C8-9BED-44072759A8CA"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String .

<30D7BFF6-FC46-415B-B99C-56364A485FB6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "30D7BFF6-FC46-415B-B99C-56364A485FB6"^^cim:String ;
    cim:IdentifiedObject.name "114"^^cim:String .

<31AEF46D-1008-4004-874C-FF67ECD8C4EC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "31AEF46D-1008-4004-874C-FF67ECD8C4EC"^^cim:String ;
    cim:IdentifiedObject.name "26"^^cim:String .

<324DA15C-891F-4372-B016-B4125A295B35> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "324DA15C-891F-4372-B016-B4125A295B35"^^cim:String ;
    cim:IdentifiedObject.name "41"^^cim:String .

<32FE0EF3-62F6-459B-9E22-CAC689DEEF75> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "32FE0EF3-62F6-459B-9E22-CAC689DEEF75"^^cim:String ;
    cim:IdentifiedObject.name "103"^^cim:String .

<34B76E51-B7B8-463F-8C29-CB7155105B74> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "34B76E51-B7B8-463F-8C29-CB7155105B74"^^cim:String ;
    cim:IdentifiedObject.name "17"^^cim:String .

<360B9B5C-AA0F-4645-B2CD-EB206B407DC8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "360B9B5C-AA0F-4645-B2CD-EB206B407DC8"^^cim:String ;
    cim:IdentifiedObject.name "121"^^cim:String .

<3B79813D-3949-4405-8970-753D8E9C54DD> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "3B79813D-3949-4405-8970-753D8E9C54DD"^^cim:String ;
    cim:IdentifiedObject.name "120"^^cim:String .

<3BEB2147-E83B-45AE-9D68-023B21ACFBB8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "3BEB2147-E83B-45AE-9D68-023B21ACFBB8"^^cim:String ;
    cim:IdentifiedObject.name "72"^^cim:String .

<3DC62CFD-3FE0-4C87-B49D-4B090C724E3F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "3DC62CFD-3FE0-4C87-B49D-4B090C724E3F"^^cim:String ;
    cim:IdentifiedObject.name "163"^^cim:String .

<3E5202E6-4EB3-44D9-BA80-7D920083F62C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "3E5202E6-4EB3-44D9-BA80-7D920083F62C"^^cim:String ;
    cim:IdentifiedObject.name "22"^^cim:String .

<3ED69350-4197-40A2-801D-C1FD01346C37> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "3ED69350-4197-40A2-801D-C1FD01346C37"^^cim:String ;
    cim:IdentifiedObject.name "109"^^cim:String .

<3FD3F065-4DF7-480C-ACAF-1D30382A7422> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "3FD3F065-4DF7-480C-ACAF-1D30382A7422"^^cim:String ;
    cim:IdentifiedObject.name "179"^^cim:String .

<41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681"^^cim:String ;
    cim:IdentifiedObject.name "33"^^cim:String .

<45861E66-50EC-4DB0-B8CC-B5CA72FEE053> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "45861E66-50EC-4DB0-B8CC-B5CA72FEE053"^^cim:String ;
    cim:IdentifiedObject.name "63"^^cim:String .

<4840567B-8B2E-40E6-BC12-81D00D9E534E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "4840567B-8B2E-40E6-BC12-81D00D9E534E"^^cim:String ;
    cim:IdentifiedObject.name "83"^^cim:String .

<48CF6A2A-59CD-46E4-AF19-88A52D313796> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "48CF6A2A-59CD-46E4-AF19-88A52D313796"^^cim:String ;
    cim:IdentifiedObject.name "176"^^cim:String .

<49C0544D-452E-42C3-97A9-202D0BA43969> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "49C0544D-452E-42C3-97A9-202D0BA43969"^^cim:String ;
    cim:IdentifiedObject.name "135"^^cim:String .

<4B1B751D-931A-4F88-9C71-C7F566B3E7B0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "4B1B751D-931A-4F88-9C71-C7F566B3E7B0"^^cim:String ;
    cim:IdentifiedObject.name "99"^^cim:String .

<4B744D65-35F8-4DDB-B554-AAAE115A6927> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "4B744D65-35F8-4DDB-B554-AAAE115A6927"^^cim:String ;
    cim:IdentifiedObject.name "95"^^cim:String .

<4D002654-B2B4-42C9-81EC-917184A8659E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "4D002654-B2B4-42C9-81EC-917184A8659E"^^cim:String ;
    cim:IdentifiedObject.name "65"^^cim:String .

<501C2E7C-0F1F-47CF-9079-957CD8F0A577> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "501C2E7C-0F1F-47CF-9079-957CD8F0A577"^^cim:String ;
    cim:IdentifiedObject.name "117"^^cim:String .

<509CAC7B-DC02-491E-A70F-F598020F6CF3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "509CAC7B-DC02-491E-A70F-F598020F6CF3"^^cim:String ;
    cim:IdentifiedObject.name "37"^^cim:String .

<510B8BF8-A411-4267-B6B2-A84E438751CD> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "510B8BF8-A411-4267-B6B2-A84E438751CD"^^cim:String ;
    cim:IdentifiedObject.name "98"^^cim:String .

<510DD78E-7A28-432F-B3CD-68A43876AB83> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "510DD78E-7A28-432F-B3CD-68A43876AB83"^^cim:String ;
    cim:IdentifiedObject.name "76"^^cim:String .

<5140BAF6-AE26-4F22-93D8-646A1BDB1460> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "5140BAF6-AE26-4F22-93D8-646A1BDB1460"^^cim:String ;
    cim:IdentifiedObject.name "177"^^cim:String .

<5409CFF5-B309-4904-81EE-0C66277B03D6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "5409CFF5-B309-4904-81EE-0C66277B03D6"^^cim:String ;
    cim:IdentifiedObject.name "80"^^cim:String .

<57BF892F-264B-43D0-A8E0-6B5F62C0562F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "57BF892F-264B-43D0-A8E0-6B5F62C0562F"^^cim:String ;
    cim:IdentifiedObject.name "105"^^cim:String .

<5A880B83-D621-4436-9663-44A7452ED909> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "5A880B83-D621-4436-9663-44A7452ED909"^^cim:String ;
    cim:IdentifiedObject.name "9"^^cim:String .

<5B05EA35-CC73-416F-881F-EC624AD50C77> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "5B05EA35-CC73-416F-881F-EC624AD50C77"^^cim:String ;
    cim:IdentifiedObject.name "136"^^cim:String .

<5C74704E-E0B3-4130-AFC3-929FAB875530> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "5C74704E-E0B3-4130-AFC3-929FAB875530"^^cim:String ;
    cim:IdentifiedObject.name "167"^^cim:String .

<5C7DF74D-76E9-4C05-8AD7-AB414D704183> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "5C7DF74D-76E9-4C05-8AD7-AB414D704183"^^cim:String ;
    cim:IdentifiedObject.name "166"^^cim:String .

<5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7"^^cim:String ;
    cim:IdentifiedObject.name "192"^^cim:String .

<62470EDD-3C17-4336-83E0-2B94FA6D2182> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "62470EDD-3C17-4336-83E0-2B94FA6D2182"^^cim:String ;
    cim:IdentifiedObject.name "129"^^cim:String .

<638973B4-A4D2-4E73-9264-3682F9D321A0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "638973B4-A4D2-4E73-9264-3682F9D321A0"^^cim:String ;
    cim:IdentifiedObject.name "138"^^cim:String .

<651B79E5-9C01-40ED-BE3F-BD5F4821840F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "651B79E5-9C01-40ED-BE3F-BD5F4821840F"^^cim:String ;
    cim:IdentifiedObject.name "56"^^cim:String .

<65259240-DA2E-492B-8804-CAC2A970142E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "65259240-DA2E-492B-8804-CAC2A970142E"^^cim:String ;
    cim:IdentifiedObject.name "93"^^cim:String .

<678CF40F-A28F-4813-A9E7-C7DAD6E698B0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "678CF40F-A28F-4813-A9E7-C7DAD6E698B0"^^cim:String ;
    cim:IdentifiedObject.name "169"^^cim:String .

<686B1CD1-21E6-40AC-A05B-7C65A71F6C83> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "686B1CD1-21E6-40AC-A05B-7C65A71F6C83"^^cim:String ;
    cim:IdentifiedObject.name "49"^^cim:String .

<697F9013-B904-405F-86D9-8F3BC0F1990B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "697F9013-B904-405F-86D9-8F3BC0F1990B"^^cim:String ;
    cim:IdentifiedObject.name "124"^^cim:String .

<6B0332DF-9B96-42BB-BF68-E1919895AFDB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "6B0332DF-9B96-42BB-BF68-E1919895AFDB"^^cim:String ;
    cim:IdentifiedObject.name "67"^^cim:String .

<6C7523EE-785B-429E-850F-CABFE5D33AF5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "6C7523EE-785B-429E-850F-CABFE5D33AF5"^^cim:String ;
    cim:IdentifiedObject.name "6"^^cim:String .

<6DB5286A-2890-4B4F-8561-E13F4E91F04E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "6DB5286A-2890-4B4F-8561-E13F4E91F04E"^^cim:String ;
    cim:IdentifiedObject.name "182"^^cim:String .

<6F33F207-5DBD-467D-8DE4-8D37B4E615DE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "6F33F207-5DBD-467D-8DE4-8D37B4E615DE"^^cim:String ;
    cim:IdentifiedObject.name "155"^^cim:String .

<72A50108-1242-4D3E-8987-3FA8433BFE91> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "72A50108-1242-4D3E-8987-3FA8433BFE91"^^cim:String ;
    cim:IdentifiedObject.name "133"^^cim:String .

<74681864-BC8D-476F-A8DC-DAE61BE752CE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "74681864-BC8D-476F-A8DC-DAE61BE752CE"^^cim:String ;
    cim:IdentifiedObject.name "116"^^cim:String .

<768C9A60-CA63-4649-92F7-BA595D68B8FC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "768C9A60-CA63-4649-92F7-BA595D68B8FC"^^cim:String ;
    cim:IdentifiedObject.name "145"^^cim:String .

<76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "76DB6EFA-D4BA-4CD9-B934-26CB5015C39E"^^cim:String ;
    cim:IdentifiedObject.name "96"^^cim:String .

<77056770-4E87-43AE-A4B7-80EF67FEDE1B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "77056770-4E87-43AE-A4B7-80EF67FEDE1B"^^cim:String ;
    cim:IdentifiedObject.name "187"^^cim:String .

<77068F76-B8E8-49E0-A76D-1EB981237BD7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "77068F76-B8E8-49E0-A76D-1EB981237BD7"^^cim:String ;
    cim:IdentifiedObject.name "186"^^cim:String .

<77F45203-9149-464D-B4EB-7CD78CE8514A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "77F45203-9149-464D-B4EB-7CD78CE8514A"^^cim:String ;
    cim:IdentifiedObject.name "19"^^cim:String .

<78178EB2-515C-40C1-9EF5-D93C1915B736> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "78178EB2-515C-40C1-9EF5-D93C1915B736"^^cim:String ;
    cim:IdentifiedObject.name "168"^^cim:String .

<79BADDF4-516D-40C6-A7EA-A3848EC788B3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "79BADDF4-516D-40C6-A7EA-A3848EC788B3"^^cim:String ;
    cim:IdentifiedObject.name "160"^^cim:String .

<7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679"^^cim:String ;
    cim:IdentifiedObject.name "48"^^cim:String .

<7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "7ACB1FEB-4EE6-4BC5-817E-4D74D2338003"^^cim:String ;
    cim:IdentifiedObject.name "24"^^cim:String .

<7AE43335-8225-455D-B3C4-EA108A8AFB2B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "7AE43335-8225-455D-B3C4-EA108A8AFB2B"^^cim:String ;
    cim:IdentifiedObject.name "131"^^cim:String .

<7D23EFEF-9560-4034-A9C4-298F6B8FC70D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "7D23EFEF-9560-4034-A9C4-298F6B8FC70D"^^cim:String ;
    cim:IdentifiedObject.name "59"^^cim:String .

<7DCDDED9-AB17-4F5F-9B4D-47118B52349C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "7DCDDED9-AB17-4F5F-9B4D-47118B52349C"^^cim:String ;
    cim:IdentifiedObject.name "174"^^cim:String .

<7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E"^^cim:String ;
    cim:IdentifiedObject.name "23"^^cim:String .

<7F2219A4-4C74-423F-BADF-48B38456F68D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "7F2219A4-4C74-423F-BADF-48B38456F68D"^^cim:String ;
    cim:IdentifiedObject.name "106"^^cim:String .

<8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "8437DFEF-68D9-4BFF-AA7B-EBA864F79C36"^^cim:String ;
    cim:IdentifiedObject.name "42"^^cim:String .

<84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E"^^cim:String ;
    cim:IdentifiedObject.name "188"^^cim:String .

<851139CA-C7B7-4E9D-87E0-0F65192D78D0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "851139CA-C7B7-4E9D-87E0-0F65192D78D0"^^cim:String ;
    cim:IdentifiedObject.name "11"^^cim:String .

<85381297-51EA-4EBF-9D37-F0BA9D2E1ED8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "85381297-51EA-4EBF-9D37-F0BA9D2E1ED8"^^cim:String ;
    cim:IdentifiedObject.name "193"^^cim:String .

<890468B2-A06F-4ACD-89BD-5C39434ED2BB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "890468B2-A06F-4ACD-89BD-5C39434ED2BB"^^cim:String ;
    cim:IdentifiedObject.name "87"^^cim:String .

<8A2DDCFF-805F-40FD-88AB-1BF1E752DF98> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "8A2DDCFF-805F-40FD-88AB-1BF1E752DF98"^^cim:String ;
    cim:IdentifiedObject.name "134"^^cim:String .

<8CFF3204-84BC-40A4-87CF-8B45321BFEFA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "8CFF3204-84BC-40A4-87CF-8B45321BFEFA"^^cim:String ;
    cim:IdentifiedObject.name "84"^^cim:String .

<8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14"^^cim:String ;
    cim:IdentifiedObject.name "144"^^cim:String .

<8DE9F12C-9BE6-4498-8754-24E6C943F9F4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "8DE9F12C-9BE6-4498-8754-24E6C943F9F4"^^cim:String ;
    cim:IdentifiedObject.name "175"^^cim:String .

<8DFC5E82-6987-4CDC-A143-210F22564C8D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "8DFC5E82-6987-4CDC-A143-210F22564C8D"^^cim:String ;
    cim:IdentifiedObject.name "91"^^cim:String .

<8F461F97-D688-40A1-BB9C-E3987167260E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "8F461F97-D688-40A1-BB9C-E3987167260E"^^cim:String ;
    cim:IdentifiedObject.name "85"^^cim:String .

<91B8A157-68CB-489F-9E14-A59C6776A000> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "91B8A157-68CB-489F-9E14-A59C6776A000"^^cim:String ;
    cim:IdentifiedObject.name "31"^^cim:String .

<944A1E0F-5E11-4848-A348-E55125A54460> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "944A1E0F-5E11-4848-A348-E55125A54460"^^cim:String ;
    cim:IdentifiedObject.name "170"^^cim:String .

<95B19311-F051-4E6F-A3E8-812C0A0D9215> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "95B19311-F051-4E6F-A3E8-812C0A0D9215"^^cim:String ;
    cim:IdentifiedObject.name "79"^^cim:String .

<97C59173-F37B-43C2-918C-258C5CE92460> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "97C59173-F37B-43C2-918C-258C5CE92460"^^cim:String ;
    cim:IdentifiedObject.name "21"^^cim:String .

<995BA03C-32EE-429D-8AC8-CF3E7B04833D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "995BA03C-32EE-429D-8AC8-CF3E7B04833D"^^cim:String ;
    cim:IdentifiedObject.name "100"^^cim:String .

<9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "9A0C592D-3424-4EA2-96CB-98FE1BEBA52C"^^cim:String ;
    cim:IdentifiedObject.name "90"^^cim:String .

<9C83A8E3-2541-4BAE-9E8F-851255D449D5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "9C83A8E3-2541-4BAE-9E8F-851255D449D5"^^cim:String ;
    cim:IdentifiedObject.name "39"^^cim:String .

<9D4A195A-7AF4-415D-B55E-5D3665842E46> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "9D4A195A-7AF4-415D-B55E-5D3665842E46"^^cim:String ;
    cim:IdentifiedObject.name "130"^^cim:String .

<9D63E2C2-6E35-4319-B0CA-A781AE7857D1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "9D63E2C2-6E35-4319-B0CA-A781AE7857D1"^^cim:String ;
    cim:IdentifiedObject.name "151"^^cim:String .

<9F53B8F5-4883-4409-B6AC-F29DB6603565> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "9F53B8F5-4883-4409-B6AC-F29DB6603565"^^cim:String ;
    cim:IdentifiedObject.name "156"^^cim:String .

<A250909E-6E48-4D34-9B4B-4E138B35A804> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "A250909E-6E48-4D34-9B4B-4E138B35A804"^^cim:String ;
    cim:IdentifiedObject.name "81"^^cim:String .

<A2CD9DEF-F339-4260-9D1C-18228C7B1B28> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "A2CD9DEF-F339-4260-9D1C-18228C7B1B28"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String .

<A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70"^^cim:String ;
    cim:IdentifiedObject.name "97"^^cim:String .

<A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22"^^cim:String ;
    cim:IdentifiedObject.name "68"^^cim:String .

<A51C2AAB-0336-4E17-84CA-1951ADCF5474> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "A51C2AAB-0336-4E17-84CA-1951ADCF5474"^^cim:String ;
    cim:IdentifiedObject.name "75"^^cim:String .

<A536F263-AA7D-4768-9CE4-1E62EAED00FD> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "A536F263-AA7D-4768-9CE4-1E62EAED00FD"^^cim:String ;
    cim:IdentifiedObject.name "115"^^cim:String .

<A74D7496-813B-4F28-B09F-A6A274701B24> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "A74D7496-813B-4F28-B09F-A6A274701B24"^^cim:String ;
    cim:IdentifiedObject.name "128"^^cim:String .

<A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "A8E68101-C6C6-40D1-A91A-A1DBD3BC1140"^^cim:String ;
    cim:IdentifiedObject.name "112"^^cim:String .

<AA0DAB76-3586-4362-9D36-8AD2DAF73494> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "AA0DAB76-3586-4362-9D36-8AD2DAF73494"^^cim:String ;
    cim:IdentifiedObject.name "54"^^cim:String .

<ABBE7701-3127-4792-8C25-DD221167F071> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "ABBE7701-3127-4792-8C25-DD221167F071"^^cim:String ;
    cim:IdentifiedObject.name "111"^^cim:String .

<ABDE259A-7608-45DE-9006-F0C7A0E755A0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "ABDE259A-7608-45DE-9006-F0C7A0E755A0"^^cim:String ;
    cim:IdentifiedObject.name "139"^^cim:String .

<AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4"^^cim:String ;
    cim:IdentifiedObject.name "102"^^cim:String .

<AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB"^^cim:String ;
    cim:IdentifiedObject.name "178"^^cim:String .

<ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70"^^cim:String ;
    cim:IdentifiedObject.name "190"^^cim:String .

<AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6"^^cim:String ;
    cim:IdentifiedObject.name "7"^^cim:String .

<B26E1176-16F4-40E7-ABBB-F05D18E3770B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "B26E1176-16F4-40E7-ABBB-F05D18E3770B"^^cim:String ;
    cim:IdentifiedObject.name "58"^^cim:String .

<B2FB721B-900A-45BF-9B1A-57C95DE911C1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "B2FB721B-900A-45BF-9B1A-57C95DE911C1"^^cim:String ;
    cim:IdentifiedObject.name "88"^^cim:String .

<B4909CAB-3D03-4CA0-B55E-FBDC132F9049> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "B4909CAB-3D03-4CA0-B55E-FBDC132F9049"^^cim:String ;
    cim:IdentifiedObject.name "89"^^cim:String .

<B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE"^^cim:String ;
    cim:IdentifiedObject.name "82"^^cim:String .

<B7799787-5209-4FE7-88C5-55BD9B4B95A0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "B7799787-5209-4FE7-88C5-55BD9B4B95A0"^^cim:String ;
    cim:IdentifiedObject.name "173"^^cim:String .

<B7D4C1AA-2307-4F6A-83B1-DA9BC4130485> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "B7D4C1AA-2307-4F6A-83B1-DA9BC4130485"^^cim:String ;
    cim:IdentifiedObject.name "184"^^cim:String .

<B9C88563-B06E-4141-BEF3-7B819D784226> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "B9C88563-B06E-4141-BEF3-7B819D784226"^^cim:String ;
    cim:IdentifiedObject.name "152"^^cim:String .

<B9DFB02A-3D50-4374-9F5D-84573B20A1D5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "B9DFB02A-3D50-4374-9F5D-84573B20A1D5"^^cim:String ;
    cim:IdentifiedObject.name "40"^^cim:String .

<BE0231E9-1ADD-4B71-8AAD-FFB7E584B494> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "BE0231E9-1ADD-4B71-8AAD-FFB7E584B494"^^cim:String ;
    cim:IdentifiedObject.name "137"^^cim:String .

<C0564AC0-8411-4769-B737-6B7FE904B99D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C0564AC0-8411-4769-B737-6B7FE904B99D"^^cim:String ;
    cim:IdentifiedObject.name "180"^^cim:String .

<C06FA1DE-8EF2-49EA-B780-8744352D55AE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C06FA1DE-8EF2-49EA-B780-8744352D55AE"^^cim:String ;
    cim:IdentifiedObject.name "51"^^cim:String .

<C4A1E10B-4B14-492C-AD81-9D84BF186DC8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C4A1E10B-4B14-492C-AD81-9D84BF186DC8"^^cim:String ;
    cim:IdentifiedObject.name "132"^^cim:String .

<C51BDCBE-A3B9-4196-BF0C-5856B9DAD216> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C51BDCBE-A3B9-4196-BF0C-5856B9DAD216"^^cim:String ;
    cim:IdentifiedObject.name "38"^^cim:String .

<C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6"^^cim:String ;
    cim:IdentifiedObject.name "14"^^cim:String .

<C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C7F5FB6B-9828-41BE-9A48-5A7F32F2F710"^^cim:String ;
    cim:IdentifiedObject.name "110"^^cim:String .

<C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3"^^cim:String ;
    cim:IdentifiedObject.name "47"^^cim:String .

<C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6"^^cim:String ;
    cim:IdentifiedObject.name "62"^^cim:String .

<C9C8744B-3E07-4208-904F-7ADBF3827C05> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "C9C8744B-3E07-4208-904F-7ADBF3827C05"^^cim:String ;
    cim:IdentifiedObject.name "125"^^cim:String .

<CA8C8DF4-5567-4570-BA34-517016674637> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "CA8C8DF4-5567-4570-BA34-517016674637"^^cim:String ;
    cim:IdentifiedObject.name "92"^^cim:String .

<D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E"^^cim:String ;
    cim:IdentifiedObject.name "71"^^cim:String .

<D216025C-AB98-416F-8521-0F54ED29A61F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D216025C-AB98-416F-8521-0F54ED29A61F"^^cim:String ;
    cim:IdentifiedObject.name "157"^^cim:String .

<D647434F-8A3B-43F5-AD5E-253C8735CF97> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D647434F-8A3B-43F5-AD5E-253C8735CF97"^^cim:String ;
    cim:IdentifiedObject.name "70"^^cim:String .

<D6C6DD4F-36ED-4C67-9D75-050E3BD93637> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D6C6DD4F-36ED-4C67-9D75-050E3BD93637"^^cim:String ;
    cim:IdentifiedObject.name "45"^^cim:String .

<D8011774-950E-4A18-BFFD-C638E4D60BA6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D8011774-950E-4A18-BFFD-C638E4D60BA6"^^cim:String ;
    cim:IdentifiedObject.name "141"^^cim:String .

<D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99"^^cim:String ;
    cim:IdentifiedObject.name "181"^^cim:String .

<D878B1C6-9388-4B7F-AF4E-56B7CC00D17B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D878B1C6-9388-4B7F-AF4E-56B7CC00D17B"^^cim:String ;
    cim:IdentifiedObject.name "189"^^cim:String .

<D889D2DC-4E85-4E24-97EB-D7303255F0B5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D889D2DC-4E85-4E24-97EB-D7303255F0B5"^^cim:String ;
    cim:IdentifiedObject.name "154"^^cim:String .

<D8E901A6-D115-443F-966F-86978DA79F41> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D8E901A6-D115-443F-966F-86978DA79F41"^^cim:String ;
    cim:IdentifiedObject.name "12"^^cim:String .

<D99E5D0B-8D72-4E45-BCA1-813BC1F07349> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D99E5D0B-8D72-4E45-BCA1-813BC1F07349"^^cim:String ;
    cim:IdentifiedObject.name "172"^^cim:String .

<D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8"^^cim:String ;
    cim:IdentifiedObject.name "143"^^cim:String .

<DAA0066C-3EDB-4498-929B-0B0F0D8E12FD> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "DAA0066C-3EDB-4498-929B-0B0F0D8E12FD"^^cim:String ;
    cim:IdentifiedObject.name "150"^^cim:String .

<DB17FA1E-4C06-4979-9DC7-8A0B446AD712> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "DB17FA1E-4C06-4979-9DC7-8A0B446AD712"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String .

<DFD79262-86EE-494A-ACEA-4CE448E18715> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "DFD79262-86EE-494A-ACEA-4CE448E18715"^^cim:String ;
    cim:IdentifiedObject.name "64"^^cim:String .

<E1AC9427-5D80-4AA2-87CD-40BC030388FD> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E1AC9427-5D80-4AA2-87CD-40BC030388FD"^^cim:String ;
    cim:IdentifiedObject.name "159"^^cim:String .

<E2773AC8-47FE-42A0-97F4-799E366CB038> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E2773AC8-47FE-42A0-97F4-799E366CB038"^^cim:String ;
    cim:IdentifiedObject.name "32"^^cim:String .

<E39441DB-CA45-46EA-B90C-9C8030BF41ED> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E39441DB-CA45-46EA-B90C-9C8030BF41ED"^^cim:String ;
    cim:IdentifiedObject.name "27"^^cim:String .

<E4C6346D-936F-4437-A7B6-F700BC3CCCAC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E4C6346D-936F-4437-A7B6-F700BC3CCCAC"^^cim:String ;
    cim:IdentifiedObject.name "69"^^cim:String .

<E5590BDA-6BDB-4B8A-88A6-62A522A76002> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E5590BDA-6BDB-4B8A-88A6-62A522A76002"^^cim:String ;
    cim:IdentifiedObject.name "104"^^cim:String .

<E57064EF-43BD-4690-B668-88E86D2E3E3A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E57064EF-43BD-4690-B668-88E86D2E3E3A"^^cim:String ;
    cim:IdentifiedObject.name "73"^^cim:String .

<E684D319-A57C-4FF9-95A7-5C92115EF8A2> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E684D319-A57C-4FF9-95A7-5C92115EF8A2"^^cim:String ;
    cim:IdentifiedObject.name "147"^^cim:String .

<E709E8F9-AE38-4A89-AD48-3044CCEA1963> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E709E8F9-AE38-4A89-AD48-3044CCEA1963"^^cim:String ;
    cim:IdentifiedObject.name "146"^^cim:String .

<E831340A-31F5-46AD-8F68-2CE3C706C106> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E831340A-31F5-46AD-8F68-2CE3C706C106"^^cim:String ;
    cim:IdentifiedObject.name "30"^^cim:String .

<E8D30B73-D879-46F9-8FC1-9C5FB824D043> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E8D30B73-D879-46F9-8FC1-9C5FB824D043"^^cim:String ;
    cim:IdentifiedObject.name "34"^^cim:String .

<E9974592-33C7-4BF6-AE6F-05D7E3C68761> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "E9974592-33C7-4BF6-AE6F-05D7E3C68761"^^cim:String ;
    cim:IdentifiedObject.name "36"^^cim:String .

<EA8D77D7-0221-4646-908D-FE2E127FAE35> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "EA8D77D7-0221-4646-908D-FE2E127FAE35"^^cim:String ;
    cim:IdentifiedObject.name "148"^^cim:String .

<EABC958B-8F75-4774-BB51-C1F6DB859135> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "EABC958B-8F75-4774-BB51-C1F6DB859135"^^cim:String ;
    cim:IdentifiedObject.name "60"^^cim:String .

<EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621"^^cim:String ;
    cim:IdentifiedObject.name "108"^^cim:String .

<EC2E4BF2-6C48-413A-9A21-FDCFC5326559> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "EC2E4BF2-6C48-413A-9A21-FDCFC5326559"^^cim:String ;
    cim:IdentifiedObject.name "123"^^cim:String .

<ED4A70E7-1169-4F7B-8508-C32469E01CC0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "ED4A70E7-1169-4F7B-8508-C32469E01CC0"^^cim:String ;
    cim:IdentifiedObject.name "165"^^cim:String .

<F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F"^^cim:String ;
    cim:IdentifiedObject.name "43"^^cim:String .

<F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89"^^cim:String ;
    cim:IdentifiedObject.name "53"^^cim:String .

<F6248BB9-8BDA-4C1B-8D68-46487E9209D6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "F6248BB9-8BDA-4C1B-8D68-46487E9209D6"^^cim:String ;
    cim:IdentifiedObject.name "185"^^cim:String .

<F71B99F1-C168-4CCC-808F-D0534E06E45C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "F71B99F1-C168-4CCC-808F-D0534E06E45C"^^cim:String ;
    cim:IdentifiedObject.name "86"^^cim:String .

<F8EE60F6-4661-47BE-9517-BDCF32752F70> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "F8EE60F6-4661-47BE-9517-BDCF32752F70"^^cim:String ;
    cim:IdentifiedObject.name "118"^^cim:String .

<F9752C1D-A718-4D8A-A740-D3E2332654D9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "F9752C1D-A718-4D8A-A740-D3E2332654D9"^^cim:String ;
    cim:IdentifiedObject.name "171"^^cim:String .

<FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7"^^cim:String ;
    cim:IdentifiedObject.name "20"^^cim:String .

<FE0885F0-E134-4BBE-AA54-1747F5054049> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "FE0885F0-E134-4BBE-AA54-1747F5054049"^^cim:String ;
    cim:IdentifiedObject.name "158"^^cim:String .

<FFD2DC87-5D13-401D-AA71-7774E44B88C5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "FFD2DC87-5D13-401D-AA71-7774E44B88C5"^^cim:String ;
    cim:IdentifiedObject.name "77"^^cim:String .

<FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:IdentifiedObject.mRID "FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C"^^cim:String ;
    cim:IdentifiedObject.name "127"^^cim:String .

<04CA514F-C2AF-4183-B6EE-0317729291F3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <DFD79262-86EE-494A-ACEA-4CE448E18715> ;
    emt:ConductingEquipment.ToConnectivityNode <4D002654-B2B4-42C9-81EC-917184A8659E> ;
    cim:ACLineSegment.b0ch "0.0001915563957151859"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00031926065952530983"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.2017725"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.403545"^^cim:Resistance ;
    cim:ACLineSegment.x "35.945550000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "107.83665000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "82264.54862088485"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "04CA514F-C2AF-4183-B6EE-0317729291F3"^^cim:String ;
    cim:IdentifiedObject.name "64_65_1"^^cim:String .

<07EC0B35-72F8-40D7-958B-47CF13280401> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <45861E66-50EC-4DB0-B8CC-B5CA72FEE053> ;
    emt:ConductingEquipment.ToConnectivityNode <DFD79262-86EE-494A-ACEA-4CE448E18715> ;
    cim:ACLineSegment.b0ch "0.00010888468809073723"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00018147448015122872"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.04723"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.09446"^^cim:Resistance ;
    cim:ACLineSegment.x "23.805"^^cim:Reactance ;
    cim:ACLineSegment.x0 "71.41499999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "50473.02368006173"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07EC0B35-72F8-40D7-958B-47CF13280401"^^cim:String ;
    cim:IdentifiedObject.name "63_64_1"^^cim:String .

<0895EBEB-3CA4-4D2D-94D5-B45097D66754> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <3ED69350-4197-40A2-801D-C1FD01346C37> ;
    emt:ConductingEquipment.ToConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:ACLineSegment.b0ch "6.364209199747952e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00010607015332913255"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.294232"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.588464"^^cim:Resistance ;
    cim:ACLineSegment.x "14.511528"^^cim:Reactance ;
    cim:ACLineSegment.x0 "43.534584"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "30128.021993950777"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0895EBEB-3CA4-4D2D-94D5-B45097D66754"^^cim:String ;
    cim:IdentifiedObject.name "109_110_1"^^cim:String .

<0AC98ED6-F54C-4B71-B0FA-8FFED93187C0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <DB17FA1E-4C06-4979-9DC7-8A0B446AD712> ;
    emt:ConductingEquipment.ToConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:ACLineSegment.b0ch "4.952741020793951e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "8.254568367989918e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.5612280000000003"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.122456000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "11.731104"^^cim:Reactance ;
    cim:ACLineSegment.x0 "35.193312"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "23896.487871404974"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AC98ED6-F54C-4B71-B0FA-8FFED93187C0"^^cim:String ;
    cim:IdentifiedObject.name "2_12_1"^^cim:String .

<0AF1FFF6-9BA3-443D-BD92-1301D91427AB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <97C59173-F37B-43C2-918C-258C5CE92460> ;
    emt:ConductingEquipment.ToConnectivityNode <3E5202E6-4EB3-44D9-BA80-7D920083F62C> ;
    cim:ACLineSegment.b0ch "7.750472589792061e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012917454316320101"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.980196"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.960392"^^cim:Resistance ;
    cim:ACLineSegment.x "18.47268"^^cim:Reactance ;
    cim:ACLineSegment.x0 "55.418040000000005"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "37512.05616732866"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AF1FFF6-9BA3-443D-BD92-1301D91427AB"^^cim:String ;
    cim:IdentifiedObject.name "21_22_1"^^cim:String .

<0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    emt:ConductingEquipment.ToConnectivityNode <B2FB721B-900A-45BF-9B1A-57C95DE911C1> ;
    cim:ACLineSegment.b0ch "8.695652173913043e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00014492753623188405"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.6176"^^cim:Resistance ;
    cim:ACLineSegment.x "19.424879999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "58.27463999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "40744.789292385925"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4"^^cim:String ;
    cim:IdentifiedObject.name "85_88_1"^^cim:String .

<0B78C60B-11C3-46E1-9BC7-69C0752B37D8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6> ;
    emt:ConductingEquipment.ToConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    cim:ACLineSegment.b0ch "0.00015816005040957781"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00026360008401596303"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.33118"^^cim:Resistance ;
    cim:ACLineSegment.r0 "22.66236"^^cim:Resistance ;
    cim:ACLineSegment.x "37.1358"^^cim:Reactance ;
    cim:ACLineSegment.x0 "111.40740000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "75977.78242331283"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B78C60B-11C3-46E1-9BC7-69C0752B37D8"^^cim:String ;
    cim:IdentifiedObject.name "14_15_1"^^cim:String .

<0E0607B3-9656-4A5C-8650-09AA92A184F8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C06FA1DE-8EF2-49EA-B780-8744352D55AE> ;
    emt:ConductingEquipment.ToConnectivityNode <B26E1176-16F4-40E7-ABBB-F05D18E3770B> ;
    cim:ACLineSegment.b0ch "5.6332703213610595e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.388783868935099e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.8562199999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.712439999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "13.692636"^^cim:Reactance ;
    cim:ACLineSegment.x0 "41.077908"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "27533.768191597537"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E0607B3-9656-4A5C-8650-09AA92A184F8"^^cim:String ;
    cim:IdentifiedObject.name "51_58_1"^^cim:String .

<0E1BC89A-BD88-4186-A614-34294B779ADE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <324DA15C-891F-4372-B016-B4125A295B35> ;
    emt:ConductingEquipment.ToConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    cim:ACLineSegment.b0ch "0.00010838059231253938"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00018063432052089896"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.80804"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.61608"^^cim:Resistance ;
    cim:ACLineSegment.x "25.709400000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "77.1282"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "52331.54477333607"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E1BC89A-BD88-4186-A614-34294B779ADE"^^cim:String ;
    cim:IdentifiedObject.name "41_42_1"^^cim:String .

<0F2D0CBB-0C33-4E50-B5A0-AED082448E4C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    emt:ConductingEquipment.ToConnectivityNode <AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4> ;
    cim:ACLineSegment.b0ch "4.612476370510397e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.687460617517329e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.342412"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.684824"^^cim:Resistance ;
    cim:ACLineSegment.x "10.645596"^^cim:Reactance ;
    cim:ACLineSegment.x0 "31.936788"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "21968.170553691718"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0F2D0CBB-0C33-4E50-B5A0-AED082448E4C"^^cim:String ;
    cim:IdentifiedObject.name "92_102_1"^^cim:String .

<0F68270C-37E0-4016-AF30-FE8709C4AE2C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> ;
    emt:ConductingEquipment.ToConnectivityNode <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    cim:ACLineSegment.b0ch "6.616257088846881e-06"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.1027095148078135e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.3351744"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.6703488"^^cim:Resistance ;
    cim:ACLineSegment.x "1.5197112"^^cim:Reactance ;
    cim:ACLineSegment.x0 "4.5591336"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "3143.6091367837826"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0F68270C-37E0-4016-AF30-FE8709C4AE2C"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1"^^cim:String .

<0FD7FDCB-E319-45A9-8540-FF698028CCC5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    emt:ConductingEquipment.ToConnectivityNode <F8EE60F6-4661-47BE-9517-BDCF32752F70> ;
    cim:ACLineSegment.b0ch "3.774417139256459e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.290695232094099e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.76138"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.52276"^^cim:Resistance ;
    cim:ACLineSegment.x "9.160164"^^cim:Reactance ;
    cim:ACLineSegment.x0 "27.480491999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "18433.949633028333"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0FD7FDCB-E319-45A9-8540-FF698028CCC5"^^cim:String ;
    cim:IdentifiedObject.name "75_118_1"^^cim:String .

<11C77506-AFB8-44A4-8C43-867DDB0D8841> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    emt:ConductingEquipment.ToConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    cim:ACLineSegment.b0ch "0.00012822936357908003"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002137156059651334"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.874504"^^cim:Resistance ;
    cim:ACLineSegment.r0 "17.749008"^^cim:Resistance ;
    cim:ACLineSegment.x "30.165696"^^cim:Reactance ;
    cim:ACLineSegment.x0 "90.497088"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "61658.39882392326"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "11C77506-AFB8-44A4-8C43-867DDB0D8841"^^cim:String ;
    cim:IdentifiedObject.name "103_104_1"^^cim:String .

<14ED79F4-BB74-4F59-8E18-009A7C379571> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E> ;
    emt:ConductingEquipment.ToConnectivityNode <3BEB2147-E83B-45AE-9D68-023B21ACFBB8> ;
    cim:ACLineSegment.b0ch "0.00014001260239445497"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002333543373240916"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.493624"^^cim:Resistance ;
    cim:ACLineSegment.r0 "16.987248"^^cim:Resistance ;
    cim:ACLineSegment.x "34.279199999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "102.83759999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "68681.65109962494"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "14ED79F4-BB74-4F59-8E18-009A7C379571"^^cim:String ;
    cim:IdentifiedObject.name "71_72_1"^^cim:String .

<15441BC9-5610-481D-92FD-AEC0CE48B2FF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F71B99F1-C168-4CCC-808F-D0534E06E45C> ;
    emt:ConductingEquipment.ToConnectivityNode <890468B2-A06F-4ACD-89BD-5C39434ED2BB> ;
    cim:ACLineSegment.b0ch "0.00014020163831127914"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00023366939718546525"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.3856432"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.7712864"^^cim:Resistance ;
    cim:ACLineSegment.x "39.497256"^^cim:Reactance ;
    cim:ACLineSegment.x0 "118.49176800000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "73773.74510060917"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "15441BC9-5610-481D-92FD-AEC0CE48B2FF"^^cim:String ;
    cim:IdentifiedObject.name "86_87_1"^^cim:String .

<16359CA4-FFA0-42A0-9D88-4D4A5B015D63> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <27853610-B4B4-4896-9156-F068CC6F3C41> ;
    emt:ConductingEquipment.ToConnectivityNode <30C7B932-36BB-42C8-9BED-44072759A8CA> ;
    cim:ACLineSegment.b0ch "3.4089477000630114e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.68157950010502e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.456676"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.913352"^^cim:Resistance ;
    cim:ACLineSegment.x "8.074656"^^cim:Reactance ;
    cim:ACLineSegment.x0 "24.223968"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "16448.03449045549"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "16359CA4-FFA0-42A0-9D88-4D4A5B015D63"^^cim:String ;
    cim:IdentifiedObject.name "1_3_1"^^cim:String .

<1789A2E9-45D1-46B3-8682-C6364D824588> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    emt:ConductingEquipment.ToConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    cim:ACLineSegment.b0ch "7.183364839319471e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011972274732199119"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.598936"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.197872"^^cim:Resistance ;
    cim:ACLineSegment.x "19.996199999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "59.98859999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "37573.31576848974"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1789A2E9-45D1-46B3-8682-C6364D824588"^^cim:String ;
    cim:IdentifiedObject.name "77_80_2"^^cim:String .

<17F4026E-6B90-4351-B904-8731DCBE7AF7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    emt:ConductingEquipment.ToConnectivityNode <A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> ;
    cim:ACLineSegment.b0ch "0.00019533711405166985"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00032556185675278307"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.703868"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.407736"^^cim:Resistance ;
    cim:ACLineSegment.x "12.18816"^^cim:Reactance ;
    cim:ACLineSegment.x0 "36.56448"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "48373.02881860855"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "17F4026E-6B90-4351-B904-8731DCBE7AF7"^^cim:String ;
    cim:IdentifiedObject.name "110_112_1"^^cim:String .

<1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    emt:ConductingEquipment.ToConnectivityNode <EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621> ;
    cim:ACLineSegment.b0ch "5.8097038437303094e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.682839739550516e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.970484"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.940968"^^cim:Resistance ;
    cim:ACLineSegment.x "13.387932"^^cim:Reactance ;
    cim:ACLineSegment.x0 "40.163796"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "27648.754364751032"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6"^^cim:String ;
    cim:IdentifiedObject.name "105_108_1"^^cim:String .

<1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7> ;
    emt:ConductingEquipment.ToConnectivityNode <97C59173-F37B-43C2-918C-258C5CE92460> ;
    cim:ACLineSegment.b0ch "6.805293005671077e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011342155009451796"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.485052"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.970104"^^cim:Resistance ;
    cim:ACLineSegment.x "16.168356"^^cim:Reactance ;
    cim:ACLineSegment.x0 "48.505067999999994"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "32885.024520117455"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE"^^cim:String ;
    cim:IdentifiedObject.name "20_21_1"^^cim:String .

<1BA68786-8DE2-4629-A099-475B9BB849A5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    emt:ConductingEquipment.ToConnectivityNode <6B0332DF-9B96-42BB-BF68-E1919895AFDB> ;
    cim:ACLineSegment.b0ch "8.449905482041589e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00014083175803402648"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.265856"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.531712"^^cim:Resistance ;
    cim:ACLineSegment.x "19.32966"^^cim:Reactance ;
    cim:ACLineSegment.x0 "57.98898"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "40066.357077388915"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1BA68786-8DE2-4629-A099-475B9BB849A5"^^cim:String ;
    cim:IdentifiedObject.name "66_67_1"^^cim:String .

<1EC4E698-C185-4544-BC23-8BCBA6BF43B9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    emt:ConductingEquipment.ToConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    cim:ACLineSegment.b0ch "0.00011342155009451795"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00018903591682419658"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.150832"^^cim:Resistance ;
    cim:ACLineSegment.r0 "16.301664"^^cim:Resistance ;
    cim:ACLineSegment.x "26.85204"^^cim:Reactance ;
    cim:ACLineSegment.x0 "80.55611999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "54711.4539224145"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1EC4E698-C185-4544-BC23-8BCBA6BF43B9"^^cim:String ;
    cim:IdentifiedObject.name "70_75_1"^^cim:String .

<1F901A7A-DD7A-4D0E-A091-A3DD082E77FF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    emt:ConductingEquipment.ToConnectivityNode <A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70> ;
    cim:ACLineSegment.b0ch "8.002520478890989e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001333753413148498"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.485052"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.970104"^^cim:Resistance ;
    cim:ACLineSegment.x "17.787096"^^cim:Reactance ;
    cim:ACLineSegment.x0 "53.361287999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "37403.112691817376"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1F901A7A-DD7A-4D0E-A091-A3DD082E77FF"^^cim:String ;
    cim:IdentifiedObject.name "80_97_1"^^cim:String .

<20462DB8-9588-4936-B5CB-5A32E7ADB165> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    emt:ConductingEquipment.ToConnectivityNode <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    cim:ACLineSegment.b0ch "0.000148708254568368"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00024784709094728"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.445444"^^cim:Resistance ;
    cim:ACLineSegment.r0 "22.890888"^^cim:Resistance ;
    cim:ACLineSegment.x "35.99316"^^cim:Reactance ;
    cim:ACLineSegment.x0 "107.97948000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "72530.27944643305"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20462DB8-9588-4936-B5CB-5A32E7ADB165"^^cim:String ;
    cim:IdentifiedObject.name "46_48_1"^^cim:String .

<22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    emt:ConductingEquipment.ToConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    cim:ACLineSegment.b0ch "0.000148708254568368"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00024784709094728"^^cim:Susceptance ;
    cim:ACLineSegment.r "10.09332"^^cim:Resistance ;
    cim:ACLineSegment.r0 "20.18664"^^cim:Resistance ;
    cim:ACLineSegment.x "34.850519999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "104.55156"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "71369.7200956231"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81"^^cim:String ;
    cim:IdentifiedObject.name "105_107_1"^^cim:String .

<231960D0-F806-47C9-AC6D-313F2EDF7E7D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681> ;
    emt:ConductingEquipment.ToConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    cim:ACLineSegment.b0ch "0.00011531190926275991"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001921865154379332"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.90326"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.80652"^^cim:Resistance ;
    cim:ACLineSegment.x "27.042479999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "81.12743999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "55360.775381823965"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "231960D0-F806-47C9-AC6D-313F2EDF7E7D"^^cim:String ;
    cim:IdentifiedObject.name "33_37_1"^^cim:String .

<239E84C5-5A79-4715-AF8A-FB7D32D2D5B8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    emt:ConductingEquipment.ToConnectivityNode <E9974592-33C7-4BF6-AE6F-05D7E3C68761> ;
    cim:ACLineSegment.b0ch "1.7895400126023945e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "2.9825666876706577e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.6587324"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3174648"^^cim:Resistance ;
    cim:ACLineSegment.x "5.103792"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.311376000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "9474.559209926416"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "239E84C5-5A79-4715-AF8A-FB7D32D2D5B8"^^cim:String ;
    cim:IdentifiedObject.name "34_36_1"^^cim:String .

<24783AE0-93AF-4A9D-A817-88927DCDCD4B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    emt:ConductingEquipment.ToConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:ACLineSegment.b0ch "0.00019029615626969123"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003171602604494854"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.3898319999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.7796639999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "11.04552"^^cim:Reactance ;
    cim:ACLineSegment.x0 "33.13656"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "45451.677386004936"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "24783AE0-93AF-4A9D-A817-88927DCDCD4B"^^cim:String ;
    cim:IdentifiedObject.name "94_100_1"^^cim:String .

<24D4E185-6E04-48D6-9BDA-F2E7B493FA18> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    emt:ConductingEquipment.ToConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:ACLineSegment.b0ch "0.0002299936988027725"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00038332283133795417"^^cim:Susceptance ;
    cim:ACLineSegment.r "16.549236"^^cim:Resistance ;
    cim:ACLineSegment.r0 "33.098472"^^cim:Resistance ;
    cim:ACLineSegment.x "55.41804"^^cim:Reactance ;
    cim:ACLineSegment.x0 "166.25412"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "111924.5543619319"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "24D4E185-6E04-48D6-9BDA-F2E7B493FA18"^^cim:String ;
    cim:IdentifiedObject.name "49_54_2"^^cim:String .

<25DB3931-1AC2-4364-93BC-4BAC2C820171> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    emt:ConductingEquipment.ToConnectivityNode <140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> ;
    cim:ACLineSegment.b0ch "2.4196597353497166e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.032766225582861e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.7387171999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.4774343999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "5.732244"^^cim:Reactance ;
    cim:ACLineSegment.x0 "17.196731999999997"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "11675.656436967603"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "25DB3931-1AC2-4364-93BC-4BAC2C820171"^^cim:String ;
    cim:IdentifiedObject.name "17_113_1"^^cim:String .

<26D1AC8A-6B67-4D00-A05C-4037E71A6815> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0714FE46-4245-46B0-A912-CEF95F283492> ;
    emt:ConductingEquipment.ToConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    cim:ACLineSegment.b0ch "0.0005557655954631381"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009262759924385635"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.055992000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.111984000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "31.04172"^^cim:Reactance ;
    cim:ACLineSegment.x0 "93.12516000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "130214.85807346858"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "26D1AC8A-6B67-4D00-A05C-4037E71A6815"^^cim:String ;
    cim:IdentifiedObject.name "25_27_1"^^cim:String .

<284B4BEC-DD79-4D27-8E19-DFD571D73640> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    emt:ConductingEquipment.ToConnectivityNode <20F4F03F-E253-4956-8E48-6C4640C094E8> ;
    cim:ACLineSegment.b0ch "0.00010333963453056079"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00017223272421760134"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.275188"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.550376"^^cim:Resistance ;
    cim:ACLineSegment.x "24.033528"^^cim:Reactance ;
    cim:ACLineSegment.x0 "72.100584"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "49406.495387642295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "284B4BEC-DD79-4D27-8E19-DFD571D73640"^^cim:String ;
    cim:IdentifiedObject.name "100_101_1"^^cim:String .

<2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1588A7B3-52C6-42A0-9986-A2CFDB61D821> ;
    emt:ConductingEquipment.ToConnectivityNode <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    cim:ACLineSegment.b0ch "2.041587901701323e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.4026465028355385e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0398024"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.0796048"^^cim:Resistance ;
    cim:ACLineSegment.x "4.646736000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "13.940208000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "9656.057993318778"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA"^^cim:String ;
    cim:IdentifiedObject.name "78_79_1"^^cim:String .

<2BCC81B5-CF63-44C4-ABFC-45CF448CD155> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    emt:ConductingEquipment.ToConnectivityNode <7F2219A4-4C74-423F-BADF-48B38456F68D> ;
    cim:ACLineSegment.b0ch "4.517958412098298e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.529930686830498e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.66616"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.33232"^^cim:Resistance ;
    cim:ACLineSegment.x "10.417068"^^cim:Reactance ;
    cim:ACLineSegment.x0 "31.251204"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "21507.28985485617"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2BCC81B5-CF63-44C4-ABFC-45CF448CD155"^^cim:String ;
    cim:IdentifiedObject.name "105_106_1"^^cim:String .

<2D34DA80-8D12-4181-8F44-6456EDF0AD5E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578> ;
    emt:ConductingEquipment.ToConnectivityNode <E9974592-33C7-4BF6-AE6F-05D7E3C68761> ;
    cim:ACLineSegment.b0ch "8.443604284814115e-06"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.4072673808023525e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.42658559999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.8531711999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "1.9424880000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "5.827464000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "4014.994292237395"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2D34DA80-8D12-4181-8F44-6456EDF0AD5E"^^cim:String ;
    cim:IdentifiedObject.name "35_36_1"^^cim:String .

<2DB13849-62DD-447A-B98A-2B66F88ACB44> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    emt:ConductingEquipment.ToConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    cim:ACLineSegment.b0ch "1.178323881537492e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.96387313589582e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9293471999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.8586943999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "2.875644"^^cim:Reactance ;
    cim:ACLineSegment.x0 "8.626932"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "5770.875753302804"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2DB13849-62DD-447A-B98A-2B66F88ACB44"^^cim:String ;
    cim:IdentifiedObject.name "55_56_1"^^cim:String .

<2E3C2D02-8863-40E7-9A9A-D62A491E5916> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    emt:ConductingEquipment.ToConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:ACLineSegment.b0ch "0.00023251417769376185"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003875236294896031"^^cim:Susceptance ;
    cim:ACLineSegment.r "13.902119999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "27.804239999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "55.03715999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "165.11147999999997"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "112148.77950901176"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2E3C2D02-8863-40E7-9A9A-D62A491E5916"^^cim:String ;
    cim:IdentifiedObject.name "49_54_1"^^cim:String .

<2EB6C154-FF94-4BF5-A7FA-52864C9E397A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    emt:ConductingEquipment.ToConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    cim:ACLineSegment.b0ch "3.182104599873976e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.303507666456627e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.28528"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.57056"^^cim:Resistance ;
    cim:ACLineSegment.x "7.503335999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "22.510008"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "15318.852944840855"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EB6C154-FF94-4BF5-A7FA-52864C9E397A"^^cim:String ;
    cim:IdentifiedObject.name "15_19_1"^^cim:String .

<359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    emt:ConductingEquipment.ToConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:ACLineSegment.b0ch "3.1064902331442976e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.1774837219071627e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.8929736"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.7859472"^^cim:Resistance ;
    cim:ACLineSegment.x "7.198632"^^cim:Reactance ;
    cim:ACLineSegment.x0 "21.595896"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "14825.242525905993"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA"^^cim:String ;
    cim:IdentifiedObject.name "104_105_1"^^cim:String .

<368A957E-6545-4101-8808-88DF657746C0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    emt:ConductingEquipment.ToConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    cim:ACLineSegment.b0ch "2.3062381852551986e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.843730308758664e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.52371"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.04742"^^cim:Resistance ;
    cim:ACLineSegment.x "1.8187019999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "5.456105999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "6420.586120832939"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "368A957E-6545-4101-8808-88DF657746C0"^^cim:String ;
    cim:IdentifiedObject.name "54_56_1"^^cim:String .

<36C272F5-8E54-4D5D-9216-14AAF928CEF0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4D002654-B2B4-42C9-81EC-917184A8659E> ;
    emt:ConductingEquipment.ToConnectivityNode <A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22> ;
    cim:ACLineSegment.b0ch "0.0003216131064902331"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005360218441503885"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.642545"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.28509"^^cim:Resistance ;
    cim:ACLineSegment.x "19.044"^^cim:Reactance ;
    cim:ACLineSegment.x0 "57.132000000000005"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "77586.78925785005"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "36C272F5-8E54-4D5D-9216-14AAF928CEF0"^^cim:String ;
    cim:IdentifiedObject.name "65_68_1"^^cim:String .

<3A54EA18-A60F-4C70-8C70-4BB35A616B18> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    emt:ConductingEquipment.ToConnectivityNode <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    cim:ACLineSegment.b0ch "4.089477000630119e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.815795001050199e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.342412"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.684824"^^cim:Resistance ;
    cim:ACLineSegment.x "9.61722"^^cim:Reactance ;
    cim:ACLineSegment.x0 "28.85166"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "19660.768277505296"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3A54EA18-A60F-4C70-8C70-4BB35A616B18"^^cim:String ;
    cim:IdentifiedObject.name "17_18_1"^^cim:String .

<3C848686-7DE0-4E85-9A6A-C473D6C31E85> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    emt:ConductingEquipment.ToConnectivityNode <3BEB2147-E83B-45AE-9D68-023B21ACFBB8> ;
    cim:ACLineSegment.b0ch "0.00015374921235034657"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002562486872505776"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.293472000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "18.586944000000003"^^cim:Resistance ;
    cim:ACLineSegment.x "37.32624"^^cim:Reactance ;
    cim:ACLineSegment.x0 "111.97872"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "75102.67328136828"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C848686-7DE0-4E85-9A6A-C473D6C31E85"^^cim:String ;
    cim:IdentifiedObject.name "24_72_1"^^cim:String .

<408EDC19-5FD9-4913-9CBB-19A16AAAB4D8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    emt:ConductingEquipment.ToConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    cim:ACLineSegment.b0ch "0.0001556395715185885"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002593992858643142"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.7796639999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "13.559327999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "34.66008"^^cim:Reactance ;
    cim:ACLineSegment.x0 "103.98024000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "72814.28977195345"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "408EDC19-5FD9-4913-9CBB-19A16AAAB4D8"^^cim:String ;
    cim:IdentifiedObject.name "80_96_1"^^cim:String .

<4120FEED-BC3E-48F1-8369-CFF2EF9CB579> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <209ADEDC-536B-4687-89D3-7051B272F319> ;
    emt:ConductingEquipment.ToConnectivityNode <2BE1FD98-90FF-4B9E-9B29-C2259BAFA511> ;
    cim:ACLineSegment.b0ch "7.498424700693133e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012497374501155222"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.513427999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.026855999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "17.958492"^^cim:Reactance ;
    cim:ACLineSegment.x0 "53.875476"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "36379.922890854476"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4120FEED-BC3E-48F1-8369-CFF2EF9CB579"^^cim:String ;
    cim:IdentifiedObject.name "28_29_1"^^cim:String .

<4141584E-178E-43FD-AB37-DF0D242423C9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578> ;
    emt:ConductingEquipment.ToConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    cim:ACLineSegment.b0ch "4.1524889729048525e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.920814954841421e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.09484"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.18968"^^cim:Resistance ;
    cim:ACLineSegment.x "9.464868000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "28.394604"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "19654.10848113888"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4141584E-178E-43FD-AB37-DF0D242423C9"^^cim:String ;
    cim:IdentifiedObject.name "35_37_1"^^cim:String .

<432FEFAB-449B-4ECA-8260-D9CA3ABE534C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    emt:ConductingEquipment.ToConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    cim:ACLineSegment.b0ch "0.0003906742281033397"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006511237135055661"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.71282"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.42564"^^cim:Resistance ;
    cim:ACLineSegment.x "23.23368"^^cim:Reactance ;
    cim:ACLineSegment.x0 "69.70104"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "94451.35816329018"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "432FEFAB-449B-4ECA-8260-D9CA3ABE534C"^^cim:String ;
    cim:IdentifiedObject.name "69_75_1"^^cim:String .

<44F4E630-2A30-42EA-B878-BC1388813AAB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    emt:ConductingEquipment.ToConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:ACLineSegment.b0ch "0.0002709514807813484"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004515858013022474"^^cim:Susceptance ;
    cim:ACLineSegment.r "13.616459999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "27.232919999999996"^^cim:Resistance ;
    cim:ACLineSegment.x "61.51212"^^cim:Reactance ;
    cim:ACLineSegment.x0 "184.53636"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "127987.6120171089"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44F4E630-2A30-42EA-B878-BC1388813AAB"^^cim:String ;
    cim:IdentifiedObject.name "42_49_2"^^cim:String .

<483DD85B-B122-4C0B-AABB-E7E28462BB38> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    emt:ConductingEquipment.ToConnectivityNode <8DFC5E82-6987-4CDC-A143-210F22564C8D> ;
    cim:ACLineSegment.b0ch "6.742281033396346e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011237135055660576"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.8371759999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.674351999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "15.920784"^^cim:Reactance ;
    cim:ACLineSegment.x0 "47.762352"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "32480.856643602743"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "483DD85B-B122-4C0B-AABB-E7E28462BB38"^^cim:String ;
    cim:IdentifiedObject.name "90_91_1"^^cim:String .

<48ADFA67-3090-481D-90FA-7234F0DA6117> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    emt:ConductingEquipment.ToConnectivityNode <C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> ;
    cim:ACLineSegment.b0ch "9.955891619407687e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00016593152699012812"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.23672"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.47344"^^cim:Resistance ;
    cim:ACLineSegment.x "24.18588"^^cim:Reactance ;
    cim:ACLineSegment.x0 "72.55764"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "48647.76036489738"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "48ADFA67-3090-481D-90FA-7234F0DA6117"^^cim:String ;
    cim:IdentifiedObject.name "46_47_1"^^cim:String .

<48B27B9D-4620-4191-B068-93AAEE0B25F6> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> ;
    emt:ConductingEquipment.ToConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:ACLineSegment.b0ch "5.053560176433522e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "8.42260029405587e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.6374039999999996"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.274807999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "11.9025"^^cim:Reactance ;
    cim:ACLineSegment.x0 "35.707499999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "24314.18069838943"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "48B27B9D-4620-4191-B068-93AAEE0B25F6"^^cim:String ;
    cim:IdentifiedObject.name "47_49_1"^^cim:String .

<4A0E5710-59D5-4F37-ABCD-DF6D5B570628> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    emt:ConductingEquipment.ToConnectivityNode <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    cim:ACLineSegment.b0ch "0.00016635160680529302"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002772526780088217"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.864792"^^cim:Resistance ;
    cim:ACLineSegment.r0 "19.729584"^^cim:Resistance ;
    cim:ACLineSegment.x "35.80272"^^cim:Reactance ;
    cim:ACLineSegment.x0 "107.40816000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "76509.14262677582"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4A0E5710-59D5-4F37-ABCD-DF6D5B570628"^^cim:String ;
    cim:IdentifiedObject.name "89_90_1"^^cim:String .

<4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F> ;
    emt:ConductingEquipment.ToConnectivityNode <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    cim:ACLineSegment.b0ch "0.00019117832388153747"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00031863053980256243"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.578752"^^cim:Resistance ;
    cim:ACLineSegment.r0 "23.157504"^^cim:Resistance ;
    cim:ACLineSegment.x "46.733976"^^cim:Reactance ;
    cim:ACLineSegment.x0 "140.201928"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "93708.18247698236"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C"^^cim:String ;
    cim:IdentifiedObject.name "43_44_1"^^cim:String .

<4F74455D-00C4-49CD-A127-09B58451D5FB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    emt:ConductingEquipment.ToConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:ACLineSegment.b0ch "0.000148708254568368"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00024784709094728"^^cim:Susceptance ;
    cim:ACLineSegment.r "12.340511999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "24.681023999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "56.17979999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "168.53939999999997"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "90614.86684937064"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4F74455D-00C4-49CD-A127-09B58451D5FB"^^cim:String ;
    cim:IdentifiedObject.name "92_100_1"^^cim:String .

<529D6621-A13E-44DA-888D-BE7CAA111EE1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    emt:ConductingEquipment.ToConnectivityNode <189D5CE3-975E-4B00-9E06-7F8DF3CF0F11> ;
    cim:ACLineSegment.b0ch "5.904221802142406e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.840369670237345e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.084748"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.169496"^^cim:Resistance ;
    cim:ACLineSegment.x "14.321088"^^cim:Reactance ;
    cim:ACLineSegment.x0 "42.963263999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "28827.777598673958"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "529D6621-A13E-44DA-888D-BE7CAA111EE1"^^cim:String ;
    cim:IdentifiedObject.name "49_50_1"^^cim:String .

<53224FB5-31D6-4C1E-B2FD-75A713D8BD5A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    emt:ConductingEquipment.ToConnectivityNode <F8EE60F6-4661-47BE-9517-BDCF32752F70> ;
    cim:ACLineSegment.b0ch "4.272211720226842e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.120352867044737e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.123216"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.246432"^^cim:Resistance ;
    cim:ACLineSegment.x "10.359936"^^cim:Reactance ;
    cim:ACLineSegment.x0 "31.079808"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "20856.755208128947"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "53224FB5-31D6-4C1E-B2FD-75A713D8BD5A"^^cim:String ;
    cim:IdentifiedObject.name "76_118_1"^^cim:String .

<55BD5071-69FF-45CB-BFA6-B4A945CD817E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6C7523EE-785B-429E-850F-CABFE5D33AF5> ;
    emt:ConductingEquipment.ToConnectivityNode <AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6> ;
    cim:ACLineSegment.b0ch "1.7328292375551352e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "2.888048729258559e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.8741196000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.7482392000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "3.961152"^^cim:Reactance ;
    cim:ACLineSegment.x0 "11.883455999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "8213.541608508185"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "55BD5071-69FF-45CB-BFA6-B4A945CD817E"^^cim:String ;
    cim:IdentifiedObject.name "6_7_1"^^cim:String .

<55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <31AEF46D-1008-4004-874C-FF67ECD8C4EC> ;
    emt:ConductingEquipment.ToConnectivityNode <E831340A-31F5-46AD-8F68-2CE3C706C106> ;
    cim:ACLineSegment.b0ch "0.0004577189666036546"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0007628649443394244"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.5100975"^^cim:Resistance ;
    cim:ACLineSegment.r0 "19.020195"^^cim:Resistance ;
    cim:ACLineSegment.x "102.36149999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "307.0845"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "214590.05901667912"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896"^^cim:String ;
    cim:IdentifiedObject.name "26_30_1"^^cim:String .

<59935DA8-801A-47B2-8BC5-6A6DCFE591AF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    emt:ConductingEquipment.ToConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:ACLineSegment.b0ch "7.908002520478891e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013180004200798152"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.675112"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.350224"^^cim:Resistance ;
    cim:ACLineSegment.x "18.75834"^^cim:Reactance ;
    cim:ACLineSegment.x0 "56.27502"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "38183.209058549844"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59935DA8-801A-47B2-8BC5-6A6DCFE591AF"^^cim:String ;
    cim:IdentifiedObject.name "31_32_1"^^cim:String .

<5A246992-B1F7-4280-B4BE-C8439D8201A5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <3E5202E6-4EB3-44D9-BA80-7D920083F62C> ;
    emt:ConductingEquipment.ToConnectivityNode <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    cim:ACLineSegment.b0ch "0.00012728418399495905"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002121403066582651"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.513048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "13.026096"^^cim:Resistance ;
    cim:ACLineSegment.x "30.27996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "90.83988"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "61546.972389638686"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5A246992-B1F7-4280-B4BE-C8439D8201A5"^^cim:String ;
    cim:IdentifiedObject.name "22_23_1"^^cim:String .

<5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    emt:ConductingEquipment.ToConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    cim:ACLineSegment.b0ch "0.0001398865784499055"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00023314429741650916"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.513808"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.027616"^^cim:Resistance ;
    cim:ACLineSegment.x "8.322228"^^cim:Reactance ;
    cim:ACLineSegment.x0 "24.966684"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "33825.92276178677"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0"^^cim:String ;
    cim:IdentifiedObject.name "15_17_1"^^cim:String .

<605A69E7-7499-4605-84D5-221C38C11DAC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <189D5CE3-975E-4B00-9E06-7F8DF3CF0F11> ;
    emt:ConductingEquipment.ToConnectivityNode <12C436BC-F0C7-4585-A312-8992B47E483F> ;
    cim:ACLineSegment.b0ch "0.00010459987397605545"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00017433312329342575"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.026855999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "18.053711999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "25.51896"^^cim:Reactance ;
    cim:ACLineSegment.x0 "76.55688"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "51219.91935657578"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "605A69E7-7499-4605-84D5-221C38C11DAC"^^cim:String ;
    cim:IdentifiedObject.name "50_57_1"^^cim:String .

<64488A62-3EFF-462C-A7CD-405BD7DC714C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    emt:ConductingEquipment.ToConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    cim:ACLineSegment.b0ch "0.00014807813484562067"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002467968914093678"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.551516"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.103032"^^cim:Resistance ;
    cim:ACLineSegment.x "32.94612"^^cim:Reactance ;
    cim:ACLineSegment.x0 "98.83836"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "69245.16107727218"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "64488A62-3EFF-462C-A7CD-405BD7DC714C"^^cim:String ;
    cim:IdentifiedObject.name "85_89_1"^^cim:String .

<6467E8FE-B954-4602-8580-2CBFDFADAE11> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    emt:ConductingEquipment.ToConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:ACLineSegment.b0ch "0.0001398865784499055"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00023314429741650916"^^cim:Susceptance ;
    cim:ACLineSegment.r "13.026096"^^cim:Resistance ;
    cim:ACLineSegment.r0 "26.052192"^^cim:Resistance ;
    cim:ACLineSegment.x "35.421839999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "106.26551999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "69785.53406641737"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6467E8FE-B954-4602-8580-2CBFDFADAE11"^^cim:String ;
    cim:IdentifiedObject.name "45_49_1"^^cim:String .

<65200A65-95A1-4AF7-9BCE-D6C059DDAD48> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    emt:ConductingEquipment.ToConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:ACLineSegment.b0ch "0.00013043478260869564"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021739130434782607"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.484292"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.968584"^^cim:Resistance ;
    cim:ACLineSegment.x "30.108563999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "90.32569199999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "62127.453767784136"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "65200A65-95A1-4AF7-9BCE-D6C059DDAD48"^^cim:String ;
    cim:IdentifiedObject.name "89_92_2"^^cim:String .

<65213F42-2CC0-4D5A-88E7-3DF6BEA79506> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4B1B751D-931A-4F88-9C71-C7F566B3E7B0> ;
    emt:ConductingEquipment.ToConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:ACLineSegment.b0ch "6.805293005671077e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011342155009451796"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.42792"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.85584"^^cim:Resistance ;
    cim:ACLineSegment.x "15.482771999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "46.448316"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "32180.263633776856"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "65213F42-2CC0-4D5A-88E7-3DF6BEA79506"^^cim:String ;
    cim:IdentifiedObject.name "99_100_1"^^cim:String .

<6567F65B-33C2-4C5D-9033-DAAC41F4398F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C06FA1DE-8EF2-49EA-B780-8744352D55AE> ;
    emt:ConductingEquipment.ToConnectivityNode <1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69> ;
    cim:ACLineSegment.b0ch "4.398235664776308e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.33039277462718e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.8659319999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.731863999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "11.197872"^^cim:Reactance ;
    cim:ACLineSegment.x0 "33.593616"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "22001.32424499273"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6567F65B-33C2-4C5D-9033-DAAC41F4398F"^^cim:String ;
    cim:IdentifiedObject.name "51_52_1"^^cim:String .

<66773F24-42C9-47D5-A182-E48D7C08794E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    emt:ConductingEquipment.ToConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    cim:ACLineSegment.b0ch "0.00014681789540012602"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002446964923335434"^^cim:Susceptance ;
    cim:ACLineSegment.r "10.56942"^^cim:Resistance ;
    cim:ACLineSegment.r0 "21.13884"^^cim:Resistance ;
    cim:ACLineSegment.x "34.850519999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "104.55156"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "70914.64816471953"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "66773F24-42C9-47D5-A182-E48D7C08794E"^^cim:String ;
    cim:IdentifiedObject.name "40_42_1"^^cim:String .

<669BF484-0202-4923-8037-6DBAC883260F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    emt:ConductingEquipment.ToConnectivityNode <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    cim:ACLineSegment.b0ch "5.475740390674228e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.126233984457046e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.8659319999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.731863999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "12.988007999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "38.964023999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "26438.360658227535"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "669BF484-0202-4923-8037-6DBAC883260F"^^cim:String ;
    cim:IdentifiedObject.name "5_11_1"^^cim:String .

<67AC299D-2F0D-4F3A-8F95-20C5DCDCA953> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    emt:ConductingEquipment.ToConnectivityNode <7F2219A4-4C74-423F-BADF-48B38456F68D> ;
    cim:ACLineSegment.b0ch "0.00019533711405166985"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00032556185675278307"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.521619999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "23.043239999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "43.61076"^^cim:Reactance ;
    cim:ACLineSegment.x0 "130.83228"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "91502.09449555296"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67AC299D-2F0D-4F3A-8F95-20C5DCDCA953"^^cim:String ;
    cim:IdentifiedObject.name "100_106_1"^^cim:String .

<691A9961-89CF-484C-834A-3DE9D7864B6A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    emt:ConductingEquipment.ToConnectivityNode <F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F> ;
    cim:ACLineSegment.b0ch "0.00013314429741650912"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00022190716236084854"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.865172"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.730344"^^cim:Resistance ;
    cim:ACLineSegment.x "32.012964"^^cim:Reactance ;
    cim:ACLineSegment.x0 "96.03889199999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "64724.104797644104"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "691A9961-89CF-484C-834A-3DE9D7864B6A"^^cim:String ;
    cim:IdentifiedObject.name "34_43_1"^^cim:String .

<6B9C2EBC-519B-4300-901F-CD11A3D41B6F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EABC958B-8F75-4774-BB51-C1F6DB859135> ;
    emt:ConductingEquipment.ToConnectivityNode <03BDD171-2042-4E30-AE24-226D4D048B4F> ;
    cim:ACLineSegment.b0ch "4.587271581600504e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.64545263600084e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5027616"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0055232"^^cim:Resistance ;
    cim:ACLineSegment.x "2.57094"^^cim:Reactance ;
    cim:ACLineSegment.x0 "7.712819999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "10766.263903186997"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6B9C2EBC-519B-4300-901F-CD11A3D41B6F"^^cim:String ;
    cim:IdentifiedObject.name "60_61_1"^^cim:String .

<6D46755B-9CDA-44D6-8062-89F1FA933B4D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    emt:ConductingEquipment.ToConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    cim:ACLineSegment.b0ch "0.00015689981096408316"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002614996849401386"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.57094"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.14188"^^cim:Resistance ;
    cim:ACLineSegment.x "9.369648"^^cim:Reactance ;
    cim:ACLineSegment.x0 "28.108944"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "38011.47060284494"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D46755B-9CDA-44D6-8062-89F1FA933B4D"^^cim:String ;
    cim:IdentifiedObject.name "23_24_1"^^cim:String .

<6D807D57-C83E-478A-8521-EFC48081935C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621> ;
    emt:ConductingEquipment.ToConnectivityNode <3ED69350-4197-40A2-801D-C1FD01346C37> ;
    cim:ACLineSegment.b0ch "2.3944549464398232e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.990758244066372e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.9996200000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.9992400000000004"^^cim:Resistance ;
    cim:ACLineSegment.x "5.484672"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.454016"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "11361.10279491721"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D807D57-C83E-478A-8521-EFC48081935C"^^cim:String ;
    cim:IdentifiedObject.name "108_109_1"^^cim:String .

<6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    emt:ConductingEquipment.ToConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    cim:ACLineSegment.b0ch "0.0001568367989918084"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00026139466498634737"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.445444"^^cim:Resistance ;
    cim:ACLineSegment.r0 "22.890888"^^cim:Resistance ;
    cim:ACLineSegment.x "38.068956"^^cim:Reactance ;
    cim:ACLineSegment.x0 "114.206868"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "76603.9726447311"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD"^^cim:String ;
    cim:IdentifiedObject.name "75_77_1"^^cim:String .

<6E7594C5-B12D-4267-B383-8124D953357E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> ;
    emt:ConductingEquipment.ToConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    cim:ACLineSegment.b0ch "0.00022344045368620036"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00037240075614366726"^^cim:Susceptance ;
    cim:ACLineSegment.r "16.073136"^^cim:Resistance ;
    cim:ACLineSegment.r0 "32.146272"^^cim:Resistance ;
    cim:ACLineSegment.x "52.904232"^^cim:Reactance ;
    cim:ACLineSegment.x0 "158.712696"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "107787.38443744928"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6E7594C5-B12D-4267-B383-8124D953357E"^^cim:String ;
    cim:IdentifiedObject.name "47_69_1"^^cim:String .

<6F24DAAA-652B-488A-87E8-CD7B415C8911> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <03BDD171-2042-4E30-AE24-226D4D048B4F> ;
    emt:ConductingEquipment.ToConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    cim:ACLineSegment.b0ch "3.087586641461878e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.145977735769797e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5692256000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.1384512000000004"^^cim:Resistance ;
    cim:ACLineSegment.x "7.160544"^^cim:Reactance ;
    cim:ACLineSegment.x0 "21.481631999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "14740.913903268847"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F24DAAA-652B-488A-87E8-CD7B415C8911"^^cim:String ;
    cim:IdentifiedObject.name "61_62_1"^^cim:String .

<6FB634AF-9D69-4EF1-B9B7-A2249168F7E1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    emt:ConductingEquipment.ToConnectivityNode <501C2E7C-0F1F-47CF-9079-957CD8F0A577> ;
    cim:ACLineSegment.b0ch "0.00011279143037177064"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001879857172862844"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.265476"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.530952"^^cim:Resistance ;
    cim:ACLineSegment.x "26.661600000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "79.9848"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "54365.449162216544"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6FB634AF-9D69-4EF1-B9B7-A2249168F7E1"^^cim:String ;
    cim:IdentifiedObject.name "12_117_1"^^cim:String .

<71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    emt:ConductingEquipment.ToConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    cim:ACLineSegment.b0ch "0.00011959672337744171"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001993278722957362"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.132928"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.265856"^^cim:Resistance ;
    cim:ACLineSegment.x "6.9796260000000006"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.938878000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "28642.936533161617"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5"^^cim:String ;
    cim:IdentifiedObject.name "82_83_1"^^cim:String .

<72FF07E8-E469-4B63-A265-97005192904C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    emt:ConductingEquipment.ToConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    cim:ACLineSegment.b0ch "0.0003843730308758664"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000640621718126444"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.4264"^^cim:Resistance ;
    cim:ACLineSegment.x "24.18588"^^cim:Reactance ;
    cim:ACLineSegment.x0 "72.55764"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "95587.08664299546"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "72FF07E8-E469-4B63-A265-97005192904C"^^cim:String ;
    cim:IdentifiedObject.name "69_70_1"^^cim:String .

<7AD9E393-EE79-4786-BEC3-522B9F3395A5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EABC958B-8F75-4774-BB51-C1F6DB859135> ;
    emt:ConductingEquipment.ToConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    cim:ACLineSegment.b0ch "4.625078764965344e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.708464608275573e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.342412"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.684824"^^cim:Resistance ;
    cim:ACLineSegment.x "10.683684"^^cim:Reactance ;
    cim:ACLineSegment.x0 "32.051052"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "22037.47881128726"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7AD9E393-EE79-4786-BEC3-522B9F3395A5"^^cim:String ;
    cim:IdentifiedObject.name "60_62_1"^^cim:String .

<7C05114A-F364-4AA8-9517-BD0FFA8588B9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    emt:ConductingEquipment.ToConnectivityNode <12C436BC-F0C7-4585-A312-8992B47E483F> ;
    cim:ACLineSegment.b0ch "7.624448645242596e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001270741440873766"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.532092"^^cim:Resistance ;
    cim:ACLineSegment.r0 "13.064184"^^cim:Resistance ;
    cim:ACLineSegment.x "18.396504"^^cim:Reactance ;
    cim:ACLineSegment.x0 "55.189512"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "37129.03787700279"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C05114A-F364-4AA8-9517-BD0FFA8588B9"^^cim:String ;
    cim:IdentifiedObject.name "56_57_1"^^cim:String .

<7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2BE1FD98-90FF-4B9E-9B29-C2259BAFA511> ;
    emt:ConductingEquipment.ToConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    cim:ACLineSegment.b0ch "2.614996849401386e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.358328082335644e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.056752"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.113504"^^cim:Resistance ;
    cim:ACLineSegment.x "6.303564"^^cim:Reactance ;
    cim:ACLineSegment.x0 "18.910691999999997"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "12728.302623747923"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA"^^cim:String ;
    cim:IdentifiedObject.name "29_31_1"^^cim:String .

<7C40D5BF-DBC9-479C-99DC-3432338C33D4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    emt:ConductingEquipment.ToConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    cim:ACLineSegment.b0ch "0.00013232514177693763"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00022054190296156271"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.293092"^^cim:Resistance ;
    cim:ACLineSegment.r0 "22.586184"^^cim:Resistance ;
    cim:ACLineSegment.x "31.993920000000003"^^cim:Reactance ;
    cim:ACLineSegment.x0 "95.98176000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "64505.498435145186"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C40D5BF-DBC9-479C-99DC-3432338C33D4"^^cim:String ;
    cim:IdentifiedObject.name "37_40_1"^^cim:String .

<7DC1806C-9068-40BA-AE94-895CF961E7C1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    emt:ConductingEquipment.ToConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:ACLineSegment.b0ch "0.0001688720856962823"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002814534761604705"^^cim:Susceptance ;
    cim:ACLineSegment.r "15.292331999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "30.584663999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "45.515159999999995"^^cim:Reactance ;
    cim:ACLineSegment.x0 "136.54548"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "86915.8125558135"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7DC1806C-9068-40BA-AE94-895CF961E7C1"^^cim:String ;
    cim:IdentifiedObject.name "56_59_2"^^cim:String .

<821E713F-DFEA-4AEF-A621-E02C8C202A53> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    emt:ConductingEquipment.ToConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    cim:ACLineSegment.b0ch "7.813484562066791e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001302247427011132"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.42792"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.85584"^^cim:Resistance ;
    cim:ACLineSegment.x "17.501435999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "52.504307999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "36660.724674046374"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "821E713F-DFEA-4AEF-A621-E02C8C202A53"^^cim:String ;
    cim:IdentifiedObject.name "49_66_2"^^cim:String .

<82588AC2-35DB-444C-BEF1-EB94F03C3452> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    emt:ConductingEquipment.ToConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    cim:ACLineSegment.b0ch "0.00017139256458727158"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002856542743121193"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.0851279999999996"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.170255999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "10.09332"^^cim:Reactance ;
    cim:ACLineSegment.x0 "30.279960000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "41233.93993613507"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "82588AC2-35DB-444C-BEF1-EB94F03C3452"^^cim:String ;
    cim:IdentifiedObject.name "82_96_1"^^cim:String .

<8331E2DA-AFDD-4431-9B38-BABDCAC13487> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    emt:ConductingEquipment.ToConnectivityNode <FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7> ;
    cim:ACLineSegment.b0ch "9.388783868935098e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001564797311489183"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.799088"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.598176"^^cim:Resistance ;
    cim:ACLineSegment.x "22.281480000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "66.84444"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "45343.862563808994"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8331E2DA-AFDD-4431-9B38-BABDCAC13487"^^cim:String ;
    cim:IdentifiedObject.name "19_20_1"^^cim:String .

<83877686-83B3-4C63-9835-30C2EB623837> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9C83A8E3-2541-4BAE-9E8F-851255D449D5> ;
    emt:ConductingEquipment.ToConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    cim:ACLineSegment.b0ch "4.8897290485192184e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "8.149548414198698e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.504096"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.008192"^^cim:Resistance ;
    cim:ACLineSegment.x "11.521619999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "34.564859999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "23531.0331199951"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83877686-83B3-4C63-9835-30C2EB623837"^^cim:String ;
    cim:IdentifiedObject.name "39_40_1"^^cim:String .

<844F6A87-0744-4960-B5F4-4DA81AAB7F6C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <510B8BF8-A411-4267-B6B2-A84E438751CD> ;
    emt:ConductingEquipment.ToConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:ACLineSegment.b0ch "0.00014996849401386267"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00024994749002310443"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.560468"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.120936"^^cim:Resistance ;
    cim:ACLineSegment.x "34.08876"^^cim:Reactance ;
    cim:ACLineSegment.x0 "102.26628"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "70883.87338764887"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "844F6A87-0744-4960-B5F4-4DA81AAB7F6C"^^cim:String ;
    cim:IdentifiedObject.name "98_100_1"^^cim:String .

<85980EB3-FE39-4538-B9B1-E497A7BBB09C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E> ;
    emt:ConductingEquipment.ToConnectivityNode <E57064EF-43BD-4690-B668-88E86D2E3E3A> ;
    cim:ACLineSegment.b0ch "3.711405166981726e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.185675278302877e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.6492103999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.2984207999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "8.645976000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "25.937928000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "17758.980116049413"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "85980EB3-FE39-4538-B9B1-E497A7BBB09C"^^cim:String ;
    cim:IdentifiedObject.name "71_73_1"^^cim:String .

<8732EE2F-EA4D-4D9D-AED6-E1EE4A903275> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    emt:ConductingEquipment.ToConnectivityNode <01DD70D7-1101-417D-9301-5F15252519D5> ;
    cim:ACLineSegment.b0ch "5.910522999369879e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.850871665616466e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.23729"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.47458"^^cim:Resistance ;
    cim:ACLineSegment.x "13.921164"^^cim:Reactance ;
    cim:ACLineSegment.x0 "41.763492"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "28437.574700784982"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8732EE2F-EA4D-4D9D-AED6-E1EE4A903275"^^cim:String ;
    cim:IdentifiedObject.name "11_13_1"^^cim:String .

<8D170689-22A3-4A63-AB8E-0968890B805F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    emt:ConductingEquipment.ToConnectivityNode <ABBE7701-3127-4792-8C25-DD221167F071> ;
    cim:ACLineSegment.b0ch "6.30119722747322e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00010501995379122034"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.18968"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.37936"^^cim:Resistance ;
    cim:ACLineSegment.x "14.378219999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "43.13466"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "29840.488125236127"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8D170689-22A3-4A63-AB8E-0968890B805F"^^cim:String ;
    cim:IdentifiedObject.name "110_111_1"^^cim:String .

<8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    emt:ConductingEquipment.ToConnectivityNode <30D7BFF6-FC46-415B-B99C-56364A485FB6> ;
    cim:ACLineSegment.b0ch "5.1291745431632e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "8.548624238605334e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.57094"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.14188"^^cim:Resistance ;
    cim:ACLineSegment.x "11.654928"^^cim:Reactance ;
    cim:ACLineSegment.x0 "34.964784"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "24239.316010828665"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C"^^cim:String ;
    cim:IdentifiedObject.name "32_114_1"^^cim:String .

<8E61F4D3-1E63-455F-9177-BA283CC6F54C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    emt:ConductingEquipment.ToConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    cim:ACLineSegment.b0ch "0.000148708254568368"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00024784709094728"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.23748"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.47496"^^cim:Resistance ;
    cim:ACLineSegment.x "9.23634"^^cim:Reactance ;
    cim:ACLineSegment.x0 "27.709020000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "36741.70601970171"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E61F4D3-1E63-455F-9177-BA283CC6F54C"^^cim:String ;
    cim:IdentifiedObject.name "77_80_1"^^cim:String .

<8F50C9AD-A0C4-444C-AB0A-3E5A165FB459> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <074DAD71-0F71-4565-AD94-EBD4C3AD40D6> ;
    emt:ConductingEquipment.ToConnectivityNode <5A880B83-D621-4436-9663-44A7452ED909> ;
    cim:ACLineSegment.b0ch "0.0005857592942659105"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009762654904431841"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.90421"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.80842"^^cim:Resistance ;
    cim:ACLineSegment.x "36.302625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "108.90787499999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "144567.4208326003"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8F50C9AD-A0C4-444C-AB0A-3E5A165FB459"^^cim:String ;
    cim:IdentifiedObject.name "8_9_1"^^cim:String .

<9028B88A-E1A4-4BB8-85FE-710158F0DB46> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    emt:ConductingEquipment.ToConnectivityNode <65259240-DA2E-492B-8804-CAC2A970142E> ;
    cim:ACLineSegment.b0ch "6.86830497794581e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011447174963243017"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.913352"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.826704"^^cim:Resistance ;
    cim:ACLineSegment.x "16.149312"^^cim:Reactance ;
    cim:ACLineSegment.x0 "48.447936"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "33017.45710178451"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9028B88A-E1A4-4BB8-85FE-710158F0DB46"^^cim:String ;
    cim:IdentifiedObject.name "92_93_1"^^cim:String .

<94133CCF-0C88-439E-94F3-10A4E781A42F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    emt:ConductingEquipment.ToConnectivityNode <6B0332DF-9B96-42BB-BF68-E1919895AFDB> ;
    cim:ACLineSegment.b0ch "9.766855702583492e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00016278092837639153"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.913352"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.826704"^^cim:Resistance ;
    cim:ACLineSegment.x "22.281480000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "66.84444"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "46247.81585206334"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "94133CCF-0C88-439E-94F3-10A4E781A42F"^^cim:String ;
    cim:IdentifiedObject.name "62_67_1"^^cim:String .

<9535DC10-1D69-4A2E-95A8-1010CB4AADF5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    emt:ConductingEquipment.ToConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:ACLineSegment.b0ch "3.9634530560806545e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.605755093467758e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.408876"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.817752"^^cim:Resistance ;
    cim:ACLineSegment.x "9.61722"^^cim:Reactance ;
    cim:ACLineSegment.x0 "28.85166"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "19355.45829560863"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9535DC10-1D69-4A2E-95A8-1010CB4AADF5"^^cim:String ;
    cim:IdentifiedObject.name "48_49_1"^^cim:String .

<9B4CF52C-3569-4839-826B-332E5B0D63BF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    emt:ConductingEquipment.ToConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    cim:ACLineSegment.b0ch "0.0002575299306868305"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004292165511447175"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.675112"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.350224"^^cim:Resistance ;
    cim:ACLineSegment.x "16.244532"^^cim:Reactance ;
    cim:ACLineSegment.x0 "48.733596"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "64122.32804435328"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9B4CF52C-3569-4839-826B-332E5B0D63BF"^^cim:String ;
    cim:IdentifiedObject.name "77_82_1"^^cim:String .

<9BF195C3-297C-4884-AEFD-ADE88D8554D9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    emt:ConductingEquipment.ToConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    cim:ACLineSegment.b0ch "0.0003212980466288595"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005354967443814325"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.42087240000000004"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.8417448000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "78.36605999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "235.09817999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "157311.28293423483"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BF195C3-297C-4884-AEFD-ADE88D8554D9"^^cim:String ;
    cim:IdentifiedObject.name "24_70_1"^^cim:String .

<9CBE4964-AE66-469A-A36D-C164F39F316F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    emt:ConductingEquipment.ToConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    cim:ACLineSegment.b0ch "0.0001704473850031506"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000284078975005251"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.588844"^^cim:Resistance ;
    cim:ACLineSegment.r0 "17.177688"^^cim:Resistance ;
    cim:ACLineSegment.x "38.849759999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "116.54927999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "80673.54950008921"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9CBE4964-AE66-469A-A36D-C164F39F316F"^^cim:String ;
    cim:IdentifiedObject.name "100_104_1"^^cim:String .

<9D0B474A-F3DF-415C-9F78-5FA697F8CA62> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <27853610-B4B4-4896-9156-F068CC6F3C41> ;
    emt:ConductingEquipment.ToConnectivityNode <DB17FA1E-4C06-4979-9DC7-8A0B446AD712> ;
    cim:ACLineSegment.b0ch "8.002520478890989e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001333753413148498"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.770332"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.540664"^^cim:Resistance ;
    cim:ACLineSegment.x "19.024956"^^cim:Reactance ;
    cim:ACLineSegment.x0 "57.074867999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "38682.7242368905"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D0B474A-F3DF-415C-9F78-5FA697F8CA62"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1"^^cim:String .

<A14DD227-06BA-47DD-A214-704A8B19386C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    emt:ConductingEquipment.ToConnectivityNode <6C7523EE-785B-429E-850F-CABFE5D33AF5> ;
    cim:ACLineSegment.b0ch "4.4927536231884056e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.48792270531401e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.266236"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.532472"^^cim:Resistance ;
    cim:ACLineSegment.x "10.28376"^^cim:Reactance ;
    cim:ACLineSegment.x0 "30.851279999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "21309.540839363217"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A14DD227-06BA-47DD-A214-704A8B19386C"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1"^^cim:String .

<A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89> ;
    emt:ConductingEquipment.ToConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:ACLineSegment.b0ch "9.766855702583492e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00016278092837639153"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.008572"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.017144"^^cim:Resistance ;
    cim:ACLineSegment.x "23.23368"^^cim:Reactance ;
    cim:ACLineSegment.x0 "69.70104"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "47225.67908164509"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9"^^cim:String ;
    cim:IdentifiedObject.name "53_54_1"^^cim:String .

<A3E3ECDB-1855-49A3-A16F-9A273FFC80F3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <18961801-9D07-4D25-93E3-2A8CB866B49D> ;
    emt:ConductingEquipment.ToConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    cim:ACLineSegment.b0ch "0.00014681789540012602"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002446964923335434"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.645976000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "17.291952000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "34.298244000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "102.894732"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "70350.51225383957"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3E3ECDB-1855-49A3-A16F-9A273FFC80F3"^^cim:String ;
    cim:IdentifiedObject.name "16_17_1"^^cim:String .

<A52AC873-F360-4B20-AC8E-81F2AE63FCD6> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5A880B83-D621-4436-9663-44A7452ED909> ;
    emt:ConductingEquipment.ToConnectivityNode <2D043FF1-406D-4CED-982A-76217FB45745> ;
    cim:ACLineSegment.b0ch "0.0006200378071833649"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0010333963453056081"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.070845"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.14169"^^cim:Resistance ;
    cim:ACLineSegment.x "38.32605"^^cim:Reactance ;
    cim:ACLineSegment.x0 "114.97815"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "152826.24444761465"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A52AC873-F360-4B20-AC8E-81F2AE63FCD6"^^cim:String ;
    cim:IdentifiedObject.name "9_10_1"^^cim:String .

<A5631322-2B14-4FA6-862F-6079D1DDF3E1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22> ;
    emt:ConductingEquipment.ToConnectivityNode <74681864-BC8D-476F-A8DC-DAE61BE752CE> ;
    cim:ACLineSegment.b0ch "8.267170762444864e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013778617937408108"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.404685"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.80937"^^cim:Resistance ;
    cim:ACLineSegment.x "4.8205124999999995"^^cim:Reactance ;
    cim:ACLineSegment.x0 "14.461537499999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "19790.9610898256"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A5631322-2B14-4FA6-862F-6079D1DDF3E1"^^cim:String ;
    cim:IdentifiedObject.name "68_116_1"^^cim:String .

<A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    emt:ConductingEquipment.ToConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    cim:ACLineSegment.b0ch "0.00010611216131064902"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00017685360218441503"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.6366439999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.273287999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "25.195212"^^cim:Reactance ;
    cim:ACLineSegment.x0 "75.58563600000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "51260.567845698475"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37"^^cim:String ;
    cim:IdentifiedObject.name "70_74_1"^^cim:String .

<ABD27037-CECF-4F57-8003-71CDCAE4B2C4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    emt:ConductingEquipment.ToConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    cim:ACLineSegment.b0ch "0.00010459987397605545"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00017433312329342575"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.6176"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.2352"^^cim:Resistance ;
    cim:ACLineSegment.x "25.823664"^^cim:Reactance ;
    cim:ACLineSegment.x0 "77.470992"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "51524.8025215131"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ABD27037-CECF-4F57-8003-71CDCAE4B2C4"^^cim:String ;
    cim:IdentifiedObject.name "45_46_1"^^cim:String .

<AD3FE04C-E96E-4D92-A371-24250F35A798> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> ;
    emt:ConductingEquipment.ToConnectivityNode <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    cim:ACLineSegment.b0ch "5.5072463768115935e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.178743961352657e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.980196"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.960392"^^cim:Resistance ;
    cim:ACLineSegment.x "13.102272"^^cim:Reactance ;
    cim:ACLineSegment.x0 "39.306816"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "26630.687758965447"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD3FE04C-E96E-4D92-A371-24250F35A798"^^cim:String ;
    cim:IdentifiedObject.name "4_11_1"^^cim:String .

<AF376178-ADA1-4142-9CCA-0AE26D0AAB45> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    emt:ConductingEquipment.ToConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    cim:ACLineSegment.b0ch "3.100189035916824e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.1669817265280396e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.4875264"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9750528"^^cim:Resistance ;
    cim:ACLineSegment.x "1.790136"^^cim:Reactance ;
    cim:ACLineSegment.x0 "5.370407999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "7385.483383036208"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF376178-ADA1-4142-9CCA-0AE26D0AAB45"^^cim:String ;
    cim:IdentifiedObject.name "34_37_1"^^cim:String .

<AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    emt:ConductingEquipment.ToConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:ACLineSegment.b0ch "0.00014524259609325772"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00024207099348876287"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.438586399999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.877172799999999"^^cim:Resistance ;
    cim:ACLineSegment.x "34.526771999999994"^^cim:Reactance ;
    cim:ACLineSegment.x0 "103.58031599999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "70204.80122863338"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A"^^cim:String ;
    cim:IdentifiedObject.name "103_110_1"^^cim:String .

<B16A4456-B9E6-4DF1-842F-AA5B322B0D22> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    emt:ConductingEquipment.ToConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    cim:ACLineSegment.b0ch "0.00032703213610586014"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005450535601764335"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.884596"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.769192"^^cim:Resistance ;
    cim:ACLineSegment.x "19.23444"^^cim:Reactance ;
    cim:ACLineSegment.x0 "57.70332"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "78627.92468011855"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B16A4456-B9E6-4DF1-842F-AA5B322B0D22"^^cim:String ;
    cim:IdentifiedObject.name "69_77_1"^^cim:String .

<B2702D50-8FAC-45CB-9736-4AA1DE2F14E0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    emt:ConductingEquipment.ToConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    cim:ACLineSegment.b0ch "7.813484562066791e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001302247427011132"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.42792"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.85584"^^cim:Resistance ;
    cim:ACLineSegment.x "17.501435999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "52.504307999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "36660.724674046374"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2702D50-8FAC-45CB-9736-4AA1DE2F14E0"^^cim:String ;
    cim:IdentifiedObject.name "49_66_1"^^cim:String .

<B299941A-FD25-4473-9123-1FA6EFAAA47F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    emt:ConductingEquipment.ToConnectivityNode <324DA15C-891F-4372-B016-B4125A295B35> ;
    cim:ACLineSegment.b0ch "3.8500315059861366e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.416719176643561e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.76138"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.52276"^^cim:Resistance ;
    cim:ACLineSegment.x "9.274428"^^cim:Reactance ;
    cim:ACLineSegment.x0 "27.823284"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "18733.439965007758"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B299941A-FD25-4473-9123-1FA6EFAAA47F"^^cim:String ;
    cim:IdentifiedObject.name "40_41_1"^^cim:String .

<B392B67E-7729-46D6-ABD8-37D391BDD51C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    emt:ConductingEquipment.ToConnectivityNode <C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6> ;
    cim:ACLineSegment.b0ch "5.721487082545683e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.535811804242805e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.09446"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.18892"^^cim:Resistance ;
    cim:ACLineSegment.x "13.464108"^^cim:Reactance ;
    cim:ACLineSegment.x0 "40.392324"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "27515.985905088713"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B392B67E-7729-46D6-ABD8-37D391BDD51C"^^cim:String ;
    cim:IdentifiedObject.name "12_14_1"^^cim:String .

<B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    emt:ConductingEquipment.ToConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    cim:ACLineSegment.b0ch "7.246376811594203e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012077294685990338"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.122836"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.245672"^^cim:Resistance ;
    cim:ACLineSegment.x "16.549236"^^cim:Reactance ;
    cim:ACLineSegment.x0 "49.647708"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "34331.379579189605"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB"^^cim:String ;
    cim:IdentifiedObject.name "94_96_1"^^cim:String .

<B574811D-F468-4CA5-918F-4E6906A961D1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    emt:ConductingEquipment.ToConnectivityNode <4B1B751D-931A-4F88-9C71-C7F566B3E7B0> ;
    cim:ACLineSegment.b0ch "0.00017202268431001892"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002867044738500315"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.645976000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "17.291952000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "39.230639999999994"^^cim:Reactance ;
    cim:ACLineSegment.x0 "117.69191999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "81441.80321147505"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B574811D-F468-4CA5-918F-4E6906A961D1"^^cim:String ;
    cim:IdentifiedObject.name "80_99_1"^^cim:String .

<BAD6ED2C-454E-471A-868A-CF21DD4048D7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <074DAD71-0F71-4565-AD94-EBD4C3AD40D6> ;
    emt:ConductingEquipment.ToConnectivityNode <E831340A-31F5-46AD-8F68-2CE3C706C106> ;
    cim:ACLineSegment.b0ch "0.0002591052299936988"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00043184204998949805"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.1299775"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.259955"^^cim:Resistance ;
    cim:ACLineSegment.x "59.9886"^^cim:Reactance ;
    cim:ACLineSegment.x0 "179.9658"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "123598.80647772079"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BAD6ED2C-454E-471A-868A-CF21DD4048D7"^^cim:String ;
    cim:IdentifiedObject.name "8_30_1"^^cim:String .

<BC176A36-79C5-4C1F-98BE-043F5387C099> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    emt:ConductingEquipment.ToConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    cim:ACLineSegment.b0ch "0.000109640831758034"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00018273471959672334"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.18892"^^cim:Resistance ;
    cim:ACLineSegment.r0 "16.37784"^^cim:Resistance ;
    cim:ACLineSegment.x "28.185119999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "84.55536"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "55110.95400417095"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BC176A36-79C5-4C1F-98BE-043F5387C099"^^cim:String ;
    cim:IdentifiedObject.name "83_85_1"^^cim:String .

<BDB2F71D-5E56-49EB-A814-7404791FBD48> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    emt:ConductingEquipment.ToConnectivityNode <8CFF3204-84BC-40A4-87CF-8B45321BFEFA> ;
    cim:ACLineSegment.b0ch "8.128544423440454e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013547574039067425"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.9025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "23.805"^^cim:Resistance ;
    cim:ACLineSegment.x "25.138080000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "75.41424"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "44814.05758762197"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BDB2F71D-5E56-49EB-A814-7404791FBD48"^^cim:String ;
    cim:IdentifiedObject.name "83_84_1"^^cim:String .

<BEB27675-3917-4768-811C-D77188C19DC3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    emt:ConductingEquipment.ToConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    cim:ACLineSegment.b0ch "0.00011594202898550723"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00019323671497584538"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.455536"^^cim:Resistance ;
    cim:ACLineSegment.r0 "16.911072"^^cim:Resistance ;
    cim:ACLineSegment.x "28.185119999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "84.55536"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "56672.479801389636"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BEB27675-3917-4768-811C-D77188C19DC3"^^cim:String ;
    cim:IdentifiedObject.name "76_77_1"^^cim:String .

<BFD5D4D1-2FF6-43A0-9259-16CB895A7360> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    emt:ConductingEquipment.ToConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    cim:ACLineSegment.b0ch "6.364209199747952e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00010607015332913255"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.2184359999999996"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.436871999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "13.464108"^^cim:Reactance ;
    cim:ACLineSegment.x0 "40.392324"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "29020.36303029403"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BFD5D4D1-2FF6-43A0-9259-16CB895A7360"^^cim:String ;
    cim:IdentifiedObject.name "54_55_1"^^cim:String .

<C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    emt:ConductingEquipment.ToConnectivityNode <03BDD171-2042-4E30-AE24-226D4D048B4F> ;
    cim:ACLineSegment.b0ch "0.00012224322621298046"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020373871035496747"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.246432"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.492864"^^cim:Resistance ;
    cim:ACLineSegment.x "28.566"^^cim:Reactance ;
    cim:ACLineSegment.x0 "85.698"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "58583.98927828402"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37"^^cim:String ;
    cim:IdentifiedObject.name "59_61_1"^^cim:String .

<C1F309F2-CD86-4DE2-8950-D03BE4759233> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    emt:ConductingEquipment.ToConnectivityNode <4B744D65-35F8-4DDB-B554-AAAE115A6927> ;
    cim:ACLineSegment.b0ch "3.4971644612476374e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.828607435412729e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.513808"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.027616"^^cim:Resistance ;
    cim:ACLineSegment.x "8.265096"^^cim:Reactance ;
    cim:ACLineSegment.x0 "24.795288"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "16854.807759841526"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1F309F2-CD86-4DE2-8950-D03BE4759233"^^cim:String ;
    cim:IdentifiedObject.name "94_95_1"^^cim:String .

<C2D01483-B0CF-4938-B79B-2B968E5043D1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    emt:ConductingEquipment.ToConnectivityNode <C06FA1DE-8EF2-49EA-B780-8744352D55AE> ;
    cim:ACLineSegment.b0ch "0.00010775047258979206"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00017958412098298678"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.255384"^^cim:Resistance ;
    cim:ACLineSegment.r0 "18.510768"^^cim:Resistance ;
    cim:ACLineSegment.x "26.090280000000003"^^cim:Reactance ;
    cim:ACLineSegment.x0 "78.27084"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "52564.28797521506"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C2D01483-B0CF-4938-B79B-2B968E5043D1"^^cim:String ;
    cim:IdentifiedObject.name "49_51_1"^^cim:String .

<C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <30C7B932-36BB-42C8-9BED-44072759A8CA> ;
    emt:ConductingEquipment.ToConnectivityNode <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    cim:ACLineSegment.b0ch "8.947700063011972e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00014912833438353288"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.589604"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.179208"^^cim:Resistance ;
    cim:ACLineSegment.x "20.56752"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.70255999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "42529.32570332771"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812"^^cim:String ;
    cim:IdentifiedObject.name "3_5_1"^^cim:String .

<C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    emt:ConductingEquipment.ToConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:ACLineSegment.b0ch "1.5816005040957783e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "2.6360008401596305e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.133118"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.266236"^^cim:Resistance ;
    cim:ACLineSegment.x "3.732624"^^cim:Reactance ;
    cim:ACLineSegment.x0 "11.197872"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "7617.234812581255"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0"^^cim:String ;
    cim:IdentifiedObject.name "11_12_1"^^cim:String .

<C58B2F6B-2864-47B0-AEBF-BDD1215BF821> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    emt:ConductingEquipment.ToConnectivityNode <209ADEDC-536B-4687-89D3-7051B272F319> ;
    cim:ACLineSegment.b0ch "6.805293005671077e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011342155009451796"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.6431172000000003"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.2862344000000006"^^cim:Resistance ;
    cim:ACLineSegment.x "16.28262"^^cim:Reactance ;
    cim:ACLineSegment.x0 "48.847860000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "33001.021439448676"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C58B2F6B-2864-47B0-AEBF-BDD1215BF821"^^cim:String ;
    cim:IdentifiedObject.name "27_28_1"^^cim:String .

<C5B418F6-ECB7-49AA-B186-65E8A49DDFAC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    emt:ConductingEquipment.ToConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:ACLineSegment.b0ch "0.00017926906112161308"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002987817685360218"^^cim:Susceptance ;
    cim:ACLineSegment.r "15.711300000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "31.422600000000003"^^cim:Resistance ;
    cim:ACLineSegment.x "47.80044"^^cim:Reactance ;
    cim:ACLineSegment.x0 "143.40132"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "91772.05215456762"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C5B418F6-ECB7-49AA-B186-65E8A49DDFAC"^^cim:String ;
    cim:IdentifiedObject.name "56_59_1"^^cim:String .

<C79DC743-421E-4219-AB03-53AE64ED1742> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    emt:ConductingEquipment.ToConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:ACLineSegment.b0ch "6.068052930056711e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00010113421550094518"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.361076"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.722152"^^cim:Resistance ;
    cim:ACLineSegment.x "14.378219999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "43.13466"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "29283.235929195413"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C79DC743-421E-4219-AB03-53AE64ED1742"^^cim:String ;
    cim:IdentifiedObject.name "27_32_1"^^cim:String .

<C8A63FF2-2B9E-4685-9037-5C90FD52EFFA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B2FB721B-900A-45BF-9B1A-57C95DE911C1> ;
    emt:ConductingEquipment.ToConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    cim:ACLineSegment.b0ch "6.0932577189666036e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00010155429531611006"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.647116"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.294232"^^cim:Resistance ;
    cim:ACLineSegment.x "13.559327999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "40.677983999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "28496.116721446186"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C8A63FF2-2B9E-4685-9037-5C90FD52EFFA"^^cim:String ;
    cim:IdentifiedObject.name "88_89_1"^^cim:String .

<C927DC57-BDA6-4989-A5F8-034D458A8428> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    emt:ConductingEquipment.ToConnectivityNode <9C83A8E3-2541-4BAE-9E8F-851255D449D5> ;
    cim:ACLineSegment.b0ch "8.506616257088847e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00014177693761814746"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.113123999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.226247999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "20.18664"^^cim:Reactance ;
    cim:ACLineSegment.x0 "60.559920000000005"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "41082.06487152086"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C927DC57-BDA6-4989-A5F8-034D458A8428"^^cim:String ;
    cim:IdentifiedObject.name "37_39_1"^^cim:String .

<CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    emt:ConductingEquipment.ToConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    cim:ACLineSegment.b0ch "3.597983616887209e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.996639361478681e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.1310236000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.2620472000000005"^^cim:Resistance ;
    cim:ACLineSegment.x "9.388691999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "28.166075999999997"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "18221.073539231915"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7"^^cim:String ;
    cim:IdentifiedObject.name "18_19_1"^^cim:String .

<CBB8E53F-5FF7-46E6-8490-754E687DFC28> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    emt:ConductingEquipment.ToConnectivityNode <140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> ;
    cim:ACLineSegment.b0ch "0.0001632010081915564"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002720016803192607"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.71206"^^cim:Resistance ;
    cim:ACLineSegment.r0 "23.42412"^^cim:Resistance ;
    cim:ACLineSegment.x "38.65932"^^cim:Reactance ;
    cim:ACLineSegment.x0 "115.97796"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "78746.33465312382"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CBB8E53F-5FF7-46E6-8490-754E687DFC28"^^cim:String ;
    cim:IdentifiedObject.name "32_113_1"^^cim:String .

<CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8CFF3204-84BC-40A4-87CF-8B45321BFEFA> ;
    emt:ConductingEquipment.ToConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    cim:ACLineSegment.b0ch "3.8878386893509766e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.479731148918294e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.751288"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.502576"^^cim:Resistance ;
    cim:ACLineSegment.x "12.207204"^^cim:Reactance ;
    cim:ACLineSegment.x0 "36.621612"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "21597.52791117211"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E"^^cim:String ;
    cim:IdentifiedObject.name "84_85_1"^^cim:String .

<CD3D62CD-FFEC-45C2-9110-B9398D19E425> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8DFC5E82-6987-4CDC-A143-210F22564C8D> ;
    emt:ConductingEquipment.ToConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:ACLineSegment.b0ch "0.00010296156269691241"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00017160260449485402"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.370028"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.740056"^^cim:Resistance ;
    cim:ACLineSegment.x "24.223968000000003"^^cim:Reactance ;
    cim:ACLineSegment.x0 "72.67190400000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "49511.037713600104"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD3D62CD-FFEC-45C2-9110-B9398D19E425"^^cim:String ;
    cim:IdentifiedObject.name "91_92_1"^^cim:String .

<CDED6052-8AE9-4214-AADE-50A597C97634> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    emt:ConductingEquipment.ToConnectivityNode <EABC958B-8F75-4774-BB51-C1F6DB859135> ;
    cim:ACLineSegment.b0ch "0.00011846250787649655"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00019743751312749426"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.036948"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.073896"^^cim:Resistance ;
    cim:ACLineSegment.x "27.613799999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "82.8414"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "56701.60769777365"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CDED6052-8AE9-4214-AADE-50A597C97634"^^cim:String ;
    cim:IdentifiedObject.name "59_60_1"^^cim:String .

<CEC5A2EE-2138-499D-9A09-B7AE477E35AA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    emt:ConductingEquipment.ToConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:ACLineSegment.b0ch "0.00017788279773156898"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000296471329552615"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.0249516"^^cim:Resistance ;
    cim:ACLineSegment.r0 "18.0499032"^^cim:Resistance ;
    cim:ACLineSegment.x "41.096951999999995"^^cim:Reactance ;
    cim:ACLineSegment.x0 "123.29085599999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "84764.42228241346"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CEC5A2EE-2138-499D-9A09-B7AE477E35AA"^^cim:String ;
    cim:IdentifiedObject.name "55_59_1"^^cim:String .

<D1713FF9-79FF-4E42-9465-9FEA5BE29D7D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    emt:ConductingEquipment.ToConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    cim:ACLineSegment.b0ch "3.257718966603655e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.429531611006091e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.342412"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.684824"^^cim:Resistance ;
    cim:ACLineSegment.x "7.731863999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "23.195591999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "15734.057591557279"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D1713FF9-79FF-4E42-9465-9FEA5BE29D7D"^^cim:String ;
    cim:IdentifiedObject.name "74_75_1"^^cim:String .

<D207391C-1449-49AE-990C-033D72908E99> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    emt:ConductingEquipment.ToConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    cim:ACLineSegment.b0ch "0.00012570888468809073"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020951480781348456"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.026855999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "18.053711999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "29.765772"^^cim:Reactance ;
    cim:ACLineSegment.x0 "89.297316"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "60643.378209575836"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D207391C-1449-49AE-990C-033D72908E99"^^cim:String ;
    cim:IdentifiedObject.name "17_31_1"^^cim:String .

<D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <01DD70D7-1101-417D-9301-5F15252519D5> ;
    emt:ConductingEquipment.ToConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    cim:ACLineSegment.b0ch "0.00019747952110901073"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00032913253518168455"^^cim:Susceptance ;
    cim:ACLineSegment.r "14.168735999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "28.337471999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "46.543536"^^cim:Reactance ;
    cim:ACLineSegment.x0 "139.630608"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "95045.71541744389"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA"^^cim:String ;
    cim:IdentifiedObject.name "13_15_1"^^cim:String .

<D30BABAD-C60B-499F-B845-98CEF0F72EF9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    emt:ConductingEquipment.ToConnectivityNode <A536F263-AA7D-4768-9CE4-1E62EAED00FD> ;
    cim:ACLineSegment.b0ch "6.212980466288595e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00010354967443814325"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.123216"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.246432"^^cim:Resistance ;
    cim:ACLineSegment.x "14.111604"^^cim:Reactance ;
    cim:ACLineSegment.x0 "42.334812"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "29354.85967180261"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D30BABAD-C60B-499F-B845-98CEF0F72EF9"^^cim:String ;
    cim:IdentifiedObject.name "27_115_1"^^cim:String .

<D3C3662D-C8AE-4B74-9D01-50EAEF20F493> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    emt:ConductingEquipment.ToConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    cim:ACLineSegment.b0ch "0.0002608695652173913"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00043478260869565214"^^cim:Susceptance ;
    cim:ACLineSegment.r "18.75834"^^cim:Resistance ;
    cim:ACLineSegment.r0 "37.51668"^^cim:Resistance ;
    cim:ACLineSegment.x "61.70256"^^cim:Reactance ;
    cim:ACLineSegment.x0 "185.10768"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "125778.12688032893"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D3C3662D-C8AE-4B74-9D01-50EAEF20F493"^^cim:String ;
    cim:IdentifiedObject.name "49_69_1"^^cim:String .

<D3F8A89C-1131-453B-BAD4-ADED9E4879F2> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    emt:ConductingEquipment.ToConnectivityNode <B26E1176-16F4-40E7-ABBB-F05D18E3770B> ;
    cim:ACLineSegment.b0ch "7.624448645242596e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001270741440873766"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.532092"^^cim:Resistance ;
    cim:ACLineSegment.r0 "13.064184"^^cim:Resistance ;
    cim:ACLineSegment.x "18.396504"^^cim:Reactance ;
    cim:ACLineSegment.x0 "55.189512"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "37129.03787700279"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D3F8A89C-1131-453B-BAD4-ADED9E4879F2"^^cim:String ;
    cim:IdentifiedObject.name "56_58_1"^^cim:String .

<D7CCC666-E338-4FC4-897A-46FD80EA3CDD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    emt:ConductingEquipment.ToConnectivityNode <510B8BF8-A411-4267-B6B2-A84E438751CD> ;
    cim:ACLineSegment.b0ch "9.010712035286705e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00015017853392144509"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.532472"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.064944"^^cim:Resistance ;
    cim:ACLineSegment.x "20.56752"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.70255999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "42678.814128051534"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7CCC666-E338-4FC4-897A-46FD80EA3CDD"^^cim:String ;
    cim:IdentifiedObject.name "80_98_1"^^cim:String .

<D807DD77-FD55-47DF-B93F-70686F4B5B6C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    emt:ConductingEquipment.ToConnectivityNode <D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E> ;
    cim:ACLineSegment.b0ch "2.766225582860743e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.610375971434572e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.6796807999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3593615999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "6.760619999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.281859999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "13557.477233081856"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D807DD77-FD55-47DF-B93F-70686F4B5B6C"^^cim:String ;
    cim:IdentifiedObject.name "70_71_1"^^cim:String .

<DCEB377D-223A-41E8-80AC-070076BCD240> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    emt:ConductingEquipment.ToConnectivityNode <A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70> ;
    cim:ACLineSegment.b0ch "7.561436672967865e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012602394454946442"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.294612"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.589224"^^cim:Resistance ;
    cim:ACLineSegment.x "16.853939999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "50.56182"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "35391.15250137576"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DCEB377D-223A-41E8-80AC-070076BCD240"^^cim:String ;
    cim:IdentifiedObject.name "96_97_1"^^cim:String .

<DEDFCDFB-851A-42F0-9054-65DE4409961D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    emt:ConductingEquipment.ToConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:ACLineSegment.b0ch "0.00018840579710144927"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00031400966183574877"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.579132"^^cim:Resistance ;
    cim:ACLineSegment.r0 "19.158264"^^cim:Resistance ;
    cim:ACLineSegment.x "43.667892"^^cim:Reactance ;
    cim:ACLineSegment.x0 "131.003676"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "89922.8511967705"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DEDFCDFB-851A-42F0-9054-65DE4409961D"^^cim:String ;
    cim:IdentifiedObject.name "54_59_1"^^cim:String .

<E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    emt:ConductingEquipment.ToConnectivityNode <0714FE46-4245-46B0-A912-CEF95F283492> ;
    cim:ACLineSegment.b0ch "0.0002722117202268431"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00045368620037807185"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.9708639999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.9417279999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "15.2352"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.705600000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "63843.886089843516"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3"^^cim:String ;
    cim:IdentifiedObject.name "23_25_1"^^cim:String .

<E119CA73-0047-459B-B92B-CC47DF4EFDA9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <30D7BFF6-FC46-415B-B99C-56364A485FB6> ;
    emt:ConductingEquipment.ToConnectivityNode <A536F263-AA7D-4768-9CE4-1E62EAED00FD> ;
    cim:ACLineSegment.b0ch "8.695652173913041e-06"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.4492753623188403e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.438012"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.876024"^^cim:Resistance ;
    cim:ACLineSegment.x "1.980576"^^cim:Reactance ;
    cim:ACLineSegment.x0 "5.9417279999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "4114.2308845248435"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E119CA73-0047-459B-B92B-CC47DF4EFDA9"^^cim:String ;
    cim:IdentifiedObject.name "114_115_1"^^cim:String .

<E2758803-6340-4DA2-B120-6576A3E30389> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    emt:ConductingEquipment.ToConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    cim:ACLineSegment.b0ch "0.00019911783238815375"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00033186305398025625"^^cim:Susceptance ;
    cim:ACLineSegment.r "14.321088"^^cim:Resistance ;
    cim:ACLineSegment.r0 "28.642176"^^cim:Resistance ;
    cim:ACLineSegment.x "47.03868"^^cim:Reactance ;
    cim:ACLineSegment.x0 "141.11604"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "95945.4678913532"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2758803-6340-4DA2-B120-6576A3E30389"^^cim:String ;
    cim:IdentifiedObject.name "19_34_1"^^cim:String .

<E365EDD4-6293-4D16-9C6D-9717301FF219> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <20F4F03F-E253-4956-8E48-6C4640C094E8> ;
    emt:ConductingEquipment.ToConnectivityNode <AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4> ;
    cim:ACLineSegment.b0ch "9.262759924385632e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00015437933207309388"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.684824"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.369648"^^cim:Resistance ;
    cim:ACLineSegment.x "21.32928"^^cim:Reactance ;
    cim:ACLineSegment.x0 "63.987840000000006"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "44065.64443990777"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E365EDD4-6293-4D16-9C6D-9717301FF219"^^cim:String ;
    cim:IdentifiedObject.name "101_102_1"^^cim:String .

<E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    emt:ConductingEquipment.ToConnectivityNode <41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681> ;
    cim:ACLineSegment.b0ch "0.00010063011972274733"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001677168662045789"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.23672"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.47344"^^cim:Resistance ;
    cim:ACLineSegment.x "23.690735999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "71.07220799999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "48405.54290169152"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0"^^cim:String ;
    cim:IdentifiedObject.name "15_33_1"^^cim:String .

<E5A51C57-A145-4E26-AAC0-FD7769DF5870> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <65259240-DA2E-492B-8804-CAC2A970142E> ;
    emt:ConductingEquipment.ToConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    cim:ACLineSegment.b0ch "5.910522999369879e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.850871665616466e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.246812"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.493624"^^cim:Resistance ;
    cim:ACLineSegment.x "13.940208"^^cim:Reactance ;
    cim:ACLineSegment.x0 "41.820624"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "28457.019198578822"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E5A51C57-A145-4E26-AAC0-FD7769DF5870"^^cim:String ;
    cim:IdentifiedObject.name "93_94_1"^^cim:String .

<E68D07EC-9AD9-4E1C-93D7-BA6EA8025306> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    emt:ConductingEquipment.ToConnectivityNode <18961801-9D07-4D25-93E3-2A8CB866B49D> ;
    cim:ACLineSegment.b0ch "6.742281033396346e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011237135055660576"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.037328"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.074656"^^cim:Resistance ;
    cim:ACLineSegment.x "15.882696000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "47.648088"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "32441.98067917053"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E68D07EC-9AD9-4E1C-93D7-BA6EA8025306"^^cim:String ;
    cim:IdentifiedObject.name "12_16_1"^^cim:String .

<E7D7A044-8290-40D0-B087-EEF5182B4496> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E831340A-31F5-46AD-8F68-2CE3C706C106> ;
    emt:ConductingEquipment.ToConnectivityNode <C51BDCBE-A3B9-4196-BF0C-5856B9DAD216> ;
    cim:ACLineSegment.b0ch "0.0002127284183994959"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00035454736399915984"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.52276"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.04552"^^cim:Resistance ;
    cim:ACLineSegment.x "64.2735"^^cim:Reactance ;
    cim:ACLineSegment.x0 "192.82049999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "115923.25167919326"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E7D7A044-8290-40D0-B087-EEF5182B4496"^^cim:String ;
    cim:IdentifiedObject.name "30_38_1"^^cim:String .

<E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    emt:ConductingEquipment.ToConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    cim:ACLineSegment.b0ch "5.89161940768746e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.819365679479101e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.9708639999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.9417279999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "13.406976"^^cim:Reactance ;
    cim:ACLineSegment.x0 "40.220928"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "27862.788745651444"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC"^^cim:String ;
    cim:IdentifiedObject.name "79_80_1"^^cim:String .

<EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    emt:ConductingEquipment.ToConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    cim:ACLineSegment.b0ch "7.057340894770006e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011762234824616677"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.265856"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.531712"^^cim:Resistance ;
    cim:ACLineSegment.x "17.158644"^^cim:Reactance ;
    cim:ACLineSegment.x0 "51.475932"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "34498.789281071244"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD"^^cim:String ;
    cim:IdentifiedObject.name "44_45_1"^^cim:String .

<EFE81E59-47A0-4E8D-B997-F8391C7C3E51> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    emt:ConductingEquipment.ToConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:ACLineSegment.b0ch "0.0003695652173913043"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006159420289855072"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.036948"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.073896"^^cim:Resistance ;
    cim:ACLineSegment.x "21.957732"^^cim:Reactance ;
    cim:ACLineSegment.x0 "65.87319600000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "89306.09689471814"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EFE81E59-47A0-4E8D-B997-F8391C7C3E51"^^cim:String ;
    cim:IdentifiedObject.name "23_32_1"^^cim:String .

<F0A7EB86-1150-4BB6-A11D-DB4AEE608457> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <30C7B932-36BB-42C8-9BED-44072759A8CA> ;
    emt:ConductingEquipment.ToConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:ACLineSegment.b0ch "0.00012791430371770636"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021319050619617727"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.217296"^^cim:Resistance ;
    cim:ACLineSegment.r0 "18.434592"^^cim:Resistance ;
    cim:ACLineSegment.x "30.4704"^^cim:Reactance ;
    cim:ACLineSegment.x0 "91.41120000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "61892.84660633926"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0A7EB86-1150-4BB6-A11D-DB4AEE608457"^^cim:String ;
    cim:IdentifiedObject.name "3_12_1"^^cim:String .

<F3944D4C-E627-4714-97BF-797F85888DBA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22> ;
    emt:ConductingEquipment.ToConnectivityNode <A250909E-6E48-4D34-9B4B-4E138B35A804> ;
    cim:ACLineSegment.b0ch "0.000407309388783869"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006788489813064483"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.0829375"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.165875"^^cim:Resistance ;
    cim:ACLineSegment.x "24.043049999999997"^^cim:Reactance ;
    cim:ACLineSegment.x0 "72.12915"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "98106.7331552766"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F3944D4C-E627-4714-97BF-797F85888DBA"^^cim:String ;
    cim:IdentifiedObject.name "68_81_1"^^cim:String .

<F397DE10-5F1B-408B-A1AB-740467950189> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69> ;
    emt:ConductingEquipment.ToConnectivityNode <F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89> ;
    cim:ACLineSegment.b0ch "0.0001278512917454316"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021308548624238605"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.71282"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.42564"^^cim:Resistance ;
    cim:ACLineSegment.x "31.13694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "93.41082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "62550.72519865647"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F397DE10-5F1B-408B-A1AB-740467950189"^^cim:String ;
    cim:IdentifiedObject.name "52_53_1"^^cim:String .

<F5F0736E-4CD6-476B-8C83-EEB95C9560B4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    emt:ConductingEquipment.ToConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    cim:ACLineSegment.b0ch "0.0001688720856962823"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002814534761604705"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.04704"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.09408"^^cim:Resistance ;
    cim:ACLineSegment.x "9.998099999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "29.994299999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "40736.10448161001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F5F0736E-4CD6-476B-8C83-EEB95C9560B4"^^cim:String ;
    cim:IdentifiedObject.name "100_103_1"^^cim:String .

<F6D78C61-A554-45C2-89D5-BAA82DA32410> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    emt:ConductingEquipment.ToConnectivityNode <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    cim:ACLineSegment.b0ch "0.0003339634530560806"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005566057550934677"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.532472"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.064944"^^cim:Resistance ;
    cim:ACLineSegment.x "18.986867999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "56.96060399999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "78943.78792311708"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F6D78C61-A554-45C2-89D5-BAA82DA32410"^^cim:String ;
    cim:IdentifiedObject.name "89_90_2"^^cim:String .

<F86E1F5A-303D-4409-B0DF-CFDEE7855489> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    emt:ConductingEquipment.ToConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    cim:ACLineSegment.b0ch "0.00018210459987397606"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00030350766645662676"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.179208"^^cim:Resistance ;
    cim:ACLineSegment.r0 "18.358416"^^cim:Resistance ;
    cim:ACLineSegment.x "41.51592"^^cim:Reactance ;
    cim:ACLineSegment.x0 "124.54776000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "86200.46633857791"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F86E1F5A-303D-4409-B0DF-CFDEE7855489"^^cim:String ;
    cim:IdentifiedObject.name "62_66_1"^^cim:String .

<F8C97102-3A7A-4534-967D-2EA81BE7D4F1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    emt:ConductingEquipment.ToConnectivityNode <1588A7B3-52C6-42A0-9986-A2CFDB61D821> ;
    cim:ACLineSegment.b0ch "3.982356647763075e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.637261079605125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.7160544"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4321088"^^cim:Resistance ;
    cim:ACLineSegment.x "2.361456"^^cim:Reactance ;
    cim:ACLineSegment.x0 "7.0843679999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "9613.94933026456"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F8C97102-3A7A-4534-967D-2EA81BE7D4F1"^^cim:String ;
    cim:IdentifiedObject.name "77_78_1"^^cim:String .

<F93916BA-DB24-4F69-996B-B777CDE12BB7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    emt:ConductingEquipment.ToConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:ACLineSegment.b0ch "0.0002709514807813484"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004515858013022474"^^cim:Susceptance ;
    cim:ACLineSegment.r "13.616459999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "27.232919999999996"^^cim:Resistance ;
    cim:ACLineSegment.x "61.51212"^^cim:Reactance ;
    cim:ACLineSegment.x0 "184.53636"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "127987.6120171089"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F93916BA-DB24-4F69-996B-B777CDE12BB7"^^cim:String ;
    cim:IdentifiedObject.name "42_49_1"^^cim:String .

<FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    emt:ConductingEquipment.ToConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:ACLineSegment.b0ch "0.0001285444234404537"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002142407057340895"^^cim:Susceptance ;
    cim:ACLineSegment.r "10.18854"^^cim:Resistance ;
    cim:ACLineSegment.r0 "20.37708"^^cim:Resistance ;
    cim:ACLineSegment.x "30.9465"^^cim:Reactance ;
    cim:ACLineSegment.x0 "92.8395"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "62527.953326069386"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD"^^cim:String ;
    cim:IdentifiedObject.name "103_105_1"^^cim:String .

<FC57FAA4-F80D-460B-8528-64262C8DFF08> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    emt:ConductingEquipment.ToConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    cim:ACLineSegment.b0ch "0.00012791430371770636"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021319050619617727"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.160164"^^cim:Resistance ;
    cim:ACLineSegment.r0 "18.320328"^^cim:Resistance ;
    cim:ACLineSegment.x "30.08952"^^cim:Reactance ;
    cim:ACLineSegment.x0 "90.26856000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "61504.79985556325"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC57FAA4-F80D-460B-8528-64262C8DFF08"^^cim:String ;
    cim:IdentifiedObject.name "92_94_1"^^cim:String .

<FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    emt:ConductingEquipment.ToConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:ACLineSegment.b0ch "0.0001726528040327662"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002877546733879437"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.885356"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.770712"^^cim:Resistance ;
    cim:ACLineSegment.x "9.61722"^^cim:Reactance ;
    cim:ACLineSegment.x0 "28.85166"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "40397.40028434717"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C"^^cim:String ;
    cim:IdentifiedObject.name "89_92_1"^^cim:String .

<FE56C1E7-0D37-4638-8941-110C69E96896> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6> ;
    emt:ConductingEquipment.ToConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:ACLineSegment.b0ch "2.7536231884057967e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.589371980676328e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.6415927999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.2831855999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "6.47496"^^cim:Reactance ;
    cim:ACLineSegment.x0 "19.42488"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "13237.70272851533"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE56C1E7-0D37-4638-8941-110C69E96896"^^cim:String ;
    cim:IdentifiedObject.name "7_12_1"^^cim:String .

<FE9310C8-2C64-4252-8A07-75FC9E40BBAA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4B744D65-35F8-4DDB-B554-AAAE115A6927> ;
    emt:ConductingEquipment.ToConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    cim:ACLineSegment.b0ch "4.643982356647763e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.739970594412939e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.256524"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.513048"^^cim:Resistance ;
    cim:ACLineSegment.x "10.417068"^^cim:Reactance ;
    cim:ACLineSegment.x0 "31.251204"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "21805.18894509986"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE9310C8-2C64-4252-8A07-75FC9E40BBAA"^^cim:String ;
    cim:IdentifiedObject.name "95_96_1"^^cim:String .

<FE94B045-17CD-4697-BBF7-9DB05798C071> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C51BDCBE-A3B9-4196-BF0C-5856B9DAD216> ;
    emt:ConductingEquipment.ToConnectivityNode <4D002654-B2B4-42C9-81EC-917184A8659E> ;
    cim:ACLineSegment.b0ch "0.0005272841839949591"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0008788069733249318"^^cim:Susceptance ;
    cim:ACLineSegment.r "10.7241525"^^cim:Resistance ;
    cim:ACLineSegment.r0 "21.448305"^^cim:Resistance ;
    cim:ACLineSegment.x "117.35865"^^cim:Reactance ;
    cim:ACLineSegment.x0 "352.07595"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:Conductor.length "246616.28372501826"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE94B045-17CD-4697-BBF7-9DB05798C071"^^cim:String ;
    cim:IdentifiedObject.name "38_65_1"^^cim:String .

<FEA4B950-F80A-4BA0-9066-4686B7CF2C59> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7F2219A4-4C74-423F-BADF-48B38456F68D> ;
    emt:ConductingEquipment.ToConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    cim:ACLineSegment.b0ch "0.000148708254568368"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00024784709094728"^^cim:Susceptance ;
    cim:ACLineSegment.r "10.09332"^^cim:Resistance ;
    cim:ACLineSegment.r0 "20.18664"^^cim:Resistance ;
    cim:ACLineSegment.x "34.850519999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "104.55156"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "71369.7200956231"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEA4B950-F80A-4BA0-9066-4686B7CF2C59"^^cim:String ;
    cim:IdentifiedObject.name "106_107_1"^^cim:String .

<FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    emt:ConductingEquipment.ToConnectivityNode <F71B99F1-C168-4CCC-808F-D0534E06E45C> ;
    cim:ACLineSegment.b0ch "8.695652173913043e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00014492753623188405"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.665400000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "13.330800000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "23.42412"^^cim:Reactance ;
    cim:ACLineSegment.x0 "70.27235999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Conductor.length "44742.94293146325"^^cim:Length ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD"^^cim:String ;
    cim:IdentifiedObject.name "85_86_1"^^cim:String .

<049FF019-5F17-4029-80C6-B7FE79BE3B57> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    emt:ConductingEquipment.ToConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "049FF019-5F17-4029-80C6-B7FE79BE3B57"^^cim:String ;
    cim:IdentifiedObject.name "74_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.000630119722747322"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<07D7014B-056D-4596-B053-F80B088C5B1D> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    emt:ConductingEquipment.ToConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07D7014B-056D-4596-B053-F80B088C5B1D"^^cim:String ;
    cim:IdentifiedObject.name "83_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0005250997689561017"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<15B3FB10-76BD-4E46-9590-21739CAC044F> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    emt:ConductingEquipment.ToConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "15B3FB10-76BD-4E46-9590-21739CAC044F"^^cim:String ;
    cim:IdentifiedObject.name "110_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.000315059861373661"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<3B03002B-38CC-4626-AEE0-A6B762423418> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    emt:ConductingEquipment.ToConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3B03002B-38CC-4626-AEE0-A6B762423418"^^cim:String ;
    cim:IdentifiedObject.name "45_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0005250997689561017"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<407853A7-2DA0-4495-B391-7738BA913309> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    emt:ConductingEquipment.ToConnectivityNode <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "407853A7-2DA0-4495-B391-7738BA913309"^^cim:String ;
    cim:IdentifiedObject.name "48_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0007876496534341525"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<41FD10D8-BA70-41CF-AFB6-CF9012206BBE> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    emt:ConductingEquipment.ToConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "41FD10D8-BA70-41CF-AFB6-CF9012206BBE"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0007351396765385424"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<4AEE9693-8D72-4661-ADED-186AA093B685> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    emt:ConductingEquipment.ToConnectivityNode <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4AEE9693-8D72-4661-ADED-186AA093B685"^^cim:String ;
    cim:IdentifiedObject.name "5_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "-0.002100399075824407"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<4E52C24C-ADFE-4BEA-B575-4ACE938069D5> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    emt:ConductingEquipment.ToConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E52C24C-ADFE-4BEA-B575-4ACE938069D5"^^cim:String ;
    cim:IdentifiedObject.name "46_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0005250997689561017"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<8975F7F9-AA1B-4191-945C-5BDA07A3B3B6> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    emt:ConductingEquipment.ToConnectivityNode <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8975F7F9-AA1B-4191-945C-5BDA07A3B3B6"^^cim:String ;
    cim:IdentifiedObject.name "79_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0010501995379122034"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<D35369F2-AF19-4710-8F3E-5C4931B701C0> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    emt:ConductingEquipment.ToConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D35369F2-AF19-4710-8F3E-5C4931B701C0"^^cim:String ;
    cim:IdentifiedObject.name "105_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0010501995379122034"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<D3EED685-683E-41E9-9D29-F6EECE030935> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    emt:ConductingEquipment.ToConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D3EED685-683E-41E9-9D29-F6EECE030935"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "-0.001312749422390254"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<F350458A-E868-4FA1-A85D-DA3EC4449E8A> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    emt:ConductingEquipment.ToConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F350458A-E868-4FA1-A85D-DA3EC4449E8A"^^cim:String ;
    cim:IdentifiedObject.name "82_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0010501995379122034"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<F50E34F4-4A60-47E2-AD70-54B0A6408892> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    emt:ConductingEquipment.ToConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F50E34F4-4A60-47E2-AD70-54B0A6408892"^^cim:String ;
    cim:IdentifiedObject.name "107_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.000315059861373661"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<F8CBBA13-0114-4746-972F-8BC2B6951308> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    emt:ConductingEquipment.ToConnectivityNode <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F8CBBA13-0114-4746-972F-8BC2B6951308"^^cim:String ;
    cim:IdentifiedObject.name "44_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0005250997689561017"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<018F4304-53BF-48F2-B189-CFD9AB04AAD7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    emt:ConductingEquipment.ToConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "38000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "25000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "018F4304-53BF-48F2-B189-CFD9AB04AAD7"^^cim:String ;
    cim:IdentifiedObject.name "104_1"^^cim:String .

<04882B41-1F89-4C83-B0F4-29CBBD29B041> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    emt:ConductingEquipment.ToConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "66000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "23000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "04882B41-1F89-4C83-B0F4-29CBBD29B041"^^cim:String ;
    cim:IdentifiedObject.name "40_1"^^cim:String .

<05D88638-F9D2-4EA4-8A2F-4122CE3077A3> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> ;
    emt:ConductingEquipment.ToConnectivityNode <C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "34000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "05D88638-F9D2-4EA4-8A2F-4122CE3077A3"^^cim:String ;
    cim:IdentifiedObject.name "47_1"^^cim:String .

<0BC91367-49EC-4E51-AB91-1A92172DE38C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <27853610-B4B4-4896-9156-F068CC6F3C41> ;
    emt:ConductingEquipment.ToConnectivityNode <27853610-B4B4-4896-9156-F068CC6F3C41> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "51000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0BC91367-49EC-4E51-AB91-1A92172DE38C"^^cim:String ;
    cim:IdentifiedObject.name "1_1"^^cim:String .

<0C2339CB-5399-4D50-A83B-635ED4730126> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70> ;
    emt:ConductingEquipment.ToConnectivityNode <A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "15000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "9000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0C2339CB-5399-4D50-A83B-635ED4730126"^^cim:String ;
    cim:IdentifiedObject.name "97_1"^^cim:String .

<128F0E4F-727E-4A11-8BE8-074790E1F02F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    emt:ConductingEquipment.ToConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "65000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "128F0E4F-727E-4A11-8BE8-074790E1F02F"^^cim:String ;
    cim:IdentifiedObject.name "92_1"^^cim:String .

<135E92BA-E690-4CAB-A799-7F521AE1D60C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <501C2E7C-0F1F-47CF-9079-957CD8F0A577> ;
    emt:ConductingEquipment.ToConnectivityNode <501C2E7C-0F1F-47CF-9079-957CD8F0A577> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "20000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "135E92BA-E690-4CAB-A799-7F521AE1D60C"^^cim:String ;
    cim:IdentifiedObject.name "117_1"^^cim:String .

<13BA7291-4126-4634-A41E-7732819820CC> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    emt:ConductingEquipment.ToConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "63000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "22000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "13BA7291-4126-4634-A41E-7732819820CC"^^cim:String ;
    cim:IdentifiedObject.name "55_1"^^cim:String .

<1C9198FE-91CD-46CB-84D7-0B75A50D1BB9> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    emt:ConductingEquipment.ToConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "13000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1C9198FE-91CD-46CB-84D7-0B75A50D1BB9"^^cim:String ;
    cim:IdentifiedObject.name "24_1"^^cim:String .

<1CC61F40-1FAD-46E8-9B87-F6F55FFD4956> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <4B744D65-35F8-4DDB-B554-AAAE115A6927> ;
    emt:ConductingEquipment.ToConnectivityNode <4B744D65-35F8-4DDB-B554-AAAE115A6927> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "42000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "31000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1CC61F40-1FAD-46E8-9B87-F6F55FFD4956"^^cim:String ;
    cim:IdentifiedObject.name "95_1"^^cim:String .

<1E3B0CC3-3A7C-44F1-8BA6-CFBAA78F4AF6> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <7F2219A4-4C74-423F-BADF-48B38456F68D> ;
    emt:ConductingEquipment.ToConnectivityNode <7F2219A4-4C74-423F-BADF-48B38456F68D> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "43000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "16000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1E3B0CC3-3A7C-44F1-8BA6-CFBAA78F4AF6"^^cim:String ;
    cim:IdentifiedObject.name "106_1"^^cim:String .

<2205EC63-AB92-4D2B-ABA4-5578B65A737D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> ;
    emt:ConductingEquipment.ToConnectivityNode <140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "6000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2205EC63-AB92-4D2B-ABA4-5578B65A737D"^^cim:String ;
    cim:IdentifiedObject.name "113_1"^^cim:String .

<22A0D43F-F009-434B-A2C1-A8587F2EEB2C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <9C83A8E3-2541-4BAE-9E8F-851255D449D5> ;
    emt:ConductingEquipment.ToConnectivityNode <9C83A8E3-2541-4BAE-9E8F-851255D449D5> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "27000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "11000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22A0D43F-F009-434B-A2C1-A8587F2EEB2C"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String .

<2A59D611-195E-420B-A6A4-11D2745BBCAC> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <DB17FA1E-4C06-4979-9DC7-8A0B446AD712> ;
    emt:ConductingEquipment.ToConnectivityNode <DB17FA1E-4C06-4979-9DC7-8A0B446AD712> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "20000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "9000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A59D611-195E-420B-A6A4-11D2745BBCAC"^^cim:String ;
    cim:IdentifiedObject.name "2_1"^^cim:String .

<2AD79B71-E00E-44B4-818D-3BF141D11E11> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    emt:ConductingEquipment.ToConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "277000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "113000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2AD79B71-E00E-44B4-818D-3BF141D11E11"^^cim:String ;
    cim:IdentifiedObject.name "59_1"^^cim:String .

<2F0578AB-5840-4305-96F9-48C7BB1529B0> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    emt:ConductingEquipment.ToConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "31000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F0578AB-5840-4305-96F9-48C7BB1529B0"^^cim:String ;
    cim:IdentifiedObject.name "105_1"^^cim:String .

<35BF70D4-51E5-4A0D-B2B8-9B6C2EB114B3> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    emt:ConductingEquipment.ToConnectivityNode <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "70000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "23000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "35BF70D4-51E5-4A0D-B2B8-9B6C2EB114B3"^^cim:String ;
    cim:IdentifiedObject.name "11_1"^^cim:String .

<362D0109-C05B-44CC-82E8-C0C77082B8F8> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7> ;
    emt:ConductingEquipment.ToConnectivityNode <FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "18000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "362D0109-C05B-44CC-82E8-C0C77082B8F8"^^cim:String ;
    cim:IdentifiedObject.name "20_1"^^cim:String .

<3797E397-8AE3-4E46-B78D-E6539F7D3489> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <12C436BC-F0C7-4585-A312-8992B47E483F> ;
    emt:ConductingEquipment.ToConnectivityNode <12C436BC-F0C7-4585-A312-8992B47E483F> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "12000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3797E397-8AE3-4E46-B78D-E6539F7D3489"^^cim:String ;
    cim:IdentifiedObject.name "57_1"^^cim:String .

<3A793215-7F22-4AF3-AB0F-B752BFA7F635> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <30C7B932-36BB-42C8-9BED-44072759A8CA> ;
    emt:ConductingEquipment.ToConnectivityNode <30C7B932-36BB-42C8-9BED-44072759A8CA> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3A793215-7F22-4AF3-AB0F-B752BFA7F635"^^cim:String ;
    cim:IdentifiedObject.name "3_1"^^cim:String .

<3EA35FFD-C34E-40F3-B92E-22806C47994D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F71B99F1-C168-4CCC-808F-D0534E06E45C> ;
    emt:ConductingEquipment.ToConnectivityNode <F71B99F1-C168-4CCC-808F-D0534E06E45C> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "21000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3EA35FFD-C34E-40F3-B92E-22806C47994D"^^cim:String ;
    cim:IdentifiedObject.name "86_1"^^cim:String .

<3ED48CBE-D0FB-42CE-A123-5CB4B961E3B3> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6> ;
    emt:ConductingEquipment.ToConnectivityNode <AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "19000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "2000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3ED48CBE-D0FB-42CE-A123-5CB4B961E3B3"^^cim:String ;
    cim:IdentifiedObject.name "7_1"^^cim:String .

<44DBB7B1-B156-44E2-B67D-5043D0C88BFB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F> ;
    emt:ConductingEquipment.ToConnectivityNode <F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "18000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44DBB7B1-B156-44E2-B67D-5043D0C88BFB"^^cim:String ;
    cim:IdentifiedObject.name "43_1"^^cim:String .

<4624EC8D-43BC-4936-B159-7A8A53E256D3> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <97C59173-F37B-43C2-918C-258C5CE92460> ;
    emt:ConductingEquipment.ToConnectivityNode <97C59173-F37B-43C2-918C-258C5CE92460> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "14000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4624EC8D-43BC-4936-B159-7A8A53E256D3"^^cim:String ;
    cim:IdentifiedObject.name "21_1"^^cim:String .

<465450F0-27D8-499C-A5F1-22B1ADED6559> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    emt:ConductingEquipment.ToConnectivityNode <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "20000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "11000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "465450F0-27D8-499C-A5F1-22B1ADED6559"^^cim:String ;
    cim:IdentifiedObject.name "48_1"^^cim:String .

<48BA569E-A964-4C06-BAC3-EF6FC5C70917> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    emt:ConductingEquipment.ToConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "23000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "16000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "48BA569E-A964-4C06-BAC3-EF6FC5C70917"^^cim:String ;
    cim:IdentifiedObject.name "103_1"^^cim:String .

<4BB9B22D-7B59-4F6F-AA22-8FCC5A4CE23E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    emt:ConductingEquipment.ToConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "90000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "30000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4BB9B22D-7B59-4F6F-AA22-8FCC5A4CE23E"^^cim:String ;
    cim:IdentifiedObject.name "15_1"^^cim:String .

<4C2D3C4A-0200-417D-9D99-E683330A3393> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    emt:ConductingEquipment.ToConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "47000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "11000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4C2D3C4A-0200-417D-9D99-E683330A3393"^^cim:String ;
    cim:IdentifiedObject.name "75_1"^^cim:String .

<4E7FD04C-DCFC-4915-A41A-55B3CF1DC77C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6> ;
    emt:ConductingEquipment.ToConnectivityNode <C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "14000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "1000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E7FD04C-DCFC-4915-A41A-55B3CF1DC77C"^^cim:String ;
    cim:IdentifiedObject.name "14_1"^^cim:String .

<5455EA5F-269E-427C-8838-2FBEFE26FFCE> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <189D5CE3-975E-4B00-9E06-7F8DF3CF0F11> ;
    emt:ConductingEquipment.ToConnectivityNode <189D5CE3-975E-4B00-9E06-7F8DF3CF0F11> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "17000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "4000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5455EA5F-269E-427C-8838-2FBEFE26FFCE"^^cim:String ;
    cim:IdentifiedObject.name "50_1"^^cim:String .

<56ECBC1F-3CE6-4FA7-8C13-7E800E0B9784> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    emt:ConductingEquipment.ToConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "59000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "56ECBC1F-3CE6-4FA7-8C13-7E800E0B9784"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String .

<59964124-F498-497E-9583-E6DEF9B16894> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <3BEB2147-E83B-45AE-9D68-023B21ACFBB8> ;
    emt:ConductingEquipment.ToConnectivityNode <3BEB2147-E83B-45AE-9D68-023B21ACFBB8> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "12000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59964124-F498-497E-9583-E6DEF9B16894"^^cim:String ;
    cim:IdentifiedObject.name "72_1"^^cim:String .

<5B7A3A75-42F4-485D-85AD-6FDA2945EB51> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <8DFC5E82-6987-4CDC-A143-210F22564C8D> ;
    emt:ConductingEquipment.ToConnectivityNode <8DFC5E82-6987-4CDC-A143-210F22564C8D> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "10000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B7A3A75-42F4-485D-85AD-6FDA2945EB51"^^cim:String ;
    cim:IdentifiedObject.name "91_1"^^cim:String .

<5CF530B6-33E0-4BEC-B172-8772DBAEEB43> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <EABC958B-8F75-4774-BB51-C1F6DB859135> ;
    emt:ConductingEquipment.ToConnectivityNode <EABC958B-8F75-4774-BB51-C1F6DB859135> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "78000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5CF530B6-33E0-4BEC-B172-8772DBAEEB43"^^cim:String ;
    cim:IdentifiedObject.name "60_1"^^cim:String .

<6203E328-5023-456C-AE82-55E116272F60> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4> ;
    emt:ConductingEquipment.ToConnectivityNode <AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "5000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6203E328-5023-456C-AE82-55E116272F60"^^cim:String ;
    cim:IdentifiedObject.name "102_1"^^cim:String .

<62FBB288-81F5-4BCD-BF94-3F6B52B7B1DB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    emt:ConductingEquipment.ToConnectivityNode <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "7000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "62FBB288-81F5-4BCD-BF94-3F6B52B7B1DB"^^cim:String ;
    cim:IdentifiedObject.name "23_1"^^cim:String .

<638CEF5D-DE98-4C7A-9756-B33ED58AE61B> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    emt:ConductingEquipment.ToConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "68000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "638CEF5D-DE98-4C7A-9756-B33ED58AE61B"^^cim:String ;
    cim:IdentifiedObject.name "74_1"^^cim:String .

<63D1FD39-34A3-4479-87D4-11ADEE2996C7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    emt:ConductingEquipment.ToConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "18000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63D1FD39-34A3-4479-87D4-11ADEE2996C7"^^cim:String ;
    cim:IdentifiedObject.name "66_1"^^cim:String .

<6511E3D1-5453-4813-A164-699F8ACE68C9> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> ;
    emt:ConductingEquipment.ToConnectivityNode <A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "68000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "13000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6511E3D1-5453-4813-A164-699F8ACE68C9"^^cim:String ;
    cim:IdentifiedObject.name "112_1"^^cim:String .

<65251AFA-B1EB-471E-AD07-A6FA1030E85A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <3ED69350-4197-40A2-801D-C1FD01346C37> ;
    emt:ConductingEquipment.ToConnectivityNode <3ED69350-4197-40A2-801D-C1FD01346C37> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "8000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "65251AFA-B1EB-471E-AD07-A6FA1030E85A"^^cim:String ;
    cim:IdentifiedObject.name "109_1"^^cim:String .

<67B261D0-B373-4DB7-8A1D-FC00ABD048BC> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    emt:ConductingEquipment.ToConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "30000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67B261D0-B373-4DB7-8A1D-FC00ABD048BC"^^cim:String ;
    cim:IdentifiedObject.name "110_1"^^cim:String .

<6D8DDF4A-4187-4554-9ECE-A4044CE31E9E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    emt:ConductingEquipment.ToConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "45000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "25000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D8DDF4A-4187-4554-9ECE-A4044CE31E9E"^^cim:String ;
    cim:IdentifiedObject.name "19_1"^^cim:String .

<6E7518FD-AA4C-461C-843C-54EB4A9B6A70> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    emt:ConductingEquipment.ToConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "87000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "30000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6E7518FD-AA4C-461C-843C-54EB4A9B6A70"^^cim:String ;
    cim:IdentifiedObject.name "49_1"^^cim:String .

<7724B4F1-1F4B-49C5-9229-DDC1C27AC0E9> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    emt:ConductingEquipment.ToConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "66000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "20000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7724B4F1-1F4B-49C5-9229-DDC1C27AC0E9"^^cim:String ;
    cim:IdentifiedObject.name "70_1"^^cim:String .

<781EF55D-E14E-48C3-BC9B-D92961322C9F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <4B1B751D-931A-4F88-9C71-C7F566B3E7B0> ;
    emt:ConductingEquipment.ToConnectivityNode <4B1B751D-931A-4F88-9C71-C7F566B3E7B0> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "42000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "781EF55D-E14E-48C3-BC9B-D92961322C9F"^^cim:String ;
    cim:IdentifiedObject.name "99_1"^^cim:String .

<799BB403-BA56-4BF1-BA43-3BF7C035F65E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    emt:ConductingEquipment.ToConnectivityNode <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "60000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "34000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "799BB403-BA56-4BF1-BA43-3BF7C035F65E"^^cim:String ;
    cim:IdentifiedObject.name "18_1"^^cim:String .

<7F6ED109-992D-4664-A3C7-0AA6D546B79A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    emt:ConductingEquipment.ToConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "113000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "32000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F6ED109-992D-4664-A3C7-0AA6D546B79A"^^cim:String ;
    cim:IdentifiedObject.name "54_1"^^cim:String .

<85947F7C-6272-4CF7-8A8A-DE7FDDE84093> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    emt:ConductingEquipment.ToConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "54000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "85947F7C-6272-4CF7-8A8A-DE7FDDE84093"^^cim:String ;
    cim:IdentifiedObject.name "82_1"^^cim:String .

<8B15B078-C387-4D27-9BC0-14C55EDC138A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    emt:ConductingEquipment.ToConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "130000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B15B078-C387-4D27-9BC0-14C55EDC138A"^^cim:String ;
    cim:IdentifiedObject.name "80_1"^^cim:String .

<8B8DDF72-7DCB-43F4-AB0C-E52313F26FB3> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    emt:ConductingEquipment.ToConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "77000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "14000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B8DDF72-7DCB-43F4-AB0C-E52313F26FB3"^^cim:String ;
    cim:IdentifiedObject.name "62_1"^^cim:String .

<8D5DAB42-EE37-4008-8B66-0B6B6E7D6158> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    emt:ConductingEquipment.ToConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "28000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8D5DAB42-EE37-4008-8B66-0B6B6E7D6158"^^cim:String ;
    cim:IdentifiedObject.name "46_1"^^cim:String .

<91781E3D-F655-49F8-9287-69B2B9DEE228> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <01DD70D7-1101-417D-9301-5F15252519D5> ;
    emt:ConductingEquipment.ToConnectivityNode <01DD70D7-1101-417D-9301-5F15252519D5> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "34000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "16000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91781E3D-F655-49F8-9287-69B2B9DEE228"^^cim:String ;
    cim:IdentifiedObject.name "13_1"^^cim:String .

<96651AE1-CDCC-449C-B048-DCEF72A7E73F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    emt:ConductingEquipment.ToConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "20000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96651AE1-CDCC-449C-B048-DCEF72A7E73F"^^cim:String ;
    cim:IdentifiedObject.name "83_1"^^cim:String .

<981836DC-335F-4934-9D1E-E889AD2B5B24> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    emt:ConductingEquipment.ToConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "84000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "18000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "981836DC-335F-4934-9D1E-E889AD2B5B24"^^cim:String ;
    cim:IdentifiedObject.name "56_1"^^cim:String .

<9F14D4BA-8C5D-4BC9-B26A-5595044CCF0D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578> ;
    emt:ConductingEquipment.ToConnectivityNode <1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "33000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "9000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F14D4BA-8C5D-4BC9-B26A-5595044CCF0D"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String .

<9F2D8F79-796A-4116-B593-06C81D1D3584> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    emt:ConductingEquipment.ToConnectivityNode <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "16000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F2D8F79-796A-4116-B593-06C81D1D3584"^^cim:String ;
    cim:IdentifiedObject.name "44_1"^^cim:String .

<A00FCA87-3411-42B7-B860-4D6C8E43A0F5> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C06FA1DE-8EF2-49EA-B780-8744352D55AE> ;
    emt:ConductingEquipment.ToConnectivityNode <C06FA1DE-8EF2-49EA-B780-8744352D55AE> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "17000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A00FCA87-3411-42B7-B860-4D6C8E43A0F5"^^cim:String ;
    cim:IdentifiedObject.name "51_1"^^cim:String .

<A09E5497-7A5B-494F-98A9-6D22AA90AD45> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    emt:ConductingEquipment.ToConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "38000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "15000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A09E5497-7A5B-494F-98A9-6D22AA90AD45"^^cim:String ;
    cim:IdentifiedObject.name "96_1"^^cim:String .

<A6974307-DB39-4DAC-A0E5-F48AFDE7A34D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <3E5202E6-4EB3-44D9-BA80-7D920083F62C> ;
    emt:ConductingEquipment.ToConnectivityNode <3E5202E6-4EB3-44D9-BA80-7D920083F62C> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "10000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "5000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A6974307-DB39-4DAC-A0E5-F48AFDE7A34D"^^cim:String ;
    cim:IdentifiedObject.name "22_1"^^cim:String .

<A761E311-8AC6-4EED-9127-8DE1F8A08AFB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <6C7523EE-785B-429E-850F-CABFE5D33AF5> ;
    emt:ConductingEquipment.ToConnectivityNode <6C7523EE-785B-429E-850F-CABFE5D33AF5> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "52000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "22000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A761E311-8AC6-4EED-9127-8DE1F8A08AFB"^^cim:String ;
    cim:IdentifiedObject.name "6_1"^^cim:String .

<B54DA30E-ECBF-412A-883D-B17EBB64EA83> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> ;
    emt:ConductingEquipment.ToConnectivityNode <2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "12000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B54DA30E-ECBF-412A-883D-B17EBB64EA83"^^cim:String ;
    cim:IdentifiedObject.name "4_1"^^cim:String .

<B85E91FB-B82A-483E-BF34-4133EB221C28> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    emt:ConductingEquipment.ToConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "43000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B85E91FB-B82A-483E-BF34-4133EB221C28"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<B9A7EC13-2EE8-4954-B247-6D10FDC52212> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A536F263-AA7D-4768-9CE4-1E62EAED00FD> ;
    emt:ConductingEquipment.ToConnectivityNode <A536F263-AA7D-4768-9CE4-1E62EAED00FD> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "22000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9A7EC13-2EE8-4954-B247-6D10FDC52212"^^cim:String ;
    cim:IdentifiedObject.name "115_1"^^cim:String .

<BCE71999-8E9E-4567-A999-50D6DC6F13D7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <74681864-BC8D-476F-A8DC-DAE61BE752CE> ;
    emt:ConductingEquipment.ToConnectivityNode <74681864-BC8D-476F-A8DC-DAE61BE752CE> ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "184000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCE71999-8E9E-4567-A999-50D6DC6F13D7"^^cim:String ;
    cim:IdentifiedObject.name "116_1"^^cim:String .

<BD15688D-E9B6-4B84-9F5E-9FB8ABE22A8E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <324DA15C-891F-4372-B016-B4125A295B35> ;
    emt:ConductingEquipment.ToConnectivityNode <324DA15C-891F-4372-B016-B4125A295B35> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "37000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD15688D-E9B6-4B84-9F5E-9FB8ABE22A8E"^^cim:String ;
    cim:IdentifiedObject.name "41_1"^^cim:String .

<BD34838D-4B0C-4F85-B80D-7C1E5BB75C6C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <074DAD71-0F71-4565-AD94-EBD4C3AD40D6> ;
    emt:ConductingEquipment.ToConnectivityNode <074DAD71-0F71-4565-AD94-EBD4C3AD40D6> ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "28000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD34838D-4B0C-4F85-B80D-7C1E5BB75C6C"^^cim:String ;
    cim:IdentifiedObject.name "8_1"^^cim:String .

<BDDBEDE8-33E3-4ACB-AEC8-C649DBF3166F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    emt:ConductingEquipment.ToConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "37000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "18000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BDDBEDE8-33E3-4ACB-AEC8-C649DBF3166F"^^cim:String ;
    cim:IdentifiedObject.name "100_1"^^cim:String .

<BDFE0524-9B32-42D4-98FB-A0D8A344711C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    emt:ConductingEquipment.ToConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "59000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "23000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BDFE0524-9B32-42D4-98FB-A0D8A344711C"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String .

<BE790836-9927-42CB-B89F-89E9BD516951> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <30D7BFF6-FC46-415B-B99C-56364A485FB6> ;
    emt:ConductingEquipment.ToConnectivityNode <30D7BFF6-FC46-415B-B99C-56364A485FB6> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "8000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BE790836-9927-42CB-B89F-89E9BD516951"^^cim:String ;
    cim:IdentifiedObject.name "114_1"^^cim:String .

<C0CECDD2-987C-467A-A89A-0D3A3E6B7CE1> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B26E1176-16F4-40E7-ABBB-F05D18E3770B> ;
    emt:ConductingEquipment.ToConnectivityNode <B26E1176-16F4-40E7-ABBB-F05D18E3770B> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "12000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0CECDD2-987C-467A-A89A-0D3A3E6B7CE1"^^cim:String ;
    cim:IdentifiedObject.name "58_1"^^cim:String .

<C40ECF11-6020-4136-BF90-F5795B09E38E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <209ADEDC-536B-4687-89D3-7051B272F319> ;
    emt:ConductingEquipment.ToConnectivityNode <209ADEDC-536B-4687-89D3-7051B272F319> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "17000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C40ECF11-6020-4136-BF90-F5795B09E38E"^^cim:String ;
    cim:IdentifiedObject.name "28_1"^^cim:String .

<CA5836D1-66FB-4684-89BD-A2B662D2A33B> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    emt:ConductingEquipment.ToConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "11000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA5836D1-66FB-4684-89BD-A2B662D2A33B"^^cim:String ;
    cim:IdentifiedObject.name "17_1"^^cim:String .

<CB0AAE6F-F68F-47EA-AD32-AE259A676A24> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B2FB721B-900A-45BF-9B1A-57C95DE911C1> ;
    emt:ConductingEquipment.ToConnectivityNode <B2FB721B-900A-45BF-9B1A-57C95DE911C1> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "48000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CB0AAE6F-F68F-47EA-AD32-AE259A676A24"^^cim:String ;
    cim:IdentifiedObject.name "88_1"^^cim:String .

<CE90962F-D4CE-48FB-B5F1-01BF02E9115A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    emt:ConductingEquipment.ToConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "50000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "12000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE90962F-D4CE-48FB-B5F1-01BF02E9115A"^^cim:String ;
    cim:IdentifiedObject.name "107_1"^^cim:String .

<CF24B0AF-3910-46CB-AFD5-249CCC1E4C81> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1588A7B3-52C6-42A0-9986-A2CFDB61D821> ;
    emt:ConductingEquipment.ToConnectivityNode <1588A7B3-52C6-42A0-9986-A2CFDB61D821> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "71000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF24B0AF-3910-46CB-AFD5-249CCC1E4C81"^^cim:String ;
    cim:IdentifiedObject.name "78_1"^^cim:String .

<CF44F766-A4A3-4A60-B8DA-1BA606C8148E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    emt:ConductingEquipment.ToConnectivityNode <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "163000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "42000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF44F766-A4A3-4A60-B8DA-1BA606C8148E"^^cim:String ;
    cim:IdentifiedObject.name "90_1"^^cim:String .

<CFF54073-1367-4BF8-AF6A-D284BFB997E8> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    emt:ConductingEquipment.ToConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "47000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CFF54073-1367-4BF8-AF6A-D284BFB997E8"^^cim:String ;
    cim:IdentifiedObject.name "12_1"^^cim:String .

<D4BF7D24-A815-42A5-9472-9C6375B72FFD> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <65259240-DA2E-492B-8804-CAC2A970142E> ;
    emt:ConductingEquipment.ToConnectivityNode <65259240-DA2E-492B-8804-CAC2A970142E> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "12000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4BF7D24-A815-42A5-9472-9C6375B72FFD"^^cim:String ;
    cim:IdentifiedObject.name "93_1"^^cim:String .

<D7B4A07F-1AF3-49E4-829A-B19A651921EB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    emt:ConductingEquipment.ToConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "24000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "15000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7B4A07F-1AF3-49E4-829A-B19A651921EB"^^cim:String ;
    cim:IdentifiedObject.name "85_1"^^cim:String .

<D8B2376E-03D5-4CBA-9FEE-0AB048D55660> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89> ;
    emt:ConductingEquipment.ToConnectivityNode <F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "23000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "11000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8B2376E-03D5-4CBA-9FEE-0AB048D55660"^^cim:String ;
    cim:IdentifiedObject.name "53_1"^^cim:String .

<DB102DC3-572A-4360-B910-57166E5894BC> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <20F4F03F-E253-4956-8E48-6C4640C094E8> ;
    emt:ConductingEquipment.ToConnectivityNode <20F4F03F-E253-4956-8E48-6C4640C094E8> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "22000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "15000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB102DC3-572A-4360-B910-57166E5894BC"^^cim:String ;
    cim:IdentifiedObject.name "101_1"^^cim:String .

<DBECEDC2-C576-43C8-B36C-73CB081D8FCE> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    emt:ConductingEquipment.ToConnectivityNode <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "32000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DBECEDC2-C576-43C8-B36C-73CB081D8FCE"^^cim:String ;
    cim:IdentifiedObject.name "79_1"^^cim:String .

<DCA98358-DDAA-4EDE-A1AB-57371BC4E9B7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    emt:ConductingEquipment.ToConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "96000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "23000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DCA98358-DDAA-4EDE-A1AB-57371BC4E9B7"^^cim:String ;
    cim:IdentifiedObject.name "42_1"^^cim:String .

<DE855DD3-3291-4EB7-AB45-226DA698EA0C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F8EE60F6-4661-47BE-9517-BDCF32752F70> ;
    emt:ConductingEquipment.ToConnectivityNode <F8EE60F6-4661-47BE-9517-BDCF32752F70> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "33000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "15000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE855DD3-3291-4EB7-AB45-226DA698EA0C"^^cim:String ;
    cim:IdentifiedObject.name "118_1"^^cim:String .

<E0A596CE-DDAE-4695-9420-23CBE927AB78> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E57064EF-43BD-4690-B668-88E86D2E3E3A> ;
    emt:ConductingEquipment.ToConnectivityNode <E57064EF-43BD-4690-B668-88E86D2E3E3A> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "6000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E0A596CE-DDAE-4695-9420-23CBE927AB78"^^cim:String ;
    cim:IdentifiedObject.name "73_1"^^cim:String .

<E0F05AF9-4D6E-469A-9562-6DD93BF0D165> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    emt:ConductingEquipment.ToConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "30000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "16000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E0F05AF9-4D6E-469A-9562-6DD93BF0D165"^^cim:String ;
    cim:IdentifiedObject.name "94_1"^^cim:String .

<E2DB471D-5451-4F99-90E0-BA61AB1569A8> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69> ;
    emt:ConductingEquipment.ToConnectivityNode <1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "18000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "5000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2DB471D-5451-4F99-90E0-BA61AB1569A8"^^cim:String ;
    cim:IdentifiedObject.name "52_1"^^cim:String .

<E5B1193E-D0F2-4235-AB74-031557B227FD> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <8CFF3204-84BC-40A4-87CF-8B45321BFEFA> ;
    emt:ConductingEquipment.ToConnectivityNode <8CFF3204-84BC-40A4-87CF-8B45321BFEFA> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "11000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E5B1193E-D0F2-4235-AB74-031557B227FD"^^cim:String ;
    cim:IdentifiedObject.name "84_1"^^cim:String .

<E799F5D0-9173-44CE-9914-1ACA826D261E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2BE1FD98-90FF-4B9E-9B29-C2259BAFA511> ;
    emt:ConductingEquipment.ToConnectivityNode <2BE1FD98-90FF-4B9E-9B29-C2259BAFA511> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "24000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "4000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E799F5D0-9173-44CE-9914-1ACA826D261E"^^cim:String ;
    cim:IdentifiedObject.name "29_1"^^cim:String .

<E8CFAFD1-C51F-44AA-8D61-E15D2E07AB83> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <6B0332DF-9B96-42BB-BF68-E1919895AFDB> ;
    emt:ConductingEquipment.ToConnectivityNode <6B0332DF-9B96-42BB-BF68-E1919895AFDB> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "28000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8CFAFD1-C51F-44AA-8D61-E15D2E07AB83"^^cim:String ;
    cim:IdentifiedObject.name "67_1"^^cim:String .

<EADD6E09-7A9D-4BE8-AB97-D618CB7B26D4> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E9974592-33C7-4BF6-AE6F-05D7E3C68761> ;
    emt:ConductingEquipment.ToConnectivityNode <E9974592-33C7-4BF6-AE6F-05D7E3C68761> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "31000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "17000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EADD6E09-7A9D-4BE8-AB97-D618CB7B26D4"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String .

<EC1F7D72-860D-4C36-B3F7-D723762C1226> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <18961801-9D07-4D25-93E3-2A8CB866B49D> ;
    emt:ConductingEquipment.ToConnectivityNode <18961801-9D07-4D25-93E3-2A8CB866B49D> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "25000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC1F7D72-860D-4C36-B3F7-D723762C1226"^^cim:String ;
    cim:IdentifiedObject.name "16_1"^^cim:String .

<EDA13762-139B-4A72-A799-CC73DB982374> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    emt:ConductingEquipment.ToConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "53000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "22000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EDA13762-139B-4A72-A799-CC73DB982374"^^cim:String ;
    cim:IdentifiedObject.name "45_1"^^cim:String .

<EFE50DBD-3A2E-4D01-9A1F-1F841D351EC8> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621> ;
    emt:ConductingEquipment.ToConnectivityNode <EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "2000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "1000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EFE50DBD-3A2E-4D01-9A1F-1F841D351EC8"^^cim:String ;
    cim:IdentifiedObject.name "108_1"^^cim:String .

<F08A3A98-80BB-4A17-BB99-BD516B250AA4> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681> ;
    emt:ConductingEquipment.ToConnectivityNode <41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "23000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "9000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F08A3A98-80BB-4A17-BB99-BD516B250AA4"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String .

<F36DE88B-0F26-44EE-950C-27B4B055CDD2> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    emt:ConductingEquipment.ToConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "71000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "13000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F36DE88B-0F26-44EE-950C-27B4B055CDD2"^^cim:String ;
    cim:IdentifiedObject.name "27_1"^^cim:String .

<F40AC6C9-CFD9-46D0-836D-A7A6EBDCA535> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    emt:ConductingEquipment.ToConnectivityNode <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "68000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "36000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F40AC6C9-CFD9-46D0-836D-A7A6EBDCA535"^^cim:String ;
    cim:IdentifiedObject.name "76_1"^^cim:String .

<F543D4C2-F817-45DE-B0E8-85587203DD35> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <510B8BF8-A411-4267-B6B2-A84E438751CD> ;
    emt:ConductingEquipment.ToConnectivityNode <510B8BF8-A411-4267-B6B2-A84E438751CD> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "34000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F543D4C2-F817-45DE-B0E8-85587203DD35"^^cim:String ;
    cim:IdentifiedObject.name "98_1"^^cim:String .

<F7B2E550-054A-4B0A-9741-211A67C363A2> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    emt:ConductingEquipment.ToConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "61000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "28000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F7B2E550-054A-4B0A-9741-211A67C363A2"^^cim:String ;
    cim:IdentifiedObject.name "77_1"^^cim:String .

<153D90C1-5378-4C49-AFEE-EB920CD4C35F> a cim:LoadResponseCharacteristic ;
    cim:IdentifiedObject.mRID "153D90C1-5378-4C49-AFEE-EB920CD4C35F"^^cim:String ;
    cim:IdentifiedObject.name "LoadResp_Zp=0.000_Ip=0.000_Pp=100.000_Zq=100.000_Iq=0.000_Pq=0.000"^^cim:String ;
    cim:LoadResponseCharacteristic.exponentModel "false"^^cim:Boolean ;
    cim:LoadResponseCharacteristic.pConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pVoltageExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantImpedance "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantPower "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qVoltageExponent "0.0"^^cim:Float .

<84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> a cim:LoadResponseCharacteristic ;
    cim:IdentifiedObject.mRID "84F89AD7-BC2F-477A-AB15-E3BFDA3E3836"^^cim:String ;
    cim:IdentifiedObject.name "LoadResp_Zp=0.000_Ip=0.000_Pp=100.000_Zq=0.000_Iq=0.000_Pq=100.000"^^cim:String ;
    cim:LoadResponseCharacteristic.exponentModel "false"^^cim:Boolean ;
    cim:LoadResponseCharacteristic.pConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pVoltageExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qVoltageExponent "0.0"^^cim:Float .

<08967631-7C6C-4117-8E02-68FE8250680F> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <944A1E0F-5E11-4848-A348-E55125A54460> ;
    emt:ConductingEquipment.ToConnectivityNode <944A1E0F-5E11-4848-A348-E55125A54460> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "08967631-7C6C-4117-8E02-68FE8250680F"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4155C15E-2940-4A23-9932-1E70D3C979A8> ;
    cim:RotatingMachine.p "10000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "11022000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "12500000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "7500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-5000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<09476EF9-B8FF-488C-B290-64FC72D51B45> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <768C9A60-CA63-4649-92F7-BA595D68B8FC> ;
    emt:ConductingEquipment.ToConnectivityNode <768C9A60-CA63-4649-92F7-BA595D68B8FC> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09476EF9-B8FF-488C-B290-64FC72D51B45"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <48509427-2C78-43C9-BB60-A59581AEFFBB> ;
    cim:RotatingMachine.p "9300000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-5231000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "10900000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "6000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-4000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7> ;
    emt:ConductingEquipment.ToConnectivityNode <5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C2240CC2-6F72-41B5-A13F-6650D6BE5F2D> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "6323000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "6000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "5000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-5000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0BD59E90-C996-4231-A81D-61C1F19E5F5E> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <EC2E4BF2-6C48-413A-9A21-FDCFC5326559> ;
    emt:ConductingEquipment.ToConnectivityNode <EC2E4BF2-6C48-413A-9A21-FDCFC5326559> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0BD59E90-C996-4231-A81D-61C1F19E5F5E"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <8CACDB1A-FAEA-425F-AB59-3548CFBDEE7A> ;
    cim:RotatingMachine.p "210800000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-51042000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "248000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-73500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <6DB5286A-2890-4B4F-8561-E13F4E91F04E> ;
    emt:ConductingEquipment.ToConnectivityNode <6DB5286A-2890-4B4F-8561-E13F4E91F04E> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D90A3CBA-AFDE-4654-B17C-2F6E2E3D4DD2> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "5643000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C> ;
    emt:ConductingEquipment.ToConnectivityNode <203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6066281D-EFAF-4A75-9252-BF87D7728751> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-3104000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "48000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-15000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<1093E8B7-163F-445F-8D7B-4E0A416E2D2B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <85381297-51EA-4EBF-9D37-F0BA9D2E1ED8> ;
    emt:ConductingEquipment.ToConnectivityNode <85381297-51EA-4EBF-9D37-F0BA9D2E1ED8> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1093E8B7-163F-445F-8D7B-4E0A416E2D2B"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F05DFBC0-924A-4277-A2D9-1E9520098E39> ;
    cim:RotatingMachine.p "184000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "51324000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "217000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "184400000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-184400000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <49C0544D-452E-42C3-97A9-202D0BA43969> ;
    emt:ConductingEquipment.ToConnectivityNode <49C0544D-452E-42C3-97A9-202D0BA43969> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <BB409ED1-6B24-4172-B95A-CC3A78A48AD6> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "2831000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <5C7DF74D-76E9-4C05-8AD7-AB414D704183> ;
    emt:ConductingEquipment.ToConnectivityNode <5C7DF74D-76E9-4C05-8AD7-AB414D704183> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EE91E49B-FC1E-4165-9CA7-42782878B5D1> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "11943000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "70000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<21664FE9-4F84-426D-902B-90E49BD32EEB> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <BE0231E9-1ADD-4B71-8AAD-FFB7E584B494> ;
    emt:ConductingEquipment.ToConnectivityNode <BE0231E9-1ADD-4B71-8AAD-FFB7E584B494> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21664FE9-4F84-426D-902B-90E49BD32EEB"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <695F10A7-743F-459E-9713-F800C2FA9A4F> ;
    cim:RotatingMachine.p "7000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "31976000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "8000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "4000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-4000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<2248E3C5-D148-4819-9AFA-D94F9AA2981F> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D216025C-AB98-416F-8521-0F54ED29A61F> ;
    emt:ConductingEquipment.ToConnectivityNode <D216025C-AB98-416F-8521-0F54ED29A61F> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2248E3C5-D148-4819-9AFA-D94F9AA2981F"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <551E8365-6113-4F1A-B1CC-979D29C3AC82> ;
    cim:RotatingMachine.p "196000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-1951000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "238000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-33500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<2320C7F5-1409-4EDF-A651-28AC72670460> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <13E0B318-149F-4FBD-9A40-E8B1ED560A2F> ;
    emt:ConductingEquipment.ToConnectivityNode <13E0B318-149F-4FBD-9A40-E8B1ED560A2F> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2320C7F5-1409-4EDF-A651-28AC72670460"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <5B7F1FA6-12C4-4827-9750-2FE615767CC6> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "5269000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<28F84FCF-7B8A-4FDC-8B99-130FF1A87459> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <7AE43335-8225-455D-B3C4-EA108A8AFB2B> ;
    emt:ConductingEquipment.ToConnectivityNode <7AE43335-8225-455D-B3C4-EA108A8AFB2B> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "28F84FCF-7B8A-4FDC-8B99-130FF1A87459"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <113392D7-C938-4BD0-84B3-A273597C20F0> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-15282000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "470000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "42500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-42500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<33240597-44EB-4B8B-9B0A-30B06149975C> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <0B6067E0-8B01-4BF2-9577-16F93EB10DAA> ;
    emt:ConductingEquipment.ToConnectivityNode <0B6067E0-8B01-4BF2-9577-16F93EB10DAA> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "33240597-44EB-4B8B-9B0A-30B06149975C"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <B4293161-6202-4F67-BF98-A2FEE749F03D> ;
    cim:RotatingMachine.p "95000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "76834000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "65000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-30000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<3E302506-7C98-4BB0-A533-886D31D977B9> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <08CC33E3-30A1-4810-86DF-E5BCB1766499> ;
    emt:ConductingEquipment.ToConnectivityNode <08CC33E3-30A1-4810-86DF-E5BCB1766499> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3E302506-7C98-4BB0-A533-886D31D977B9"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F3BD2452-F789-447D-9BEB-B3745DB42F92> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-11130000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "110000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <14D7CD96-E2E7-4DBC-A558-DE159A21ACCC> ;
    emt:ConductingEquipment.ToConnectivityNode <14D7CD96-E2E7-4DBC-A558-DE159A21ACCC> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C9593436-7A33-438C-BF8E-A83B8DF11F6F> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "62758000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "42000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "35700000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-35700000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<507850DB-50C8-4CA0-B4FF-88FB3A068A4F> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D8011774-950E-4A18-BFFD-C638E4D60BA6> ;
    emt:ConductingEquipment.ToConnectivityNode <D8011774-950E-4A18-BFFD-C638E4D60BA6> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "507850DB-50C8-4CA0-B4FF-88FB3A068A4F"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <0E38EF3A-DC1B-4522-9AEE-74F04D6008AB> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-8000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "24000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <09500BDB-1C78-43D9-9AD6-DB6A665135D4> ;
    emt:ConductingEquipment.ToConnectivityNode <09500BDB-1C78-43D9-9AD6-DB6A665135D4> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E338D8E3-DADD-45DE-8955-582810CAC0FB> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-1252000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "24000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<528CF7FE-578F-461A-80D4-CFED9E218EED> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <3B79813D-3949-4405-8970-753D8E9C54DD> ;
    emt:ConductingEquipment.ToConnectivityNode <3B79813D-3949-4405-8970-753D8E9C54DD> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "528CF7FE-578F-461A-80D4-CFED9E218EED"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7E074182-5726-4A4E-8D37-4AB0472EB7D1> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-15005000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5E61C72D-815D-444C-8100-FBA12693FC1C> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <77068F76-B8E8-49E0-A76D-1EB981237BD7> ;
    emt:ConductingEquipment.ToConnectivityNode <77068F76-B8E8-49E0-A76D-1EB981237BD7> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E61C72D-815D-444C-8100-FBA12693FC1C"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <3965778A-278D-4CA1-B057-A96FFCD6F4E3> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "5694000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "12500000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "10600000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-10600000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<63A406F9-0D8B-4D86-B3FC-785CD5A6A522> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <9F53B8F5-4883-4409-B6AC-F29DB6603565> ;
    emt:ConductingEquipment.ToConnectivityNode <9F53B8F5-4883-4409-B6AC-F29DB6603565> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63A406F9-0D8B-4D86-B3FC-785CD5A6A522"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <AA4ADFBA-EB1E-4D13-845B-B40310562448> ;
    cim:RotatingMachine.p "187000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "80812000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "220000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-33500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <5140BAF6-AE26-4F22-93D8-646A1BDB1460> ;
    emt:ConductingEquipment.ToConnectivityNode <5140BAF6-AE26-4F22-93D8-646A1BDB1460> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67422A55-A152-45DA-ACD2-B2AF1F6E8A5E"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EF588319-93E9-4208-B26C-C5462886CB90> ;
    cim:RotatingMachine.p "85000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "110058000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-25000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<720168A7-D93B-40D4-B8B9-91C06674A049> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99> ;
    emt:ConductingEquipment.ToConnectivityNode <D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "720168A7-D93B-40D4-B8B9-91C06674A049"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <1B57CD30-935C-4556-B98A-A1633BCDFEC8> ;
    cim:RotatingMachine.p "60000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "40000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "40000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-15000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<757C06F2-F007-4747-83DC-ED10043ADC0E> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <77056770-4E87-43AE-A4B7-80EF67FEDE1B> ;
    emt:ConductingEquipment.ToConnectivityNode <77056770-4E87-43AE-A4B7-80EF67FEDE1B> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "757C06F2-F007-4747-83DC-ED10043ADC0E"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <AC3C2A9E-56B2-48FE-A05A-561F775B2094> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "4854000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<78C117C2-4322-4243-A925-CA4DBBA7C115> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <79BADDF4-516D-40C6-A7EA-A3848EC788B3> ;
    emt:ConductingEquipment.ToConnectivityNode <79BADDF4-516D-40C6-A7EA-A3848EC788B3> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78C117C2-4322-4243-A925-CA4DBBA7C115"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <045D922F-43DD-4EB5-B193-91598C897714> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "9664000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "32000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-10000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<7B65B419-1E3A-4363-B3D6-371EC8ACC3E7> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB> ;
    emt:ConductingEquipment.ToConnectivityNode <AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7B65B419-1E3A-4363-B3D6-371EC8ACC3E7"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <1312E59E-6084-4334-93DB-E8AB730CD314> ;
    cim:RotatingMachine.p "200000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "110058000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "238000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "130000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-90000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<80FBE81B-488A-4D84-A875-9483476135CE> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <360B9B5C-AA0F-4645-B2CD-EB206B407DC8> ;
    emt:ConductingEquipment.ToConnectivityNode <360B9B5C-AA0F-4645-B2CD-EB206B407DC8> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "80FBE81B-488A-4D84-A875-9483476135CE"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <607EC01B-2DCE-4129-8422-583B9168DAF5> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "15930000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-13000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8319D74A-7137-4461-9C96-7CEEF2D23F2B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <678CF40F-A28F-4813-A9E7-C7DAD6E698B0> ;
    emt:ConductingEquipment.ToConnectivityNode <678CF40F-A28F-4813-A9E7-C7DAD6E698B0> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8319D74A-7137-4461-9C96-7CEEF2D23F2B"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <220ABCE9-8E31-4D19-B620-D50E027E7BB8> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-5768000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8322A72F-C9BC-4D17-9B71-CCD31CC40C63> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <8A2DDCFF-805F-40FD-88AB-1BF1E752DF98> ;
    emt:ConductingEquipment.ToConnectivityNode <8A2DDCFF-805F-40FD-88AB-1BF1E752DF98> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8322A72F-C9BC-4D17-9B71-CCD31CC40C63"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <97755D94-0A48-4A07-81E8-827F60C6A300> ;
    cim:RotatingMachine.p "130000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "9905000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "153000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "80000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-80000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <B7799787-5209-4FE7-88C5-55BD9B4B95A0> ;
    emt:ConductingEquipment.ToConnectivityNode <B7799787-5209-4FE7-88C5-55BD9B4B95A0> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7BE7D219-25D3-4326-89E8-E16FE4B69FC3> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-14847000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "35000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "29800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-29800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<98575173-38C4-4D81-8CE5-9879CCEF798E> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <62470EDD-3C17-4336-83E0-2B94FA6D2182> ;
    emt:ConductingEquipment.ToConnectivityNode <62470EDD-3C17-4336-83E0-2B94FA6D2182> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "98575173-38C4-4D81-8CE5-9879CCEF798E"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <BC2F8F03-5087-4030-BC16-F7256F2844FA> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-8000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "24000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<9F87A332-8145-4C32-80F3-ABA97BB99E09> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <DAA0066C-3EDB-4498-929B-0B0F0D8E12FD> ;
    emt:ConductingEquipment.ToConnectivityNode <DAA0066C-3EDB-4498-929B-0B0F0D8E12FD> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F87A332-8145-4C32-80F3-ABA97BB99E09"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F184C9E0-C6C0-480C-94AD-D8A0A5564295> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "4664000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A0A0EB04-206C-4116-9F60-A242B72A1A64> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <72A50108-1242-4D3E-8987-3FA8433BFE91> ;
    emt:ConductingEquipment.ToConnectivityNode <72A50108-1242-4D3E-8987-3FA8433BFE91> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A0A0EB04-206C-4116-9F60-A242B72A1A64"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <76B64A27-84BC-435E-9904-DD2A2659BFDD> ;
    cim:RotatingMachine.p "182800000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "49798000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "215000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "110000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-47000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A45C7B95-B2F7-479C-8555-4FE283AF6A82> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <697F9013-B904-405F-86D9-8F3BC0F1990B> ;
    emt:ConductingEquipment.ToConnectivityNode <697F9013-B904-405F-86D9-8F3BC0F1990B> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A45C7B95-B2F7-479C-8555-4FE283AF6A82"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <3EBEEBD1-D4DE-4379-A2BB-7AA580F1E692> ;
    cim:RotatingMachine.p "20000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "91274000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "23500000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "12500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A639109F-EFB6-4D0A-B91C-17BC3F77A80C> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E709E8F9-AE38-4A89-AD48-3044CCEA1963> ;
    emt:ConductingEquipment.ToConnectivityNode <E709E8F9-AE38-4A89-AD48-3044CCEA1963> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A639109F-EFB6-4D0A-B91C-17BC3F77A80C"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C39D6BA5-6F2A-42F4-9810-2A4FD26054FF> ;
    cim:RotatingMachine.p "106500000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "115647000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "90000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-45000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A97623CB-71BF-4FAC-8CC0-2BD78847A747> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <B9C88563-B06E-4141-BEF3-7B819D784226> ;
    emt:ConductingEquipment.ToConnectivityNode <B9C88563-B06E-4141-BEF3-7B819D784226> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A97623CB-71BF-4FAC-8CC0-2BD78847A747"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <9EE762F7-470C-411B-843C-EDB3E1A5FE93> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-2286000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "20000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "15000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B53BEAC5-22DF-4021-9BB5-C960E72EE135> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <5C74704E-E0B3-4130-AFC3-929FAB875530> ;
    emt:ConductingEquipment.ToConnectivityNode <5C74704E-E0B3-4130-AFC3-929FAB875530> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B53BEAC5-22DF-4021-9BB5-C960E72EE135"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <91FEA76A-0A44-40CC-BAAB-404D6F359344> ;
    cim:RotatingMachine.p "137700000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "105050000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "162000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "140000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-82500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B9E64A1D-9733-4D41-BA4A-16DDD260A37B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D99E5D0B-8D72-4E45-BCA1-813BC1F07349> ;
    emt:ConductingEquipment.ToConnectivityNode <D99E5D0B-8D72-4E45-BCA1-813BC1F07349> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9E64A1D-9733-4D41-BA4A-16DDD260A37B"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F2C07C48-AEBF-4DDF-97CE-E717082DA22D> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "59300000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "38500000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "32700000.000000004"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-32700000.000000004"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<BEFD763A-091A-4AFE-A43F-EB2FFB35D727> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70> ;
    emt:ConductingEquipment.ToConnectivityNode <ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BEFD763A-091A-4AFE-A43F-EB2FFB35D727"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E05CA9F7-11EC-489A-B758-BC3248E0CEA3> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "41512000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "8500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <C9C8744B-3E07-4208-904F-7ADBF3827C05> ;
    emt:ConductingEquipment.ToConnectivityNode <C9C8744B-3E07-4208-904F-7ADBF3827C05> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0B25540-B246-47CF-BBF1-EEBBEBAB84B3"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D6E56826-604F-4BBE-8F65-452CD8CB8940> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "3060000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "30000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-10000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E684D319-A57C-4FF9-95A7-5C92115EF8A2> ;
    emt:ConductingEquipment.ToConnectivityNode <E684D319-A57C-4FF9-95A7-5C92115EF8A2> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1320B82-E71E-4FD6-81C6-E07DBA1A3C66"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <73587C20-97AE-44B4-92CE-394F574B588D> ;
    cim:RotatingMachine.p "34000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "3902000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "40000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <48CF6A2A-59CD-46E4-AF19-88A52D313796> ;
    emt:ConductingEquipment.ToConnectivityNode <48CF6A2A-59CD-46E4-AF19-88A52D313796> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4E94BF1D-0AE1-4652-9204-B03599D2A0BE> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-17537000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<CD9D77A2-250A-454F-94A2-4DB2C759F6F1> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D878B1C6-9388-4B7F-AF4E-56B7CC00D17B> ;
    emt:ConductingEquipment.ToConnectivityNode <D878B1C6-9388-4B7F-AF4E-56B7CC00D17B> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD9D77A2-250A-454F-94A2-4DB2C759F6F1"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <923D3DD9-2B56-4E7E-84D6-DB6FF3B5287A> ;
    cim:RotatingMachine.p "57000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-1844000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "67000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "35000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-30000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <B7D4C1AA-2307-4F6A-83B1-DA9BC4130485> ;
    emt:ConductingEquipment.ToConnectivityNode <B7D4C1AA-2307-4F6A-83B1-DA9BC4130485> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <80B81EB8-2749-41F0-A753-BD8F0C7B0438> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-8000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D113C218-46EC-4ACA-8460-0BDD423FDE5D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <F9752C1D-A718-4D8A-A740-D3E2332654D9> ;
    emt:ConductingEquipment.ToConnectivityNode <F9752C1D-A718-4D8A-A740-D3E2332654D9> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D113C218-46EC-4ACA-8460-0BDD423FDE5D"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <114D9D15-D4D0-4271-B132-7CB0472E4CC7> ;
    cim:RotatingMachine.p "202000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-11794000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "238000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-70000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D1F92652-7789-41CB-8D36-6E46B64C1B58> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <FE0885F0-E134-4BBE-AA54-1747F5054049> ;
    emt:ConductingEquipment.ToConnectivityNode <FE0885F0-E134-4BBE-AA54-1747F5054049> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D1F92652-7789-41CB-8D36-6E46B64C1B58"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <CB650978-FB60-4CDC-BDA4-5E271C61431F> ;
    cim:RotatingMachine.p "513388000.00000006"^^cim:ActivePower ;
    cim:RotatingMachine.q "-82378000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "153000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D336FF4B-EA2D-4534-81D3-EB3D293E252B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <21211A63-6772-4F25-A406-7E27D2BE3507> ;
    emt:ConductingEquipment.ToConnectivityNode <21211A63-6772-4F25-A406-7E27D2BE3507> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D336FF4B-EA2D-4534-81D3-EB3D293E252B"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <5273E32F-E300-4B56-98C5-19A36A0F3934> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "9651000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14> ;
    emt:ConductingEquipment.ToConnectivityNode <8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7C4AAA7-F306-4042-B087-5C5DFFAA19D7"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E1099693-2C66-41DC-A5C2-2A26109A175A> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "41004000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "35000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "29800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-29800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <ABDE259A-7608-45DE-9006-F0C7A0E755A0> ;
    emt:ConductingEquipment.ToConnectivityNode <ABDE259A-7608-45DE-9006-F0C7A0E755A0> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7BCD4C24-D586-46D3-99BF-D7CA88C968E1> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-14000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "42000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-14000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<DCF67F92-A6B7-46CF-AF23-AF608EC931B4> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <3DC62CFD-3FE0-4C87-B49D-4B090C724E3F> ;
    emt:ConductingEquipment.ToConnectivityNode <3DC62CFD-3FE0-4C87-B49D-4B090C724E3F> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DCF67F92-A6B7-46CF-AF23-AF608EC931B4"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <53E4D32C-973B-4350-8F79-8574E3742126> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-5628000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "9000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-6000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<E2AD00B3-7F2B-4E49-919F-22ED7C96C481> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <EA8D77D7-0221-4646-908D-FE2E127FAE35> ;
    emt:ConductingEquipment.ToConnectivityNode <EA8D77D7-0221-4646-908D-FE2E127FAE35> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2AD00B3-7F2B-4E49-919F-22ED7C96C481"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F0A3CB65-E6F7-4922-B8F2-03507B678933> ;
    cim:RotatingMachine.p "35000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "3902000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "40000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <6F33F207-5DBD-467D-8DE4-8D37B4E615DE> ;
    emt:ConductingEquipment.ToConnectivityNode <6F33F207-5DBD-467D-8DE4-8D37B4E615DE> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EE562B0E-CBD6-45B6-AD24-DE9F525A5B59"^^cim:String ;
