    cim:IdentifiedObject.name "155_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <05072A80-C72F-4100-8B96-FDD7F018E870> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "1259000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F0294F90-8F76-475F-A153-99A496EB1104> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C> ;
    emt:ConductingEquipment.ToConnectivityNode <FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0294F90-8F76-475F-A153-99A496EB1104"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <1752BD11-4DAB-46A8-8915-F49DC284ABE6> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "25532000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-16000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F249BB0A-C51B-4AD0-A6B6-33338B0A7346> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D889D2DC-4E85-4E24-97EB-D7303255F0B5> ;
    emt:ConductingEquipment.ToConnectivityNode <D889D2DC-4E85-4E24-97EB-D7303255F0B5> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F249BB0A-C51B-4AD0-A6B6-33338B0A7346"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F204F580-3A5B-42FD-AC56-9219BC2D25CC> ;
    cim:RotatingMachine.p "200000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-40394000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "238000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "130000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F68AFC61-3C4E-4D87-A28B-C876191FC5CA> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <7DCDDED9-AB17-4F5F-9B4D-47118B52349C> ;
    emt:ConductingEquipment.ToConnectivityNode <7DCDDED9-AB17-4F5F-9B4D-47118B52349C> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F68AFC61-3C4E-4D87-A28B-C876191FC5CA"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <DAC677DF-4682-430A-BA1F-8555087DAE0E> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-3000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "21000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-3000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8> ;
    emt:ConductingEquipment.ToConnectivityNode <D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <BCCA935D-BE58-4825-919F-110E242BF805> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "26886000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<045D922F-43DD-4EB5-B193-91598C897714> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "045D922F-43DD-4EB5-B193-91598C897714"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String .

<05072A80-C72F-4100-8B96-FDD7F018E870> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "05072A80-C72F-4100-8B96-FDD7F018E870"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String .

<0E38EF3A-DC1B-4522-9AEE-74F04D6008AB> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "0E38EF3A-DC1B-4522-9AEE-74F04D6008AB"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String .

<113392D7-C938-4BD0-84B3-A273597C20F0> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "470000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "113392D7-C938-4BD0-84B3-A273597C20F0"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String .

<114D9D15-D4D0-4271-B132-7CB0472E4CC7> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "238000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "114D9D15-D4D0-4271-B132-7CB0472E4CC7"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String .

<1312E59E-6084-4334-93DB-E8AB730CD314> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "238000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "1312E59E-6084-4334-93DB-E8AB730CD314"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String .

<1752BD11-4DAB-46A8-8915-F49DC284ABE6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "1752BD11-4DAB-46A8-8915-F49DC284ABE6"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String .

<1B57CD30-935C-4556-B98A-A1633BCDFEC8> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "75000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "1B57CD30-935C-4556-B98A-A1633BCDFEC8"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String .

<220ABCE9-8E31-4D19-B620-D50E027E7BB8> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "220ABCE9-8E31-4D19-B620-D50E027E7BB8"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String .

<3965778A-278D-4CA1-B057-A96FFCD6F4E3> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "12500000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "3965778A-278D-4CA1-B057-A96FFCD6F4E3"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String .

<3EBEEBD1-D4DE-4379-A2BB-7AA580F1E692> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "23500000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "3EBEEBD1-D4DE-4379-A2BB-7AA580F1E692"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String .

<4155C15E-2940-4A23-9932-1E70D3C979A8> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "12500000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4155C15E-2940-4A23-9932-1E70D3C979A8"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String .

<48509427-2C78-43C9-BB60-A59581AEFFBB> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "10900000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "48509427-2C78-43C9-BB60-A59581AEFFBB"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String .

<4E94BF1D-0AE1-4652-9204-B03599D2A0BE> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4E94BF1D-0AE1-4652-9204-B03599D2A0BE"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String .

<5273E32F-E300-4B56-98C5-19A36A0F3934> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "5273E32F-E300-4B56-98C5-19A36A0F3934"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String .

<53E4D32C-973B-4350-8F79-8574E3742126> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "53E4D32C-973B-4350-8F79-8574E3742126"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String .

<551E8365-6113-4F1A-B1CC-979D29C3AC82> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "238000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "551E8365-6113-4F1A-B1CC-979D29C3AC82"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String .

<5B7F1FA6-12C4-4827-9750-2FE615767CC6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "5B7F1FA6-12C4-4827-9750-2FE615767CC6"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String .

<6066281D-EFAF-4A75-9252-BF87D7728751> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6066281D-EFAF-4A75-9252-BF87D7728751"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String .

<607EC01B-2DCE-4129-8422-583B9168DAF5> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "607EC01B-2DCE-4129-8422-583B9168DAF5"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String .

<695F10A7-743F-459E-9713-F800C2FA9A4F> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "8000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "695F10A7-743F-459E-9713-F800C2FA9A4F"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String .

<73587C20-97AE-44B4-92CE-394F574B588D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "40000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "73587C20-97AE-44B4-92CE-394F574B588D"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String .

<76B64A27-84BC-435E-9904-DD2A2659BFDD> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "215000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "76B64A27-84BC-435E-9904-DD2A2659BFDD"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String .

<7BCD4C24-D586-46D3-99BF-D7CA88C968E1> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7BCD4C24-D586-46D3-99BF-D7CA88C968E1"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String .

<7BE7D219-25D3-4326-89E8-E16FE4B69FC3> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "35000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7BE7D219-25D3-4326-89E8-E16FE4B69FC3"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String .

<7E074182-5726-4A4E-8D37-4AB0472EB7D1> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7E074182-5726-4A4E-8D37-4AB0472EB7D1"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String .

<80B81EB8-2749-41F0-A753-BD8F0C7B0438> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "80B81EB8-2749-41F0-A753-BD8F0C7B0438"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String .

<8CACDB1A-FAEA-425F-AB59-3548CFBDEE7A> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "248000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "8CACDB1A-FAEA-425F-AB59-3548CFBDEE7A"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String .

<91FEA76A-0A44-40CC-BAAB-404D6F359344> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "162000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "91FEA76A-0A44-40CC-BAAB-404D6F359344"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String .

<923D3DD9-2B56-4E7E-84D6-DB6FF3B5287A> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "67000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "923D3DD9-2B56-4E7E-84D6-DB6FF3B5287A"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String .

<97755D94-0A48-4A07-81E8-827F60C6A300> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "153000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "97755D94-0A48-4A07-81E8-827F60C6A300"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String .

<9EE762F7-470C-411B-843C-EDB3E1A5FE93> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "20000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "9EE762F7-470C-411B-843C-EDB3E1A5FE93"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String .

<AA4ADFBA-EB1E-4D13-845B-B40310562448> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "220000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "AA4ADFBA-EB1E-4D13-845B-B40310562448"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String .

<AC3C2A9E-56B2-48FE-A05A-561F775B2094> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "AC3C2A9E-56B2-48FE-A05A-561F775B2094"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String .

<B4293161-6202-4F67-BF98-A2FEE749F03D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "B4293161-6202-4F67-BF98-A2FEE749F03D"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String .

<BB409ED1-6B24-4172-B95A-CC3A78A48AD6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "440000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "BB409ED1-6B24-4172-B95A-CC3A78A48AD6"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String .

<BC2F8F03-5087-4030-BC16-F7256F2844FA> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "BC2F8F03-5087-4030-BC16-F7256F2844FA"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String .

<BCCA935D-BE58-4825-919F-110E242BF805> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "BCCA935D-BE58-4825-919F-110E242BF805"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String .

<C2240CC2-6F72-41B5-A13F-6650D6BE5F2D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "6000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C2240CC2-6F72-41B5-A13F-6650D6BE5F2D"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String .

<C39D6BA5-6F2A-42F4-9810-2A4FD26054FF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "150000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C39D6BA5-6F2A-42F4-9810-2A4FD26054FF"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String .

<C9593436-7A33-438C-BF8E-A83B8DF11F6F> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "42000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C9593436-7A33-438C-BF8E-A83B8DF11F6F"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String .

<CB650978-FB60-4CDC-BDA4-5E271C61431F> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "153000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "CB650978-FB60-4CDC-BDA4-5E271C61431F"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String .

<D6E56826-604F-4BBE-8F65-452CD8CB8940> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D6E56826-604F-4BBE-8F65-452CD8CB8940"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String .

<D90A3CBA-AFDE-4654-B17C-2F6E2E3D4DD2> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D90A3CBA-AFDE-4654-B17C-2F6E2E3D4DD2"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String .

<DAC677DF-4682-430A-BA1F-8555087DAE0E> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "DAC677DF-4682-430A-BA1F-8555087DAE0E"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String .

<E05CA9F7-11EC-489A-B758-BC3248E0CEA3> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "10000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E05CA9F7-11EC-489A-B758-BC3248E0CEA3"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String .

<E1099693-2C66-41DC-A5C2-2A26109A175A> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "35000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E1099693-2C66-41DC-A5C2-2A26109A175A"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String .

<E338D8E3-DADD-45DE-8955-582810CAC0FB> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E338D8E3-DADD-45DE-8955-582810CAC0FB"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String .

<EE91E49B-FC1E-4165-9CA7-42782878B5D1> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EE91E49B-FC1E-4165-9CA7-42782878B5D1"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String .

<EF588319-93E9-4208-B26C-C5462886CB90> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "100000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EF588319-93E9-4208-B26C-C5462886CB90"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String .

<F05DFBC0-924A-4277-A2D9-1E9520098E39> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "217000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F05DFBC0-924A-4277-A2D9-1E9520098E39"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String .

<F0A3CB65-E6F7-4922-B8F2-03507B678933> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "40000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F0A3CB65-E6F7-4922-B8F2-03507B678933"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String .

<F184C9E0-C6C0-480C-94AD-D8A0A5564295> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F184C9E0-C6C0-480C-94AD-D8A0A5564295"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String .

<F204F580-3A5B-42FD-AC56-9219BC2D25CC> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "238000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F204F580-3A5B-42FD-AC56-9219BC2D25CC"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String .

<F2C07C48-AEBF-4DDF-97CE-E717082DA22D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "38500000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F2C07C48-AEBF-4DDF-97CE-E717082DA22D"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String .

<F3BD2452-F789-447D-9BEB-B3745DB42F92> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "110000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F3BD2452-F789-447D-9BEB-B3745DB42F92"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String .

<006D3E49-9222-471F-9B8A-3F8F5360F79E> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "006D3E49-9222-471F-9B8A-3F8F5360F79E"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B53BEAC5-22DF-4021-9BB5-C960E72EE135> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0452F46B-A155-4B6E-811C-98382C53DE6A> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0452F46B-A155-4B6E-811C-98382C53DE6A"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <78C117C2-4322-4243-A925-CA4DBBA7C115> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<04820507-027E-47F4-9BF0-0B561F2B6E46> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "04820507-027E-47F4-9BF0-0B561F2B6E46"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0BD59E90-C996-4231-A81D-61C1F19E5F5E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0586B220-ACDF-44D6-B833-8250564B31B6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0586B220-ACDF-44D6-B833-8250564B31B6"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<07E9BED4-5E3C-48C4-A965-3BBC68E90A77> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07E9BED4-5E3C-48C4-A965-3BBC68E90A77"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<07F436D8-49AF-41A8-A0B8-D27611148397> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07F436D8-49AF-41A8-A0B8-D27611148397"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0F51E595-C19F-41E0-A556-3881702F02AA> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0F51E595-C19F-41E0-A556-3881702F02AA"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8319D74A-7137-4461-9C96-7CEEF2D23F2B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<114EC4A1-D803-405B-9467-0A9858AD66A3> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "114EC4A1-D803-405B-9467-0A9858AD66A3"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<15CE13C0-7D90-49D7-906D-3A34DEB62291> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "15CE13C0-7D90-49D7-906D-3A34DEB62291"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <507850DB-50C8-4CA0-B4FF-88FB3A068A4F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<29C917D1-7DA1-4C8E-B037-DCCD8E715159> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29C917D1-7DA1-4C8E-B037-DCCD8E715159"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <DCF67F92-A6B7-46CF-AF23-AF608EC931B4> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<306B3B8F-99DA-494F-B142-3C6E37208AA7> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "306B3B8F-99DA-494F-B142-3C6E37208AA7"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A0A0EB04-206C-4116-9F60-A242B72A1A64> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<351F413E-9B03-42B8-93F0-0D8131073580> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "351F413E-9B03-42B8-93F0-0D8131073580"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B9E64A1D-9733-4D41-BA4A-16DDD260A37B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<35434344-5D5E-44E0-AE89-D22110101407> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "35434344-5D5E-44E0-AE89-D22110101407"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <757C06F2-F007-4747-83DC-ED10043ADC0E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<36E7339E-9D20-47C6-8DCE-88A6B3A01E44> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "36E7339E-9D20-47C6-8DCE-88A6B3A01E44"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <80FBE81B-488A-4D84-A875-9483476135CE> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<3E57E03B-168C-4EA3-B0A2-E0020332AF55> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3E57E03B-168C-4EA3-B0A2-E0020332AF55"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8322A72F-C9BC-4D17-9B71-CCD31CC40C63> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<530B336B-BBFE-4F4A-9049-53B2EEAC203F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "530B336B-BBFE-4F4A-9049-53B2EEAC203F"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5C271082-7A2D-4CF0-BEEC-1CC67AB7EC39> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C271082-7A2D-4CF0-BEEC-1CC67AB7EC39"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <9F87A332-8145-4C32-80F3-ABA97BB99E09> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5DE1C6B4-95DD-4FBF-9490-9C5A975D7FB3> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5DE1C6B4-95DD-4FBF-9490-9C5A975D7FB3"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F249BB0A-C51B-4AD0-A6B6-33338B0A7346> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5E1FB153-04F4-41AC-8101-5AF486EE8A27> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E1FB153-04F4-41AC-8101-5AF486EE8A27"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F0294F90-8F76-475F-A153-99A496EB1104> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<611EB32F-E792-4674-AF94-A1D8E2BFC911> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "611EB32F-E792-4674-AF94-A1D8E2BFC911"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <720168A7-D93B-40D4-B8B9-91C06674A049> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<645DC8FA-BA51-4DD3-B1AD-AE0FE8C8A82A> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "645DC8FA-BA51-4DD3-B1AD-AE0FE8C8A82A"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <2320C7F5-1409-4EDF-A651-28AC72670460> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<67042084-ED95-4268-96FC-55DEC1409741> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67042084-ED95-4268-96FC-55DEC1409741"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <28F84FCF-7B8A-4FDC-8B99-130FF1A87459> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<6FD349E4-9EBF-449E-A05B-B3F9C744D3BE> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6FD349E4-9EBF-449E-A05B-B3F9C744D3BE"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <3E302506-7C98-4BB0-A533-886D31D977B9> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<756ECEDE-3468-4BC7-8EE6-26B61603E4CA> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "756ECEDE-3468-4BC7-8EE6-26B61603E4CA"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <98575173-38C4-4D81-8CE5-9879CCEF798E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<7A33305E-7B28-41BB-9910-CC4FDF1B50AB> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A33305E-7B28-41BB-9910-CC4FDF1B50AB"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<850365F7-783A-43BA-9635-83276E17637B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "850365F7-783A-43BA-9635-83276E17637B"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <2248E3C5-D148-4819-9AFA-D94F9AA2981F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<878702F6-262B-4B6D-8D04-9C45BD3E1F5F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "878702F6-262B-4B6D-8D04-9C45BD3E1F5F"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<8DAED660-CF55-42A0-9FC4-68275776B4AD> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8DAED660-CF55-42A0-9FC4-68275776B4AD"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <33240597-44EB-4B8B-9B0A-30B06149975C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<92724BEF-A4E6-4040-A9F1-E1A4EA3FA8E6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "92724BEF-A4E6-4040-A9F1-E1A4EA3FA8E6"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5E61C72D-815D-444C-8100-FBA12693FC1C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<951A03C8-4B25-4167-8A60-AD16CD2391F0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "951A03C8-4B25-4167-8A60-AD16CD2391F0"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<A3980F25-3246-427C-BB89-D591AB5D8053> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3980F25-3246-427C-BB89-D591AB5D8053"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<A45C31B9-7B27-49AA-A965-1542A40B5B91> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A45C31B9-7B27-49AA-A965-1542A40B5B91"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <1093E8B7-163F-445F-8D7B-4E0A416E2D2B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<AC9E7C2A-008B-43C2-ACAE-210FCC10B2B6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AC9E7C2A-008B-43C2-ACAE-210FCC10B2B6"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <528CF7FE-578F-461A-80D4-CFED9E218EED> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<AF06EF13-651B-4672-B46C-C3AB98E60427> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF06EF13-651B-4672-B46C-C3AB98E60427"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A45C7B95-B2F7-479C-8555-4FE283AF6A82> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<B261B682-503E-4DDB-9ED5-FD7259531A8B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B261B682-503E-4DDB-9ED5-FD7259531A8B"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<B8796220-A934-4906-806F-9EDA1FE20B3F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B8796220-A934-4906-806F-9EDA1FE20B3F"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <09476EF9-B8FF-488C-B290-64FC72D51B45> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<BB5ED5D5-0291-4DD1-9DB7-583325A529F5> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB5ED5D5-0291-4DD1-9DB7-583325A529F5"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D1F92652-7789-41CB-8D36-6E46B64C1B58> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C23D4A6E-A251-457C-8CA2-5868A544632B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C23D4A6E-A251-457C-8CA2-5868A544632B"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <BEFD763A-091A-4AFE-A43F-EB2FFB35D727> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C6A12A09-34DB-415C-8E82-20F0C192E2A0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C6A12A09-34DB-415C-8E82-20F0C192E2A0"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D113C218-46EC-4ACA-8460-0BDD423FDE5D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C6A4F303-16FA-4BF8-B7F1-2F7AB5BF38CD> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C6A4F303-16FA-4BF8-B7F1-2F7AB5BF38CD"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<CA56EBA3-CA12-4A3A-8DE2-EBA563F7F558> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA56EBA3-CA12-4A3A-8DE2-EBA563F7F558"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <63A406F9-0D8B-4D86-B3FC-785CD5A6A522> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<CD96A825-5367-46F3-816E-3F6251C019E3> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD96A825-5367-46F3-816E-3F6251C019E3"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D336FF4B-EA2D-4534-81D3-EB3D293E252B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<CF278F04-6A08-4F6E-801E-29AFD29D229D> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF278F04-6A08-4F6E-801E-29AFD29D229D"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D488E3F1-F5E8-46D0-9ADD-84EFCCEDB72F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D488E3F1-F5E8-46D0-9ADD-84EFCCEDB72F"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D6236EE9-A784-4728-BA57-0BDD134A63E6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D6236EE9-A784-4728-BA57-0BDD134A63E6"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F68AFC61-3C4E-4D87-A28B-C876191FC5CA> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D89D91B6-2F7D-4310-A24B-69C1A8197967> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D89D91B6-2F7D-4310-A24B-69C1A8197967"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D8A7E382-EF21-4670-99C3-AD49951B46D7> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8A7E382-EF21-4670-99C3-AD49951B46D7"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <CD9D77A2-250A-454F-94A2-4DB2C759F6F1> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DD10CC7D-9E4B-44AC-A21B-127C59F5F374> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD10CC7D-9E4B-44AC-A21B-127C59F5F374"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <21664FE9-4F84-426D-902B-90E49BD32EEB> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DF7FBDB4-883B-4362-A7C9-20F9EF43E980> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DF7FBDB4-883B-4362-A7C9-20F9EF43E980"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DF8D82A7-B683-48E2-9607-1D3C5E31A5CB> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DF8D82A7-B683-48E2-9607-1D3C5E31A5CB"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A639109F-EFB6-4D0A-B91C-17BC3F77A80C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E287CA01-605D-466D-B12F-083515723059> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E287CA01-605D-466D-B12F-083515723059"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <7B65B419-1E3A-4363-B3D6-371EC8ACC3E7> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E304F44D-5D00-4564-9FB0-84C860B4DF6E> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E304F44D-5D00-4564-9FB0-84C860B4DF6E"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<F70EDB04-9888-451C-99BC-D36973B38F33> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F70EDB04-9888-451C-99BC-D36973B38F33"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<F715E353-1DA0-4D01-B126-F9E7237EA059> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F715E353-1DA0-4D01-B126-F9E7237EA059"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <08967631-7C6C-4117-8E02-68FE8250680F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<FEB80369-63BB-4A7D-9ADA-5948170DC3B8> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEB80369-63BB-4A7D-9ADA-5948170DC3B8"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <E2AD00B3-7F2B-4E49-919F-22ED7C96C481> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<FF16F4E7-708C-4175-A06C-590A12BAD584> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FF16F4E7-708C-4175-A06C-590A12BAD584"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A97623CB-71BF-4FAC-8CC0-2BD78847A747> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0A63E32C-5C5B-4A13-99E9-D57094128298> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "12.5"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "0A63E32C-5C5B-4A13-99E9-D57094128298"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <F715E353-1DA0-4D01-B126-F9E7237EA059> .

<0DBACC13-601C-4C24-8F9C-0D8FC9090625> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "0DBACC13-601C-4C24-8F9C-0D8FC9090625"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <7A33305E-7B28-41BB-9910-CC4FDF1B50AB> .

<1B1D6B5E-F316-4AE0-9157-A308549F4629> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "238.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "1B1D6B5E-F316-4AE0-9157-A308549F4629"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5DE1C6B4-95DD-4FBF-9490-9C5A975D7FB3> .

<1E8D47A9-E2A5-4C21-BAE6-54CD969154E2> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "1E8D47A9-E2A5-4C21-BAE6-54CD969154E2"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <D6236EE9-A784-4728-BA57-0BDD134A63E6> .

<1F7B390D-7ECB-4E96-A148-4DDE5F003B2F> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "1F7B390D-7ECB-4E96-A148-4DDE5F003B2F"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <36E7339E-9D20-47C6-8DCE-88A6B3A01E44> .

<2379890D-090A-44BF-A135-C3DD979682C0> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "40.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "2379890D-090A-44BF-A135-C3DD979682C0"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <A3980F25-3246-427C-BB89-D591AB5D8053> .

<24BFD315-E58F-401B-B5F8-D7719A489ED4> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "24BFD315-E58F-401B-B5F8-D7719A489ED4"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <114EC4A1-D803-405B-9467-0A9858AD66A3> .

<25E00E65-E794-4AC2-BD16-9054BEAC3538> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "25E00E65-E794-4AC2-BD16-9054BEAC3538"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <CD96A825-5367-46F3-816E-3F6251C019E3> .

<2A3C49C9-9E9C-4FEC-9BD4-D8133F6F6817> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "217.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "2A3C49C9-9E9C-4FEC-9BD4-D8133F6F6817"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <A45C31B9-7B27-49AA-A965-1542A40B5B91> .

<2C9887B6-8C1A-4D09-9656-20A8051B53D3> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "215.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "2C9887B6-8C1A-4D09-9656-20A8051B53D3"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <306B3B8F-99DA-494F-B142-3C6E37208AA7> .

<2E2D0AFA-A30E-498B-8DB5-6AE41E59861D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "238.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "2E2D0AFA-A30E-498B-8DB5-6AE41E59861D"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <C6A12A09-34DB-415C-8E82-20F0C192E2A0> .

<31F70FD6-AFBD-45A7-BA4D-3983F0FA1734> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "31F70FD6-AFBD-45A7-BA4D-3983F0FA1734"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <29C917D1-7DA1-4C8E-B037-DCCD8E715159> .

<32274935-A02C-4FAD-8B9C-B4489D4ACBEF> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "32274935-A02C-4FAD-8B9C-B4489D4ACBEF"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <8DAED660-CF55-42A0-9FC4-68275776B4AD> .

<3589FA04-A619-4919-9F8B-1CE2A1BE8402> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "35.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "3589FA04-A619-4919-9F8B-1CE2A1BE8402"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <07E9BED4-5E3C-48C4-A965-3BBC68E90A77> .

<374F63F0-F453-4C7A-8909-46A488B11435> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "40.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "374F63F0-F453-4C7A-8909-46A488B11435"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <FEB80369-63BB-4A7D-9ADA-5948170DC3B8> .

<3C02DC12-D7DF-4553-8174-30DA1BC544CF> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "3C02DC12-D7DF-4553-8174-30DA1BC544CF"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <756ECEDE-3468-4BC7-8EE6-26B61603E4CA> .

<4342A8DB-F251-4D73-83A7-EE62C7FE8022> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "153.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "4342A8DB-F251-4D73-83A7-EE62C7FE8022"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <BB5ED5D5-0291-4DD1-9DB7-583325A529F5> .

<4E4EF350-ECA2-4A88-A28D-127CE790B4FE> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "470.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "4E4EF350-ECA2-4A88-A28D-127CE790B4FE"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <67042084-ED95-4268-96FC-55DEC1409741> .

<54335D2B-F23C-46FF-AF8B-F65C5CC9B354> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "10.9"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "54335D2B-F23C-46FF-AF8B-F65C5CC9B354"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <B8796220-A934-4906-806F-9EDA1FE20B3F> .

<55B6E168-7680-4BDB-B872-F7C545770314> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "55B6E168-7680-4BDB-B872-F7C545770314"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <15CE13C0-7D90-49D7-906D-3A34DEB62291> .

<567436A2-F91F-4AC5-9C0D-0CC65CF6C9CE> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "567436A2-F91F-4AC5-9C0D-0CC65CF6C9CE"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <AC9E7C2A-008B-43C2-ACAE-210FCC10B2B6> .

<5738AFAE-95D8-4B17-8FB1-CF82E63A17DD> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "6.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "5738AFAE-95D8-4B17-8FB1-CF82E63A17DD"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <C6A4F303-16FA-4BF8-B7F1-2F7AB5BF38CD> .

<5A4B9EF2-2D3F-48F9-89B7-0876138F483C> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "8.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "5A4B9EF2-2D3F-48F9-89B7-0876138F483C"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DD10CC7D-9E4B-44AC-A21B-127C59F5F374> .

<6008EB76-E6CF-4A65-80FE-FD4E53C71C55> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "162.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6008EB76-E6CF-4A65-80FE-FD4E53C71C55"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <006D3E49-9222-471F-9B8A-3F8F5360F79E> .

<6415A9E2-28EC-4756-997F-2AE666806EDF> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6415A9E2-28EC-4756-997F-2AE666806EDF"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <0586B220-ACDF-44D6-B833-8250564B31B6> .

<68D7F722-783B-4843-A0AA-F4CE55C54857> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "68D7F722-783B-4843-A0AA-F4CE55C54857"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <D488E3F1-F5E8-46D0-9ADD-84EFCCEDB72F> .

<6D680B22-FC6A-4886-A19D-10C4863CBA50> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "42.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6D680B22-FC6A-4886-A19D-10C4863CBA50"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DF7FBDB4-883B-4362-A7C9-20F9EF43E980> .

<73C59AF8-F6E6-4455-86A0-3520C0C9B007> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "73C59AF8-F6E6-4455-86A0-3520C0C9B007"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5E1FB153-04F4-41AC-8101-5AF486EE8A27> .

<859D0EF6-AC9B-4F9F-AF93-59D89770A6CA> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "10.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "859D0EF6-AC9B-4F9F-AF93-59D89770A6CA"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <C23D4A6E-A251-457C-8CA2-5868A544632B> .

<8A1C9315-B6A6-428F-8A5C-5D380EC822CE> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "150.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "8A1C9315-B6A6-428F-8A5C-5D380EC822CE"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DF8D82A7-B683-48E2-9607-1D3C5E31A5CB> .

<92E7F583-ED04-44E3-A022-0BC8D8400B4F> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "92E7F583-ED04-44E3-A022-0BC8D8400B4F"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <35434344-5D5E-44E0-AE89-D22110101407> .

<970898D3-D140-4D90-9C84-8AC0CCC4A797> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "970898D3-D140-4D90-9C84-8AC0CCC4A797"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <F70EDB04-9888-451C-99BC-D36973B38F33> .

<9B86465C-0863-4EF8-96F0-AF60BB12AC8F> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "153.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "9B86465C-0863-4EF8-96F0-AF60BB12AC8F"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <3E57E03B-168C-4EA3-B0A2-E0020332AF55> .

<A0E6177E-C8A0-46D8-BF50-13C590B2920A> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A0E6177E-C8A0-46D8-BF50-13C590B2920A"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <0F51E595-C19F-41E0-A556-3881702F02AA> .

<A43FFE73-6DF3-4028-8FD1-0414332AEF29> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "110.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A43FFE73-6DF3-4028-8FD1-0414332AEF29"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <6FD349E4-9EBF-449E-A05B-B3F9C744D3BE> .

<A6BFF81C-CC67-4C77-8FFE-A361302A6DE8> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "248.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A6BFF81C-CC67-4C77-8FFE-A361302A6DE8"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <04820507-027E-47F4-9BF0-0B561F2B6E46> .

<A7DFD54C-AAE8-49D3-988C-8E75247FD879> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "67.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A7DFD54C-AAE8-49D3-988C-8E75247FD879"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <D8A7E382-EF21-4670-99C3-AD49951B46D7> .

<A8368407-4ED0-4C3F-834E-C538370CD16B> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "23.5"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A8368407-4ED0-4C3F-834E-C538370CD16B"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <AF06EF13-651B-4672-B46C-C3AB98E60427> .

<B2A36D34-9AA2-40DD-838C-BD850802AD1A> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "B2A36D34-9AA2-40DD-838C-BD850802AD1A"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <07F436D8-49AF-41A8-A0B8-D27611148397> .

<BBDA9420-E1FA-494F-8EFD-E0952EF064E8> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "BBDA9420-E1FA-494F-8EFD-E0952EF064E8"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <645DC8FA-BA51-4DD3-B1AD-AE0FE8C8A82A> .

<C2E073D6-357E-4FFD-9511-95A36AC20F5D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "C2E073D6-357E-4FFD-9511-95A36AC20F5D"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <530B336B-BBFE-4F4A-9049-53B2EEAC203F> .

<C52ED20F-BD0B-496A-B269-AED1145ED596> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "35.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "C52ED20F-BD0B-496A-B269-AED1145ED596"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E304F44D-5D00-4564-9FB0-84C860B4DF6E> .

<C89195A8-EF74-4B58-8F28-F58DCC35E674> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "238.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "C89195A8-EF74-4B58-8F28-F58DCC35E674"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E287CA01-605D-466D-B12F-083515723059> .

<CE9C1276-A973-48E0-A27F-D91C25187627> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "238.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "CE9C1276-A973-48E0-A27F-D91C25187627"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <850365F7-783A-43BA-9635-83276E17637B> .

<D4DFC2D3-E749-46F9-BEF7-4262AE2B9B19> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "75.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "D4DFC2D3-E749-46F9-BEF7-4262AE2B9B19"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <611EB32F-E792-4674-AF94-A1D8E2BFC911> .

<D94F9976-DBA7-4CA8-8ABF-5F2C05153D2D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "440.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "D94F9976-DBA7-4CA8-8ABF-5F2C05153D2D"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <951A03C8-4B25-4167-8A60-AD16CD2391F0> .

<DD51B119-6F1A-4254-B64F-18FD8B62C0E5> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "DD51B119-6F1A-4254-B64F-18FD8B62C0E5"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5C271082-7A2D-4CF0-BEEC-1CC67AB7EC39> .

<DDFB5A2C-AAE0-4184-8B41-8C4DDA50246B> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "DDFB5A2C-AAE0-4184-8B41-8C4DDA50246B"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <B261B682-503E-4DDB-9ED5-FD7259531A8B> .

<E44B7BE1-A82B-435A-B497-F60BD6F5BD38> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "20.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "E44B7BE1-A82B-435A-B497-F60BD6F5BD38"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <FF16F4E7-708C-4175-A06C-590A12BAD584> .

<E99EA680-30CD-45F6-8EF6-75D5045AECBD> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "E99EA680-30CD-45F6-8EF6-75D5045AECBD"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <CF278F04-6A08-4F6E-801E-29AFD29D229D> .

<EB5B2C06-8A93-4D91-BE87-CD9ACB5E99F7> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "220.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "EB5B2C06-8A93-4D91-BE87-CD9ACB5E99F7"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <CA56EBA3-CA12-4A3A-8DE2-EBA563F7F558> .

<ED5F1B1F-ABC1-4780-8B2D-04FD5F0244F5> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "ED5F1B1F-ABC1-4780-8B2D-04FD5F0244F5"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <D89D91B6-2F7D-4310-A24B-69C1A8197967> .

<F1371C37-8289-43DD-9142-0BE4CB31E43D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "38.5"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "F1371C37-8289-43DD-9142-0BE4CB31E43D"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <351F413E-9B03-42B8-93F0-0D8131073580> .

<F7C70DF2-BADB-45F2-B82E-6D8CDBC2CAF1> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "F7C70DF2-BADB-45F2-B82E-6D8CDBC2CAF1"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <0452F46B-A155-4B6E-811C-98382C53DE6A> .

<F932A094-66F0-44B9-9C16-9A8A270A7935> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "100.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "F932A094-66F0-44B9-9C16-9A8A270A7935"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <878702F6-262B-4B6D-8D04-9C45BD3E1F5F> .

<FCCA6076-FC6A-4653-A7C4-B14A9161A910> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "12.5"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "FCCA6076-FC6A-4653-A7C4-B14A9161A910"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <92724BEF-A4E6-4040-A9F1-E1A4EA3FA8E6> .

<02E3C71F-9758-44B1-8C89-1946D96E5791> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <306B3B8F-99DA-494F-B142-3C6E37208AA7> ;
    cim:IdentifiedObject.mRID "02E3C71F-9758-44B1-8C89-1946D96E5791"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String .

<0B6E12A4-8D17-4C5B-A01B-F8E93250F29C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <D8A7E382-EF21-4670-99C3-AD49951B46D7> ;
    cim:IdentifiedObject.mRID "0B6E12A4-8D17-4C5B-A01B-F8E93250F29C"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String .

<0BE5C439-4979-4B69-A452-2CC171A3FDF7> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <B8796220-A934-4906-806F-9EDA1FE20B3F> ;
    cim:IdentifiedObject.mRID "0BE5C439-4979-4B69-A452-2CC171A3FDF7"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String .

<0FDD6639-71BF-4A0A-9F8E-6385CB90B276> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <BB5ED5D5-0291-4DD1-9DB7-583325A529F5> ;
    cim:IdentifiedObject.mRID "0FDD6639-71BF-4A0A-9F8E-6385CB90B276"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String .

<18539E6D-FB93-4868-BA9B-15B24E3FA24C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DF7FBDB4-883B-4362-A7C9-20F9EF43E980> ;
    cim:IdentifiedObject.mRID "18539E6D-FB93-4868-BA9B-15B24E3FA24C"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String .

<1D0399AA-BD55-439A-B97D-A586A68FE44D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <B261B682-503E-4DDB-9ED5-FD7259531A8B> ;
    cim:IdentifiedObject.mRID "1D0399AA-BD55-439A-B97D-A586A68FE44D"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String .

<1EE866ED-01D1-41A8-9580-53A39BAB835C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <D6236EE9-A784-4728-BA57-0BDD134A63E6> ;
    cim:IdentifiedObject.mRID "1EE866ED-01D1-41A8-9580-53A39BAB835C"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String .

<1F760ADE-0D04-4CD9-912F-0E46180C9323> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <AF06EF13-651B-4672-B46C-C3AB98E60427> ;
    cim:IdentifiedObject.mRID "1F760ADE-0D04-4CD9-912F-0E46180C9323"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String .

<2BD992BE-A688-49C2-B060-95D29FC2921E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <D89D91B6-2F7D-4310-A24B-69C1A8197967> ;
    cim:IdentifiedObject.mRID "2BD992BE-A688-49C2-B060-95D29FC2921E"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String .

<2ED833EC-F624-45FC-AA5C-AFC3F487FBFD> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <04820507-027E-47F4-9BF0-0B561F2B6E46> ;
    cim:IdentifiedObject.mRID "2ED833EC-F624-45FC-AA5C-AFC3F487FBFD"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String .

<34BA7C76-2F20-4452-8599-11D8BDF45086> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <645DC8FA-BA51-4DD3-B1AD-AE0FE8C8A82A> ;
    cim:IdentifiedObject.mRID "34BA7C76-2F20-4452-8599-11D8BDF45086"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String .

<37014F9C-D81F-429B-BD65-59E83D186B64> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <29C917D1-7DA1-4C8E-B037-DCCD8E715159> ;
    cim:IdentifiedObject.mRID "37014F9C-D81F-429B-BD65-59E83D186B64"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String .

<397A31BB-048A-4281-8380-2B4C2967AD33> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <FF16F4E7-708C-4175-A06C-590A12BAD584> ;
    cim:IdentifiedObject.mRID "397A31BB-048A-4281-8380-2B4C2967AD33"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String .

<3EEC83A1-4AFC-4344-B826-86AAEE9085A6> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <7A33305E-7B28-41BB-9910-CC4FDF1B50AB> ;
    cim:IdentifiedObject.mRID "3EEC83A1-4AFC-4344-B826-86AAEE9085A6"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String .

<479ADB04-D334-46EA-8EFC-A23B987C429E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <CA56EBA3-CA12-4A3A-8DE2-EBA563F7F558> ;
    cim:IdentifiedObject.mRID "479ADB04-D334-46EA-8EFC-A23B987C429E"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String .

<497BECCC-A02A-478E-9EB8-AC8546B0E2F7> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <6FD349E4-9EBF-449E-A05B-B3F9C744D3BE> ;
    cim:IdentifiedObject.mRID "497BECCC-A02A-478E-9EB8-AC8546B0E2F7"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String .

<498A8224-67A3-4D3E-985D-CE18EA38645E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5C271082-7A2D-4CF0-BEEC-1CC67AB7EC39> ;
    cim:IdentifiedObject.mRID "498A8224-67A3-4D3E-985D-CE18EA38645E"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String .

<4A090FFB-5AA7-45C4-A8EC-7079432D6E4C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <C23D4A6E-A251-457C-8CA2-5868A544632B> ;
    cim:IdentifiedObject.mRID "4A090FFB-5AA7-45C4-A8EC-7079432D6E4C"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String .

<560AA944-FA4A-40F7-A6E5-B03334A67607> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <35434344-5D5E-44E0-AE89-D22110101407> ;
    cim:IdentifiedObject.mRID "560AA944-FA4A-40F7-A6E5-B03334A67607"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String .

<5649DAB7-AE14-4594-8777-0745C838A004> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <006D3E49-9222-471F-9B8A-3F8F5360F79E> ;
    cim:IdentifiedObject.mRID "5649DAB7-AE14-4594-8777-0745C838A004"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String .

<68B3AD4B-7142-479F-8E5E-B615A2E105D7> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <C6A4F303-16FA-4BF8-B7F1-2F7AB5BF38CD> ;
    cim:IdentifiedObject.mRID "68B3AD4B-7142-479F-8E5E-B615A2E105D7"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String .

<6F3B275E-AD3F-47BC-81F0-D266DB3FC739> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <114EC4A1-D803-405B-9467-0A9858AD66A3> ;
    cim:IdentifiedObject.mRID "6F3B275E-AD3F-47BC-81F0-D266DB3FC739"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String .

<72E9E4AF-8DB1-48F3-94F7-B476BBB39010> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E304F44D-5D00-4564-9FB0-84C860B4DF6E> ;
    cim:IdentifiedObject.mRID "72E9E4AF-8DB1-48F3-94F7-B476BBB39010"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String .

<7671B9C1-B827-4AAB-A88E-BEC92D1B163B> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <A3980F25-3246-427C-BB89-D591AB5D8053> ;
    cim:IdentifiedObject.mRID "7671B9C1-B827-4AAB-A88E-BEC92D1B163B"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String .

<7FBD10A7-D31B-43BD-A75B-1F963E18BF44> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <CD96A825-5367-46F3-816E-3F6251C019E3> ;
    cim:IdentifiedObject.mRID "7FBD10A7-D31B-43BD-A75B-1F963E18BF44"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String .

<8009D2CD-8ADC-4CBE-9B13-C12EBE5AE5F3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <611EB32F-E792-4674-AF94-A1D8E2BFC911> ;
    cim:IdentifiedObject.mRID "8009D2CD-8ADC-4CBE-9B13-C12EBE5AE5F3"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String .

<80C36C25-3C23-4238-BE01-2128315AD200> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <A45C31B9-7B27-49AA-A965-1542A40B5B91> ;
    cim:IdentifiedObject.mRID "80C36C25-3C23-4238-BE01-2128315AD200"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String .

<8331EB3A-C41D-4BFB-A828-4149A848BFFC> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <530B336B-BBFE-4F4A-9049-53B2EEAC203F> ;
    cim:IdentifiedObject.mRID "8331EB3A-C41D-4BFB-A828-4149A848BFFC"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String .

<848365C6-6008-4881-9572-31622571E424> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <951A03C8-4B25-4167-8A60-AD16CD2391F0> ;
    cim:IdentifiedObject.mRID "848365C6-6008-4881-9572-31622571E424"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String .

<8893F515-C1D1-40F6-B514-77D05E447B8F> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <D488E3F1-F5E8-46D0-9ADD-84EFCCEDB72F> ;
    cim:IdentifiedObject.mRID "8893F515-C1D1-40F6-B514-77D05E447B8F"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String .

<8CD8603D-7AA3-45C3-89B0-6E6B5660E2CC> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5DE1C6B4-95DD-4FBF-9490-9C5A975D7FB3> ;
    cim:IdentifiedObject.mRID "8CD8603D-7AA3-45C3-89B0-6E6B5660E2CC"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String .

<9259BA81-D0E6-4B99-9BD7-06A435610478> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <3E57E03B-168C-4EA3-B0A2-E0020332AF55> ;
    cim:IdentifiedObject.mRID "9259BA81-D0E6-4B99-9BD7-06A435610478"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String .

<93B9BC18-BE68-416F-ABA6-6436EFD3898E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DF8D82A7-B683-48E2-9607-1D3C5E31A5CB> ;
    cim:IdentifiedObject.mRID "93B9BC18-BE68-416F-ABA6-6436EFD3898E"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String .

<9A37F4B3-BC00-4ACC-81E4-9FE2EB76A905> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <67042084-ED95-4268-96FC-55DEC1409741> ;
    cim:IdentifiedObject.mRID "9A37F4B3-BC00-4ACC-81E4-9FE2EB76A905"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String .

<9B684324-7C2C-4C97-9AEB-02B09E4111C3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <0586B220-ACDF-44D6-B833-8250564B31B6> ;
    cim:IdentifiedObject.mRID "9B684324-7C2C-4C97-9AEB-02B09E4111C3"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String .

<9C800CA8-2F03-402D-B558-AA8383888DCE> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <CF278F04-6A08-4F6E-801E-29AFD29D229D> ;
    cim:IdentifiedObject.mRID "9C800CA8-2F03-402D-B558-AA8383888DCE"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String .

<A1274F1B-497B-44F4-AB08-D057B26BEFE2> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <8DAED660-CF55-42A0-9FC4-68275776B4AD> ;
    cim:IdentifiedObject.mRID "A1274F1B-497B-44F4-AB08-D057B26BEFE2"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String .

<A281B17C-FFC8-4D9B-8379-1ADE4925C1FD> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <F70EDB04-9888-451C-99BC-D36973B38F33> ;
    cim:IdentifiedObject.mRID "A281B17C-FFC8-4D9B-8379-1ADE4925C1FD"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String .

<AD49FC3E-1DA4-4260-BB43-CA292212B04D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <07F436D8-49AF-41A8-A0B8-D27611148397> ;
    cim:IdentifiedObject.mRID "AD49FC3E-1DA4-4260-BB43-CA292212B04D"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String .

<B29D9EA8-58C8-4B43-B577-530F5FEB5015> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <756ECEDE-3468-4BC7-8EE6-26B61603E4CA> ;
    cim:IdentifiedObject.mRID "B29D9EA8-58C8-4B43-B577-530F5FEB5015"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String .

<B61658AE-2847-4224-A01D-99533976B2EE> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <0F51E595-C19F-41E0-A556-3881702F02AA> ;
    cim:IdentifiedObject.mRID "B61658AE-2847-4224-A01D-99533976B2EE"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String .

<C1E559F2-DF35-45FC-B2EC-BB50B4572CDC> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <07E9BED4-5E3C-48C4-A965-3BBC68E90A77> ;
    cim:IdentifiedObject.mRID "C1E559F2-DF35-45FC-B2EC-BB50B4572CDC"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String .

<C8EFFB25-D1AF-41DD-B0A9-B7CFEFE27A2D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <FEB80369-63BB-4A7D-9ADA-5948170DC3B8> ;
    cim:IdentifiedObject.mRID "C8EFFB25-D1AF-41DD-B0A9-B7CFEFE27A2D"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String .

<CF523833-ED0D-4B73-871C-D6D216731930> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <36E7339E-9D20-47C6-8DCE-88A6B3A01E44> ;
    cim:IdentifiedObject.mRID "CF523833-ED0D-4B73-871C-D6D216731930"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String .

<D28C1D0C-7DE4-47D0-9BED-4771F174F914> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <351F413E-9B03-42B8-93F0-0D8131073580> ;
    cim:IdentifiedObject.mRID "D28C1D0C-7DE4-47D0-9BED-4771F174F914"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String .

<D349B666-FC88-4293-A2DD-37189335B5CE> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5E1FB153-04F4-41AC-8101-5AF486EE8A27> ;
    cim:IdentifiedObject.mRID "D349B666-FC88-4293-A2DD-37189335B5CE"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String .

<D6FB3135-46EA-4180-9BA7-BBB30E5C85A3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E287CA01-605D-466D-B12F-083515723059> ;
    cim:IdentifiedObject.mRID "D6FB3135-46EA-4180-9BA7-BBB30E5C85A3"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String .

<D8BD46ED-88EC-4BC0-AF92-4F1C17A05B34> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <AC9E7C2A-008B-43C2-ACAE-210FCC10B2B6> ;
    cim:IdentifiedObject.mRID "D8BD46ED-88EC-4BC0-AF92-4F1C17A05B34"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String .

<E4120E9E-A65E-4713-8C25-78E16B578998> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <0452F46B-A155-4B6E-811C-98382C53DE6A> ;
    cim:IdentifiedObject.mRID "E4120E9E-A65E-4713-8C25-78E16B578998"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String .

<E68D4C16-4915-4B9D-AAED-E72951BCAFE1> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <C6A12A09-34DB-415C-8E82-20F0C192E2A0> ;
    cim:IdentifiedObject.mRID "E68D4C16-4915-4B9D-AAED-E72951BCAFE1"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String .

<E80D5F63-2565-4A9A-911E-34A9EF01D6A8> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <850365F7-783A-43BA-9635-83276E17637B> ;
    cim:IdentifiedObject.mRID "E80D5F63-2565-4A9A-911E-34A9EF01D6A8"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String .

<EBD2A89A-9147-409F-BDDB-CB449E08E2A2> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DD10CC7D-9E4B-44AC-A21B-127C59F5F374> ;
    cim:IdentifiedObject.mRID "EBD2A89A-9147-409F-BDDB-CB449E08E2A2"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String .

<ED88F15F-F59E-4CEF-AC2C-62E5A5418253> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <15CE13C0-7D90-49D7-906D-3A34DEB62291> ;
    cim:IdentifiedObject.mRID "ED88F15F-F59E-4CEF-AC2C-62E5A5418253"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String .

<F8C6C0EF-9524-4B0A-BABE-7712B4B76A98> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <878702F6-262B-4B6D-8D04-9C45BD3E1F5F> ;
    cim:IdentifiedObject.mRID "F8C6C0EF-9524-4B0A-BABE-7712B4B76A98"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String .

<FC52E00B-AA50-4773-8124-928195575D23> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <92724BEF-A4E6-4040-A9F1-E1A4EA3FA8E6> ;
    cim:IdentifiedObject.mRID "FC52E00B-AA50-4773-8124-928195575D23"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String .

<FE81B57F-6BFE-44C2-B9BE-774C0D4B2EE3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <F715E353-1DA0-4D01-B126-F9E7237EA059> ;
    cim:IdentifiedObject.mRID "FE81B57F-6BFE-44C2-B9BE-774C0D4B2EE3"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String .

<09DBDB61-782C-4E6B-AF0F-3B30DE260F0A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09DBDB61-782C-4E6B-AF0F-3B30DE260F0A"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <848365C6-6008-4881-9572-31622571E424> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<0D17EC7C-52D1-484E-9B9F-B85A09DAC884> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0D17EC7C-52D1-484E-9B9F-B85A09DAC884"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <498A8224-67A3-4D3E-985D-CE18EA38645E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2AF9E189-7958-4FCA-B827-0DE81696084C> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2AF9E189-7958-4FCA-B827-0DE81696084C"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <F8C6C0EF-9524-4B0A-BABE-7712B4B76A98> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2E0FFFBD-496A-403F-B532-08BE199700E8> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2E0FFFBD-496A-403F-B532-08BE199700E8"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <D349B666-FC88-4293-A2DD-37189335B5CE> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2E15E7F0-CFEA-41A6-B2AD-3DB0465F2A78> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2E15E7F0-CFEA-41A6-B2AD-3DB0465F2A78"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <2BD992BE-A688-49C2-B060-95D29FC2921E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2EA1FFE6-2037-4E33-B116-AF780D3C6F45> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EA1FFE6-2037-4E33-B116-AF780D3C6F45"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <397A31BB-048A-4281-8380-2B4C2967AD33> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<31A300F6-AD21-4FAE-BAB6-45880BAEBE8C> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "31A300F6-AD21-4FAE-BAB6-45880BAEBE8C"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <E68D4C16-4915-4B9D-AAED-E72951BCAFE1> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<33159826-2AE3-4578-A93B-86041458B306> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "33159826-2AE3-4578-A93B-86041458B306"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8893F515-C1D1-40F6-B514-77D05E447B8F> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<3504514A-1FEE-4306-9E64-0582041A08DD> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3504514A-1FEE-4306-9E64-0582041A08DD"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <0FDD6639-71BF-4A0A-9F8E-6385CB90B276> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<380A7A1E-87BE-4C78-A981-5967B29C10D4> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "380A7A1E-87BE-4C78-A981-5967B29C10D4"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <18539E6D-FB93-4868-BA9B-15B24E3FA24C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<3BCBD2CF-C564-4F7A-8E8F-BC6AAAD5ADEF> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3BCBD2CF-C564-4F7A-8E8F-BC6AAAD5ADEF"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <7671B9C1-B827-4AAB-A88E-BEC92D1B163B> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<472DA549-2019-4AF9-8564-B20EE5A2BE8B> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "472DA549-2019-4AF9-8564-B20EE5A2BE8B"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <D6FB3135-46EA-4180-9BA7-BBB30E5C85A3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<4ADEA143-983B-41B3-AE16-31F7744D9DAF> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4ADEA143-983B-41B3-AE16-31F7744D9DAF"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <1EE866ED-01D1-41A8-9580-53A39BAB835C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<4C4A696D-3E7F-45B5-86CF-52C6E7F6410E> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4C4A696D-3E7F-45B5-86CF-52C6E7F6410E"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <7FBD10A7-D31B-43BD-A75B-1F963E18BF44> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<4E81EDF4-726A-42B5-A165-B96E7F75E86B> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E81EDF4-726A-42B5-A165-B96E7F75E86B"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <9A37F4B3-BC00-4ACC-81E4-9FE2EB76A905> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<4FF2BD94-AF16-4CC3-8815-A40F49FF6721> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4FF2BD94-AF16-4CC3-8815-A40F49FF6721"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8CD8603D-7AA3-45C3-89B0-6E6B5660E2CC> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<513C32AC-6CA0-4AD9-8204-7D23332ECCFE> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "513C32AC-6CA0-4AD9-8204-7D23332ECCFE"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <9B684324-7C2C-4C97-9AEB-02B09E4111C3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<5366579E-D563-4005-8B52-2FA9EE128F49> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5366579E-D563-4005-8B52-2FA9EE128F49"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <B61658AE-2847-4224-A01D-99533976B2EE> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<5445C7E4-9543-4508-AAE7-6E5E070B72A3> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5445C7E4-9543-4508-AAE7-6E5E070B72A3"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <68B3AD4B-7142-479F-8E5E-B615A2E105D7> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<549DD2F4-0153-4172-AE5A-93C942D00F4D> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "549DD2F4-0153-4172-AE5A-93C942D00F4D"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <D28C1D0C-7DE4-47D0-9BED-4771F174F914> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<561FFE76-5389-4254-A289-BB7DA40265B0> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "561FFE76-5389-4254-A289-BB7DA40265B0"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <1D0399AA-BD55-439A-B97D-A586A68FE44D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<59AF8C53-85C5-4FA7-9AE0-F7198EE8C364> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59AF8C53-85C5-4FA7-9AE0-F7198EE8C364"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <9259BA81-D0E6-4B99-9BD7-06A435610478> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<62382E3E-3901-4045-A5CD-7A7552E529F9> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "62382E3E-3901-4045-A5CD-7A7552E529F9"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <34BA7C76-2F20-4452-8599-11D8BDF45086> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<676D7CC9-7974-46C1-B2CF-F612B33645F7> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "676D7CC9-7974-46C1-B2CF-F612B33645F7"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <93B9BC18-BE68-416F-ABA6-6436EFD3898E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<6D07C02E-1959-4E55-9458-01E70443E5FA> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D07C02E-1959-4E55-9458-01E70443E5FA"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <AD49FC3E-1DA4-4260-BB43-CA292212B04D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<72DA4FF6-59CA-4E15-89BB-B8D197F6184B> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "72DA4FF6-59CA-4E15-89BB-B8D197F6184B"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <CF523833-ED0D-4B73-871C-D6D216731930> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<78711CCB-5938-46CC-B276-EB3009300669> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78711CCB-5938-46CC-B276-EB3009300669"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <2ED833EC-F624-45FC-AA5C-AFC3F487FBFD> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<78CBA699-A150-433D-9F33-4C30F4157AD6> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78CBA699-A150-433D-9F33-4C30F4157AD6"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <72E9E4AF-8DB1-48F3-94F7-B476BBB39010> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<7F6BE44E-127E-4DBD-8878-FC9A8323B7CE> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F6BE44E-127E-4DBD-8878-FC9A8323B7CE"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8009D2CD-8ADC-4CBE-9B13-C12EBE5AE5F3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<83C280FD-FF67-41E4-823E-905D3F14D25B> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83C280FD-FF67-41E4-823E-905D3F14D25B"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <4A090FFB-5AA7-45C4-A8EC-7079432D6E4C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<89C62C44-03D3-4383-AFD9-511406B61904> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "89C62C44-03D3-4383-AFD9-511406B61904"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <560AA944-FA4A-40F7-A6E5-B03334A67607> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<8E6393FA-FD56-41F9-822D-3A563E0BEF22> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E6393FA-FD56-41F9-822D-3A563E0BEF22"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <9C800CA8-2F03-402D-B558-AA8383888DCE> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<8F6F341C-533C-4F4A-B1F1-F4FB1876478D> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8F6F341C-533C-4F4A-B1F1-F4FB1876478D"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <E4120E9E-A65E-4713-8C25-78E16B578998> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<91DC8FEF-0258-448A-B775-F894BE3D76F5> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91DC8FEF-0258-448A-B775-F894BE3D76F5"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <497BECCC-A02A-478E-9EB8-AC8546B0E2F7> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<9416060D-EBF9-424E-A73B-F95B05A32AAC> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9416060D-EBF9-424E-A73B-F95B05A32AAC"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <80C36C25-3C23-4238-BE01-2128315AD200> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<979F5A3C-9493-4486-936F-3FACDE793280> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "979F5A3C-9493-4486-936F-3FACDE793280"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <FC52E00B-AA50-4773-8124-928195575D23> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<97AEAABA-3999-4BAA-BBE8-E9DCEB0EBDDA> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "97AEAABA-3999-4BAA-BBE8-E9DCEB0EBDDA"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <ED88F15F-F59E-4CEF-AC2C-62E5A5418253> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<9820BB80-7983-45F7-8EE1-7FEB5A550DB0> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9820BB80-7983-45F7-8EE1-7FEB5A550DB0"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <3EEC83A1-4AFC-4344-B826-86AAEE9085A6> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<9FA41FBD-1A3E-48A1-B943-612BB130DA4D> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9FA41FBD-1A3E-48A1-B943-612BB130DA4D"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <E80D5F63-2565-4A9A-911E-34A9EF01D6A8> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<A9E941A9-F45C-4F12-905B-C2F4292522F9> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A9E941A9-F45C-4F12-905B-C2F4292522F9"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <37014F9C-D81F-429B-BD65-59E83D186B64> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<AD4F6993-0992-4275-9F44-0C2F8C247E2F> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD4F6993-0992-4275-9F44-0C2F8C247E2F"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <A281B17C-FFC8-4D9B-8379-1ADE4925C1FD> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<B2205574-165E-41E2-A60B-EF1DC1218C1A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2205574-165E-41E2-A60B-EF1DC1218C1A"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <1F760ADE-0D04-4CD9-912F-0E46180C9323> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<B3D17331-66F8-440B-8775-CE6AEE0B5885> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B3D17331-66F8-440B-8775-CE6AEE0B5885"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8331EB3A-C41D-4BFB-A828-4149A848BFFC> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<B56D7216-6270-479D-895E-7D9394F3E0BF> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B56D7216-6270-479D-895E-7D9394F3E0BF"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <A1274F1B-497B-44F4-AB08-D057B26BEFE2> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<BCEC395E-C366-4A0A-8E40-BD1A449A91A4> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCEC395E-C366-4A0A-8E40-BD1A449A91A4"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <EBD2A89A-9147-409F-BDDB-CB449E08E2A2> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C28F5B17-FC7F-4C20-90A3-BFD881AD7CE9> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C28F5B17-FC7F-4C20-90A3-BFD881AD7CE9"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <C8EFFB25-D1AF-41DD-B0A9-B7CFEFE27A2D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C3616598-9957-44AA-BFED-314D90D28758> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3616598-9957-44AA-BFED-314D90D28758"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <FE81B57F-6BFE-44C2-B9BE-774C0D4B2EE3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C4C57F16-0960-4C9A-837A-37F923EFDFDC> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C4C57F16-0960-4C9A-837A-37F923EFDFDC"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6F3B275E-AD3F-47BC-81F0-D266DB3FC739> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C8118DCA-509E-4C12-85F3-2949F35D8791> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C8118DCA-509E-4C12-85F3-2949F35D8791"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <C1E559F2-DF35-45FC-B2EC-BB50B4572CDC> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C9A8AABD-17D2-4C35-868F-2E8896B798B7> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C9A8AABD-17D2-4C35-868F-2E8896B798B7"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <D8BD46ED-88EC-4BC0-AF92-4F1C17A05B34> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<CDADD835-6FF7-41E1-AF23-385B7B26C44A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CDADD835-6FF7-41E1-AF23-385B7B26C44A"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <0BE5C439-4979-4B69-A452-2CC171A3FDF7> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<D3DFDB7C-168C-41F6-ADFA-1DE70DCED745> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D3DFDB7C-168C-41F6-ADFA-1DE70DCED745"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <479ADB04-D334-46EA-8EFC-A23B987C429E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<D9AFF1CE-0C99-4DB2-B115-0BFD94E989BE> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D9AFF1CE-0C99-4DB2-B115-0BFD94E989BE"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <5649DAB7-AE14-4594-8777-0745C838A004> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<EDF3914A-43C6-47DC-922B-1273B9CB0775> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EDF3914A-43C6-47DC-922B-1273B9CB0775"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <B29D9EA8-58C8-4B43-B577-530F5FEB5015> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<F0A1D987-5999-454B-8CED-E61959EC0330> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0A1D987-5999-454B-8CED-E61959EC0330"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <0B6E12A4-8D17-4C5B-A01B-F8E93250F29C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<F40E9945-1C84-4BA7-86DD-44407F439564> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F40E9945-1C84-4BA7-86DD-44407F439564"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <02E3C71F-9758-44B1-8C89-1946D96E5791> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9> ;
    emt:ConductingEquipment.ToConnectivityNode <0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0065B6BF-B4D9-40D0-A6FA-AD17F1F76419"^^cim:String ;
    cim:IdentifiedObject.name "140_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-300000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<43192188-3A0F-4338-A183-95B82324AC02> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <638973B4-A4D2-4E73-9264-3682F9D321A0> ;
    emt:ConductingEquipment.ToConnectivityNode <638973B4-A4D2-4E73-9264-3682F9D321A0> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "43192188-3A0F-4338-A183-95B82324AC02"^^cim:String ;
    cim:IdentifiedObject.name "138_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "62000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-62000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "62000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<49E4C739-6E77-49BA-BEFD-A3D197F19C46> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <F6248BB9-8BDA-4C1B-8D68-46487E9209D6> ;
    emt:ConductingEquipment.ToConnectivityNode <F6248BB9-8BDA-4C1B-8D68-46487E9209D6> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "49E4C739-6E77-49BA-BEFD-A3D197F19C46"^^cim:String ;
    cim:IdentifiedObject.name "185_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "108800000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-108800000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "108800000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<57B45653-F128-4327-BBE3-53BE7C7D273F> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D> ;
    emt:ConductingEquipment.ToConnectivityNode <0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "57B45653-F128-4327-BBE3-53BE7C7D273F"^^cim:String ;
    cim:IdentifiedObject.name "183_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "186400000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-186400000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "186400000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<77287467-D4FC-46E5-A835-F737804F60FC> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <8DE9F12C-9BE6-4498-8754-24E6C943F9F4> ;
    emt:ConductingEquipment.ToConnectivityNode <8DE9F12C-9BE6-4498-8754-24E6C943F9F4> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77287467-D4FC-46E5-A835-F737804F60FC"^^cim:String ;
    cim:IdentifiedObject.name "175_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "207600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-207600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "207600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<968937C9-5AA8-42C5-9847-302F8E960D80> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <78178EB2-515C-40C1-9EF5-D93C1915B736> ;
    emt:ConductingEquipment.ToConnectivityNode <78178EB2-515C-40C1-9EF5-D93C1915B736> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "968937C9-5AA8-42C5-9847-302F8E960D80"^^cim:String ;
    cim:IdentifiedObject.name "168_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "139200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-139200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "139200000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <3FD3F065-4DF7-480C-ACAF-1D30382A7422> ;
    emt:ConductingEquipment.ToConnectivityNode <3FD3F065-4DF7-480C-ACAF-1D30382A7422> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9DF65A8D-97F5-4399-A4DF-FD88910D6F9B"^^cim:String ;
    cim:IdentifiedObject.name "179_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "41600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-41600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "41600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<9FC6C397-E82A-4854-AD31-604599E91C4E> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <ED4A70E7-1169-4F7B-8508-C32469E01CC0> ;
    emt:ConductingEquipment.ToConnectivityNode <ED4A70E7-1169-4F7B-8508-C32469E01CC0> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9FC6C397-E82A-4854-AD31-604599E91C4E"^^cim:String ;
    cim:IdentifiedObject.name "165_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "10000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-10000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<A2211A46-47CE-4A37-9B9F-62388ACA5042> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <C0564AC0-8411-4769-B737-6B7FE904B99D> ;
    emt:ConductingEquipment.ToConnectivityNode <C0564AC0-8411-4769-B737-6B7FE904B99D> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A2211A46-47CE-4A37-9B9F-62388ACA5042"^^cim:String ;
    cim:IdentifiedObject.name "180_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "160000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-160000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "160000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <216D6B0E-2306-4EB1-97A8-09F387F0AC90> ;
    emt:ConductingEquipment.ToConnectivityNode <216D6B0E-2306-4EB1-97A8-09F387F0AC90> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E"^^cim:String ;
    cim:IdentifiedObject.name "126_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "53600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-53600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "53600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<BCFC394D-DC8C-44EB-9CC9-45037D03C182> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <9D4A195A-7AF4-415D-B55E-5D3665842E46> ;
    emt:ConductingEquipment.ToConnectivityNode <9D4A195A-7AF4-415D-B55E-5D3665842E46> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCFC394D-DC8C-44EB-9CC9-45037D03C182"^^cim:String ;
    cim:IdentifiedObject.name "130_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "49600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-49600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "49600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<C3477343-7AA7-4D05-A7DE-4D0A8012A437> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <02CE8ED4-00A8-4078-B4AC-DD28915087B8> ;
    emt:ConductingEquipment.ToConnectivityNode <02CE8ED4-00A8-4078-B4AC-DD28915087B8> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3477343-7AA7-4D05-A7DE-4D0A8012A437"^^cim:String ;
    cim:IdentifiedObject.name "149_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "105600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-105600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "105600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <0656B6F9-F282-42DD-B24B-AD5F46F79913> ;
    emt:ConductingEquipment.ToConnectivityNode <0656B6F9-F282-42DD-B24B-AD5F46F79913> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C456AAD0-3D85-4B51-8A39-6ACB8146E0C8"^^cim:String ;
    cim:IdentifiedObject.name "191_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "65200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-65200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "65200000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E> ;
    emt:ConductingEquipment.ToConnectivityNode <84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B"^^cim:String ;
    cim:IdentifiedObject.name "188_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "101200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-101200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "101200000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <E1AC9427-5D80-4AA2-87CD-40BC030388FD> ;
    emt:ConductingEquipment.ToConnectivityNode <E1AC9427-5D80-4AA2-87CD-40BC030388FD> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC7FA449-5791-4FE8-BFA5-E7CDBBF44649"^^cim:String ;
    cim:IdentifiedObject.name "159_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "49600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-49600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "49600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<EF40B8BA-9A40-41ED-A1FE-7D433B76059B> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <5B05EA35-CC73-416F-881F-EC624AD50C77> ;
    emt:ConductingEquipment.ToConnectivityNode <5B05EA35-CC73-416F-881F-EC624AD50C77> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EF40B8BA-9A40-41ED-A1FE-7D433B76059B"^^cim:String ;
    cim:IdentifiedObject.name "136_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "41600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-41600000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "41600000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<F007C270-45D1-488C-865E-316DA63713CE> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <C4A1E10B-4B14-492C-AD81-9D84BF186DC8> ;
    emt:ConductingEquipment.ToConnectivityNode <C4A1E10B-4B14-492C-AD81-9D84BF186DC8> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F007C270-45D1-488C-865E-316DA63713CE"^^cim:String ;
    cim:IdentifiedObject.name "132_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "26000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-26000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "26000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<F05292CA-45F5-4AE4-92F3-95767292203A> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <A74D7496-813B-4F28-B09F-A6A274701B24> ;
    emt:ConductingEquipment.ToConnectivityNode <A74D7496-813B-4F28-B09F-A6A274701B24> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F05292CA-45F5-4AE4-92F3-95767292203A"^^cim:String ;
    cim:IdentifiedObject.name "128_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "73200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-73200000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "73200000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<F9DC9FBD-7B3D-411D-AD90-9346277B560B> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <9D63E2C2-6E35-4319-B0CA-A781AE7857D1> ;
    emt:ConductingEquipment.ToConnectivityNode <9D63E2C2-6E35-4319-B0CA-A781AE7857D1> ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F9DC9FBD-7B3D-411D-AD90-9346277B560B"^^cim:String ;
    cim:IdentifiedObject.name "151_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "12000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-12000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "0.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "0.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "12000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "13800.0"^^cim:Voltage .

<03380A54-BAE1-49ED-8BCA-6750AFC5038A> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0065B6BF-B4D9-40D0-A6FA-AD17F1F76419"^^cim:String ;
    cim:IdentifiedObject.name "140_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> ;
    cim:PowerElectronicsUnit.maxP "300000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<34617BF7-18E3-4926-B389-32B2218115C7> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCFC394D-DC8C-44EB-9CC9-45037D03C182"^^cim:String ;
    cim:IdentifiedObject.name "130_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <BCFC394D-DC8C-44EB-9CC9-45037D03C182> ;
    cim:PowerElectronicsUnit.maxP "49600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<358FEE46-0F61-49AA-91F0-752D4CF95A84> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9DF65A8D-97F5-4399-A4DF-FD88910D6F9B"^^cim:String ;
    cim:IdentifiedObject.name "179_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> ;
    cim:PowerElectronicsUnit.maxP "41600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<44EEB93E-2C42-4391-A631-FD1E29933386> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "49E4C739-6E77-49BA-BEFD-A3D197F19C46"^^cim:String ;
    cim:IdentifiedObject.name "185_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <49E4C739-6E77-49BA-BEFD-A3D197F19C46> ;
    cim:PowerElectronicsUnit.maxP "108800000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<5779C29F-475E-4A5B-AEE6-1B2C1EF5851E> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F9DC9FBD-7B3D-411D-AD90-9346277B560B"^^cim:String ;
    cim:IdentifiedObject.name "151_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:PowerElectronicsUnit.maxP "12000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<58BC418E-5872-4C3D-9859-B03892D7BDC8> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E"^^cim:String ;
    cim:IdentifiedObject.name "126_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:PowerElectronicsUnit.maxP "53600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<AB232DE2-C155-4981-800D-7A5B3DE44697> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC7FA449-5791-4FE8-BFA5-E7CDBBF44649"^^cim:String ;
    cim:IdentifiedObject.name "159_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> ;
    cim:PowerElectronicsUnit.maxP "49600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<B28EC98B-EB36-4EDA-9223-F0DA0F069088> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77287467-D4FC-46E5-A835-F737804F60FC"^^cim:String ;
    cim:IdentifiedObject.name "175_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:PowerElectronicsUnit.maxP "207600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<BCC7C749-086A-4709-A666-D94DDC4DF47F> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3477343-7AA7-4D05-A7DE-4D0A8012A437"^^cim:String ;
    cim:IdentifiedObject.name "149_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <C3477343-7AA7-4D05-A7DE-4D0A8012A437> ;
    cim:PowerElectronicsUnit.maxP "105600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<C99ADB16-EFBA-459B-9043-F7D48C35E288> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C456AAD0-3D85-4B51-8A39-6ACB8146E0C8"^^cim:String ;
    cim:IdentifiedObject.name "191_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> ;
    cim:PowerElectronicsUnit.maxP "65200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<DEE8F477-C668-49A2-B221-90DC6DAE0599> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "57B45653-F128-4327-BBE3-53BE7C7D273F"^^cim:String ;
    cim:IdentifiedObject.name "183_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <57B45653-F128-4327-BBE3-53BE7C7D273F> ;
    cim:PowerElectronicsUnit.maxP "186400000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<E2397C4E-D63A-4C1F-BCC9-AD0B07DEF26D> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B"^^cim:String ;
    cim:IdentifiedObject.name "188_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> ;
    cim:PowerElectronicsUnit.maxP "101200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<E63B7D6E-8F8F-4345-9E60-3E078F6F836B> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F05292CA-45F5-4AE4-92F3-95767292203A"^^cim:String ;
    cim:IdentifiedObject.name "128_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:PowerElectronicsUnit.maxP "73200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<F0F06C74-F64D-4E0D-9AD1-FC2FA10F3333> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9FC6C397-E82A-4854-AD31-604599E91C4E"^^cim:String ;
    cim:IdentifiedObject.name "165_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <9FC6C397-E82A-4854-AD31-604599E91C4E> ;
    cim:PowerElectronicsUnit.maxP "10000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<59FAD2F5-8327-4F6D-97E9-8CACD5281897> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "968937C9-5AA8-42C5-9847-302F8E960D80"^^cim:String ;
    cim:IdentifiedObject.name "168_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:PowerElectronicsUnit.maxP "139200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<7414EFAD-5C32-440E-840F-F7B65FFE72D8> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "43192188-3A0F-4338-A183-95B82324AC02"^^cim:String ;
    cim:IdentifiedObject.name "138_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:PowerElectronicsUnit.maxP "62000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<897FCB85-8AF5-4D35-8382-24F22792F2A3> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A2211A46-47CE-4A37-9B9F-62388ACA5042"^^cim:String ;
    cim:IdentifiedObject.name "180_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:PowerElectronicsUnit.maxP "160000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<936BD6FA-69AC-498B-A64C-56F1F71AE075> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EF40B8BA-9A40-41ED-A1FE-7D433B76059B"^^cim:String ;
    cim:IdentifiedObject.name "136_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:PowerElectronicsUnit.maxP "41600000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<EC90BFB9-3F8C-4FAA-AC1E-172F165A4F46> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F007C270-45D1-488C-865E-316DA63713CE"^^cim:String ;
    cim:IdentifiedObject.name "132_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:PowerElectronicsUnit.maxP "26000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<3102EB7D-E05B-4419-9EE5-F0C72563AB30> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3102EB7D-E05B-4419-9EE5-F0C72563AB30"^^cim:String ;
    cim:IdentifiedObject.name "138_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<31B957DE-9B4F-409E-A315-0CD933ED1321> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "31B957DE-9B4F-409E-A315-0CD933ED1321"^^cim:String ;
    cim:IdentifiedObject.name "165_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <9FC6C397-E82A-4854-AD31-604599E91C4E> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<3D2C7DB5-4AA5-4759-9629-C8B7BDC547C5> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3D2C7DB5-4AA5-4759-9629-C8B7BDC547C5"^^cim:String ;
    cim:IdentifiedObject.name "168_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<45792C61-4DD6-41D9-8F7D-401B12364175> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "45792C61-4DD6-41D9-8F7D-401B12364175"^^cim:String ;
    cim:IdentifiedObject.name "183_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <57B45653-F128-4327-BBE3-53BE7C7D273F> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<48A0C127-2D2F-4B05-B427-9333166EE749> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "48A0C127-2D2F-4B05-B427-9333166EE749"^^cim:String ;
    cim:IdentifiedObject.name "126_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<534CEC65-D314-40CF-B1C0-8AD0E7321F01> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "534CEC65-D314-40CF-B1C0-8AD0E7321F01"^^cim:String ;
    cim:IdentifiedObject.name "151_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<54E8FF71-3086-463D-9317-A2AEA8F21F87> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54E8FF71-3086-463D-9317-A2AEA8F21F87"^^cim:String ;
    cim:IdentifiedObject.name "130_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <BCFC394D-DC8C-44EB-9CC9-45037D03C182> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<80B2D7B0-C2B8-4457-A2D0-CCD1B65B8B38> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "80B2D7B0-C2B8-4457-A2D0-CCD1B65B8B38"^^cim:String ;
    cim:IdentifiedObject.name "132_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<87609671-BC38-4AA5-A80A-C8560EC2EB76> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "87609671-BC38-4AA5-A80A-C8560EC2EB76"^^cim:String ;
    cim:IdentifiedObject.name "136_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<92289566-CC4F-4271-91A6-C16BA49F002D> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "92289566-CC4F-4271-91A6-C16BA49F002D"^^cim:String ;
    cim:IdentifiedObject.name "128_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<A42E0214-9E6C-4D68-93F5-2DCE19CC1AE0> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A42E0214-9E6C-4D68-93F5-2DCE19CC1AE0"^^cim:String ;
    cim:IdentifiedObject.name "140_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<A483C55E-FDFD-4326-84CC-F15F6994E485> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A483C55E-FDFD-4326-84CC-F15F6994E485"^^cim:String ;
    cim:IdentifiedObject.name "191_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<A4A10C1D-A5B3-49B8-A4DF-510CB03A384E> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A4A10C1D-A5B3-49B8-A4DF-510CB03A384E"^^cim:String ;
    cim:IdentifiedObject.name "149_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <C3477343-7AA7-4D05-A7DE-4D0A8012A437> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<B55DD9E6-0414-45D4-B276-C518C0340114> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B55DD9E6-0414-45D4-B276-C518C0340114"^^cim:String ;
    cim:IdentifiedObject.name "188_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<C07C102E-34CF-4304-8079-EBED5107F9E6> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C07C102E-34CF-4304-8079-EBED5107F9E6"^^cim:String ;
    cim:IdentifiedObject.name "180_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<CDF8228F-B607-4CD2-8BF7-C479EEEBF260> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CDF8228F-B607-4CD2-8BF7-C479EEEBF260"^^cim:String ;
    cim:IdentifiedObject.name "185_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <49E4C739-6E77-49BA-BEFD-A3D197F19C46> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<D0FDE8FA-E6F0-436E-87F2-4EDD3C1B4C32> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D0FDE8FA-E6F0-436E-87F2-4EDD3C1B4C32"^^cim:String ;
    cim:IdentifiedObject.name "159_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<F851E7B3-FA05-4107-B25A-D4636AB481ED> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F851E7B3-FA05-4107-B25A-D4636AB481ED"^^cim:String ;
    cim:IdentifiedObject.name "175_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<FEED321D-6CB9-4D31-AF71-E7B956CF8B8B> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEED321D-6CB9-4D31-AF71-E7B956CF8B8B"^^cim:String ;
    cim:IdentifiedObject.name "179_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<20D8A0C8-0B91-466B-BDCB-2A5BB509881C> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20D8A0C8-0B91-466B-BDCB-2A5BB509881C"^^cim:String ;
    cim:IdentifiedObject.name "180_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<3651323B-BD17-475F-BB5D-710765A5B633> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3651323B-BD17-475F-BB5D-710765A5B633"^^cim:String ;
    cim:IdentifiedObject.name "138_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<36CA23A4-CF88-4102-B593-77D7DEB57744> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "36CA23A4-CF88-4102-B593-77D7DEB57744"^^cim:String ;
    cim:IdentifiedObject.name "132_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<49207173-7B07-4CB7-920E-3AE506493B61> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "49207173-7B07-4CB7-920E-3AE506493B61"^^cim:String ;
    cim:IdentifiedObject.name "179_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<5CDC905B-554F-45C9-A470-A623E96FB598> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5CDC905B-554F-45C9-A470-A623E96FB598"^^cim:String ;
    cim:IdentifiedObject.name "183_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <57B45653-F128-4327-BBE3-53BE7C7D273F> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<68A54D1B-AED6-499A-8B64-12EDC1E99A5F> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68A54D1B-AED6-499A-8B64-12EDC1E99A5F"^^cim:String ;
    cim:IdentifiedObject.name "126_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<7372EB0F-3BF4-47FF-B82F-89001782158D> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7372EB0F-3BF4-47FF-B82F-89001782158D"^^cim:String ;
    cim:IdentifiedObject.name "175_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<78455529-FEE8-40E4-9564-A989D544DE69> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78455529-FEE8-40E4-9564-A989D544DE69"^^cim:String ;
    cim:IdentifiedObject.name "168_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<7898A167-94B6-4F49-8FEF-F9C8A707904D> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7898A167-94B6-4F49-8FEF-F9C8A707904D"^^cim:String ;
    cim:IdentifiedObject.name "151_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<7EE234B5-01E6-47EA-8188-266A5DCA2498> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7EE234B5-01E6-47EA-8188-266A5DCA2498"^^cim:String ;
    cim:IdentifiedObject.name "128_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<8148A538-4232-4430-BD72-663FF9327F48> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8148A538-4232-4430-BD72-663FF9327F48"^^cim:String ;
    cim:IdentifiedObject.name "130_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <BCFC394D-DC8C-44EB-9CC9-45037D03C182> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<916F1E83-7C92-4163-A073-94E7FB13DA2A> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "916F1E83-7C92-4163-A073-94E7FB13DA2A"^^cim:String ;
    cim:IdentifiedObject.name "136_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
