@prefix cim: <http://www.ucaiug.org/ns#> .
@prefix emt: <http://opensource.ieee.org/emtiop#> .

<00426FAC-0708-461A-84CA-87591734B6E1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <00426FAC-0708-461A-84CA-87591734B6E1> ;
    cim:SvPowerFlow.p "586.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5326496.0"^^cim:ReactivePower .

<00441EE6-E688-4174-9D3B-E0FE03B401E2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <00441EE6-E688-4174-9D3B-E0FE03B401E2> ;
    cim:SvPowerFlow.p "-199647526.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8684860.0"^^cim:ReactivePower .

<0065B6BF-B4D9-40D0-A6FA-AD17F1F76419_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> ;
    cim:SvPowerFlow.p "-50000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1617726.0"^^cim:ReactivePower .

<01D352DE-382B-40AA-A014-C403081FB569_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <01D352DE-382B-40AA-A014-C403081FB569> ;
    cim:SvPowerFlow.p "-9251249.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1636284.0"^^cim:ReactivePower .

<024C1AF0-73F3-4F29-8BE0-5C6F14F3FADE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <024C1AF0-73F3-4F29-8BE0-5C6F14F3FADE> ;
    cim:SvPowerFlow.p "-201625598.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12016090.0"^^cim:ReactivePower .

<04CA514F-C2AF-4183-B6EE-0317729291F3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <04CA514F-C2AF-4183-B6EE-0317729291F3> ;
    cim:SvPowerFlow.p "-61367986.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-26025898.0"^^cim:ReactivePower .

<04F0B42B-5C87-471E-B13A-7649E1CB20F1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <04F0B42B-5C87-471E-B13A-7649E1CB20F1> ;
    cim:SvPowerFlow.p "-182488494.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "58685673.0"^^cim:ReactivePower .

<065F7D64-A8FD-441C-82A2-ADD3872A72D8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <065F7D64-A8FD-441C-82A2-ADD3872A72D8> ;
    cim:SvPowerFlow.p "-158000226.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-80566681.0"^^cim:ReactivePower .

<072E5ED9-147D-42B8-B103-DCCD53595341_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <072E5ED9-147D-42B8-B103-DCCD53595341> ;
    cim:SvPowerFlow.p "-9988657.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13076995.0"^^cim:ReactivePower .

<07EC0B35-72F8-40D7-958B-47CF13280401_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <07EC0B35-72F8-40D7-958B-47CF13280401> ;
    cim:SvPowerFlow.p "-91958809.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-54439142.0"^^cim:ReactivePower .

<0895EBEB-3CA4-4D2D-94D5-B45097D66754_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0895EBEB-3CA4-4D2D-94D5-B45097D66754> ;
    cim:SvPowerFlow.p "-16056764.000000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3611033.0"^^cim:ReactivePower .

<08967631-7C6C-4117-8E02-68FE8250680F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <08967631-7C6C-4117-8E02-68FE8250680F> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-123161.0"^^cim:ReactivePower .

<09476EF9-B8FF-488C-B290-64FC72D51B45_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <09476EF9-B8FF-488C-B290-64FC72D51B45> ;
    cim:SvPowerFlow.p "-9300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "908654.0"^^cim:ReactivePower .

<0AC98ED6-F54C-4B71-B0FA-8FFED93187C0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0AC98ED6-F54C-4B71-B0FA-8FFED93187C0> ;
    cim:SvPowerFlow.p "-22205013.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2026345.0"^^cim:ReactivePower .

<0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1112217.0"^^cim:ReactivePower .

<0AF1FFF6-9BA3-443D-BD92-1301D91427AB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0AF1FFF6-9BA3-443D-BD92-1301D91427AB> ;
    cim:SvPowerFlow.p "-35903393.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2718230.0"^^cim:ReactivePower .

<0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0B2C437F-0C22-47E6-A15F-9ABB2F67CCF4> ;
    cim:SvPowerFlow.p "-18298066.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4805128.0"^^cim:ReactivePower .

<0B78C60B-11C3-46E1-9BC7-69C0752B37D8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0B78C60B-11C3-46E1-9BC7-69C0752B37D8> ;
    cim:SvPowerFlow.p "-15960342.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-849027.0"^^cim:ReactivePower .

<0B980F2F-F829-4AE5-9D07-132F765FB4BD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0B980F2F-F829-4AE5-9D07-132F765FB4BD> ;
    cim:SvPowerFlow.p "1656903.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "90340589.0"^^cim:ReactivePower .

<0BD59E90-C996-4231-A81D-61C1F19E5F5E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0BD59E90-C996-4231-A81D-61C1F19E5F5E> ;
    cim:SvPowerFlow.p "-210800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "81791750.0"^^cim:ReactivePower .

<0C020584-FAFC-4296-9F06-5572312E6BE3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0C020584-FAFC-4296-9F06-5572312E6BE3> ;
    cim:SvPowerFlow.p "-34916985.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3211733.0"^^cim:ReactivePower .

<0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3151345.0"^^cim:ReactivePower .

<0E0607B3-9656-4A5C-8650-09AA92A184F8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0E0607B3-9656-4A5C-8650-09AA92A184F8> ;
    cim:SvPowerFlow.p "3379199.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1168300.0"^^cim:ReactivePower .

<0E1BC89A-BD88-4186-A614-34294B779ADE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0E1BC89A-BD88-4186-A614-34294B779ADE> ;
    cim:SvPowerFlow.p "-12403077.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1414510.0"^^cim:ReactivePower .

<0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-18727076.0"^^cim:ReactivePower .

<0F2D0CBB-0C33-4E50-B5A0-AED082448E4C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0F2D0CBB-0C33-4E50-B5A0-AED082448E4C> ;
    cim:SvPowerFlow.p "-11235977.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5670164.0"^^cim:ReactivePower .

<0F3167C7-A3FE-4295-8704-C25F72DABF1E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0F3167C7-A3FE-4295-8704-C25F72DABF1E> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6718425.0"^^cim:ReactivePower .

<0F68270C-37E0-4016-AF30-FE8709C4AE2C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0F68270C-37E0-4016-AF30-FE8709C4AE2C> ;
    cim:SvPowerFlow.p "-64236320.00000001"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20087695.0"^^cim:ReactivePower .

<0FA54901-48B1-4F32-B341-9833C20C6CBB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0FA54901-48B1-4F32-B341-9833C20C6CBB> ;
    cim:SvPowerFlow.p "-9995562.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1134358.0"^^cim:ReactivePower .

<0FD7FDCB-E319-45A9-8540-FF698028CCC5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0FD7FDCB-E319-45A9-8540-FF698028CCC5> ;
    cim:SvPowerFlow.p "24544080.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11453047.0"^^cim:ReactivePower .

<1090BE5C-0BD3-44F5-AE14-E5494C7A999B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1090BE5C-0BD3-44F5-AE14-E5494C7A999B> ;
    cim:SvPowerFlow.p "-102372128.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-64402995.00000001"^^cim:ReactivePower .

<1093E8B7-163F-445F-8D7B-4E0A416E2D2B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1093E8B7-163F-445F-8D7B-4E0A416E2D2B> ;
    cim:SvPowerFlow.p "-184000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-40498613.0"^^cim:ReactivePower .

<10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5573838.0"^^cim:ReactivePower .

<11C77506-AFB8-44A4-8C43-867DDB0D8841_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <11C77506-AFB8-44A4-8C43-867DDB0D8841> ;
    cim:SvPowerFlow.p "12184742.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3119053.0"^^cim:ReactivePower .

<1218DE27-BA7A-4323-98FF-74DA35B42506_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1218DE27-BA7A-4323-98FF-74DA35B42506> ;
    cim:SvPowerFlow.p "35000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5727338.0"^^cim:ReactivePower .

<124DC4F7-E349-49C2-99F4-0F1BBE0C51D0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <124DC4F7-E349-49C2-99F4-0F1BBE0C51D0> ;
    cim:SvPowerFlow.p "-26133801.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-92046450.0"^^cim:ReactivePower .

<13E6AE4F-66B0-411C-9AE6-2967A6A67F5D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <13E6AE4F-66B0-411C-9AE6-2967A6A67F5D> ;
    cim:SvPowerFlow.p "994.0000000000001"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1706588.0"^^cim:ReactivePower .

<14ED79F4-BB74-4F59-8E18-009A7C379571_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <14ED79F4-BB74-4F59-8E18-009A7C379571> ;
    cim:SvPowerFlow.p "-9047688.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-136010.0"^^cim:ReactivePower .

<15441BC9-5610-481D-92FD-AEC0CE48B2FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <15441BC9-5610-481D-92FD-AEC0CE48B2FF> ;
    cim:SvPowerFlow.p "-9933668.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3646107.0"^^cim:ReactivePower .

<16359CA4-FFA0-42A0-9D88-4D4A5B015D63_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <16359CA4-FFA0-42A0-9D88-4D4A5B015D63> ;
    cim:SvPowerFlow.p "-25739301.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1457266.0"^^cim:ReactivePower .

<16DE2C1B-62F5-4F07-96CB-396B5870FF13_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <16DE2C1B-62F5-4F07-96CB-396B5870FF13> ;
    cim:SvPowerFlow.p "195.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3065256.0"^^cim:ReactivePower .

<1789A2E9-45D1-46B3-8682-C6364D824588_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1789A2E9-45D1-46B3-8682-C6364D824588> ;
    cim:SvPowerFlow.p "-27291439.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2041538.0"^^cim:ReactivePower .

<17F4026E-6B90-4351-B904-8731DCBE7AF7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <17F4026E-6B90-4351-B904-8731DCBE7AF7> ;
    cim:SvPowerFlow.p "36228203.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4846771.0"^^cim:ReactivePower .

<1A972F71-676B-4151-9419-3E3C4690391D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1A972F71-676B-4151-9419-3E3C4690391D> ;
    cim:SvPowerFlow.p "50000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1617726.0"^^cim:ReactivePower .

<1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1AADCD06-4F92-4D1D-9B90-4DE959BBDCB6> ;
    cim:SvPowerFlow.p "-9265317.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3842846.0"^^cim:ReactivePower .

<1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1ABC88DA-FFA7-4AB3-923C-A2CDF07AB4EE> ;
    cim:SvPowerFlow.p "-26316317.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6643768.0"^^cim:ReactivePower .

<1BA68786-8DE2-4629-A099-475B9BB849A5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1BA68786-8DE2-4629-A099-475B9BB849A5> ;
    cim:SvPowerFlow.p "19777219.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7777030.0"^^cim:ReactivePower .

<1CE324FA-28A6-4334-B833-B63ED2A195A9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1CE324FA-28A6-4334-B833-B63ED2A195A9> ;
    cim:SvPowerFlow.p "-4993007.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1444763.0"^^cim:ReactivePower .

<1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2454001.0"^^cim:ReactivePower .

<1EC4E698-C185-4544-BC23-8BCBA6BF43B9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1EC4E698-C185-4544-BC23-8BCBA6BF43B9> ;
    cim:SvPowerFlow.p "6495238.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1661325.0"^^cim:ReactivePower .

<1F901A7A-DD7A-4D0E-A091-A3DD082E77FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1F901A7A-DD7A-4D0E-A091-A3DD082E77FF> ;
    cim:SvPowerFlow.p "-2575325.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11961218.0"^^cim:ReactivePower .

<1FEC9727-985E-4976-A969-3E68BA967E23_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1FEC9727-985E-4976-A969-3E68BA967E23> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3355173.0"^^cim:ReactivePower .

<2021A166-1C1B-49C7-A552-FBDA1E7451D5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2021A166-1C1B-49C7-A552-FBDA1E7451D5> ;
    cim:SvPowerFlow.p "-9962661.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "543607.0"^^cim:ReactivePower .

<20462DB8-9588-4936-B5CB-5A32E7ADB165_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <20462DB8-9588-4936-B5CB-5A32E7ADB165> ;
    cim:SvPowerFlow.p "-11355167.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "290895.0"^^cim:ReactivePower .

<205001A4-DE41-42F1-981E-8D986982C042_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <205001A4-DE41-42F1-981E-8D986982C042> ;
    cim:SvPowerFlow.p "34000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5690845.0"^^cim:ReactivePower .

<21664FE9-4F84-426D-902B-90E49BD32EEB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <21664FE9-4F84-426D-902B-90E49BD32EEB> ;
    cim:SvPowerFlow.p "-7000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-463040.0"^^cim:ReactivePower .

<2180218A-AB20-4647-9510-BBCF48C1AC61_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2180218A-AB20-4647-9510-BBCF48C1AC61> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1974163.0"^^cim:ReactivePower .

<2248E3C5-D148-4819-9AFA-D94F9AA2981F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2248E3C5-D148-4819-9AFA-D94F9AA2981F> ;
    cim:SvPowerFlow.p "-196000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "47003000.0"^^cim:ReactivePower .

<22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <22EB7BD5-9EA4-4CEF-93B6-0156A6ED4D81> ;
    cim:SvPowerFlow.p "21044075.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3373653.0"^^cim:ReactivePower .

<231960D0-F806-47C9-AC6D-313F2EDF7E7D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <231960D0-F806-47C9-AC6D-313F2EDF7E7D> ;
    cim:SvPowerFlow.p "-6367777.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8932448.0"^^cim:ReactivePower .

<2320C7F5-1409-4EDF-A651-28AC72670460_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2320C7F5-1409-4EDF-A651-28AC72670460> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20693157.0"^^cim:ReactivePower .

<239E84C5-5A79-4715-AF8A-FB7D32D2D5B8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <239E84C5-5A79-4715-AF8A-FB7D32D2D5B8> ;
    cim:SvPowerFlow.p "21160956.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10207859.0"^^cim:ReactivePower .

<24783AE0-93AF-4A9D-A817-88927DCDCD4B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <24783AE0-93AF-4A9D-A817-88927DCDCD4B> ;
    cim:SvPowerFlow.p "-116838057.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14988041.0"^^cim:ReactivePower .

<24D4E185-6E04-48D6-9BDA-F2E7B493FA18_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <24D4E185-6E04-48D6-9BDA-F2E7B493FA18> ;
    cim:SvPowerFlow.p "12045517.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1351307.0"^^cim:ReactivePower .

<25DB3931-1AC2-4364-93BC-4BAC2C820171_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <25DB3931-1AC2-4364-93BC-4BAC2C820171> ;
    cim:SvPowerFlow.p "-19745630.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11810870.0"^^cim:ReactivePower .

<26D1AC8A-6B67-4D00-A05C-4037E71A6815_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <26D1AC8A-6B67-4D00-A05C-4037E71A6815> ;
    cim:SvPowerFlow.p "76428389.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6864044.0"^^cim:ReactivePower .

<284B4BEC-DD79-4D27-8E19-DFD571D73640_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <284B4BEC-DD79-4D27-8E19-DFD571D73640> ;
    cim:SvPowerFlow.p "29785888.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "369681.0"^^cim:ReactivePower .

<28F84FCF-7B8A-4FDC-8B99-130FF1A87459_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <28F84FCF-7B8A-4FDC-8B99-130FF1A87459> ;
    cim:SvPowerFlow.p "-63836592.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "23719848.0"^^cim:ReactivePower .

<2A1230B2-4C48-4D92-9241-99F12510B6FE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2A1230B2-4C48-4D92-9241-99F12510B6FE> ;
    cim:SvPowerFlow.p "211427556.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "103001554.0"^^cim:ReactivePower .

<2ABC3281-7F4A-4A14-9562-DE8996F84FA9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2ABC3281-7F4A-4A14-9562-DE8996F84FA9> ;
    cim:SvPowerFlow.p "-9986052.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7284710.0"^^cim:ReactivePower .

<2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2BC91AA4-CDB4-4EB4-9846-B4EEE88F2EFA> ;
    cim:SvPowerFlow.p "-15190465.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4594303.0"^^cim:ReactivePower .

<2BCC81B5-CF63-44C4-ABFC-45CF448CD155_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2BCC81B5-CF63-44C4-ABFC-45CF448CD155> ;
    cim:SvPowerFlow.p "26634654.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2524413.0"^^cim:ReactivePower .

<2C386B8A-47CD-4C9A-BA8C-10B3A2BB4D4D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2C386B8A-47CD-4C9A-BA8C-10B3A2BB4D4D> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4533555.0"^^cim:ReactivePower .

<2D219CF6-78D9-4287-A269-C79AF22A778C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2D219CF6-78D9-4287-A269-C79AF22A778C> ;
    cim:SvPowerFlow.p "-6967026.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "29105.0"^^cim:ReactivePower .

<2D227E0A-19E1-4CB3-A84A-6C587D61EEE6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2D227E0A-19E1-4CB3-A84A-6C587D61EEE6> ;
    cim:SvPowerFlow.p "-1656903.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-87545088.0"^^cim:ReactivePower .

<2D34DA80-8D12-4181-8F44-6456EDF0AD5E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2D34DA80-8D12-4181-8F44-6456EDF0AD5E> ;
    cim:SvPowerFlow.p "-193029.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5894585.0"^^cim:ReactivePower .

<2DB13849-62DD-447A-B98A-2B66F88ACB44_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2DB13849-62DD-447A-B98A-2B66F88ACB44> ;
    cim:SvPowerFlow.p "-9882666.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2547586.0"^^cim:ReactivePower .

<2E3C2D02-8863-40E7-9A9A-D62A491E5916_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2E3C2D02-8863-40E7-9A9A-D62A491E5916> ;
    cim:SvPowerFlow.p "12159593.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-825019.0"^^cim:ReactivePower .

<2EB6C154-FF94-4BF5-A7FA-52864C9E397A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2EB6C154-FF94-4BF5-A7FA-52864C9E397A> ;
    cim:SvPowerFlow.p "-13938176.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7458839.0"^^cim:ReactivePower .

<2F86DFDB-F956-45D5-B744-367158BE76A7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2F86DFDB-F956-45D5-B744-367158BE76A7> ;
    cim:SvPowerFlow.p "200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7336670.0"^^cim:ReactivePower .

<30C0278B-9C9F-433A-BCCB-93E44F73BF3F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <30C0278B-9C9F-433A-BCCB-93E44F73BF3F> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3892407.0"^^cim:ReactivePower .

<33240597-44EB-4B8B-9B0A-30B06149975C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <33240597-44EB-4B8B-9B0A-30B06149975C> ;
    cim:SvPowerFlow.p "-95000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13242682.0"^^cim:ReactivePower .

<349D1526-7E87-442F-BC09-C8A839FD7D67_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <349D1526-7E87-442F-BC09-C8A839FD7D67> ;
    cim:SvPowerFlow.p "-24990453.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4645167.0"^^cim:ReactivePower .

<34B29909-5AAE-4CCA-8FE8-E2E10C1EE282_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <34B29909-5AAE-4CCA-8FE8-E2E10C1EE282> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20693157.0"^^cim:ReactivePower .

<359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <359E8AD9-6A0B-4DAC-AF1F-DB266571EAAA> ;
    cim:SvPowerFlow.p "22679933.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5396530.0"^^cim:ReactivePower .

<368A957E-6545-4101-8808-88DF657746C0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <368A957E-6545-4101-8808-88DF657746C0> ;
    cim:SvPowerFlow.p "33665709.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6396586.0"^^cim:ReactivePower .

<36C272F5-8E54-4D5D-9216-14AAF928CEF0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <36C272F5-8E54-4D5D-9216-14AAF928CEF0> ;
    cim:SvPowerFlow.p "-28323773.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14521160.0"^^cim:ReactivePower .

<3A54EA18-A60F-4C70-8C70-4BB35A616B18_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3A54EA18-A60F-4C70-8C70-4BB35A616B18> ;
    cim:SvPowerFlow.p "31423891.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20412999.0"^^cim:ReactivePower .

<3C31CAAC-F563-4ADA-98F2-12D4205E4E5C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3C31CAAC-F563-4ADA-98F2-12D4205E4E5C> ;
    cim:SvPowerFlow.p "9300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-908654.0"^^cim:ReactivePower .

<3C848686-7DE0-4E85-9A6A-C473D6C31E85_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3C848686-7DE0-4E85-9A6A-C473D6C31E85> ;
    cim:SvPowerFlow.p "17333312.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5423247.0"^^cim:ReactivePower .

<3E302506-7C98-4BB0-A533-886D31D977B9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3E302506-7C98-4BB0-A533-886D31D977B9> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3057466.0"^^cim:ReactivePower .

<3E550FFD-B27B-42DE-98E0-F158C721917A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3E550FFD-B27B-42DE-98E0-F158C721917A> ;
    cim:SvPowerFlow.p "-84819375.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7362325.0"^^cim:ReactivePower .

<3F7CDD0E-A553-4FD1-AF23-1886EEAC3E7A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3F7CDD0E-A553-4FD1-AF23-1886EEAC3E7A> ;
    cim:SvPowerFlow.p "138.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5566934.0"^^cim:ReactivePower .

<3F7E489E-C015-4137-9546-F7F524FAC6DA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3F7E489E-C015-4137-9546-F7F524FAC6DA> ;
    cim:SvPowerFlow.p "1028.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5670424.0"^^cim:ReactivePower .

<408EDC19-5FD9-4913-9CBB-19A16AAAB4D8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <408EDC19-5FD9-4913-9CBB-19A16AAAB4D8> ;
    cim:SvPowerFlow.p "-7564290.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8977191.0"^^cim:ReactivePower .

<4120FEED-BC3E-48F1-8369-CFF2EF9CB579_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4120FEED-BC3E-48F1-8369-CFF2EF9CB579> ;
    cim:SvPowerFlow.p "12988920.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2885772.0"^^cim:ReactivePower .

<4141584E-178E-43FD-AB37-DF0D242423C9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4141584E-178E-43FD-AB37-DF0D242423C9> ;
    cim:SvPowerFlow.p "-22075371.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11967785.0"^^cim:ReactivePower .

<41589065-7EE0-4BE4-91EF-57E5537B361E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <41589065-7EE0-4BE4-91EF-57E5537B361E> ;
    cim:SvPowerFlow.p "2000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1404470.0"^^cim:ReactivePower .

<43192188-3A0F-4338-A183-95B82324AC02_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4547321.0"^^cim:ReactivePower .

<432FEFAB-449B-4ECA-8260-D9CA3ABE534C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <432FEFAB-449B-4ECA-8260-D9CA3ABE534C> ;
    cim:SvPowerFlow.p "58525405.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1855386.0"^^cim:ReactivePower .

<44208288-6210-44D4-8AC6-DFD4382D54C7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <44208288-6210-44D4-8AC6-DFD4382D54C7> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3151345.0"^^cim:ReactivePower .

<44F4E630-2A30-42EA-B878-BC1388813AAB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <44F4E630-2A30-42EA-B878-BC1388813AAB> ;
    cim:SvPowerFlow.p "-41573294.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "988439.0"^^cim:ReactivePower .

<44F7375A-09C6-4E3A-9F03-84557CBD59FD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <44F7375A-09C6-4E3A-9F03-84557CBD59FD> ;
    cim:SvPowerFlow.p "137700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10487823.0"^^cim:ReactivePower .

<460B1758-F120-47A8-B45D-02FB0852AE97_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <460B1758-F120-47A8-B45D-02FB0852AE97> ;
    cim:SvPowerFlow.p "316.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3879781.0"^^cim:ReactivePower .

<463FEE15-AA8F-4151-930A-2073B24C4AD0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <463FEE15-AA8F-4151-930A-2073B24C4AD0> ;
    cim:SvPowerFlow.p "30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3247013.0"^^cim:ReactivePower .

<46695C0C-0761-4DFD-ADA0-E0F0DDF5B972_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <46695C0C-0761-4DFD-ADA0-E0F0DDF5B972> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1710287.0"^^cim:ReactivePower .

<483DD85B-B122-4C0B-AABB-E7E28462BB38_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <483DD85B-B122-4C0B-AABB-E7E28462BB38> ;
    cim:SvPowerFlow.p "-19174058.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3772102.0"^^cim:ReactivePower .

<48ADFA67-3090-481D-90FA-7234F0DA6117_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <48ADFA67-3090-481D-90FA-7234F0DA6117> ;
    cim:SvPowerFlow.p "-20905421.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3819136.0"^^cim:ReactivePower .

<48B27B9D-4620-4191-B068-93AAEE0B25F6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <48B27B9D-4620-4191-B068-93AAEE0B25F6> ;
    cim:SvPowerFlow.p "-13043198.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5739168.0"^^cim:ReactivePower .

<49E4C739-6E77-49BA-BEFD-A3D197F19C46_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <49E4C739-6E77-49BA-BEFD-A3D197F19C46> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3248689.0"^^cim:ReactivePower .

<4A0E5710-59D5-4F37-ABCD-DF6D5B570628_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4A0E5710-59D5-4F37-ABCD-DF6D5B570628> ;
    cim:SvPowerFlow.p "31797425.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2137707.0"^^cim:ReactivePower .

<4A8B168D-988B-44A8-82DF-461B711ABB6A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4A8B168D-988B-44A8-82DF-461B711ABB6A> ;
    cim:SvPowerFlow.p "1302.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7852630.0"^^cim:ReactivePower .

<4C70722E-F4C1-4F32-8F77-68C2B72CDC2A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4C70722E-F4C1-4F32-8F77-68C2B72CDC2A> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13073792.0"^^cim:ReactivePower .

<4C8832FD-14F2-4138-82C3-235819E1A4C9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4C8832FD-14F2-4138-82C3-235819E1A4C9> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2578898.0"^^cim:ReactivePower .

<4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8098734.0"^^cim:ReactivePower .

<4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4E9F10EF-2C9C-40AB-99DF-5BF2DEF5DB6C> ;
    cim:SvPowerFlow.p "-9050318.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-399985.0"^^cim:ReactivePower .

<4F74455D-00C4-49CD-A127-09B58451D5FB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4F74455D-00C4-49CD-A127-09B58451D5FB> ;
    cim:SvPowerFlow.p "-20393299.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1302127.0"^^cim:ReactivePower .

<507850DB-50C8-4CA0-B4FF-88FB3A068A4F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <507850DB-50C8-4CA0-B4FF-88FB3A068A4F> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10827399.0"^^cim:ReactivePower .

<51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5303060.0"^^cim:ReactivePower .

<528CF7FE-578F-461A-80D4-CFED9E218EED_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <528CF7FE-578F-461A-80D4-CFED9E218EED> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4533555.0"^^cim:ReactivePower .

<529D6621-A13E-44DA-888D-BE7CAA111EE1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <529D6621-A13E-44DA-888D-BE7CAA111EE1> ;
    cim:SvPowerFlow.p "23742184.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "921266.0"^^cim:ReactivePower .

<53224FB5-31D6-4C1E-B2FD-75A713D8BD5A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <53224FB5-31D6-4C1E-B2FD-75A713D8BD5A> ;
    cim:SvPowerFlow.p "-2163869.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3444942.0"^^cim:ReactivePower .

<5356A44C-F519-4C41-B9EB-D04540D44BC2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5356A44C-F519-4C41-B9EB-D04540D44BC2> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3057466.0"^^cim:ReactivePower .

<535E5655-4522-48A2-9402-AF5F5B1BCEBE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <535E5655-4522-48A2-9402-AF5F5B1BCEBE> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3558217.0"^^cim:ReactivePower .

<54813958-769F-4944-924D-93B570558305_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <54813958-769F-4944-924D-93B570558305> ;
    cim:SvPowerFlow.p "1.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-174636.0"^^cim:ReactivePower .

<55812D82-7071-4153-85ED-1924B6B7767A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <55812D82-7071-4153-85ED-1924B6B7767A> ;
    cim:SvPowerFlow.p "-19979896.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-640107.0"^^cim:ReactivePower .

<558A25BF-B46F-49D9-9204-F048E00E53E6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <558A25BF-B46F-49D9-9204-F048E00E53E6> ;
    cim:SvPowerFlow.p "1330.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2545644.0"^^cim:ReactivePower .

<55BD5071-69FF-45CB-BFA6-B4A945CD817E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <55BD5071-69FF-45CB-BFA6-B4A945CD817E> ;
    cim:SvPowerFlow.p "20321219.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4825238.0"^^cim:ReactivePower .

<55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <55E8E6C1-ADC2-4C98-8E59-7C0A40DC1896> ;
    cim:SvPowerFlow.p "158881923.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-50107682.0"^^cim:ReactivePower .

<57B45653-F128-4327-BBE3-53BE7C7D273F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <57B45653-F128-4327-BBE3-53BE7C7D273F> ;
    cim:SvPowerFlow.p "-30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4726048.0"^^cim:ReactivePower .

<59935DA8-801A-47B2-8BC5-6A6DCFE591AF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <59935DA8-801A-47B2-8BC5-6A6DCFE591AF> ;
    cim:SvPowerFlow.p "-30645281.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2428882.0"^^cim:ReactivePower .

<59C5E87C-DB0A-440E-88E5-DCED80C92CC5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <59C5E87C-DB0A-440E-88E5-DCED80C92CC5> ;
    cim:SvPowerFlow.p "428.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4550682.0"^^cim:ReactivePower .

<5A246992-B1F7-4280-B4BE-C8439D8201A5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5A246992-B1F7-4280-B4BE-C8439D8201A5> ;
    cim:SvPowerFlow.p "-42929340.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "477895.0"^^cim:ReactivePower .

<5A9D618F-F27F-4593-B4C9-A6A194A48A58_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5A9D618F-F27F-4593-B4C9-A6A194A48A58> ;
    cim:SvPowerFlow.p "130000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9267508.0"^^cim:ReactivePower .

<5B97688A-F5DE-487D-8A3D-366057840794_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5B97688A-F5DE-487D-8A3D-366057840794> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1726459.0"^^cim:ReactivePower .

<5BFADAD8-05D6-4F1B-8AB0-CB230CBC2A2A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5BFADAD8-05D6-4F1B-8AB0-CB230CBC2A2A> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12561416.0"^^cim:ReactivePower .

<5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5C95E28F-E8D2-4BB6-A535-9F1AC697CDC0> ;
    cim:SvPowerFlow.p "-67048596.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14419933.0"^^cim:ReactivePower .

<5D7762B6-FC3E-42DB-B562-C98DFCAAB66A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5D7762B6-FC3E-42DB-B562-C98DFCAAB66A> ;
    cim:SvPowerFlow.p "-199647998.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16463854.999999998"^^cim:ReactivePower .

<5D8CFDA6-45D5-46A0-815D-9ECF51F5E203_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5D8CFDA6-45D5-46A0-815D-9ECF51F5E203> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2682898.0"^^cim:ReactivePower .

<5E517EAF-0A10-4A9F-9F12-33D0A702D624_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5E517EAF-0A10-4A9F-9F12-33D0A702D624> ;
    cim:SvPowerFlow.p "81.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1967940.0"^^cim:ReactivePower .

<5E61C72D-815D-444C-8100-FBA12693FC1C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5E61C72D-815D-444C-8100-FBA12693FC1C> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1726459.0"^^cim:ReactivePower .

<605A69E7-7499-4605-84D5-221C38C11DAC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <605A69E7-7499-4605-84D5-221C38C11DAC> ;
    cim:SvPowerFlow.p "12120746.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-320126.0"^^cim:ReactivePower .

<608B2B1F-C9B5-47E2-A1DE-F75005E9ED96_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <608B2B1F-C9B5-47E2-A1DE-F75005E9ED96> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1971178.0"^^cim:ReactivePower .

<60904B21-FA52-443A-8A76-F7EA730C9ACE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <60904B21-FA52-443A-8A76-F7EA730C9ACE> ;
    cim:SvPowerFlow.p "234.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3345792.0"^^cim:ReactivePower .

<60D6BE95-743D-447F-9091-F939F75FDDFA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <60D6BE95-743D-447F-9091-F939F75FDDFA> ;
    cim:SvPowerFlow.p "5399.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15882954.0"^^cim:ReactivePower .

<60FB482C-2E26-4F38-90B3-9CBE1CBB871B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <60FB482C-2E26-4F38-90B3-9CBE1CBB871B> ;
    cim:SvPowerFlow.p "267.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3572095.0"^^cim:ReactivePower .

<620AA2F2-E4E8-4CEB-9182-8CDDD9A65B21_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <620AA2F2-E4E8-4CEB-9182-8CDDD9A65B21> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8098734.0"^^cim:ReactivePower .

<63A406F9-0D8B-4D86-B3FC-785CD5A6A522_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <63A406F9-0D8B-4D86-B3FC-785CD5A6A522> ;
    cim:SvPowerFlow.p "-187000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-40247680.0"^^cim:ReactivePower .

<64488A62-3EFF-462C-A7CD-405BD7DC714C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <64488A62-3EFF-462C-A7CD-405BD7DC714C> ;
    cim:SvPowerFlow.p "-32225217.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "542117.0"^^cim:ReactivePower .

<6467E8FE-B954-4602-8580-2CBFDFADAE11_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6467E8FE-B954-4602-8580-2CBFDFADAE11> ;
    cim:SvPowerFlow.p "-33366861.999999996"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7308224.0"^^cim:ReactivePower .

<65200A65-95A1-4AF7-9BCE-D6C059DDAD48_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <65200A65-95A1-4AF7-9BCE-D6C059DDAD48> ;
    cim:SvPowerFlow.p "6199353.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2056608.0000000002"^^cim:ReactivePower .

<65213F42-2CC0-4D5A-88E7-3DF6BEA79506_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <65213F42-2CC0-4D5A-88E7-3DF6BEA79506> ;
    cim:SvPowerFlow.p "-65373352.99999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13122760.0"^^cim:ReactivePower .

<6567F65B-33C2-4C5D-9033-DAAC41F4398F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6567F65B-33C2-4C5D-9033-DAAC41F4398F> ;
    cim:SvPowerFlow.p "14032561.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "688186.0"^^cim:ReactivePower .

<66137049-6B61-4B14-A036-1954EEFC7AED_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <66137049-6B61-4B14-A036-1954EEFC7AED> ;
    cim:SvPowerFlow.p "2442.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10925093.0"^^cim:ReactivePower .

<66773F24-42C9-47D5-A182-E48D7C08794E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <66773F24-42C9-47D5-A182-E48D7C08794E> ;
    cim:SvPowerFlow.p "-5858461.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1983063.0"^^cim:ReactivePower .

<669658F9-8C99-40AA-AB61-E3E2A0530BE2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <669658F9-8C99-40AA-AB61-E3E2A0530BE2> ;
    cim:SvPowerFlow.p "-149672632.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "51054432.0"^^cim:ReactivePower .

<669BF484-0202-4923-8037-6DBAC883260F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <669BF484-0202-4923-8037-6DBAC883260F> ;
    cim:SvPowerFlow.p "45867154.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9743644.0"^^cim:ReactivePower .

<67422A55-A152-45DA-ACD2-B2AF1F6E8A5E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> ;
    cim:SvPowerFlow.p "-85000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "137306.0"^^cim:ReactivePower .

<67AC299D-2F0D-4F3A-8F95-20C5DCDCA953_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <67AC299D-2F0D-4F3A-8F95-20C5DCDCA953> ;
    cim:SvPowerFlow.p "15658207.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2583686.0"^^cim:ReactivePower .

<67FC3B80-D95B-492C-9634-F0C6CE75E44A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <67FC3B80-D95B-492C-9634-F0C6CE75E44A> ;
    cim:SvPowerFlow.p "196000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-47003000.0"^^cim:ReactivePower .

<685CC860-87B9-4F9B-9DD4-4181107CB6E5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <685CC860-87B9-4F9B-9DD4-4181107CB6E5> ;
    cim:SvPowerFlow.p "-19984300.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12598024.0"^^cim:ReactivePower .

<691A9961-89CF-484C-834A-3DE9D7864B6A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <691A9961-89CF-484C-834A-3DE9D7864B6A> ;
    cim:SvPowerFlow.p "3101980.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "66091.0"^^cim:ReactivePower .

<6B9C2EBC-519B-4300-901F-CD11A3D41B6F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6B9C2EBC-519B-4300-901F-CD11A3D41B6F> ;
    cim:SvPowerFlow.p "-90048344.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6059037.0"^^cim:ReactivePower .

<6D46755B-9CDA-44D6-8062-89F1FA933B4D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6D46755B-9CDA-44D6-8062-89F1FA933B4D> ;
    cim:SvPowerFlow.p "-26371559.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11898328.0"^^cim:ReactivePower .

<6D807D57-C83E-478A-8521-EFC48081935C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6D807D57-C83E-478A-8521-EFC48081935C> ;
    cim:SvPowerFlow.p "-10643404.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4922666.0"^^cim:ReactivePower .

<6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6D8E51ED-78DD-4B9F-8D3B-E2CAD20106AD> ;
    cim:SvPowerFlow.p "-22532218.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2945872.0"^^cim:ReactivePower .

<6DD56C5B-06C7-4185-8542-C38F0B977AF3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6DD56C5B-06C7-4185-8542-C38F0B977AF3> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "18727076.0"^^cim:ReactivePower .

<6DFFC276-3537-4461-999B-B84C71E1107A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6DFFC276-3537-4461-999B-B84C71E1107A> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5573838.0"^^cim:ReactivePower .

<6E7594C5-B12D-4267-B383-8124D953357E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6E7594C5-B12D-4267-B383-8124D953357E> ;
    cim:SvPowerFlow.p "-30980743.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "692966.0"^^cim:ReactivePower .

<6F24DAAA-652B-488A-87E8-CD7B415C8911_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6F24DAAA-652B-488A-87E8-CD7B415C8911> ;
    cim:SvPowerFlow.p "37993570.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8688035.0"^^cim:ReactivePower .

<6F7D6678-B0BC-4813-8759-3998FF9B1B7C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6F7D6678-B0BC-4813-8759-3998FF9B1B7C> ;
    cim:SvPowerFlow.p "25000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "761589.0"^^cim:ReactivePower .

<6FB634AF-9D69-4EF1-B9B7-A2249168F7E1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6FB634AF-9D69-4EF1-B9B7-A2249168F7E1> ;
    cim:SvPowerFlow.p "13563133.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2215566.0"^^cim:ReactivePower .

<7140F5B4-0738-45FD-89CE-D6EB45A89CBC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7140F5B4-0738-45FD-89CE-D6EB45A89CBC> ;
    cim:SvPowerFlow.p "184000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "40498613.0"^^cim:ReactivePower .

<71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <71CB6F36-AB03-4F44-B71D-CFCAD0BD03C5> ;
    cim:SvPowerFlow.p "-8914000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1446708.0"^^cim:ReactivePower .

<720168A7-D93B-40D4-B8B9-91C06674A049_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <720168A7-D93B-40D4-B8B9-91C06674A049> ;
    cim:SvPowerFlow.p "-60000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "194733.0"^^cim:ReactivePower .

<72FF07E8-E469-4B63-A265-97005192904C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <72FF07E8-E469-4B63-A265-97005192904C> ;
    cim:SvPowerFlow.p "49734672.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2013284.0"^^cim:ReactivePower .

<73D16C7A-B626-4F42-8366-1093E3900C43_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <73D16C7A-B626-4F42-8366-1093E3900C43> ;
    cim:SvPowerFlow.p "-129757272.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "438737.0"^^cim:ReactivePower .

<757C06F2-F007-4747-83DC-ED10043ADC0E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <757C06F2-F007-4747-83DC-ED10043ADC0E> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3892407.0"^^cim:ReactivePower .

<77287467-D4FC-46E5-A835-F737804F60FC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:SvPowerFlow.p "-30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5739703.0"^^cim:ReactivePower .

<77EDFCDB-EB51-41D4-BA75-69FF244AA928_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <77EDFCDB-EB51-41D4-BA75-69FF244AA928> ;
    cim:SvPowerFlow.p "-19934848.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1054106.0"^^cim:ReactivePower .

<78C117C2-4322-4243-A925-CA4DBBA7C115_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <78C117C2-4322-4243-A925-CA4DBBA7C115> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1974163.0"^^cim:ReactivePower .

<79229E64-A38E-4464-BDCA-6EB75B68182D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <79229E64-A38E-4464-BDCA-6EB75B68182D> ;
    cim:SvPowerFlow.p "150000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-36174080.0"^^cim:ReactivePower .

<7A0CA967-9AB6-4D71-8F8E-7052BC141C9C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7A0CA967-9AB6-4D71-8F8E-7052BC141C9C> ;
    cim:SvPowerFlow.p "-210390988.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "102242362.0"^^cim:ReactivePower .

<7AD9E393-EE79-4786-BEC3-522B9F3395A5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7AD9E393-EE79-4786-BEC3-522B9F3395A5> ;
    cim:SvPowerFlow.p "3829028.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4419600.0"^^cim:ReactivePower .

<7B65B419-1E3A-4363-B3D6-371EC8ACC3E7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7B65B419-1E3A-4363-B3D6-371EC8ACC3E7> ;
    cim:SvPowerFlow.p "-200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "463769.0"^^cim:ReactivePower .

<7C05114A-F364-4AA8-9517-BD0FFA8588B9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7C05114A-F364-4AA8-9517-BD0FFA8588B9> ;
    cim:SvPowerFlow.p "-3945596.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3082758.0"^^cim:ReactivePower .

<7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7C2BFCB4-CBE8-4CA4-A9A4-55BB24CA24DA> ;
    cim:SvPowerFlow.p "-3247521.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3404774.0"^^cim:ReactivePower .

<7C40D5BF-DBC9-479C-99DC-3432338C33D4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7C40D5BF-DBC9-479C-99DC-3432338C33D4> ;
    cim:SvPowerFlow.p "31760589.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3357996.0"^^cim:ReactivePower .

<7C5AACAA-3BC2-46B3-9329-1779D8394A42_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7C5AACAA-3BC2-46B3-9329-1779D8394A42> ;
    cim:SvPowerFlow.p "-49979153.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-783529.0"^^cim:ReactivePower .

<7D630C20-275E-4C34-97E4-C646D664B90C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7D630C20-275E-4C34-97E4-C646D664B90C> ;
    cim:SvPowerFlow.p "81.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1977410.0"^^cim:ReactivePower .

<7DC1806C-9068-40BA-AE94-895CF961E7C1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7DC1806C-9068-40BA-AE94-895CF961E7C1> ;
    cim:SvPowerFlow.p "-17240567.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2368279.0"^^cim:ReactivePower .

<808E65E9-FD6F-4E6B-9A36-785CE2E90066_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <808E65E9-FD6F-4E6B-9A36-785CE2E90066> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "123161.0"^^cim:ReactivePower .

<80FBE81B-488A-4D84-A875-9483476135CE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <80FBE81B-488A-4D84-A875-9483476135CE> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7904700.0"^^cim:ReactivePower .

<81604D6E-DCB6-4B9C-8B74-64EF922E8DA0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <81604D6E-DCB6-4B9C-8B74-64EF922E8DA0> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1444279.0"^^cim:ReactivePower .

<821E713F-DFEA-4AEF-A621-E02C8C202A53_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <821E713F-DFEA-4AEF-A621-E02C8C202A53> ;
    cim:SvPowerFlow.p "-81861196.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1635533.0"^^cim:ReactivePower .

<82588AC2-35DB-444C-BEF1-EB94F03C3452_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <82588AC2-35DB-444C-BEF1-EB94F03C3452> ;
    cim:SvPowerFlow.p "-29645515.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "19786757.0"^^cim:ReactivePower .

<82F573DF-10E5-40E3-AED2-77E437BCA072_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <82F573DF-10E5-40E3-AED2-77E437BCA072> ;
    cim:SvPowerFlow.p "-94808356.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5575739.0"^^cim:ReactivePower .

<8319D74A-7137-4461-9C96-7CEEF2D23F2B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8319D74A-7137-4461-9C96-7CEEF2D23F2B> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5697475.0"^^cim:ReactivePower .

<8322A72F-C9BC-4D17-9B71-CCD31CC40C63_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8322A72F-C9BC-4D17-9B71-CCD31CC40C63> ;
    cim:SvPowerFlow.p "-130000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9267508.0"^^cim:ReactivePower .

<8331E2DA-AFDD-4431-9B38-BABDCAC13487_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8331E2DA-AFDD-4431-9B38-BABDCAC13487> ;
    cim:SvPowerFlow.p "-14105194.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6022062.0"^^cim:ReactivePower .

<83877686-83B3-4C63-9835-30C2EB623837_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <83877686-83B3-4C63-9835-30C2EB623837> ;
    cim:SvPowerFlow.p "20197864.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1588814.0"^^cim:ReactivePower .

<844F6A87-0744-4960-B5F4-4DA81AAB7F6C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <844F6A87-0744-4960-B5F4-4DA81AAB7F6C> ;
    cim:SvPowerFlow.p "-53102510.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10389611.0"^^cim:ReactivePower .

<85736784-B6EC-4773-BE40-EF37F7EFA5B7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <85736784-B6EC-4773-BE40-EF37F7EFA5B7> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1080301.0"^^cim:ReactivePower .

<85980EB3-FE39-4538-B9B1-E497A7BBB09C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <85980EB3-FE39-4538-B9B1-E497A7BBB09C> ;
    cim:SvPowerFlow.p "4050356.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "423364.0"^^cim:ReactivePower .

<86D6EF1A-FA18-43B0-A8B2-CA8F4194CAF6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <86D6EF1A-FA18-43B0-A8B2-CA8F4194CAF6> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4547321.0"^^cim:ReactivePower .

<8732EE2F-EA4D-4D9D-AED6-E1EE4A903275_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8732EE2F-EA4D-4D9D-AED6-E1EE4A903275> ;
    cim:SvPowerFlow.p "8204757.000000001"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5071534.0"^^cim:ReactivePower .

<899A2042-2A33-4D26-BA7A-F1E43F0977BE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <899A2042-2A33-4D26-BA7A-F1E43F0977BE> ;
    cim:SvPowerFlow.p "7000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "463040.0"^^cim:ReactivePower .

<89F2EFAE-EC03-4BAF-8F47-EF91EE3CC664_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <89F2EFAE-EC03-4BAF-8F47-EF91EE3CC664> ;
    cim:SvPowerFlow.p "-183674500.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25708437.0"^^cim:ReactivePower .

<8B3A2270-EA50-4C1B-80F7-CCE58B86205A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8B3A2270-EA50-4C1B-80F7-CCE58B86205A> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3248689.0"^^cim:ReactivePower .

<8C86303A-4CD8-4D10-96F7-1208249E36E7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8C86303A-4CD8-4D10-96F7-1208249E36E7> ;
    cim:SvPowerFlow.p "25000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5079034.0"^^cim:ReactivePower .

<8C9370B2-BC2B-4A6E-9413-D347AA40DAEC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8C9370B2-BC2B-4A6E-9413-D347AA40DAEC> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2454001.0"^^cim:ReactivePower .

<8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4303447.0"^^cim:ReactivePower .

<8D170689-22A3-4A63-AB8E-0968890B805F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8D170689-22A3-4A63-AB8E-0968890B805F> ;
    cim:SvPowerFlow.p "-56160815.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7211455.0"^^cim:ReactivePower .

<8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8DA6C0E0-CBB6-485F-B0BC-3D7D3B7CF53C> ;
    cim:SvPowerFlow.p "9786970.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2216397.0"^^cim:ReactivePower .

<8E61F4D3-1E63-455F-9177-BA283CC6F54C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8E61F4D3-1E63-455F-9177-BA283CC6F54C> ;
    cim:SvPowerFlow.p "-57907176.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-558541.0"^^cim:ReactivePower .

<8F50C9AD-A0C4-444C-AB0A-3E5A165FB459_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8F50C9AD-A0C4-444C-AB0A-3E5A165FB459> ;
    cim:SvPowerFlow.p "-208165684.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-125819836.0"^^cim:ReactivePower .

<8FE49A25-5118-477A-8C12-732E233E247E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8FE49A25-5118-477A-8C12-732E233E247E> ;
    cim:SvPowerFlow.p "207.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3143069.0"^^cim:ReactivePower .

<9028B88A-E1A4-4BB8-85FE-710158F0DB46_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9028B88A-E1A4-4BB8-85FE-710158F0DB46> ;
    cim:SvPowerFlow.p "10487094.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3671309.0"^^cim:ReactivePower .

<94133CCF-0C88-439E-94F3-10A4E781A42F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <94133CCF-0C88-439E-94F3-10A4E781A42F> ;
    cim:SvPowerFlow.p "-768188.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8405585.0"^^cim:ReactivePower .

<94CFA115-DC6A-4B3D-AC36-017C3730DA4E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <94CFA115-DC6A-4B3D-AC36-017C3730DA4E> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7904700.0"^^cim:ReactivePower .

<9535DC10-1D69-4A2E-95A8-1010CB4AADF5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9535DC10-1D69-4A2E-95A8-1010CB4AADF5> ;
    cim:SvPowerFlow.p "-24932087.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12618089.0"^^cim:ReactivePower .

<954FA634-CEEA-4615-89B3-6EAA61ED085D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <954FA634-CEEA-4615-89B3-6EAA61ED085D> ;
    cim:SvPowerFlow.p "26133801.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "95301650.0"^^cim:ReactivePower .

<95B99790-0BFD-46D1-BBD9-31FA34F10032_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <95B99790-0BFD-46D1-BBD9-31FA34F10032> ;
    cim:SvPowerFlow.p "-211427556.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-89126383.0"^^cim:ReactivePower .

<961F1190-0E66-4E46-A79A-539DCBF50A5D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <961F1190-0E66-4E46-A79A-539DCBF50A5D> ;
    cim:SvPowerFlow.p "-29448492.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-72553856.0"^^cim:ReactivePower .

<968937C9-5AA8-42C5-9847-302F8E960D80_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:SvPowerFlow.p "-25000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5079034.0"^^cim:ReactivePower .

<97CA8705-0D19-4095-B9BB-A8E70BBB6F80_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <97CA8705-0D19-4095-B9BB-A8E70BBB6F80> ;
    cim:SvPowerFlow.p "7305.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-18434824.0"^^cim:ReactivePower .

<97F530E8-CCB7-41A0-B463-D2CDF04985D2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <97F530E8-CCB7-41A0-B463-D2CDF04985D2> ;
    cim:SvPowerFlow.p "50.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1549744.0"^^cim:ReactivePower .

<98575173-38C4-4D81-8CE5-9879CCEF798E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <98575173-38C4-4D81-8CE5-9879CCEF798E> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3706402.0"^^cim:ReactivePower .

<9858FE92-88BB-4CF1-B7E9-F15A6F0422F3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9858FE92-88BB-4CF1-B7E9-F15A6F0422F3> ;
    cim:SvPowerFlow.p "-4994301.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1307009.0"^^cim:ReactivePower .

<98E083DC-1560-436E-95B5-83E276BBC1FE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <98E083DC-1560-436E-95B5-83E276BBC1FE> ;
    cim:SvPowerFlow.p "61.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1707849.0"^^cim:ReactivePower .

<994B88F0-EF29-4986-AC4D-3461F8BD4264_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <994B88F0-EF29-4986-AC4D-3461F8BD4264> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1551751.0"^^cim:ReactivePower .

<9B4CF52C-3569-4839-826B-332E5B0D63BF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9B4CF52C-3569-4839-826B-332E5B0D63BF> ;
    cim:SvPowerFlow.p "-26854520.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7557902.0"^^cim:ReactivePower .

<9B580429-7A18-4EDF-B81C-4EF1477FCC34_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9B580429-7A18-4EDF-B81C-4EF1477FCC34> ;
    cim:SvPowerFlow.p "-29988471.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4264880.0"^^cim:ReactivePower .

<9BF195C3-297C-4884-AEFD-ADE88D8554D9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9BF195C3-297C-4884-AEFD-ADE88D8554D9> ;
    cim:SvPowerFlow.p "13220303.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4145105.0"^^cim:ReactivePower .

<9CBE4964-AE66-469A-A36D-C164F39F316F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9CBE4964-AE66-469A-A36D-C164F39F316F> ;
    cim:SvPowerFlow.p "6236632.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1967313.0"^^cim:ReactivePower .

<9CF5E112-0751-475C-A35A-49C0DBEC6209_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9CF5E112-0751-475C-A35A-49C0DBEC6209> ;
    cim:SvPowerFlow.p "286.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3694955.0"^^cim:ReactivePower .

<9D0B474A-F3DF-415C-9F78-5FA697F8CA62_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9D0B474A-F3DF-415C-9F78-5FA697F8CA62> ;
    cim:SvPowerFlow.p "-8682805.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1672490.0"^^cim:ReactivePower .

<9D43FC86-6ACE-465F-9B5C-5D4D7C36A258_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9D43FC86-6ACE-465F-9B5C-5D4D7C36A258> ;
    cim:SvPowerFlow.p "-91958809.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-50120507.0"^^cim:ReactivePower .

<9DF65A8D-97F5-4399-A4DF-FD88910D6F9B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "932618.0"^^cim:ReactivePower .

<9E1017BC-F757-4485-8878-AECCF82675B4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9E1017BC-F757-4485-8878-AECCF82675B4> ;
    cim:SvPowerFlow.p "-29988554.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3767325.0"^^cim:ReactivePower .

<9EBD2A10-74CB-4E4E-98B0-E062F3458B55_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9EBD2A10-74CB-4E4E-98B0-E062F3458B55> ;
    cim:SvPowerFlow.p "4815.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6598058.0"^^cim:ReactivePower .

<9F87A332-8145-4C32-80F3-ABA97BB99E09_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9F87A332-8145-4C32-80F3-ABA97BB99E09> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15560200.0"^^cim:ReactivePower .

<9FC6C397-E82A-4854-AD31-604599E91C4E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9FC6C397-E82A-4854-AD31-604599E91C4E> ;
    cim:SvPowerFlow.p "-5000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1724502.0"^^cim:ReactivePower .

<A0A0EB04-206C-4116-9F60-A242B72A1A64_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A0A0EB04-206C-4116-9F60-A242B72A1A64> ;
    cim:SvPowerFlow.p "-182800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "44526301.0"^^cim:ReactivePower .

<A0E34DAA-E6D3-4BDB-9ACA-817726A73815_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A0E34DAA-E6D3-4BDB-9ACA-817726A73815> ;
    cim:SvPowerFlow.p "102372128.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "69934440.0"^^cim:ReactivePower .

<A11B77D5-57CC-4062-8CAF-F619030B9F22_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A11B77D5-57CC-4062-8CAF-F619030B9F22> ;
    cim:SvPowerFlow.p "20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "818836.0"^^cim:ReactivePower .

<A14DD227-06BA-47DD-A214-704A8B19386C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A14DD227-06BA-47DD-A214-704A8B19386C> ;
    cim:SvPowerFlow.p "55797268.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12139995.0"^^cim:ReactivePower .

<A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A1EAD333-91D6-4E68-AF2D-ABBECA19FFC9> ;
    cim:SvPowerFlow.p "-13677295.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4975376.0"^^cim:ReactivePower .

<A1FBAF99-E039-4662-B9CC-83F802C0766D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A1FBAF99-E039-4662-B9CC-83F802C0766D> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-932618.0"^^cim:ReactivePower .

<A2211A46-47CE-4A37-9B9F-62388ACA5042_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:SvPowerFlow.p "-30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3247013.0"^^cim:ReactivePower .

<A25B20CF-0679-4467-B98F-CED414DE4904_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A25B20CF-0679-4467-B98F-CED414DE4904> ;
    cim:SvPowerFlow.p "30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5739703.0"^^cim:ReactivePower .

<A350F0DB-072D-424F-B14F-ED6472AD1816_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A350F0DB-072D-424F-B14F-ED6472AD1816> ;
    cim:SvPowerFlow.p "210800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-81791750.0"^^cim:ReactivePower .

<A38213EF-90E1-447B-9C29-0790AC9635E7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A38213EF-90E1-447B-9C29-0790AC9635E7> ;
    cim:SvPowerFlow.p "-29124651.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "49668945.0"^^cim:ReactivePower .

<A3E3ECDB-1855-49A3-A16F-9A273FFC80F3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A3E3ECDB-1855-49A3-A16F-9A273FFC80F3> ;
    cim:SvPowerFlow.p "-30264908.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5480196.0"^^cim:ReactivePower .

<A45C7B95-B2F7-479C-8555-4FE283AF6A82_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A45C7B95-B2F7-479C-8555-4FE283AF6A82> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2682898.0"^^cim:ReactivePower .

<A47F12B6-05FF-4A16-AE0F-AEF17E135131_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A47F12B6-05FF-4A16-AE0F-AEF17E135131> ;
    cim:SvPowerFlow.p "-19991448.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2906562.0"^^cim:ReactivePower .

<A4C72F5F-45D6-4667-AED1-C6C35C8C38F5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A4C72F5F-45D6-4667-AED1-C6C35C8C38F5> ;
    cim:SvPowerFlow.p "-19983304.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-151050.0"^^cim:ReactivePower .

<A52AC873-F360-4B20-AC8E-81F2AE63FCD6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A52AC873-F360-4B20-AC8E-81F2AE63FCD6> ;
    cim:SvPowerFlow.p "-209291943.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16729164.0"^^cim:ReactivePower .

<A553B745-6610-4FA0-9A2A-8856E29A90C0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A553B745-6610-4FA0-9A2A-8856E29A90C0> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1595449.0"^^cim:ReactivePower .

<A5631322-2B14-4FA6-862F-6079D1DDF3E1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A5631322-2B14-4FA6-862F-6079D1DDF3E1> ;
    cim:SvPowerFlow.p "-59494900.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-41379765.0"^^cim:ReactivePower .

<A639109F-EFB6-4D0A-B91C-17BC3F77A80C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A639109F-EFB6-4D0A-B91C-17BC3F77A80C> ;
    cim:SvPowerFlow.p "-106500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6869307.0"^^cim:ReactivePower .

<A71E2215-6496-4322-AD40-64FAD7FE3DF8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A71E2215-6496-4322-AD40-64FAD7FE3DF8> ;
    cim:SvPowerFlow.p "-186678018.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25612130.0"^^cim:ReactivePower .

<A97623CB-71BF-4FAC-8CC0-2BD78847A747_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A97623CB-71BF-4FAC-8CC0-2BD78847A747> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2578898.0"^^cim:ReactivePower .

<A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A9D53F7A-B2FF-43F4-AC79-FDDA7A413A37> ;
    cim:SvPowerFlow.p "16187434.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "314440.0"^^cim:ReactivePower .

<AB5B246D-99AB-442A-85B3-34A9D61970AA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <AB5B246D-99AB-442A-85B3-34A9D61970AA> ;
    cim:SvPowerFlow.p "-24979149.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "72515.0"^^cim:ReactivePower .

<ABD27037-CECF-4F57-8003-71CDCAE4B2C4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <ABD27037-CECF-4F57-8003-71CDCAE4B2C4> ;
    cim:SvPowerFlow.p "-22414816.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-258153.00000000003"^^cim:ReactivePower .

<AD3FE04C-E96E-4D92-A371-24250F35A798_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AD3FE04C-E96E-4D92-A371-24250F35A798> ;
    cim:SvPowerFlow.p "37918692.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7439413.0"^^cim:ReactivePower .

<ADB18EFC-D038-4A14-ABCD-96D668467A69_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <ADB18EFC-D038-4A14-ABCD-96D668467A69> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16098932.999999998"^^cim:ReactivePower .

<AE2FB735-1298-4496-9A3E-2781AC822E0E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <AE2FB735-1298-4496-9A3E-2781AC822E0E> ;
    cim:SvPowerFlow.p "-33921567.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3314074.0"^^cim:ReactivePower .

<AF376178-ADA1-4142-9CCA-0AE26D0AAB45_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AF376178-ADA1-4142-9CCA-0AE26D0AAB45> ;
    cim:SvPowerFlow.p "-58667840.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-27935728.0"^^cim:ReactivePower .

<AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AF6C4B4F-9072-463E-BD2A-B90F3AE80D4A> ;
    cim:SvPowerFlow.p "2532398.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-430253.0"^^cim:ReactivePower .

<AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-818836.0"^^cim:ReactivePower .

<B16A4456-B9E6-4DF1-842F-AA5B322B0D22_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B16A4456-B9E6-4DF1-842F-AA5B322B0D22> ;
    cim:SvPowerFlow.p "24460888.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14561879.0"^^cim:ReactivePower .

<B2000984-5D49-40C0-8647-590B0AA951D7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B2000984-5D49-40C0-8647-590B0AA951D7> ;
    cim:SvPowerFlow.p "-9995989.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-318696.0"^^cim:ReactivePower .

<B2702D50-8FAC-45CB-9736-4AA1DE2F14E0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B2702D50-8FAC-45CB-9736-4AA1DE2F14E0> ;
    cim:SvPowerFlow.p "-81861196.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1635533.0"^^cim:ReactivePower .

<B299941A-FD25-4473-9123-1FA6EFAAA47F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B299941A-FD25-4473-9123-1FA6EFAAA47F> ;
    cim:SvPowerFlow.p "12596957.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7088780.0"^^cim:ReactivePower .

<B392B67E-7729-46D6-ABD8-37D391BDD51C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B392B67E-7729-46D6-ABD8-37D391BDD51C> ;
    cim:SvPowerFlow.p "-6503614.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1924038.0"^^cim:ReactivePower .

<B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B41CA4C8-38D3-4E5C-A859-C1B9ECB52EBB> ;
    cim:SvPowerFlow.p "47738671.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15708498.0"^^cim:ReactivePower .

<B53BEAC5-22DF-4021-9BB5-C960E72EE135_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B53BEAC5-22DF-4021-9BB5-C960E72EE135> ;
    cim:SvPowerFlow.p "-137700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10487823.0"^^cim:ReactivePower .

<B561A521-A6BD-47DE-8EA8-27ECCD0A16E8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B561A521-A6BD-47DE-8EA8-27ECCD0A16E8> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "19204137.0"^^cim:ReactivePower .

<B574811D-F468-4CA5-918F-4E6906A961D1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B574811D-F468-4CA5-918F-4E6906A961D1> ;
    cim:SvPowerFlow.p "-36361555.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10489625.0"^^cim:ReactivePower .

<B57A6655-110C-4487-A96E-608297EE51FC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B57A6655-110C-4487-A96E-608297EE51FC> ;
    cim:SvPowerFlow.p "4329.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8229913.0"^^cim:ReactivePower .

<B66AF57E-C8C6-41DE-AD67-0C96482DB7C7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B66AF57E-C8C6-41DE-AD67-0C96482DB7C7> ;
    cim:SvPowerFlow.p "200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-463769.0"^^cim:ReactivePower .

<B6FF086F-E66C-40E0-BDCE-9B015A3D206A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B6FF086F-E66C-40E0-BDCE-9B015A3D206A> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3582792.0"^^cim:ReactivePower .

<B75FFCF7-C939-48A8-AA3F-CE2F89AF8F0D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B75FFCF7-C939-48A8-AA3F-CE2F89AF8F0D> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5303060.0"^^cim:ReactivePower .

<B88A11BA-9C57-4399-B87E-476C32DA8DBE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B88A11BA-9C57-4399-B87E-476C32DA8DBE> ;
    cim:SvPowerFlow.p "125.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2448982.0"^^cim:ReactivePower .

<B9E64A1D-9733-4D41-BA4A-16DDD260A37B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B9E64A1D-9733-4D41-BA4A-16DDD260A37B> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-19204137.0"^^cim:ReactivePower .

<BA362D7A-F917-4025-A9C0-185B3AC1B53C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BA362D7A-F917-4025-A9C0-185B3AC1B53C> ;
    cim:SvPowerFlow.p "29124651.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-48491497.0"^^cim:ReactivePower .

<BAD6ED2C-454E-471A-868A-CF21DD4048D7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BAD6ED2C-454E-471A-868A-CF21DD4048D7> ;
    cim:SvPowerFlow.p "-22160601.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14588368.0"^^cim:ReactivePower .

<BC176A36-79C5-4C1F-98BE-043F5387C099_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BC176A36-79C5-4C1F-98BE-043F5387C099> ;
    cim:SvPowerFlow.p "-14955204.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3437546.0"^^cim:ReactivePower .

<BCFC394D-DC8C-44EB-9CC9-45037D03C182_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BCFC394D-DC8C-44EB-9CC9-45037D03C182> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1444279.0"^^cim:ReactivePower .

<BDB2F71D-5E56-49EB-A814-7404791FBD48_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BDB2F71D-5E56-49EB-A814-7404791FBD48> ;
    cim:SvPowerFlow.p "-7465012.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4919043.0"^^cim:ReactivePower .

<BE56CCF5-D329-4E6F-B7AC-348D868C2566_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BE56CCF5-D329-4E6F-B7AC-348D868C2566> ;
    cim:SvPowerFlow.p "29448492.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "74713584.0"^^cim:ReactivePower .

<BEB27675-3917-4768-811C-D77188C19DC3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BEB27675-3917-4768-811C-D77188C19DC3> ;
    cim:SvPowerFlow.p "-38738444.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "933224.0"^^cim:ReactivePower .

<BEE7D18B-7DB3-4E4D-A130-50AEB8AA6F0C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BEE7D18B-7DB3-4E4D-A130-50AEB8AA6F0C> ;
    cim:SvPowerFlow.p "95000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13242682.0"^^cim:ReactivePower .

<BEFD763A-091A-4AFE-A43F-EB2FFB35D727_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BEFD763A-091A-4AFE-A43F-EB2FFB35D727> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1080301.0"^^cim:ReactivePower .

<BFD5D4D1-2FF6-43A0-9259-16CB895A7360_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BFD5D4D1-2FF6-43A0-9259-16CB895A7360> ;
    cim:SvPowerFlow.p "6758559.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-270709.0"^^cim:ReactivePower .

<C0B25540-B246-47CF-BBF1-EEBBEBAB84B3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1971178.0"^^cim:ReactivePower .

<C1320B82-E71E-4FD6-81C6-E07DBA1A3C66_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> ;
    cim:SvPowerFlow.p "-34000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5690845.0"^^cim:ReactivePower .

<C14411C1-4117-4820-95BA-C0ECBD870494_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C14411C1-4117-4820-95BA-C0ECBD870494> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1112217.0"^^cim:ReactivePower .

<C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C17DA2B5-1CA0-4F8C-88B6-A7CA58C5FF37> ;
    cim:SvPowerFlow.p "-40063894.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2609025.0"^^cim:ReactivePower .

<C1F309F2-CD86-4DE2-8950-D03BE4759233_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C1F309F2-CD86-4DE2-8950-D03BE4759233> ;
    cim:SvPowerFlow.p "57900900.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1915536.0"^^cim:ReactivePower .

<C2C4253C-6C16-4D63-A302-0BE4CC6C1A95_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C2C4253C-6C16-4D63-A302-0BE4CC6C1A95> ;
    cim:SvPowerFlow.p "7682.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-18896806.0"^^cim:ReactivePower .

<C2D01483-B0CF-4938-B79B-2B968E5043D1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C2D01483-B0CF-4938-B79B-2B968E5043D1> ;
    cim:SvPowerFlow.p "29305857.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2719176.0"^^cim:ReactivePower .

<C3477343-7AA7-4D05-A7DE-4D0A8012A437_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C3477343-7AA7-4D05-A7DE-4D0A8012A437> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13073792.0"^^cim:ReactivePower .

<C37E8BAD-0E6A-4483-A084-DA36E485F1A1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C37E8BAD-0E6A-4483-A084-DA36E485F1A1> ;
    cim:SvPowerFlow.p "-19991404.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3214334.0"^^cim:ReactivePower .

<C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C39B0CF3-EB00-47F2-9DDD-AE9D2F4A1812> ;
    cim:SvPowerFlow.p "-44941447.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7043108.0"^^cim:ReactivePower .

<C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C3CC35BB-39D4-4C5C-A49D-EDD362F32CF0> ;
    cim:SvPowerFlow.p "27588296.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2459309.0"^^cim:ReactivePower .

<C456AAD0-3D85-4B51-8A39-6ACB8146E0C8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7492901.0"^^cim:ReactivePower .

<C56B3CED-C437-4D3D-9213-5BFB0BF78579_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C56B3CED-C437-4D3D-9213-5BFB0BF78579> ;
    cim:SvPowerFlow.p "57000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2425016.0"^^cim:ReactivePower .

<C58B2F6B-2864-47B0-AEBF-BDD1215BF821_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C58B2F6B-2864-47B0-AEBF-BDD1215BF821> ;
    cim:SvPowerFlow.p "24576674.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "214356.0"^^cim:ReactivePower .

<C5B418F6-ECB7-49AA-B186-65E8A49DDFAC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C5B418F6-ECB7-49AA-B186-65E8A49DDFAC> ;
    cim:SvPowerFlow.p "-16483086.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1871577.0"^^cim:ReactivePower .

<C79DC743-421E-4219-AB03-53AE64ED1742_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C79DC743-421E-4219-AB03-53AE64ED1742> ;
    cim:SvPowerFlow.p "1655366.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2019035.9999999998"^^cim:ReactivePower .

<C7C00C3D-1B5C-4693-858D-EBB72CE8FD89_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C7C00C3D-1B5C-4693-858D-EBB72CE8FD89> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8722827.0"^^cim:ReactivePower .

<C875B8B1-5F2D-4665-A618-1525F6F027BD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C875B8B1-5F2D-4665-A618-1525F6F027BD> ;
    cim:SvPowerFlow.p "30781292.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10362166.0"^^cim:ReactivePower .

<C8A63FF2-2B9E-4685-9037-5C90FD52EFFA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C8A63FF2-2B9E-4685-9037-5C90FD52EFFA> ;
    cim:SvPowerFlow.p "-50763762.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "400259.0"^^cim:ReactivePower .

<C927DC57-BDA6-4989-A5F8-034D458A8428_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C927DC57-BDA6-4989-A5F8-034D458A8428> ;
    cim:SvPowerFlow.p "38918468.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7952808.0"^^cim:ReactivePower .

<C9EA864B-92A4-4B05-86A0-E4E5B64021B7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C9EA864B-92A4-4B05-86A0-E4E5B64021B7> ;
    cim:SvPowerFlow.p "20.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-979546.0"^^cim:ReactivePower .

<CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CAA4F5F4-75D5-446A-8D1F-C5027C8CCEE7> ;
    cim:SvPowerFlow.p "15743354.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-444424.0"^^cim:ReactivePower .

<CB790DFC-E534-4DB0-9C82-613877848BAC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CB790DFC-E534-4DB0-9C82-613877848BAC> ;
    cim:SvPowerFlow.p "1482.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4266407.0"^^cim:ReactivePower .

<CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-174661.0"^^cim:ReactivePower .

<CBA90DE9-B3DD-415A-B9C0-ED05B5849BA0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CBA90DE9-B3DD-415A-B9C0-ED05B5849BA0> ;
    cim:SvPowerFlow.p "782.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1068630.0"^^cim:ReactivePower .

<CBB8E53F-5FF7-46E6-8490-754E687DFC28_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CBB8E53F-5FF7-46E6-8490-754E687DFC28> ;
    cim:SvPowerFlow.p "24302459.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15032601.0"^^cim:ReactivePower .

<CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CCD2A9B8-A6A2-4B39-85E9-DC9521E0984E> ;
    cim:SvPowerFlow.p "-14947113.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2621654.0"^^cim:ReactivePower .

<CD1A7876-741E-4147-8A46-9CB6CABD3A25_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CD1A7876-741E-4147-8A46-9CB6CABD3A25> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4303447.0"^^cim:ReactivePower .

<CD3D62CD-FFEC-45C2-9110-B9398D19E425_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CD3D62CD-FFEC-45C2-9110-B9398D19E425> ;
    cim:SvPowerFlow.p "-26021948.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2258101.0"^^cim:ReactivePower .

<CD5D54AC-A0F4-4059-8DAC-3FCD28FF0639_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CD5D54AC-A0F4-4059-8DAC-3FCD28FF0639> ;
    cim:SvPowerFlow.p "63836592.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23719848.0"^^cim:ReactivePower .

<CD9D77A2-250A-454F-94A2-4DB2C759F6F1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CD9D77A2-250A-454F-94A2-4DB2C759F6F1> ;
    cim:SvPowerFlow.p "-57000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2425016.0"^^cim:ReactivePower .

<CDCC60D6-6FBA-4D5A-817B-4B5E8D2255A9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CDCC60D6-6FBA-4D5A-817B-4B5E8D2255A9> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15560200.0"^^cim:ReactivePower .

<CDED6052-8AE9-4214-AADE-50A597C97634_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CDED6052-8AE9-4214-AADE-50A597C97634> ;
    cim:SvPowerFlow.p "-33224150.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1602327.0"^^cim:ReactivePower .

<CEC5A2EE-2138-499D-9A09-B7AE477E35AA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CEC5A2EE-2138-499D-9A09-B7AE477E35AA> ;
    cim:SvPowerFlow.p "-20889903.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "939400.0"^^cim:ReactivePower .

<D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3582792.0"^^cim:ReactivePower .

<D0DE8C9C-8F25-43BF-B00B-39F971ACFE19_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D0DE8C9C-8F25-43BF-B00B-39F971ACFE19> ;
    cim:SvPowerFlow.p "158000226.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "92059744.0"^^cim:ReactivePower .

<D113C218-46EC-4ACA-8460-0BDD423FDE5D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D113C218-46EC-4ACA-8460-0BDD423FDE5D> ;
    cim:SvPowerFlow.p "-202000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4996114.0"^^cim:ReactivePower .

<D12FEE6C-1A6F-48F2-8D37-C438C124D3B7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D12FEE6C-1A6F-48F2-8D37-C438C124D3B7> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5697475.0"^^cim:ReactivePower .

<D1713FF9-79FF-4E42-9465-9FEA5BE29D7D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D1713FF9-79FF-4E42-9465-9FEA5BE29D7D> ;
    cim:SvPowerFlow.p "-29806887.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5578764.0"^^cim:ReactivePower .

<D1F92652-7789-41CB-8D36-6E46B64C1B58_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D1F92652-7789-41CB-8D36-6E46B64C1B58> ;
    cim:SvPowerFlow.p "-150000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "36174080.0"^^cim:ReactivePower .

<D207391C-1449-49AE-990C-033D72908E99_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D207391C-1449-49AE-990C-033D72908E99> ;
    cim:SvPowerFlow.p "-15084899.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15696559.0"^^cim:ReactivePower .

<D21737A8-88E5-4EC1-B4AC-972FDD4080A5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D21737A8-88E5-4EC1-B4AC-972FDD4080A5> ;
    cim:SvPowerFlow.p "85000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-137306.0"^^cim:ReactivePower .

<D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D2DD66EC-E3D8-4AE4-8E06-1CF0DDB060BA> ;
    cim:SvPowerFlow.p "-14761853.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3973321.0"^^cim:ReactivePower .

<D30BABAD-C60B-499F-B845-98CEF0F72EF9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D30BABAD-C60B-499F-B845-98CEF0F72EF9> ;
    cim:SvPowerFlow.p "10490380.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "827431.0"^^cim:ReactivePower .

<D336FF4B-EA2D-4534-81D3-EB3D293E252B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D336FF4B-EA2D-4534-81D3-EB3D293E252B> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1595449.0"^^cim:ReactivePower .

<D3C3662D-C8AE-4B74-9D01-50EAEF20F493_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D3C3662D-C8AE-4B74-9D01-50EAEF20F493> ;
    cim:SvPowerFlow.p "-24026418.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1990823.0"^^cim:ReactivePower .

<D3C5ADCC-039C-4C21-A6AA-4B32D7771FDA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D3C5ADCC-039C-4C21-A6AA-4B32D7771FDA> ;
    cim:SvPowerFlow.p "1585.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8659420.0"^^cim:ReactivePower .

<D3F8A89C-1131-453B-BAD4-ADED9E4879F2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D3F8A89C-1131-453B-BAD4-ADED9E4879F2> ;
    cim:SvPowerFlow.p "4729328.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-866380.0"^^cim:ReactivePower .

<D4BB1D1B-C6AF-424F-9F0C-79430D820B53_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D4BB1D1B-C6AF-424F-9F0C-79430D820B53> ;
    cim:SvPowerFlow.p "-63818041.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "24647397.0"^^cim:ReactivePower .

<D4DA5B56-AAFF-41A0-AE4C-D233EA52C682_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D4DA5B56-AAFF-41A0-AE4C-D233EA52C682> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "519235.0"^^cim:ReactivePower .

<D56B43BB-D304-45A3-B5E3-785C566785B7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D56B43BB-D304-45A3-B5E3-785C566785B7> ;
    cim:SvPowerFlow.p "91958809.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "54439142.0"^^cim:ReactivePower .

<D7B81D09-DCFF-4ACE-80A5-4C6E451B89C1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D7B81D09-DCFF-4ACE-80A5-4C6E451B89C1> ;
    cim:SvPowerFlow.p "8920.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20336319.0"^^cim:ReactivePower .

<D7C4AAA7-F306-4042-B087-5C5DFFAA19D7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6718425.0"^^cim:ReactivePower .

<D7CCC666-E338-4FC4-897A-46FD80EA3CDD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D7CCC666-E338-4FC4-897A-46FD80EA3CDD> ;
    cim:SvPowerFlow.p "-29892858.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14120715.0"^^cim:ReactivePower .

<D807DD77-FD55-47DF-B93F-70686F4B5B6C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D807DD77-FD55-47DF-B93F-70686F4B5B6C> ;
    cim:SvPowerFlow.p "-4995136.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-585135.0"^^cim:ReactivePower .

<DAB1B0D3-0884-4695-BA95-5C013E601CDE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DAB1B0D3-0884-4695-BA95-5C013E601CDE> ;
    cim:SvPowerFlow.p "60000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-194733.0"^^cim:ReactivePower .

<DAE5AA5B-3BA3-433B-92BA-34247B7B43C2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DAE5AA5B-3BA3-433B-92BA-34247B7B43C2> ;
    cim:SvPowerFlow.p "187000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "40247680.0"^^cim:ReactivePower .

<DB3B0FCE-648A-4F5D-9B50-9D163CF7E1F4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DB3B0FCE-648A-4F5D-9B50-9D163CF7E1F4> ;
    cim:SvPowerFlow.p "-59860787.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4994772.0"^^cim:ReactivePower .

<DBC8B3F2-A4EC-47C2-9E4E-752B88B08D06_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DBC8B3F2-A4EC-47C2-9E4E-752B88B08D06> ;
    cim:SvPowerFlow.p "202000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4996114.0"^^cim:ReactivePower .

<DBCC86E4-3210-4D48-9F80-31035A61D67F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DBCC86E4-3210-4D48-9F80-31035A61D67F> ;
    cim:SvPowerFlow.p "5043.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15358434.0"^^cim:ReactivePower .

<DC12458A-C195-4A21-AE31-21F4EA44AAEF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DC12458A-C195-4A21-AE31-21F4EA44AAEF> ;
    cim:SvPowerFlow.p "-29989635.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5325065.0"^^cim:ReactivePower .

<DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-980347.0"^^cim:ReactivePower .

<DCEB377D-223A-41E8-80AC-070076BCD240_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DCEB377D-223A-41E8-80AC-070076BCD240> ;
    cim:SvPowerFlow.p "12774081.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10407310.0"^^cim:ReactivePower .

<DCF67F92-A6B7-46CF-AF23-AF608EC931B4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DCF67F92-A6B7-46CF-AF23-AF608EC931B4> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8722827.0"^^cim:ReactivePower .

<DD04FF77-FB21-41DA-91B2-32CC74C7F805_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DD04FF77-FB21-41DA-91B2-32CC74C7F805> ;
    cim:SvPowerFlow.p "182800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-44526301.0"^^cim:ReactivePower .

<DEDFCDFB-851A-42F0-9054-65DE4409961D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DEDFCDFB-851A-42F0-9054-65DE4409961D> ;
    cim:SvPowerFlow.p "-17622836.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "718152.0"^^cim:ReactivePower .

<E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E0C7B0DD-2A0C-48C6-95CE-1F42CEE0ADA3> ;
    cim:SvPowerFlow.p "-76045744.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-980870.0"^^cim:ReactivePower .

<E119CA73-0047-459B-B92B-CC47DF4EFDA9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E119CA73-0047-459B-B92B-CC47DF4EFDA9> ;
    cim:SvPowerFlow.p "4374377.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1747862.0"^^cim:ReactivePower .

<E24B8296-EB59-4183-AF04-993B559F854A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E24B8296-EB59-4183-AF04-993B559F854A> ;
    cim:SvPowerFlow.p "5000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1724502.0"^^cim:ReactivePower .

<E2758803-6340-4DA2-B120-6576A3E30389_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E2758803-6340-4DA2-B120-6576A3E30389> ;
    cim:SvPowerFlow.p "5465151.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9624727.0"^^cim:ReactivePower .

<E2AD00B3-7F2B-4E49-919F-22ED7C96C481_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E2AD00B3-7F2B-4E49-919F-22ED7C96C481> ;
    cim:SvPowerFlow.p "-35000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5727338.0"^^cim:ReactivePower .

<E2CF1D45-831B-4CCB-980C-6AA8D5D9DD27_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E2CF1D45-831B-4CCB-980C-6AA8D5D9DD27> ;
    cim:SvPowerFlow.p "10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7492901.0"^^cim:ReactivePower .

<E365EDD4-6293-4D16-9C6D-9717301FF219_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E365EDD4-6293-4D16-9C6D-9717301FF219> ;
    cim:SvPowerFlow.p "14694210.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7615737.0"^^cim:ReactivePower .

<E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> ;
    cim:SvPowerFlow.p "-20000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3558217.0"^^cim:ReactivePower .

<E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E4E83A3C-DA9A-49EC-B9A9-C52D013E19F0> ;
    cim:SvPowerFlow.p "9191979.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5920247.0"^^cim:ReactivePower .

<E5A51C57-A145-4E26-AAC0-FD7769DF5870_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E5A51C57-A145-4E26-AAC0-FD7769DF5870> ;
    cim:SvPowerFlow.p "2355093.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "987892.0"^^cim:ReactivePower .

<E5BF4159-64CC-4AAB-B6D2-6E496525E21D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E5BF4159-64CC-4AAB-B6D2-6E496525E21D> ;
    cim:SvPowerFlow.p "-106310138.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "14462303.0"^^cim:ReactivePower .

<E68D07EC-9AD9-4E1C-93D7-BA6EA8025306_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E68D07EC-9AD9-4E1C-93D7-BA6EA8025306> ;
    cim:SvPowerFlow.p "-13356235.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-679947.0"^^cim:ReactivePower .

<E7D7A044-8290-40D0-B087-EEF5182B4496_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E7D7A044-8290-40D0-B087-EEF5182B4496> ;
    cim:SvPowerFlow.p "32221228.000000004"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13747621.0"^^cim:ReactivePower .

<E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E88FE283-4C3A-40DB-A923-0AFB7E9BE0DC> ;
    cim:SvPowerFlow.p "-41521393.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5723543.0"^^cim:ReactivePower .

<EB400C42-0BDD-4A90-9719-33A9705650FE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EB400C42-0BDD-4A90-9719-33A9705650FE> ;
    cim:SvPowerFlow.p "-1999602.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1424378.0"^^cim:ReactivePower .

<EC7FA449-5791-4FE8-BFA5-E7CDBBF44649_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12561416.0"^^cim:ReactivePower .

<EE562B0E-CBD6-45B6-AD24-DE9F525A5B59_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1710287.0"^^cim:ReactivePower .

<EF40B8BA-9A40-41ED-A1FE-7D433B76059B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:SvPowerFlow.p "-10000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-519235.0"^^cim:ReactivePower .

<EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EF8BB5D7-69B1-4A13-8B65-82F8DF3E8CDD> ;
    cim:SvPowerFlow.p "-19900779.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10164741.0"^^cim:ReactivePower .

<EFE81E59-47A0-4E8D-B997-F8391C7C3E51_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EFE81E59-47A0-4E8D-B997-F8391C7C3E51> ;
    cim:SvPowerFlow.p "54125324.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11383649.0"^^cim:ReactivePower .

<F007C270-45D1-488C-865E-316DA63713CE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:SvPowerFlow.p "-2000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1404470.0"^^cim:ReactivePower .

<F0294F90-8F76-475F-A153-99A496EB1104_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F0294F90-8F76-475F-A153-99A496EB1104> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1551751.0"^^cim:ReactivePower .

<F05292CA-45F5-4AE4-92F3-95767292203A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:SvPowerFlow.p "-25000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-761589.0"^^cim:ReactivePower .

<F0A7EB86-1150-4BB6-A11D-DB4AEE608457_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F0A7EB86-1150-4BB6-A11D-DB4AEE608457> ;
    cim:SvPowerFlow.p "-7203365.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-399835.0"^^cim:ReactivePower .

<F1162848-A89A-4E80-ADD3-DADEA6924B9E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F1162848-A89A-4E80-ADD3-DADEA6924B9E> ;
    cim:SvPowerFlow.p "-195642498.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "63253113.0"^^cim:ReactivePower .

<F211B008-1999-4692-B793-AAA6FC2B7A5A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F211B008-1999-4692-B793-AAA6FC2B7A5A> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "174661.0"^^cim:ReactivePower .

<F249BB0A-C51B-4AD0-A6B6-33338B0A7346_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F249BB0A-C51B-4AD0-A6B6-33338B0A7346> ;
    cim:SvPowerFlow.p "-200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7336670.0"^^cim:ReactivePower .

<F3944D4C-E627-4714-97BF-797F85888DBA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F3944D4C-E627-4714-97BF-797F85888DBA> ;
    cim:SvPowerFlow.p "1707386.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13735766.0"^^cim:ReactivePower .

<F397DE10-5F1B-408B-A1AB-740467950189_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F397DE10-5F1B-408B-A1AB-740467950189> ;
    cim:SvPowerFlow.p "1844639.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1454439.0"^^cim:ReactivePower .

<F500A9FD-FF78-45C2-9F1F-D0CDB2A05D31_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F500A9FD-FF78-45C2-9F1F-D0CDB2A05D31> ;
    cim:SvPowerFlow.p "829.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1124588.0"^^cim:ReactivePower .

<F5CFA959-F259-4CA4-8E99-887B1DE76122_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F5CFA959-F259-4CA4-8E99-887B1DE76122> ;
    cim:SvPowerFlow.p "-56874134.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6764846.0"^^cim:ReactivePower .

<F5DD04E3-C227-48D4-B663-08D9B55EFF51_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F5DD04E3-C227-48D4-B663-08D9B55EFF51> ;
    cim:SvPowerFlow.p "-30781292.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10078619.0"^^cim:ReactivePower .

<F5F0736E-4CD6-476B-8C83-EEB95C9560B4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F5F0736E-4CD6-476B-8C83-EEB95C9560B4> ;
    cim:SvPowerFlow.p "-12722792.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2165384.0"^^cim:ReactivePower .

<F621BCC0-6254-4960-B8D2-8F4AE5C8F70B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F621BCC0-6254-4960-B8D2-8F4AE5C8F70B> ;
    cim:SvPowerFlow.p "-9989220.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4386417.0"^^cim:ReactivePower .

<F68AFC61-3C4E-4D87-A28B-C876191FC5CA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F68AFC61-3C4E-4D87-A28B-C876191FC5CA> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3355173.0"^^cim:ReactivePower .

<F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> ;
    cim:SvPowerFlow.p "-0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16098932.999999998"^^cim:ReactivePower .

<F6D78C61-A554-45C2-89D5-BAA82DA32410_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F6D78C61-A554-45C2-89D5-BAA82DA32410> ;
    cim:SvPowerFlow.p "60424722.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2256327.0"^^cim:ReactivePower .

<F783D49C-D805-40E5-A86B-00E1CB9B7763_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F783D49C-D805-40E5-A86B-00E1CB9B7763> ;
    cim:SvPowerFlow.p "53.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1597570.0"^^cim:ReactivePower .

<F79DDCB3-383E-41D8-9F29-F17D1444E1B0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F79DDCB3-383E-41D8-9F29-F17D1444E1B0> ;
    cim:SvPowerFlow.p "30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4726048.0"^^cim:ReactivePower .

<F7C9B019-483C-4978-B70E-A6B0259F30B7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F7C9B019-483C-4978-B70E-A6B0259F30B7> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10827399.0"^^cim:ReactivePower .

<F86E1F5A-303D-4409-B0DF-CFDEE7855489_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F86E1F5A-303D-4409-B0DF-CFDEE7855489> ;
    cim:SvPowerFlow.p "-9497231.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10588487.0"^^cim:ReactivePower .

<F8B9C016-AC35-44EF-8BF8-AB68A4D53E86_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F8B9C016-AC35-44EF-8BF8-AB68A4D53E86> ;
    cim:SvPowerFlow.p "5000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1534977.0"^^cim:ReactivePower .

<F8C97102-3A7A-4534-967D-2EA81BE7D4F1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F8C97102-3A7A-4534-967D-2EA81BE7D4F1> ;
    cim:SvPowerFlow.p "32766748.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11848227.0"^^cim:ReactivePower .

<F93916BA-DB24-4F69-996B-B777CDE12BB7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F93916BA-DB24-4F69-996B-B777CDE12BB7> ;
    cim:SvPowerFlow.p "-41573294.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "988439.0"^^cim:ReactivePower .

<F93C9938-AC53-4692-8AF7-4606C750370A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F93C9938-AC53-4692-8AF7-4606C750370A> ;
    cim:SvPowerFlow.p "106500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6869307.0"^^cim:ReactivePower .

<F9DC9FBD-7B3D-411D-AD90-9346277B560B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:SvPowerFlow.p "-5000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1534977.0"^^cim:ReactivePower .

<FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FB86D588-F6A7-4DAF-B3AE-7F03441D7CAD> ;
    cim:SvPowerFlow.p "16870881.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4799074.0"^^cim:ReactivePower .

<FC57FAA4-F80D-460B-8528-64262C8DFF08_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FC57FAA4-F80D-460B-8528-64262C8DFF08> ;
    cim:SvPowerFlow.p "6720110.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1431203.0"^^cim:ReactivePower .

<FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FC7B4A0F-7B94-44F3-A7F0-922876C4BA6C> ;
    cim:SvPowerFlow.p "19598900.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1718692.0"^^cim:ReactivePower .

<FE56C1E7-0D37-4638-8941-110C69E96896_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FE56C1E7-0D37-4638-8941-110C69E96896> ;
    cim:SvPowerFlow.p "7479604.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3924814.0"^^cim:ReactivePower .

<FE9310C8-2C64-4252-8A07-75FC9E40BBAA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FE9310C8-2C64-4252-8A07-75FC9E40BBAA> ;
    cim:SvPowerFlow.p "29106191.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23246834.0"^^cim:ReactivePower .

<FE94B045-17CD-4697-BBF7-9DB05798C071_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FE94B045-17CD-4697-BBF7-9DB05798C071> ;
    cim:SvPowerFlow.p "-125883750.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38439257.0"^^cim:ReactivePower .

<FEA4B950-F80A-4BA0-9066-4686B7CF2C59_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FEA4B950-F80A-4BA0-9066-4686B7CF2C59> ;
    cim:SvPowerFlow.p "13027054.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4236532.0"^^cim:ReactivePower .

<FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FEAE28AE-1843-46C7-B3C3-5620A0F7B5AD> ;
    cim:SvPowerFlow.p "4244607.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "404373.0"^^cim:ReactivePower .

<FF3D0A14-CBA5-4186-A2BF-7C625A35B578_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FF3D0A14-CBA5-4186-A2BF-7C625A35B578> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "980347.0"^^cim:ReactivePower .

<FF76AFC1-0D76-4158-8037-EDF8E762F800_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FF76AFC1-0D76-4158-8037-EDF8E762F800> ;
    cim:SvPowerFlow.p "-137460274.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "21385727.0"^^cim:ReactivePower .

<FFCC4BE3-1EF8-4C4A-9259-1B9C158346BE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FFCC4BE3-1EF8-4C4A-9259-1B9C158346BE> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3706402.0"^^cim:ReactivePower .

<01DD70D7-1101-417D-9301-5F15252519D5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <01DD70D7-1101-417D-9301-5F15252519D5> ;
    cim:SvVoltage.angle "-12.489492"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135822.774"^^cim:Voltage .

<02CE8ED4-00A8-4078-B4AC-DD28915087B8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <02CE8ED4-00A8-4078-B4AC-DD28915087B8> ;
    cim:SvVoltage.angle "-5.857562"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<03BDD171-2042-4E30-AE24-226D4D048B4F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <03BDD171-2042-4E30-AE24-226D4D048B4F> ;
    cim:SvVoltage.angle "-0.758772"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137794.38"^^cim:Voltage .

<043F1C1A-D23E-44F5-83E0-A4A3558D3892_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <043F1C1A-D23E-44F5-83E0-A4A3558D3892> ;
    cim:SvVoltage.angle "-7.050457"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138746.58"^^cim:Voltage .

<0656B6F9-F282-42DD-B24B-AD5F46F79913_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0656B6F9-F282-42DD-B24B-AD5F46F79913> ;
    cim:SvVoltage.angle "7.497681"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<0669852C-2576-4F88-A164-23F0E16EBE6F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0669852C-2576-4F88-A164-23F0E16EBE6F> ;
    cim:SvVoltage.angle "-0.662905"^^cim:AngleDegrees ;
    cim:SvVoltage.v "140777.25"^^cim:Voltage .

<0714FE46-4245-46B0-A912-CEF95F283492_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0714FE46-4245-46B0-A912-CEF95F283492> ;
    cim:SvVoltage.angle "1.847784"^^cim:AngleDegrees ;
    cim:SvVoltage.v "140602.26599999997"^^cim:Voltage .

<074DAD71-0F71-4565-AD94-EBD4C3AD40D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <074DAD71-0F71-4565-AD94-EBD4C3AD40D6> ;
    cim:SvVoltage.angle "-7.424828"^^cim:AngleDegrees ;
    cim:SvVoltage.v "350588.31"^^cim:Voltage .

<08CC33E3-30A1-4810-86DF-E5BCB1766499_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <08CC33E3-30A1-4810-86DF-E5BCB1766499> ;
    cim:SvVoltage.angle "-2.745338"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<092E07AF-91C3-41DF-8E56-E76EC94CCB4C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <092E07AF-91C3-41DF-8E56-E76EC94CCB4C> ;
    cim:SvVoltage.angle "3.822744"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136418.106"^^cim:Voltage .

<09500BDB-1C78-43D9-9AD6-DB6A665135D4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <09500BDB-1C78-43D9-9AD6-DB6A665135D4> ;
    cim:SvVoltage.angle "-11.36417"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<0960EF82-D800-49EE-89B7-C3D7C4A328FB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0960EF82-D800-49EE-89B7-C3D7C4A328FB> ;
    cim:SvVoltage.angle "-10.426008"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137773.266"^^cim:Voltage .

<0B6067E0-8B01-4BF2-9577-16F93EB10DAA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0B6067E0-8B01-4BF2-9577-16F93EB10DAA> ;
    cim:SvVoltage.angle "0.240411"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0B62EC6E-7FF2-4E9B-8F90-BC414A9F2C3D> ;
    cim:SvVoltage.angle "8.080337"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<0C36B18C-8460-4AB5-BE01-F1A9725F7750_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0C36B18C-8460-4AB5-BE01-F1A9725F7750> ;
    cim:SvVoltage.angle "-9.609005"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137821.566"^^cim:Voltage .

<0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0FCDFEB5-4C9E-47F0-9FBB-4F3E1D8A6CA9> ;
    cim:SvVoltage.angle "-4.273602"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<12C436BC-F0C7-4585-A312-8992B47E483F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <12C436BC-F0C7-4585-A312-8992B47E483F> ;
    cim:SvVoltage.angle "-6.795349"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136667.61000000002"^^cim:Voltage .

<13E0B318-149F-4FBD-9A40-E8B1ED560A2F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <13E0B318-149F-4FBD-9A40-E8B1ED560A2F> ;
    cim:SvVoltage.angle "-4.92979"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<140A96A2-DC1A-4DFC-B51D-96AEFA18E90D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <140A96A2-DC1A-4DFC-B51D-96AEFA18E90D> ;
    cim:SvVoltage.angle "-8.462231"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139534.836"^^cim:Voltage .

<14D7CD96-E2E7-4DBC-A558-DE159A21ACCC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <14D7CD96-E2E7-4DBC-A558-DE159A21ACCC> ;
    cim:SvVoltage.angle "-7.39469"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<1588A7B3-52C6-42A0-9986-A2CFDB61D821_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1588A7B3-52C6-42A0-9986-A2CFDB61D821> ;
    cim:SvVoltage.angle "-1.690241"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137334.426"^^cim:Voltage .

<18961801-9D07-4D25-93E3-2A8CB866B49D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <18961801-9D07-4D25-93E3-2A8CB866B49D> ;
    cim:SvVoltage.angle "-11.884249"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136880.95799999998"^^cim:Voltage .

<189D5CE3-975E-4B00-9E06-7F8DF3CF0F11_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <189D5CE3-975E-4B00-9E06-7F8DF3CF0F11> ;
    cim:SvVoltage.angle "-5.890173"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137692.122"^^cim:Voltage .

<1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1ECA0F0B-4BED-4019-AEBE-C5B0BCB1F578> ;
    cim:SvVoltage.angle "-11.379255"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138693.726"^^cim:Voltage .

<1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1F0431FD-AE3A-4E13-9BCE-1BC6B8CE1A69> ;
    cim:SvVoltage.angle "-7.567339"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135536.424"^^cim:Voltage .

<203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <203C3FAD-8AA4-42CC-BF97-8FD9E9A63C0C> ;
    cim:SvVoltage.angle "-13.918007"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<2041413B-3BB7-4124-B6D9-CE6A9DDDDED3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2041413B-3BB7-4124-B6D9-CE6A9DDDDED3> ;
    cim:SvVoltage.angle "-9.989441"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138459.67799999999"^^cim:Voltage .

<209ADEDC-536B-4687-89D3-7051B272F319_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <209ADEDC-536B-4687-89D3-7051B272F319> ;
    cim:SvVoltage.angle "-6.342465"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137056.908"^^cim:Voltage .

<20F4F03F-E253-4956-8E48-6C4640C094E8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <20F4F03F-E253-4956-8E48-6C4640C094E8> ;
    cim:SvVoltage.angle "5.795517"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136832.38199999998"^^cim:Voltage .

<21211A63-6772-4F25-A406-7E27D2BE3507_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <21211A63-6772-4F25-A406-7E27D2BE3507> ;
    cim:SvVoltage.angle "-3.829152"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<216D6B0E-2306-4EB1-97A8-09F387F0AC90_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <216D6B0E-2306-4EB1-97A8-09F387F0AC90> ;
    cim:SvVoltage.angle "-8.514606"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<27853610-B4B4-4896-9156-F068CC6F3C41_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <27853610-B4B4-4896-9156-F068CC6F3C41> ;
    cim:SvVoltage.angle "-13.895303"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135846.372"^^cim:Voltage .

<2B26B191-1683-4804-B190-47A32A1C8741_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2B26B191-1683-4804-B190-47A32A1C8741> ;
    cim:SvVoltage.angle "4.428792"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136411.62"^^cim:Voltage .

<2BE1FD98-90FF-4B9E-9B29-C2259BAFA511_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2BE1FD98-90FF-4B9E-9B29-C2259BAFA511> ;
    cim:SvVoltage.angle "-7.078567"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136864.812"^^cim:Voltage .

<2D043FF1-406D-4CED-982A-76217FB45745_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2D043FF1-406D-4CED-982A-76217FB45745> ;
    cim:SvVoltage.angle "-0.426076"^^cim:AngleDegrees ;
    cim:SvVoltage.v "356911.47000000003"^^cim:Voltage .

<2E65B331-D95A-494F-A26B-5D9B0B3ED4E5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2E65B331-D95A-494F-A26B-5D9B0B3ED4E5> ;
    cim:SvVoltage.angle "-10.811982"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138521.364"^^cim:Voltage .

<2F9554EB-4337-489B-ADC0-73192F236790_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2F9554EB-4337-489B-ADC0-73192F236790> ;
    cim:SvVoltage.angle "-7.076056"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136210.554"^^cim:Voltage .

<2FD31260-7878-4153-825C-1A09B9ED013C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2FD31260-7878-4153-825C-1A09B9ED013C> ;
    cim:SvVoltage.angle "-5.019348"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136996.878"^^cim:Voltage .

<30C7B932-36BB-42C8-9BED-44072759A8CA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <30C7B932-36BB-42C8-9BED-44072759A8CA> ;
    cim:SvVoltage.angle "-13.259605"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136375.74000000002"^^cim:Voltage .

<30D7BFF6-FC46-415B-B99C-56364A485FB6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <30D7BFF6-FC46-415B-B99C-56364A485FB6> ;
    cim:SvVoltage.angle "-5.549867"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137450.89800000002"^^cim:Voltage .

<31AEF46D-1008-4004-874C-FF67ECD8C4EC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <31AEF46D-1008-4004-874C-FF67ECD8C4EC> ;
    cim:SvVoltage.angle "1.244499"^^cim:AngleDegrees ;
    cim:SvVoltage.v "343486.14"^^cim:Voltage .

<324DA15C-891F-4372-B016-B4125A295B35_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <324DA15C-891F-4372-B016-B4125A295B35> ;
    cim:SvVoltage.angle "-14.001573"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135371.514"^^cim:Voltage .

<32FE0EF3-62F6-459B-9E22-CAC689DEEF75_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <32FE0EF3-62F6-459B-9E22-CAC689DEEF75> ;
    cim:SvVoltage.angle "8.358429"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138157.596"^^cim:Voltage .

<34B76E51-B7B8-463F-8C29-CB7155105B74_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <34B76E51-B7B8-463F-8C29-CB7155105B74> ;
    cim:SvVoltage.angle "-8.857054"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139786.41"^^cim:Voltage .

<360B9B5C-AA0F-4645-B2CD-EB206B407DC8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <360B9B5C-AA0F-4645-B2CD-EB206B407DC8> ;
    cim:SvVoltage.angle "-12.189801"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<3B79813D-3949-4405-8970-753D8E9C54DD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3B79813D-3949-4405-8970-753D8E9C54DD> ;
    cim:SvVoltage.angle "-10.806592"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<3BEB2147-E83B-45AE-9D68-023B21ACFBB8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3BEB2147-E83B-45AE-9D68-023B21ACFBB8> ;
    cim:SvVoltage.angle "-2.748978"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138351.624"^^cim:Voltage .

<3DC62CFD-3FE0-4C87-B49D-4B090C724E3F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3DC62CFD-3FE0-4C87-B49D-4B090C724E3F> ;
    cim:SvVoltage.angle "-5.029834"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<3E5202E6-4EB3-44D9-BA80-7D920083F62C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3E5202E6-4EB3-44D9-BA80-7D920083F62C> ;
    cim:SvVoltage.angle "-5.529883"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137279.088"^^cim:Voltage .

<3ED69350-4197-40A2-801D-C1FD01346C37_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3ED69350-4197-40A2-801D-C1FD01346C37> ;
    cim:SvVoltage.angle "7.35659"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137408.118"^^cim:Voltage .

<3FD3F065-4DF7-480C-ACAF-1D30382A7422_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3FD3F065-4DF7-480C-ACAF-1D30382A7422> ;
    cim:SvVoltage.angle "9.07888"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <41AF1AFE-B4AE-4CC1-A3E0-D6314EBAB681> ;
    cim:SvVoltage.angle "-11.176417"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138046.644"^^cim:Voltage .

<45861E66-50EC-4DB0-B8CC-B5CA72FEE053_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <45861E66-50EC-4DB0-B8CC-B5CA72FEE053> ;
    cim:SvVoltage.angle "-2.296057"^^cim:AngleDegrees ;
    cim:SvVoltage.v "334614.465"^^cim:Voltage .

<4840567B-8B2E-40E6-BC12-81D00D9E534E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4840567B-8B2E-40E6-BC12-81D00D9E534E> ;
    cim:SvVoltage.angle "0.246998"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137471.322"^^cim:Voltage .

<48CF6A2A-59CD-46E4-AF19-88A52D313796_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <48CF6A2A-59CD-46E4-AF19-88A52D313796> ;
    cim:SvVoltage.angle "4.743603"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<49C0544D-452E-42C3-97A9-202D0BA43969_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <49C0544D-452E-42C3-97A9-202D0BA43969> ;
    cim:SvVoltage.angle "-5.144323"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<4B1B751D-931A-4F88-9C71-C7F566B3E7B0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4B1B751D-931A-4F88-9C71-C7F566B3E7B0> ;
    cim:SvVoltage.angle "4.743811"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137979.852"^^cim:Voltage .

<4B744D65-35F8-4DDB-B554-AAAE115A6927_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4B744D65-35F8-4DDB-B554-AAAE115A6927> ;
    cim:SvVoltage.angle "2.328307"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135480.534"^^cim:Voltage .

<4D002654-B2B4-42C9-81EC-917184A8659E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4D002654-B2B4-42C9-81EC-917184A8659E> ;
    cim:SvVoltage.angle "-0.147412"^^cim:AngleDegrees ;
    cim:SvVoltage.v "339849.83999999997"^^cim:Voltage .

<501C2E7C-0F1F-47CF-9079-957CD8F0A577_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <501C2E7C-0F1F-47CF-9079-957CD8F0A577> ;
    cim:SvVoltage.angle "-13.585074"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135145.05599999998"^^cim:Voltage .

<509CAC7B-DC02-491E-A70F-F598020F6CF3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <509CAC7B-DC02-491E-A70F-F598020F6CF3> ;
    cim:SvVoltage.angle "-10.831808"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139804.764"^^cim:Voltage .

<510B8BF8-A411-4267-B6B2-A84E438751CD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <510B8BF8-A411-4267-B6B2-A84E438751CD> ;
    cim:SvVoltage.angle "2.186212"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137773.404"^^cim:Voltage .

<510DD78E-7A28-432F-B3CD-68A43876AB83_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <510DD78E-7A28-432F-B3CD-68A43876AB83> ;
    cim:SvVoltage.angle "-4.90466"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135620.328"^^cim:Voltage .

<5140BAF6-AE26-4F22-93D8-646A1BDB1460_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5140BAF6-AE26-4F22-93D8-646A1BDB1460> ;
    cim:SvVoltage.angle "12.800689"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<5409CFF5-B309-4904-81EE-0C66277B03D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5409CFF5-B309-4904-81EE-0C66277B03D6> ;
    cim:SvVoltage.angle "0.135357"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139014.3"^^cim:Voltage .

<57BF892F-264B-43D0-A8E0-6B5F62C0562F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <57BF892F-264B-43D0-A8E0-6B5F62C0562F> ;
    cim:SvVoltage.angle "6.699928"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137587.932"^^cim:Voltage .

<5A880B83-D621-4436-9663-44A7452ED909_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5A880B83-D621-4436-9663-44A7452ED909> ;
    cim:SvVoltage.angle "-4.076709"^^cim:AngleDegrees ;
    cim:SvVoltage.v "359742.54"^^cim:Voltage .

<5B05EA35-CC73-416F-881F-EC624AD50C77_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5B05EA35-CC73-416F-881F-EC624AD50C77> ;
    cim:SvVoltage.angle "-3.996681"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<5C74704E-E0B3-4130-AFC3-929FAB875530_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5C74704E-E0B3-4130-AFC3-929FAB875530> ;
    cim:SvVoltage.angle "4.622916"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<5C7DF74D-76E9-4C05-8AD7-AB414D704183_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5C7DF74D-76E9-4C05-8AD7-AB414D704183> ;
    cim:SvVoltage.angle "-1.485837"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5FFAEBAC-6082-4A8F-B9E1-E3934A37BEF7> ;
    cim:SvVoltage.angle "-8.420005"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<62470EDD-3C17-4336-83E0-2B94FA6D2182_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <62470EDD-3C17-4336-83E0-2B94FA6D2182> ;
    cim:SvVoltage.angle "-10.059296"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<638973B4-A4D2-4E73-9264-3682F9D321A0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <638973B4-A4D2-4E73-9264-3682F9D321A0> ;
    cim:SvVoltage.angle "-6.28905"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<651B79E5-9C01-40ED-BE3F-BD5F4821840F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <651B79E5-9C01-40ED-BE3F-BD5F4821840F> ;
    cim:SvVoltage.angle "-6.980466"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136220.628"^^cim:Voltage .

<65259240-DA2E-492B-8804-CAC2A970142E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <65259240-DA2E-492B-8804-CAC2A970142E> ;
    cim:SvVoltage.angle "3.898724"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136685.826"^^cim:Voltage .

<678CF40F-A28F-4813-A9E7-C7DAD6E698B0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <678CF40F-A28F-4813-A9E7-C7DAD6E698B0> ;
    cim:SvVoltage.angle "1.644201"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<686B1CD1-21E6-40AC-A05B-7C65A71F6C83_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <686B1CD1-21E6-40AC-A05B-7C65A71F6C83> ;
    cim:SvVoltage.angle "-4.898791"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138734.574"^^cim:Voltage .

<697F9013-B904-405F-86D9-8F3BC0F1990B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <697F9013-B904-405F-86D9-8F3BC0F1990B> ;
    cim:SvVoltage.angle "-7.925743"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<6B0332DF-9B96-42BB-BF68-E1919895AFDB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6B0332DF-9B96-42BB-BF68-E1919895AFDB> ;
    cim:SvVoltage.angle "-1.668167"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138939.91799999998"^^cim:Voltage .

<6C7523EE-785B-429E-850F-CABFE5D33AF5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6C7523EE-785B-429E-850F-CABFE5D33AF5> ;
    cim:SvVoltage.angle "-12.180304"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137090.994"^^cim:Voltage .

<6DB5286A-2890-4B4F-8561-E13F4E91F04E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6DB5286A-2890-4B4F-8561-E13F4E91F04E> ;
    cim:SvVoltage.angle "7.218228"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<6F33F207-5DBD-467D-8DE4-8D37B4E615DE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6F33F207-5DBD-467D-8DE4-8D37B4E615DE> ;
    cim:SvVoltage.angle "-1.620568"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<72A50108-1242-4D3E-8987-3FA8433BFE91_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <72A50108-1242-4D3E-8987-3FA8433BFE91> ;
    cim:SvVoltage.angle "5.985341"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<74681864-BC8D-476F-A8DC-DAE61BE752CE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <74681864-BC8D-476F-A8DC-DAE61BE752CE> ;
    cim:SvVoltage.angle "0.270169"^^cim:AngleDegrees ;
    cim:SvVoltage.v "339617.655"^^cim:Voltage .

<768C9A60-CA63-4649-92F7-BA595D68B8FC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <768C9A60-CA63-4649-92F7-BA595D68B8FC> ;
    cim:SvVoltage.angle "-2.600548"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<76DB6EFA-D4BA-4CD9-B934-26CB5015C39E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <76DB6EFA-D4BA-4CD9-B934-26CB5015C39E> ;
    cim:SvVoltage.angle "1.161818"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136542.03"^^cim:Voltage .

<77056770-4E87-43AE-A4B7-80EF67FEDE1B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <77056770-4E87-43AE-A4B7-80EF67FEDE1B> ;
    cim:SvVoltage.angle "8.132317"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<77068F76-B8E8-49E0-A76D-1EB981237BD7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <77068F76-B8E8-49E0-A76D-1EB981237BD7> ;
    cim:SvVoltage.angle "4.395436"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<77F45203-9149-464D-B4EB-7CD78CE8514A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <77F45203-9149-464D-B4EB-7CD78CE8514A> ;
    cim:SvVoltage.angle "-10.054859"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137573.718"^^cim:Voltage .

<78178EB2-515C-40C1-9EF5-D93C1915B736_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <78178EB2-515C-40C1-9EF5-D93C1915B736> ;
    cim:SvVoltage.angle "0.991034"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<79BADDF4-516D-40C6-A7EA-A3848EC788B3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <79BADDF4-516D-40C6-A7EA-A3848EC788B3> ;
    cim:SvVoltage.angle "-3.829215"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7AA5117E-EAC5-4ABE-BD3F-89A0BFB2D679> ;
    cim:SvVoltage.angle "-5.745346"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139025.064"^^cim:Voltage .

<7ACB1FEB-4EE6-4BC5-817E-4D74D2338003_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7ACB1FEB-4EE6-4BC5-817E-4D74D2338003> ;
    cim:SvVoltage.angle "-0.733616"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138630.798"^^cim:Voltage .

<7AE43335-8225-455D-B3C4-EA108A8AFB2B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7AE43335-8225-455D-B3C4-EA108A8AFB2B> ;
    cim:SvVoltage.angle "0.0"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<7D23EFEF-9560-4034-A9C4-298F6B8FC70D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7D23EFEF-9560-4034-A9C4-298F6B8FC70D> ;
    cim:SvVoltage.angle "-4.329568"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136638.354"^^cim:Voltage .

<7DCDDED9-AB17-4F5F-9B4D-47118B52349C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7DCDDED9-AB17-4F5F-9B4D-47118B52349C> ;
    cim:SvVoltage.angle "4.339421"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7E2C958D-EFC3-4EB3-B622-B6049DFE0F2E> ;
    cim:SvVoltage.angle "-1.578028"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139100.136"^^cim:Voltage .

<7F2219A4-4C74-423F-BADF-48B38456F68D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7F2219A4-4C74-423F-BADF-48B38456F68D> ;
    cim:SvVoltage.angle "5.881821"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136840.662"^^cim:Voltage .

<8437DFEF-68D9-4BFF-AA7B-EBA864F79C36_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8437DFEF-68D9-4BFF-AA7B-EBA864F79C36> ;
    cim:SvVoltage.angle "-12.930822"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135527.592"^^cim:Voltage .

<84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <84CE4EC4-55E3-4A5C-AD8D-06A7BDC8848E> ;
    cim:SvVoltage.angle "9.090795"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<851139CA-C7B7-4E9D-87E0-0F65192D78D0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <851139CA-C7B7-4E9D-87E0-0F65192D78D0> ;
    cim:SvVoltage.angle "-12.215339"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136685.826"^^cim:Voltage .

<85381297-51EA-4EBF-9D37-F0BA9D2E1ED8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <85381297-51EA-4EBF-9D37-F0BA9D2E1ED8> ;
    cim:SvVoltage.angle "4.715338"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<890468B2-A06F-4ACD-89BD-5C39434ED2BB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <890468B2-A06F-4ACD-89BD-5C39434ED2BB> ;
    cim:SvVoltage.angle "2.556894"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137678.736"^^cim:Voltage .

<8A2DDCFF-805F-40FD-88AB-1BF1E752DF98_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8A2DDCFF-805F-40FD-88AB-1BF1E752DF98> ;
    cim:SvVoltage.angle "5.515861"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<8CFF3204-84BC-40A4-87CF-8B45321BFEFA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8CFF3204-84BC-40A4-87CF-8B45321BFEFA> ;
    cim:SvVoltage.angle "1.042401"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136997.292"^^cim:Voltage .

<8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8D3345D9-E18E-4CFF-85BC-BCEDAE4F1E14> ;
    cim:SvVoltage.angle "-12.972633"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<8DE9F12C-9BE6-4498-8754-24E6C943F9F4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8DE9F12C-9BE6-4498-8754-24E6C943F9F4> ;
    cim:SvVoltage.angle "5.105873"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<8DFC5E82-6987-4CDC-A143-210F22564C8D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8DFC5E82-6987-4CDC-A143-210F22564C8D> ;
    cim:SvVoltage.angle "2.338047"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136812.234"^^cim:Voltage .

<8F461F97-D688-40A1-BB9C-E3987167260E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8F461F97-D688-40A1-BB9C-E3987167260E> ;
    cim:SvVoltage.angle "1.654588"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137344.776"^^cim:Voltage .

<91B8A157-68CB-489F-9E14-A59C6776A000_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <91B8A157-68CB-489F-9E14-A59C6776A000> ;
    cim:SvVoltage.angle "-7.034864"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137051.664"^^cim:Voltage .

<944A1E0F-5E11-4848-A348-E55125A54460_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <944A1E0F-5E11-4848-A348-E55125A54460> ;
    cim:SvVoltage.angle "6.385734"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<95B19311-F051-4E6F-A3E8-812C0A0D9215_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <95B19311-F051-4E6F-A3E8-812C0A0D9215> ;
    cim:SvVoltage.angle "-1.489691"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137594.832"^^cim:Voltage .

<97C59173-F37B-43C2-918C-258C5CE92460_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <97C59173-F37B-43C2-918C-258C5CE92460> ;
    cim:SvVoltage.angle "-7.603377"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136674.09600000002"^^cim:Voltage .

<995BA03C-32EE-429D-8AC8-CF3E7B04833D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <995BA03C-32EE-429D-8AC8-CF3E7B04833D> ;
    cim:SvVoltage.angle "7.9324"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138224.38799999998"^^cim:Voltage .

<9A0C592D-3424-4EA2-96CB-98FE1BEBA52C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9A0C592D-3424-4EA2-96CB-98FE1BEBA52C> ;
    cim:SvVoltage.angle "1.437364"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135791.586"^^cim:Voltage .

<9C83A8E3-2541-4BAE-9E8F-851255D449D5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9C83A8E3-2541-4BAE-9E8F-851255D449D5> ;
    cim:SvVoltage.angle "-13.014064"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136853.91"^^cim:Voltage .

<9D4A195A-7AF4-415D-B55E-5D3665842E46_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9D4A195A-7AF4-415D-B55E-5D3665842E46> ;
    cim:SvVoltage.angle "-7.759464"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<9D63E2C2-6E35-4319-B0CA-A781AE7857D1_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9D63E2C2-6E35-4319-B0CA-A781AE7857D1> ;
    cim:SvVoltage.angle "-4.675231"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<9F53B8F5-4883-4409-B6AC-F29DB6603565_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9F53B8F5-4883-4409-B6AC-F29DB6603565> ;
    cim:SvVoltage.angle "4.186789"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<A250909E-6E48-4D34-9B4B-4E138B35A804_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A250909E-6E48-4D34-9B4B-4E138B35A804> ;
    cim:SvVoltage.angle "0.168901"^^cim:AngleDegrees ;
    cim:SvVoltage.v "335318.61"^^cim:Voltage .

<A2CD9DEF-F339-4260-9D1C-18228C7B1B28_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A2CD9DEF-F339-4260-9D1C-18228C7B1B28> ;
    cim:SvVoltage.angle "-10.54122"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138897.552"^^cim:Voltage .

<A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A3CB96EE-DB99-4A6E-A8B2-E8C8C79DFE70> ;
    cim:SvVoltage.angle "0.411312"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137385.21"^^cim:Voltage .

<A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A45C8A67-0F2E-4DDB-9E1E-F2A8CBA0FB22> ;
    cim:SvVoltage.angle "0.134208"^^cim:AngleDegrees ;
    cim:SvVoltage.v "339070.14"^^cim:Voltage .

<A51C2AAB-0336-4E17-84CA-1951ADCF5474_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A51C2AAB-0336-4E17-84CA-1951ADCF5474> ;
    cim:SvVoltage.angle "-4.273196"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137174.484"^^cim:Voltage .

<A536F263-AA7D-4768-9CE4-1E62EAED00FD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A536F263-AA7D-4768-9CE4-1E62EAED00FD> ;
    cim:SvVoltage.angle "-5.573645"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137409.774"^^cim:Voltage .

<A74D7496-813B-4F28-B09F-A6A274701B24_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A74D7496-813B-4F28-B09F-A6A274701B24> ;
    cim:SvVoltage.angle "-7.69778"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<A8E68101-C6C6-40D1-A91A-A1DBD3BC1140_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A8E68101-C6C6-40D1-A91A-A1DBD3BC1140> ;
    cim:SvVoltage.angle "6.764145"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136509.186"^^cim:Voltage .

<AA0DAB76-3586-4362-9D36-8AD2DAF73494_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AA0DAB76-3586-4362-9D36-8AD2DAF73494> ;
    cim:SvVoltage.angle "-6.802619"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136439.22"^^cim:Voltage .

<ABBE7701-3127-4792-8C25-DD221167F071_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ABBE7701-3127-4792-8C25-DD221167F071> ;
    cim:SvVoltage.angle "10.668976"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138540.546"^^cim:Voltage .

<ABDE259A-7608-45DE-9006-F0C7A0E755A0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ABDE259A-7608-45DE-9006-F0C7A0E755A0> ;
    cim:SvVoltage.angle "-5.229746"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AC2C5DBB-AA95-4E34-B549-ABBB1C46A0B4> ;
    cim:SvVoltage.angle "4.751563"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137314.002"^^cim:Voltage .

<AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AD5E3B9C-BAE2-436B-ACBD-517BF90BB2CB> ;
    cim:SvVoltage.angle "12.513737"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ADCBC5D8-53F7-4E4A-8AFB-1CB511D17E70> ;
    cim:SvVoltage.angle "6.722222"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AEEEBC4C-0AEC-4F52-A400-CCE5FAD28FC6> ;
    cim:SvVoltage.angle "-12.412591"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136815.27000000002"^^cim:Voltage .

<B26E1176-16F4-40E7-ABBB-F05D18E3770B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B26E1176-16F4-40E7-ABBB-F05D18E3770B> ;
    cim:SvVoltage.angle "-7.243319"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135953.046"^^cim:Voltage .

<B2FB721B-900A-45BF-9B1A-57C95DE911C1_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B2FB721B-900A-45BF-9B1A-57C95DE911C1> ;
    cim:SvVoltage.angle "2.808503"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137007.09"^^cim:Voltage .

<B4909CAB-3D03-4CA0-B55E-FBDC132F9049_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B4909CAB-3D03-4CA0-B55E-FBDC132F9049> ;
    cim:SvVoltage.angle "4.906538"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137946.456"^^cim:Voltage .

<B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B5F5DE6C-0F4A-424A-9649-65E4BAD10FAE> ;
    cim:SvVoltage.angle "0.036876"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137501.13"^^cim:Voltage .

<B7799787-5209-4FE7-88C5-55BD9B4B95A0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B7799787-5209-4FE7-88C5-55BD9B4B95A0> ;
    cim:SvVoltage.angle "2.31815"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<B7D4C1AA-2307-4F6A-83B1-DA9BC4130485_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B7D4C1AA-2307-4F6A-83B1-DA9BC4130485> ;
    cim:SvVoltage.angle "6.695639"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<B9C88563-B06E-4141-BEF3-7B819D784226_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B9C88563-B06E-4141-BEF3-7B819D784226> ;
    cim:SvVoltage.angle "-7.010404"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<B9DFB02A-3D50-4374-9F5D-84573B20A1D5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B9DFB02A-3D50-4374-9F5D-84573B20A1D5> ;
    cim:SvVoltage.angle "-13.704339"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136148.592"^^cim:Voltage .

<BE0231E9-1ADD-4B71-8AAD-FFB7E584B494_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BE0231E9-1ADD-4B71-8AAD-FFB7E584B494> ;
    cim:SvVoltage.angle "-3.010997"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<C0564AC0-8411-4769-B737-6B7FE904B99D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C0564AC0-8411-4769-B737-6B7FE904B99D> ;
    cim:SvVoltage.angle "8.915405"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<C06FA1DE-8EF2-49EA-B780-8744352D55AE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C06FA1DE-8EF2-49EA-B780-8744352D55AE> ;
    cim:SvVoltage.angle "-7.095477"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136043.022"^^cim:Voltage .

<C4A1E10B-4B14-492C-AD81-9D84BF186DC8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C4A1E10B-4B14-492C-AD81-9D84BF186DC8> ;
    cim:SvVoltage.angle "-0.34804"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<C51BDCBE-A3B9-4196-BF0C-5856B9DAD216_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C51BDCBE-A3B9-4196-BF0C-5856B9DAD216> ;
    cim:SvVoltage.angle "-7.62206"^^cim:AngleDegrees ;
    cim:SvVoltage.v "336942.18"^^cim:Voltage .

<C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C6E2A26D-9DAA-417B-ABC5-B6741FB6F2A6> ;
    cim:SvVoltage.angle "-12.283625"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136818.306"^^cim:Voltage .

<C7F5FB6B-9828-41BE-9A48-5A7F32F2F710_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C7F5FB6B-9828-41BE-9A48-5A7F32F2F710> ;
    cim:SvVoltage.angle "8.136978"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137552.328"^^cim:Voltage .

<C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C7FA8380-87E7-4C58-AFA0-8B2FD475ACB3> ;
    cim:SvVoltage.angle "-5.431068"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138948.336"^^cim:Voltage .

<C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C8F12AB1-3F23-40FE-AB0A-E100FF5C39D6> ;
    cim:SvVoltage.angle "-1.618524"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137803.35"^^cim:Voltage .

<C9C8744B-3E07-4208-904F-7ADBF3827C05_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C9C8744B-3E07-4208-904F-7ADBF3827C05> ;
    cim:SvVoltage.angle "-10.428364"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<CA8C8DF4-5567-4570-BA34-517016674637_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <CA8C8DF4-5567-4570-BA34-517016674637> ;
    cim:SvVoltage.angle "4.343436"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137614.152"^^cim:Voltage .

<D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D0A10CC7-D8AD-4215-8E4B-3C1AD7A5CA6E> ;
    cim:SvVoltage.angle "-3.731077"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138295.044"^^cim:Voltage .

<D216025C-AB98-416F-8521-0F54ED29A61F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D216025C-AB98-416F-8521-0F54ED29A61F> ;
    cim:SvVoltage.angle "3.768111"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D647434F-8A3B-43F5-AD5E-253C8735CF97_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D647434F-8A3B-43F5-AD5E-253C8735CF97> ;
    cim:SvVoltage.angle "-3.831567"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138227.00999999998"^^cim:Voltage .

<D6C6DD4F-36ED-4C67-9D75-050E3BD93637_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D6C6DD4F-36ED-4C67-9D75-050E3BD93637> ;
    cim:SvVoltage.angle "-8.81845"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137702.196"^^cim:Voltage .

<D8011774-950E-4A18-BFFD-C638E4D60BA6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D8011774-950E-4A18-BFFD-C638E4D60BA6> ;
    cim:SvVoltage.angle "-11.088742"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D82EB6B3-0AB9-4492-97A5-27B1C4F0DF99> ;
    cim:SvVoltage.angle "12.942172"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D878B1C6-9388-4B7F-AF4E-56B7CC00D17B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D878B1C6-9388-4B7F-AF4E-56B7CC00D17B> ;
    cim:SvVoltage.angle "15.015975"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D889D2DC-4E85-4E24-97EB-D7303255F0B5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D889D2DC-4E85-4E24-97EB-D7303255F0B5> ;
    cim:SvVoltage.angle "3.832938"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D8E901A6-D115-443F-966F-86978DA79F41_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D8E901A6-D115-443F-966F-86978DA79F41> ;
    cim:SvVoltage.angle "-12.539227"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136519.812"^^cim:Voltage .

<D99E5D0B-8D72-4E45-BCA1-813BC1F07349_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D99E5D0B-8D72-4E45-BCA1-813BC1F07349> ;
    cim:SvVoltage.angle "1.414071"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D9D84DC9-3C17-4186-8CE0-45C62EF5EDE8> ;
    cim:SvVoltage.angle "-13.723814"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<DAA0066C-3EDB-4498-929B-0B0F0D8E12FD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DAA0066C-3EDB-4498-929B-0B0F0D8E12FD> ;
    cim:SvVoltage.angle "-7.094871"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<DB17FA1E-4C06-4979-9DC7-8A0B446AD712_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DB17FA1E-4C06-4979-9DC7-8A0B446AD712> ;
    cim:SvVoltage.angle "-13.33028"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135815.184"^^cim:Voltage .

<DFD79262-86EE-494A-ACEA-4CE448E18715_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DFD79262-86EE-494A-ACEA-4CE448E18715> ;
    cim:SvVoltage.angle "-1.234152"^^cim:AngleDegrees ;
    cim:SvVoltage.v "338385.315"^^cim:Voltage .

<E1AC9427-5D80-4AA2-87CD-40BC030388FD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E1AC9427-5D80-4AA2-87CD-40BC030388FD> ;
    cim:SvVoltage.angle "0.703764"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<E2773AC8-47FE-42A0-97F4-799E366CB038_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E2773AC8-47FE-42A0-97F4-799E366CB038> ;
    cim:SvVoltage.angle "-5.228575"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137887.25400000002"^^cim:Voltage .

<E39441DB-CA45-46EA-B90C-9C8030BF41ED_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E39441DB-CA45-46EA-B90C-9C8030BF41ED> ;
    cim:SvVoltage.angle "-5.142903"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137829.018"^^cim:Voltage .

<E4C6346D-936F-4437-A7B6-F700BC3CCCAC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E4C6346D-936F-4437-A7B6-F700BC3CCCAC> ;
    cim:SvVoltage.angle "-0.445299"^^cim:AngleDegrees ;
    cim:SvVoltage.v "141434.682"^^cim:Voltage .

<E5590BDA-6BDB-4B8A-88A6-62A522A76002_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E5590BDA-6BDB-4B8A-88A6-62A522A76002> ;
    cim:SvVoltage.angle "7.221999"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137637.612"^^cim:Voltage .

<E57064EF-43BD-4690-B668-88E86D2E3E3A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E57064EF-43BD-4690-B668-88E86D2E3E3A> ;
    cim:SvVoltage.angle "-3.831054"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138183.54"^^cim:Voltage .

<E684D319-A57C-4FF9-95A7-5C92115EF8A2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E684D319-A57C-4FF9-95A7-5C92115EF8A2> ;
    cim:SvVoltage.angle "-2.88064"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<E709E8F9-AE38-4A89-AD48-3044CCEA1963_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E709E8F9-AE38-4A89-AD48-3044CCEA1963> ;
    cim:SvVoltage.angle "-0.842394"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<E831340A-31F5-46AD-8F68-2CE3C706C106_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E831340A-31F5-46AD-8F68-2CE3C706C106> ;
    cim:SvVoltage.angle "-6.692804"^^cim:AngleDegrees ;
    cim:SvVoltage.v "343903.245"^^cim:Voltage .

<E8D30B73-D879-46F9-8FC1-9C5FB824D043_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E8D30B73-D879-46F9-8FC1-9C5FB824D043> ;
    cim:SvVoltage.angle "-11.101549"^^cim:AngleDegrees ;
    cim:SvVoltage.v "139245.174"^^cim:Voltage .

<E9974592-33C7-4BF6-AE6F-05D7E3C68761_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E9974592-33C7-4BF6-AE6F-05D7E3C68761> ;
    cim:SvVoltage.angle "-11.370472"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138609.822"^^cim:Voltage .

<EA8D77D7-0221-4646-908D-FE2E127FAE35_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EA8D77D7-0221-4646-908D-FE2E127FAE35> ;
    cim:SvVoltage.angle "-2.764598"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<EABC958B-8F75-4774-BB51-C1F6DB859135_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EABC958B-8F75-4774-BB51-C1F6DB859135> ;
    cim:SvVoltage.angle "-1.468775"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137581.446"^^cim:Voltage .

<EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EBB59E5E-7434-4E4E-9EC0-7C0A3ECCD621> ;
    cim:SvVoltage.angle "7.147371"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137463.73200000002"^^cim:Voltage .

<EC2E4BF2-6C48-413A-9A21-FDCFC5326559_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EC2E4BF2-6C48-413A-9A21-FDCFC5326559> ;
    cim:SvVoltage.angle "4.285417"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<ED4A70E7-1169-4F7B-8508-C32469E01CC0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ED4A70E7-1169-4F7B-8508-C32469E01CC0> ;
    cim:SvVoltage.angle "-2.013512"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F1BC13A2-B01A-405B-9B1A-E0BE7B447C2F> ;
    cim:SvVoltage.angle "-11.344652"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138561.384"^^cim:Voltage .

<F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F59B21FA-7BF2-4B5F-9E4E-5D367D0ADC89> ;
    cim:SvVoltage.angle "-7.734659"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135316.45200000002"^^cim:Voltage .

<F6248BB9-8BDA-4C1B-8D68-46487E9209D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F6248BB9-8BDA-4C1B-8D68-46487E9209D6> ;
    cim:SvVoltage.angle "7.653868"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<F71B99F1-C168-4CCC-808F-D0534E06E45C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F71B99F1-C168-4CCC-808F-D0534E06E45C> ;
    cim:SvVoltage.angle "1.387468"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136838.178"^^cim:Voltage .

<F8EE60F6-4661-47BE-9517-BDCF32752F70_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F8EE60F6-4661-47BE-9517-BDCF32752F70> ;
    cim:SvVoltage.angle "-4.862055"^^cim:AngleDegrees ;
    cim:SvVoltage.v "135883.356"^^cim:Voltage .

<F9752C1D-A718-4D8A-A740-D3E2332654D9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F9752C1D-A718-4D8A-A740-D3E2332654D9> ;
    cim:SvVoltage.angle "9.733928"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FCE91F21-D3C5-4FBA-B54B-FBD6B76F73F7> ;
    cim:SvVoltage.angle "-8.988951"^^cim:AngleDegrees ;
    cim:SvVoltage.v "136874.334"^^cim:Voltage .

<FE0885F0-E134-4BBE-AA54-1747F5054049_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FE0885F0-E134-4BBE-AA54-1747F5054049> ;
    cim:SvVoltage.angle "4.830997"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

<FFD2DC87-5D13-401D-AA71-7774E44B88C5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FFD2DC87-5D13-401D-AA71-7774E44B88C5> ;
    cim:SvVoltage.angle "-1.482902"^^cim:AngleDegrees ;
    cim:SvVoltage.v "137717.79"^^cim:Voltage .

<FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FFEAC9B2-BFA8-4077-8E8E-5C390E18DB8C> ;
    cim:SvVoltage.angle "-9.61086"^^cim:AngleDegrees ;
    cim:SvVoltage.v "13800.0"^^cim:Voltage .

