@prefix cim: <http://www.ucaiug.org/ns#> .
@prefix emt: <http://opensource.ieee.org/emtiop#> .

<6477751A-0472-4FD6-B3C3-3AD4945CBE56> a cim:EquipmentContainer ;
    cim:IdentifiedObject.mRID "6477751A-0472-4FD6-B3C3-3AD4945CBE56"^^cim:String ;
    cim:IdentifiedObject.name "IEEE39"^^cim:String .

<01A4163D-2832-416E-83A3-CA544264A88B> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "345000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "01A4163D-2832-416E-83A3-CA544264A88B"^^cim:String ;
    cim:IdentifiedObject.name "BV_345.00"^^cim:String .

<1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "154000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9"^^cim:String ;
    cim:IdentifiedObject.name "BV_154.00"^^cim:String .

<EA403C8A-7422-4EBC-A5D6-67B78515E7A4> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "22000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "EA403C8A-7422-4EBC-A5D6-67B78515E7A4"^^cim:String ;
    cim:IdentifiedObject.name "BV_22.00"^^cim:String .

<0C666C9F-577D-4F90-B1BB-82076E173F73> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "0C666C9F-577D-4F90-B1BB-82076E173F73"^^cim:String ;
    cim:IdentifiedObject.name "10"^^cim:String .

<102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4"^^cim:String ;
    cim:IdentifiedObject.name "38"^^cim:String .

<10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "10E26AF2-5B21-4A2E-BFDE-D72A5B89154C"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String .

<17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String .

<17CA49BC-9DBC-4045-957B-5952F82CA6C5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "17CA49BC-9DBC-4045-957B-5952F82CA6C5"^^cim:String ;
    cim:IdentifiedObject.name "35"^^cim:String .

<1A521D68-3DD6-4F84-8E95-BEB7C4278893> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "1A521D68-3DD6-4F84-8E95-BEB7C4278893"^^cim:String ;
    cim:IdentifiedObject.name "37"^^cim:String .

<218A8A33-8366-40D5-B308-0C26A062F982> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "218A8A33-8366-40D5-B308-0C26A062F982"^^cim:String ;
    cim:IdentifiedObject.name "19"^^cim:String .

<25CD8120-8BD8-4C66-937C-482862505F62> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "25CD8120-8BD8-4C66-937C-482862505F62"^^cim:String ;
    cim:IdentifiedObject.name "18"^^cim:String .

<2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A"^^cim:String ;
    cim:IdentifiedObject.name "25"^^cim:String .

<2E242D31-5520-4F28-9F07-4E810834107E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "2E242D31-5520-4F28-9F07-4E810834107E"^^cim:String ;
    cim:IdentifiedObject.name "26"^^cim:String .

<3062B20D-81F5-472A-BE9A-A1C4143000A0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "3062B20D-81F5-472A-BE9A-A1C4143000A0"^^cim:String ;
    cim:IdentifiedObject.name "34"^^cim:String .

<3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA"^^cim:String ;
    cim:IdentifiedObject.name "14"^^cim:String .

<41B97862-4C6D-4CCC-B013-09CCB43C4F2D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "41B97862-4C6D-4CCC-B013-09CCB43C4F2D"^^cim:String ;
    cim:IdentifiedObject.name "13"^^cim:String .

<46E66A22-13BB-40EC-BBC5-E916DB51EC91> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "46E66A22-13BB-40EC-BBC5-E916DB51EC91"^^cim:String ;
    cim:IdentifiedObject.name "32"^^cim:String .

<4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "4823C4CD-BC92-4AE6-9D3F-29E80474F6D1"^^cim:String ;
    cim:IdentifiedObject.name "31"^^cim:String .

<4CCAE276-D507-4482-8642-ED8E2856ED48> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "4CCAE276-D507-4482-8642-ED8E2856ED48"^^cim:String ;
    cim:IdentifiedObject.name "39"^^cim:String .

<4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79"^^cim:String ;
    cim:IdentifiedObject.name "17"^^cim:String .

<546E388F-66BD-4823-BCA5-87089BC3D51C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "546E388F-66BD-4823-BCA5-87089BC3D51C"^^cim:String ;
    cim:IdentifiedObject.name "9"^^cim:String .

<55ADDB1A-9D86-475F-823D-8DB1B4615AF3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "55ADDB1A-9D86-475F-823D-8DB1B4615AF3"^^cim:String ;
    cim:IdentifiedObject.name "20"^^cim:String .

<58763357-CD4D-45EA-B7BE-064525D9E62F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "58763357-CD4D-45EA-B7BE-064525D9E62F"^^cim:String ;
    cim:IdentifiedObject.name "36"^^cim:String .

<5E850F3C-2674-4881-80FC-154CC3D4A3AB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "5E850F3C-2674-4881-80FC-154CC3D4A3AB"^^cim:String ;
    cim:IdentifiedObject.name "6"^^cim:String .

<644E0500-37C9-47B7-9C24-F6DCE06F4036> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "644E0500-37C9-47B7-9C24-F6DCE06F4036"^^cim:String ;
    cim:IdentifiedObject.name "8"^^cim:String .

<66EC26B6-89A5-46FC-A50C-430124472DA9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "66EC26B6-89A5-46FC-A50C-430124472DA9"^^cim:String ;
    cim:IdentifiedObject.name "16"^^cim:String .

<8DF88C0E-772B-4F4C-868B-F492885F02AE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "8DF88C0E-772B-4F4C-868B-F492885F02AE"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String .

<8FA18F25-C9FB-45B2-B58C-27106C6DDC12> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "8FA18F25-C9FB-45B2-B58C-27106C6DDC12"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String .

<93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E"^^cim:String ;
    cim:IdentifiedObject.name "28"^^cim:String .

<99043E7E-E9B1-4497-A35D-AE70E65CBA70> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "99043E7E-E9B1-4497-A35D-AE70E65CBA70"^^cim:String ;
    cim:IdentifiedObject.name "30"^^cim:String .

<99D724A8-4441-40FA-9B93-0BE877AACB6F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "99D724A8-4441-40FA-9B93-0BE877AACB6F"^^cim:String ;
    cim:IdentifiedObject.name "33"^^cim:String .

<9E4D17E6-0563-457B-A5D2-1C672F67DDE1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "9E4D17E6-0563-457B-A5D2-1C672F67DDE1"^^cim:String ;
    cim:IdentifiedObject.name "11"^^cim:String .

<A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String .

<A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF"^^cim:String ;
    cim:IdentifiedObject.name "12"^^cim:String .

<B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "B05235D0-AF91-41A2-8CC7-221B0C0C3BA0"^^cim:String ;
    cim:IdentifiedObject.name "21"^^cim:String .

<B6E3038F-03F7-41D5-AE53-3697CFA60199> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "B6E3038F-03F7-41D5-AE53-3697CFA60199"^^cim:String ;
    cim:IdentifiedObject.name "22"^^cim:String .

<B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "B73DB4DE-2BB2-4439-8DB0-89EA909B1F97"^^cim:String ;
    cim:IdentifiedObject.name "7"^^cim:String .

<C2207E84-7E1E-4966-B215-722F27A1659D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "C2207E84-7E1E-4966-B215-722F27A1659D"^^cim:String ;
    cim:IdentifiedObject.name "24"^^cim:String .

<D7D64718-EF46-4D90-A36A-1AE802401649> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "D7D64718-EF46-4D90-A36A-1AE802401649"^^cim:String ;
    cim:IdentifiedObject.name "29"^^cim:String .

<E02C1B2E-EAAD-4406-8D76-222D71F59D7C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "E02C1B2E-EAAD-4406-8D76-222D71F59D7C"^^cim:String ;
    cim:IdentifiedObject.name "23"^^cim:String .

<F6FA6F49-59B1-4431-AE39-CB886E40EAA0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "F6FA6F49-59B1-4431-AE39-CB886E40EAA0"^^cim:String ;
    cim:IdentifiedObject.name "15"^^cim:String .

<F7CE7CF4-84FB-436B-927D-93526B3D8F31> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:IdentifiedObject.mRID "F7CE7CF4-84FB-436B-927D-93526B3D8F31"^^cim:String ;
    cim:IdentifiedObject.name "27"^^cim:String .

<03B54FCF-54D2-4908-9263-D5E232165FD3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> ;
    emt:ConductingEquipment.ToConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    cim:ACLineSegment.b0ch "8.620037807183365e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00014366729678638943"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0712249999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.1424499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "11.18835"^^cim:Reactance ;
    cim:ACLineSegment.x0 "33.56505"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "30009.839904"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "03B54FCF-54D2-4908-9263-D5E232165FD3"^^cim:String ;
    cim:IdentifiedObject.name "15_16_1"^^cim:String .

<0B5D0660-00F2-47A9-9855-59DC93552B9F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> ;
    emt:ConductingEquipment.ToConnectivityNode <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> ;
    cim:ACLineSegment.b0ch "0.0003932955261499684"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006554925435832807"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.118075"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.23615"^^cim:Resistance ;
    cim:ACLineSegment.x "56.417849999999994"^^cim:Reactance ;
    cim:ACLineSegment.x0 "169.25355"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "151326.213984"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B5D0660-00F2-47A9-9855-59DC93552B9F"^^cim:String ;
    cim:IdentifiedObject.name "26_28_1"^^cim:String .

<0D3E2176-CA47-45F1-9E13-D1B349F116DC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0C666C9F-577D-4F90-B1BB-82076E173F73> ;
    emt:ConductingEquipment.ToConnectivityNode <9E4D17E6-0563-457B-A5D2-1C672F67DDE1> ;
    cim:ACLineSegment.b0ch "3.674858223062382e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.12476370510397e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.4761"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.x "5.118075"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.354225"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "13727.905488"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0D3E2176-CA47-45F1-9E13-D1B349F116DC"^^cim:String ;
    cim:IdentifiedObject.name "10_11_1"^^cim:String .

<194CC57F-D0E8-47AB-8068-7B1A08207BCC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    emt:ConductingEquipment.ToConnectivityNode <218A8A33-8366-40D5-B308-0C26A062F982> ;
    cim:ACLineSegment.b0ch "0.0001532451165721487"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00025540852762024783"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.x "23.209875"^^cim:Reactance ;
    cim:ACLineSegment.x0 "69.629625"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "62254.455120000006"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "194CC57F-D0E8-47AB-8068-7B1A08207BCC"^^cim:String ;
    cim:IdentifiedObject.name "16_19_1"^^cim:String .

<2181AA34-4CF8-4037-8C9B-90F0D744F888> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B6E3038F-03F7-41D5-AE53-3697CFA60199> ;
    emt:ConductingEquipment.ToConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> ;
    cim:ACLineSegment.b0ch "9.30560806553245e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00015509346775887417"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.71415"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4283"^^cim:Resistance ;
    cim:ACLineSegment.x "11.4264"^^cim:Reactance ;
    cim:ACLineSegment.x0 "34.279199999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "30648.347136"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2181AA34-4CF8-4037-8C9B-90F0D744F888"^^cim:String ;
    cim:IdentifiedObject.name "22_23_1"^^cim:String .

<2F8BDA88-35FF-4982-AEF1-A93BEDD974AD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    emt:ConductingEquipment.ToConnectivityNode <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> ;
    cim:ACLineSegment.b0ch "0.0001284436042848141"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021407267380802353"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "16.068375"^^cim:Reactance ;
    cim:ACLineSegment.x0 "48.205124999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "43099.23816"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F8BDA88-35FF-4982-AEF1-A93BEDD974AD"^^cim:String ;
    cim:IdentifiedObject.name "16_21_1"^^cim:String .

<325FD2AC-6CC0-47FE-8FE2-F576DA4BA067> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> ;
    emt:ConductingEquipment.ToConnectivityNode <25CD8120-8BD8-4C66-937C-482862505F62> ;
    cim:ACLineSegment.b0ch "0.00010777567737870195"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00017962612896450325"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.3092750000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.6185500000000004"^^cim:Resistance ;
    cim:ACLineSegment.x "15.830324999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "47.49097499999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "42460.730928000004"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "325FD2AC-6CC0-47FE-8FE2-F576DA4BA067"^^cim:String ;
    cim:IdentifiedObject.name "3_18_1"^^cim:String .

<3725E4B4-88A0-4A37-B96C-B4409C12500E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> ;
    emt:ConductingEquipment.ToConnectivityNode <B6E3038F-03F7-41D5-AE53-3697CFA60199> ;
    cim:ACLineSegment.b0ch "0.00012930056710775046"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021550094517958413"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "16.6635"^^cim:Reactance ;
    cim:ACLineSegment.x0 "49.9905"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "44695.50624"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3725E4B4-88A0-4A37-B96C-B4409C12500E"^^cim:String ;
    cim:IdentifiedObject.name "21_22_1"^^cim:String .

<37359B47-C812-495F-BCDE-2DF08C0ADB93> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <41B97862-4C6D-4CCC-B013-09CCB43C4F2D> ;
    emt:ConductingEquipment.ToConnectivityNode <3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> ;
    cim:ACLineSegment.b0ch "8.685570258349086e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001447595043058181"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0712249999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.1424499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "12.021524999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "36.064575"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "32244.615216"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37359B47-C812-495F-BCDE-2DF08C0ADB93"^^cim:String ;
    cim:IdentifiedObject.name "13_14_1"^^cim:String .

<39D36C9C-1489-4492-B23C-AE8A6968CEE7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> ;
    emt:ConductingEquipment.ToConnectivityNode <25CD8120-8BD8-4C66-937C-482862505F62> ;
    cim:ACLineSegment.b0ch "6.64902331442974e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011081705524049568"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.833175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.x "9.760050000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "29.280150000000006"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "26178.796512000004"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "39D36C9C-1489-4492-B23C-AE8A6968CEE7"^^cim:String ;
    cim:IdentifiedObject.name "17_18_1"^^cim:String .

<3FB39096-AF68-4FDF-8F67-E86880AE3459> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> ;
    emt:ConductingEquipment.ToConnectivityNode <F7CE7CF4-84FB-436B-927D-93526B3D8F31> ;
    cim:ACLineSegment.b0ch "0.000162117202268431"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00027019533711405166"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5473249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.0946499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "20.591324999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.77397499999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "55230.875567999996"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FB39096-AF68-4FDF-8F67-E86880AE3459"^^cim:String ;
    cim:IdentifiedObject.name "17_27_1"^^cim:String .

<43548FA7-7A98-423D-A096-9E48317B8BB8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> ;
    emt:ConductingEquipment.ToConnectivityNode <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> ;
    cim:ACLineSegment.b0ch "0.0001844990548204159"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00030749842470069314"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.1424499999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.2848999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "25.828425"^^cim:Reactance ;
    cim:ACLineSegment.x0 "77.485275"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "69278.03467200001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "43548FA7-7A98-423D-A096-9E48317B8BB8"^^cim:String ;
    cim:IdentifiedObject.name "14_15_1"^^cim:String .

<5C6181B4-6FE6-45B4-800D-FD28AB64FA05> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> ;
    emt:ConductingEquipment.ToConnectivityNode <9E4D17E6-0563-457B-A5D2-1C672F67DDE1> ;
    cim:ACLineSegment.b0ch "7.00189035916824e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011669817265280401"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.833175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.x "9.760050000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "29.280150000000006"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "26178.796512000004"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C6181B4-6FE6-45B4-800D-FD28AB64FA05"^^cim:String ;
    cim:IdentifiedObject.name "6_11_1"^^cim:String .

<5D9810EC-95A7-4F86-A165-65648B12E9F0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8DF88C0E-772B-4F4C-868B-F492885F02AE> ;
    emt:ConductingEquipment.ToConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> ;
    cim:ACLineSegment.b0ch "0.0003780718336483931"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006301197227473219"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.19025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.3805"^^cim:Resistance ;
    cim:ACLineSegment.x "29.75625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "89.26875000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "79813.40400000001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D9810EC-95A7-4F86-A165-65648B12E9F0"^^cim:String ;
    cim:IdentifiedObject.name "1_39_1"^^cim:String .

<6AD479AD-D268-49A9-8CC4-77022521B429> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    emt:ConductingEquipment.ToConnectivityNode <C2207E84-7E1E-4966-B215-722F27A1659D> ;
    cim:ACLineSegment.b0ch "3.427851291745432e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.713085486242386e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.357075"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.71415"^^cim:Resistance ;
    cim:ACLineSegment.x "7.022475"^^cim:Reactance ;
    cim:ACLineSegment.x0 "21.067425"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "18835.963344000003"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6AD479AD-D268-49A9-8CC4-77022521B429"^^cim:String ;
    cim:IdentifiedObject.name "16_24_1"^^cim:String .

<71C67751-A509-46BF-B41E-CCE1AD689084> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> ;
    emt:ConductingEquipment.ToConnectivityNode <3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> ;
    cim:ACLineSegment.b0ch "6.96660365469439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011611006091157319"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "15.354225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "46.062675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "41183.716464000005"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71C67751-A509-46BF-B41E-CCE1AD689084"^^cim:String ;
    cim:IdentifiedObject.name "4_14_1"^^cim:String .

<9031CCFF-C9A4-436C-9610-CF88C0430709> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0C666C9F-577D-4F90-B1BB-82076E173F73> ;
    emt:ConductingEquipment.ToConnectivityNode <41B97862-4C6D-4CCC-B013-09CCB43C4F2D> ;
    cim:ACLineSegment.b0ch "3.674858223062382e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.12476370510397e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.4761"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.x "5.118075"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.354225"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "13727.905488"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9031CCFF-C9A4-436C-9610-CF88C0430709"^^cim:String ;
    cim:IdentifiedObject.name "10_13_1"^^cim:String .

<91427565-6C09-4B58-AC5D-4DB5D6D0F475> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> ;
    emt:ConductingEquipment.ToConnectivityNode <C2207E84-7E1E-4966-B215-722F27A1659D> ;
    cim:ACLineSegment.b0ch "0.00018197857592942656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00030329762654904426"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.6185500000000004"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.237100000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "41.658750000000005"^^cim:Reactance ;
    cim:ACLineSegment.x0 "124.97625000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "111738.76560000001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91427565-6C09-4B58-AC5D-4DB5D6D0F475"^^cim:String ;
    cim:IdentifiedObject.name "23_24_1"^^cim:String .

<9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> ;
    emt:ConductingEquipment.ToConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> ;
    cim:ACLineSegment.b0ch "0.00011160680529300566"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00018601134215500944"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5473249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.0946499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "25.352325"^^cim:Reactance ;
    cim:ACLineSegment.x0 "76.056975"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "68001.020208"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BD8A8F7-39FC-40C4-8AEE-68ED9F74BC93"^^cim:String ;
    cim:IdentifiedObject.name "3_4_1"^^cim:String .

<AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> ;
    emt:ConductingEquipment.ToConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> ;
    cim:ACLineSegment.b0ch "0.00012965343415248897"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021608905692081494"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5473249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.0946499999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "17.972775000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "53.91832500000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "48207.29601600001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AE7B39FE-2F8C-4BF6-B5BE-BDB490A7B802"^^cim:String ;
    cim:IdentifiedObject.name "2_3_1"^^cim:String .

<B43B21CC-C758-46B7-9DB5-42E6E00EC934> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <546E388F-66BD-4823-BCA5-87089BC3D51C> ;
    emt:ConductingEquipment.ToConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> ;
    cim:ACLineSegment.b0ch "0.0006049149338374291"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0010081915563957152"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.19025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.3805"^^cim:Resistance ;
    cim:ACLineSegment.x "29.75625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "89.26875000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "79813.40400000001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B43B21CC-C758-46B7-9DB5-42E6E00EC934"^^cim:String ;
    cim:IdentifiedObject.name "9_39_1"^^cim:String .

<BA863D34-1DC7-4AD0-8E12-B28E633A16A4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8DF88C0E-772B-4F4C-868B-F492885F02AE> ;
    emt:ConductingEquipment.ToConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> ;
    cim:ACLineSegment.b0ch "0.0003522117202268431"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005870195337114052"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.165875"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.33175"^^cim:Resistance ;
    cim:ACLineSegment.x "48.919275"^^cim:Reactance ;
    cim:ACLineSegment.x0 "146.757825"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "131213.236176"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BA863D34-1DC7-4AD0-8E12-B28E633A16A4"^^cim:String ;
    cim:IdentifiedObject.name "1_2_1"^^cim:String .

<CAC940CE-B458-4D92-A155-474FDB4BF8BB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> ;
    emt:ConductingEquipment.ToConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> ;
    cim:ACLineSegment.b0ch "0.0005187145557655954"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0008645242596093257"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.784425000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "13.568850000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "74.390625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "223.171875"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "199533.51"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CAC940CE-B458-4D92-A155-474FDB4BF8BB"^^cim:String ;
    cim:IdentifiedObject.name "26_29_1"^^cim:String .

<D08CA395-BC57-45BF-81FB-DD43B1123716> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> ;
    emt:ConductingEquipment.ToConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> ;
    cim:ACLineSegment.b0ch "3.931947069943288e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.553245116572148e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.4761"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.x "5.47515"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.42545"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "14685.666336000002"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D08CA395-BC57-45BF-81FB-DD43B1123716"^^cim:String ;
    cim:IdentifiedObject.name "7_8_1"^^cim:String .

<D627B7C3-8E70-4E29-93CC-4AEDCA07044A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    emt:ConductingEquipment.ToConnectivityNode <4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> ;
    cim:ACLineSegment.b0ch "6.764965343415249e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011274942239025416"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.833175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.x "10.593225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "31.779675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "28413.571824000006"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D627B7C3-8E70-4E29-93CC-4AEDCA07044A"^^cim:String ;
    cim:IdentifiedObject.name "16_17_1"^^cim:String .

<D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> ;
    emt:ConductingEquipment.ToConnectivityNode <10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> ;
    cim:ACLineSegment.b0ch "6.764965343415249e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011274942239025416"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "15.2352"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.705600000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "40864.462848"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D82CA7E9-3A4B-4DCF-9546-D724C6D27FA9"^^cim:String ;
    cim:IdentifiedObject.name "4_5_1"^^cim:String .

<DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> ;
    emt:ConductingEquipment.ToConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> ;
    cim:ACLineSegment.b0ch "2.187775677378702e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.64629279563117e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.23805"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.4761"^^cim:Resistance ;
    cim:ACLineSegment.x "3.0946499999999997"^^cim:Reactance ;
    cim:ACLineSegment.x0 "9.283949999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "8300.594016000001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB4CF0DB-7E8D-43A7-8244-4C56D7AE51CE"^^cim:String ;
    cim:IdentifiedObject.name "5_6_1"^^cim:String .

<DBD9327B-3824-435F-9142-C8E9CD5C7BC0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> ;
    emt:ConductingEquipment.ToConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> ;
    cim:ACLineSegment.b0ch "7.440453686200379e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012400756143667298"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.x "13.3308"^^cim:Reactance ;
    cim:ACLineSegment.x0 "39.9924"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "35756.404992"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DBD9327B-3824-435F-9142-C8E9CD5C7BC0"^^cim:String ;
    cim:IdentifiedObject.name "5_8_1"^^cim:String .

<DC9A39E0-49F9-4821-A85A-2F78F0CFEF68> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> ;
    emt:ConductingEquipment.ToConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> ;
    cim:ACLineSegment.b0ch "7.359798361688719e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012266330602814533"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.33175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "16.6635"^^cim:Resistance ;
    cim:ACLineSegment.x "10.23615"^^cim:Reactance ;
    cim:ACLineSegment.x0 "30.70845"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "27455.810976"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC9A39E0-49F9-4821-A85A-2F78F0CFEF68"^^cim:String ;
    cim:IdentifiedObject.name "2_25_1"^^cim:String .

<DD650028-F696-44F0-8EBE-E780C23BDF9B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> ;
    emt:ConductingEquipment.ToConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> ;
    cim:ACLineSegment.b0ch "0.0002586011342155009"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00043100189035916826"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.6176"^^cim:Resistance ;
    cim:ACLineSegment.x "38.445075"^^cim:Reactance ;
    cim:ACLineSegment.x0 "115.33522500000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "103118.91796800002"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD650028-F696-44F0-8EBE-E780C23BDF9B"^^cim:String ;
    cim:IdentifiedObject.name "25_26_1"^^cim:String .

<E38E17FC-FB0F-441B-9BF2-9A4617A33DB4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> ;
    emt:ConductingEquipment.ToConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> ;
    cim:ACLineSegment.b0ch "0.00012551984877126656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020919974795211092"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3327"^^cim:Resistance ;
    cim:ACLineSegment.x "17.972775000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "53.91832500000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "48207.29601600001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E38E17FC-FB0F-441B-9BF2-9A4617A33DB4"^^cim:String ;
    cim:IdentifiedObject.name "28_29_1"^^cim:String .

<FC571C2F-57DB-4C14-B1FD-5885E0177A7F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> ;
    emt:ConductingEquipment.ToConnectivityNode <F7CE7CF4-84FB-436B-927D-93526B3D8F31> ;
    cim:ACLineSegment.b0ch "0.00012078134845620669"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020130224742701116"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.66635"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3327"^^cim:Resistance ;
    cim:ACLineSegment.x "17.496675"^^cim:Reactance ;
    cim:ACLineSegment.x0 "52.490025"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "46930.28155200001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC571C2F-57DB-4C14-B1FD-5885E0177A7F"^^cim:String ;
    cim:IdentifiedObject.name "26_27_1"^^cim:String .

<FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> ;
    emt:ConductingEquipment.ToConnectivityNode <546E388F-66BD-4823-BCA5-87089BC3D51C> ;
    cim:ACLineSegment.b0ch "0.00019175803402646504"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003195967233774417"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.737575"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.47515"^^cim:Resistance ;
    cim:ACLineSegment.x "43.206075"^^cim:Reactance ;
    cim:ACLineSegment.x0 "129.618225"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "115889.06260800001"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FCDB9E91-83A2-4DD8-A9F1-39CABFED8D3B"^^cim:String ;
    cim:IdentifiedObject.name "8_9_1"^^cim:String .

<FE2A5722-4BC2-465E-95E3-06318E30E910> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> ;
    emt:ConductingEquipment.ToConnectivityNode <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> ;
    cim:ACLineSegment.b0ch "5.6962822936357914e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.49380382272632e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.71415"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4283"^^cim:Resistance ;
    cim:ACLineSegment.x "10.9503"^^cim:Reactance ;
    cim:ACLineSegment.x0 "32.8509"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Conductor.length "29371.332672000004"^^cim:Length ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE2A5722-4BC2-465E-95E3-06318E30E910"^^cim:String ;
    cim:IdentifiedObject.name "6_7_1"^^cim:String .

<00D18C66-2E71-4D88-9437-93D3EFF30695> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> ;
    emt:ConductingEquipment.ToConnectivityNode <644E0500-37C9-47B7-9C24-F6DCE06F4036> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "522000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "176000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00D18C66-2E71-4D88-9437-93D3EFF30695"^^cim:String ;
    cim:IdentifiedObject.name "8_1"^^cim:String .

<012F965C-7B32-43DB-A042-E8B4F880EA9C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> ;
    emt:ConductingEquipment.ToConnectivityNode <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "274000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "115000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "012F965C-7B32-43DB-A042-E8B4F880EA9C"^^cim:String ;
    cim:IdentifiedObject.name "21_1"^^cim:String .

<07D29467-E87F-4E45-A9E6-02BBF3967E8A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> ;
    emt:ConductingEquipment.ToConnectivityNode <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "320000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "153000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07D29467-E87F-4E45-A9E6-02BBF3967E8A"^^cim:String ;
    cim:IdentifiedObject.name "15_1"^^cim:String .

<22A86A88-1BC3-4194-96DB-5B059FBAF992> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> ;
    emt:ConductingEquipment.ToConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "283500000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26900000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22A86A88-1BC3-4194-96DB-5B059FBAF992"^^cim:String ;
    cim:IdentifiedObject.name "29_1"^^cim:String .

<29A2CDBD-6B3C-4515-9776-17D7A844AE14> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> ;
    emt:ConductingEquipment.ToConnectivityNode <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "628000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "103000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29A2CDBD-6B3C-4515-9776-17D7A844AE14"^^cim:String ;
    cim:IdentifiedObject.name "20_1"^^cim:String .

<29AB29C3-7FBA-4A7E-B871-106115A11983> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <25CD8120-8BD8-4C66-937C-482862505F62> ;
    emt:ConductingEquipment.ToConnectivityNode <25CD8120-8BD8-4C66-937C-482862505F62> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "158000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "30000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29AB29C3-7FBA-4A7E-B871-106115A11983"^^cim:String ;
    cim:IdentifiedObject.name "18_1"^^cim:String .

<3ABA6395-4AF8-4AD7-821B-D370A0CFA27A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F7CE7CF4-84FB-436B-927D-93526B3D8F31> ;
    emt:ConductingEquipment.ToConnectivityNode <F7CE7CF4-84FB-436B-927D-93526B3D8F31> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "281000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "75500000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3ABA6395-4AF8-4AD7-821B-D370A0CFA27A"^^cim:String ;
    cim:IdentifiedObject.name "27_1"^^cim:String .

<5294D9A3-E89F-4F30-990E-9988EB64866F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> ;
    emt:ConductingEquipment.ToConnectivityNode <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> ;
    cim:ConductingEquipment.BaseVoltage <1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "7500000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "88000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5294D9A3-E89F-4F30-990E-9988EB64866F"^^cim:String ;
    cim:IdentifiedObject.name "12_1"^^cim:String .

<58B85228-AAC0-4B26-86B4-214DD8DA551C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> ;
    emt:ConductingEquipment.ToConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "247500000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "84600000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58B85228-AAC0-4B26-86B4-214DD8DA551C"^^cim:String ;
    cim:IdentifiedObject.name "23_1"^^cim:String .

<5B67424C-2BAE-45BE-B049-911C660EA36E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> ;
    emt:ConductingEquipment.ToConnectivityNode <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "500000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "184000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B67424C-2BAE-45BE-B049-911C660EA36E"^^cim:String ;
    cim:IdentifiedObject.name "4_1"^^cim:String .

<6F6E8670-4EEF-4D03-8937-270EBF62BC70> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> ;
    emt:ConductingEquipment.ToConnectivityNode <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "9200000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "4600000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F6E8670-4EEF-4D03-8937-270EBF62BC70"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<873B82A8-DBF5-4DD3-A655-F0230FC2DF34> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> ;
    emt:ConductingEquipment.ToConnectivityNode <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "206000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27600000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "873B82A8-DBF5-4DD3-A655-F0230FC2DF34"^^cim:String ;
    cim:IdentifiedObject.name "28_1"^^cim:String .

<95060A9E-9D93-4431-998A-AEF49A3C749D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> ;
    emt:ConductingEquipment.ToConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "1104000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "250000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "95060A9E-9D93-4431-998A-AEF49A3C749D"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String .

<9BD20BD3-D445-4E88-BDE3-4CF39A526386> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> ;
    emt:ConductingEquipment.ToConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "224000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "47200000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BD20BD3-D445-4E88-BDE3-4CF39A526386"^^cim:String ;
    cim:IdentifiedObject.name "25_1"^^cim:String .

<AFB1BBBA-0FE4-40C9-961A-B451500AC901> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    emt:ConductingEquipment.ToConnectivityNode <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "329400000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "32299999.999999996"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AFB1BBBA-0FE4-40C9-961A-B451500AC901"^^cim:String ;
    cim:IdentifiedObject.name "16_1"^^cim:String .

<C1C21A92-4F31-497D-8802-7056862067C6> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> ;
    emt:ConductingEquipment.ToConnectivityNode <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "233800000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "84000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1C21A92-4F31-497D-8802-7056862067C6"^^cim:String ;
    cim:IdentifiedObject.name "7_1"^^cim:String .

<E8266AB3-2025-4EFE-9497-D1FB38518F1B> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> ;
    emt:ConductingEquipment.ToConnectivityNode <2E242D31-5520-4F28-9F07-4E810834107E> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "139000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "17000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8266AB3-2025-4EFE-9497-D1FB38518F1B"^^cim:String ;
    cim:IdentifiedObject.name "26_1"^^cim:String .

<EE7F94E8-2DE3-450B-AE9F-C1E73FE9DFF1> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> ;
    emt:ConductingEquipment.ToConnectivityNode <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "322000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "2400000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EE7F94E8-2DE3-450B-AE9F-C1E73FE9DFF1"^^cim:String ;
    cim:IdentifiedObject.name "3_1"^^cim:String .

<F8746ECA-CCC4-4FCA-95A4-24DD8EE5BBCE> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C2207E84-7E1E-4966-B215-722F27A1659D> ;
    emt:ConductingEquipment.ToConnectivityNode <C2207E84-7E1E-4966-B215-722F27A1659D> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:EnergyConsumer.LoadResponse <FC9A9447-1D7B-4885-9303-99E4E3325EA5> ;
    cim:EnergyConsumer.p "308600000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-92200000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F8746ECA-CCC4-4FCA-95A4-24DD8EE5BBCE"^^cim:String ;
    cim:IdentifiedObject.name "24_1"^^cim:String .

<FC9A9447-1D7B-4885-9303-99E4E3325EA5> a cim:LoadResponseCharacteristic ;
    cim:IdentifiedObject.mRID "FC9A9447-1D7B-4885-9303-99E4E3325EA5"^^cim:String ;
    cim:IdentifiedObject.name "LoadResp_Zp=0.000_Ip=0.000_Pp=100.000_Zq=0.000_Iq=0.000_Pq=100.000"^^cim:String ;
    cim:LoadResponseCharacteristic.exponentModel "false"^^cim:Boolean ;
    cim:LoadResponseCharacteristic.pConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pVoltageExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qVoltageExponent "0.0"^^cim:Float .

<29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <3062B20D-81F5-472A-BE9A-A1C4143000A0> ;
    emt:ConductingEquipment.ToConnectivityNode <3062B20D-81F5-472A-BE9A-A1C4143000A0> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F0A3D747-C730-4107-8021-BB2ECCBE14B4> ;
    cim:RotatingMachine.p "508000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "165859000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "560000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "167000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-174832000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<545E6435-603C-495F-889D-1EFF053CEA07> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <46E66A22-13BB-40EC-BBC5-E916DB51EC91> ;
    emt:ConductingEquipment.ToConnectivityNode <46E66A22-13BB-40EC-BBC5-E916DB51EC91> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "545E6435-603C-495F-889D-1EFF053CEA07"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <9A94BB41-151A-462E-8822-4E958115496C> ;
    cim:RotatingMachine.p "650000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "206331000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "720000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-224784000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<923EB9BC-C647-4097-AF04-2CD1B02EBD6E> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <58763357-CD4D-45EA-B7BE-064525D9E62F> ;
    emt:ConductingEquipment.ToConnectivityNode <58763357-CD4D-45EA-B7BE-064525D9E62F> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "923EB9BC-C647-4097-AF04-2CD1B02EBD6E"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <DA22F68E-740E-4ADD-9EFA-46F865A05CD0> ;
    cim:RotatingMachine.p "560000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "101306000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "610000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "240000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-190441999.99999997"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<9D92B671-C3CD-43AF-87D9-3F2DD721CFC6> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> ;
    emt:ConductingEquipment.ToConnectivityNode <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D92B671-C3CD-43AF-87D9-3F2DD721CFC6"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <8B082D04-B88F-435D-9F2F-69969EA8C0BA> ;
    cim:RotatingMachine.p "521222000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "195458000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "610000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "190441999.99999997"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-190441999.99999997"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <17CA49BC-9DBC-4045-957B-5952F82CA6C5> ;
    emt:ConductingEquipment.ToConnectivityNode <17CA49BC-9DBC-4045-957B-5952F82CA6C5> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <5E1D1AAB-FC35-48CC-B945-1E2C2ADEA0E2> ;
    cim:RotatingMachine.p "650000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "212642000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "720000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B8739BD7-1875-4790-951B-C4D31227364A> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> ;
    emt:ConductingEquipment.ToConnectivityNode <102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B8739BD7-1875-4790-951B-C4D31227364A"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D3E29CFF-8F81-4B7B-8B75-DBDA91D1A1E6> ;
    cim:RotatingMachine.p "830000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "22960000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "920000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-287224000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D7CD2D21-075B-48A6-9A17-786681F00841> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <99D724A8-4441-40FA-9B93-0BE877AACB6F> ;
    emt:ConductingEquipment.ToConnectivityNode <99D724A8-4441-40FA-9B93-0BE877AACB6F> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7CD2D21-075B-48A6-9A17-786681F00841"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6D1809AD-4772-422A-B3C1-6950F35D48CF> ;
    cim:RotatingMachine.p "632000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "110112000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "250000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-218540000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<EE10F878-5399-4F71-9C07-1D34B5408E8F> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <1A521D68-3DD6-4F84-8E95-BEB7C4278893> ;
    emt:ConductingEquipment.ToConnectivityNode <1A521D68-3DD6-4F84-8E95-BEB7C4278893> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EE10F878-5399-4F71-9C07-1D34B5408E8F"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7284CCE6-4E39-4B12-9EBF-88CB1EA0A73B> ;
    cim:RotatingMachine.p "540000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "622000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "22000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "250000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-187320000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<FE33FE4E-6941-4D8A-8D12-074B0BED9138> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> ;
    emt:ConductingEquipment.ToConnectivityNode <4CCAE276-D507-4482-8642-ED8E2856ED48> ;
    cim:ConductingEquipment.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE33FE4E-6941-4D8A-8D12-074B0BED9138"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EC2CB7E8-EB59-4541-8261-948EF4B7D71F> ;
    cim:RotatingMachine.p "1000000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "88985000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "10000000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "345000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "9999000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-9999000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5E1D1AAB-FC35-48CC-B945-1E2C2ADEA0E2> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "720000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "5E1D1AAB-FC35-48CC-B945-1E2C2ADEA0E2"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String .

<6D1809AD-4772-422A-B3C1-6950F35D48CF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "700000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6D1809AD-4772-422A-B3C1-6950F35D48CF"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String .

<7284CCE6-4E39-4B12-9EBF-88CB1EA0A73B> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "600000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7284CCE6-4E39-4B12-9EBF-88CB1EA0A73B"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String .

<8B082D04-B88F-435D-9F2F-69969EA8C0BA> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "610000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "8B082D04-B88F-435D-9F2F-69969EA8C0BA"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<9A94BB41-151A-462E-8822-4E958115496C> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "720000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "9A94BB41-151A-462E-8822-4E958115496C"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String .

<D3E29CFF-8F81-4B7B-8B75-DBDA91D1A1E6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "920000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D3E29CFF-8F81-4B7B-8B75-DBDA91D1A1E6"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String .

<DA22F68E-740E-4ADD-9EFA-46F865A05CD0> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "610000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "DA22F68E-740E-4ADD-9EFA-46F865A05CD0"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String .

<EC2CB7E8-EB59-4541-8261-948EF4B7D71F> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "10000000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EC2CB7E8-EB59-4541-8261-948EF4B7D71F"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String .

<F0A3D747-C730-4107-8021-BB2ECCBE14B4> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "560000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F0A3D747-C730-4107-8021-BB2ECCBE14B4"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String .

<172DC313-FEBF-4AC7-85A1-0B0CB48AB1DA> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "172DC313-FEBF-4AC7-85A1-0B0CB48AB1DA"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <9D92B671-C3CD-43AF-87D9-3F2DD721CFC6> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<244CDC4D-AC3E-4E44-87B0-112E0F374FD6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "244CDC4D-AC3E-4E44-87B0-112E0F374FD6"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <545E6435-603C-495F-889D-1EFF053CEA07> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<28024E8A-9CEB-47E8-886A-F2B5567D3585> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "28024E8A-9CEB-47E8-886A-F2B5567D3585"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <29376CE7-B3C4-45AA-AAA5-9EF4D97E5C27> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<29D883D5-CFA8-460C-BA31-81E103207E88> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29D883D5-CFA8-460C-BA31-81E103207E88"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D7CD2D21-075B-48A6-9A17-786681F00841> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5075146F-4AA2-4348-8D2F-6FDEF85A2DB0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5075146F-4AA2-4348-8D2F-6FDEF85A2DB0"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <FE33FE4E-6941-4D8A-8D12-074B0BED9138> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5F243835-7C4E-485B-B755-013D86DD14AB> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5F243835-7C4E-485B-B755-013D86DD14AB"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <EE10F878-5399-4F71-9C07-1D34B5408E8F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E5698451-4258-4646-A22C-22611B2FD8B1> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E5698451-4258-4646-A22C-22611B2FD8B1"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B2B315B3-8D9A-44B1-BC3E-4AF653A3D63E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<EA43F232-ADD4-44E3-9F1B-4000086DC181> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA43F232-ADD4-44E3-9F1B-4000086DC181"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <923EB9BC-C647-4097-AF04-2CD1B02EBD6E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<F30B4C61-023A-44CC-9E85-2863B70463CF> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F30B4C61-023A-44CC-9E85-2863B70463CF"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B8739BD7-1875-4790-951B-C4D31227364A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<3941C2FE-BEA2-4244-A298-ECB191BC27FB> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "720.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "3941C2FE-BEA2-4244-A298-ECB191BC27FB"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <244CDC4D-AC3E-4E44-87B0-112E0F374FD6> .

<559E1E55-B604-48EB-9CEA-182C50A740DA> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "920.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "559E1E55-B604-48EB-9CEA-182C50A740DA"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <F30B4C61-023A-44CC-9E85-2863B70463CF> .

<66D1B780-8252-46F3-A332-6C3601A4701B> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "700.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "66D1B780-8252-46F3-A332-6C3601A4701B"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <29D883D5-CFA8-460C-BA31-81E103207E88> .

<6F85E9FC-4F79-4C41-B3D6-AB2319488013> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "600.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6F85E9FC-4F79-4C41-B3D6-AB2319488013"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5F243835-7C4E-485B-B755-013D86DD14AB> .

<9955C5F7-AB84-4372-8C03-E52963C62471> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "610.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "9955C5F7-AB84-4372-8C03-E52963C62471"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <172DC313-FEBF-4AC7-85A1-0B0CB48AB1DA> .

<9E9037C3-7A6B-4C32-9858-C403DF48E9E1> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "10000.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "9E9037C3-7A6B-4C32-9858-C403DF48E9E1"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5075146F-4AA2-4348-8D2F-6FDEF85A2DB0> .

<E4B1DF32-5E8B-40FF-84A8-CB2909A2F982> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "720.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "E4B1DF32-5E8B-40FF-84A8-CB2909A2F982"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E5698451-4258-4646-A22C-22611B2FD8B1> .

<E615C993-43C3-4005-A403-A49F0F94C4E9> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "560.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "E615C993-43C3-4005-A403-A49F0F94C4E9"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <28024E8A-9CEB-47E8-886A-F2B5567D3585> .

<FDD2A582-B7DC-466B-8952-7121152B0AB5> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "610.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "FDD2A582-B7DC-466B-8952-7121152B0AB5"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <EA43F232-ADD4-44E3-9F1B-4000086DC181> .

<076C64BC-8F9A-4CC6-A1C8-666CB2D6E767> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <29D883D5-CFA8-460C-BA31-81E103207E88> ;
    cim:IdentifiedObject.mRID "076C64BC-8F9A-4CC6-A1C8-666CB2D6E767"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String .

<2DDAB951-F109-46B0-BD51-92092D267AA5> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <28024E8A-9CEB-47E8-886A-F2B5567D3585> ;
    cim:IdentifiedObject.mRID "2DDAB951-F109-46B0-BD51-92092D267AA5"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String .

<8BEC7B17-7ADF-4BD7-A0B5-3B8E0EFCFD44> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <EA43F232-ADD4-44E3-9F1B-4000086DC181> ;
    cim:IdentifiedObject.mRID "8BEC7B17-7ADF-4BD7-A0B5-3B8E0EFCFD44"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String .

<8BF2288E-390C-42DB-BD42-0E39E6642673> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E5698451-4258-4646-A22C-22611B2FD8B1> ;
    cim:IdentifiedObject.mRID "8BF2288E-390C-42DB-BD42-0E39E6642673"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String .

<A2E80586-9579-40CC-A786-4F985B5C84D6> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <244CDC4D-AC3E-4E44-87B0-112E0F374FD6> ;
    cim:IdentifiedObject.mRID "A2E80586-9579-40CC-A786-4F985B5C84D6"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String .

<AE24464D-51CC-4738-AC01-4F1E3FE4A6FC> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5F243835-7C4E-485B-B755-013D86DD14AB> ;
    cim:IdentifiedObject.mRID "AE24464D-51CC-4738-AC01-4F1E3FE4A6FC"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String .

<BCA568E2-8F26-48B3-8EE4-069A40332381> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5075146F-4AA2-4348-8D2F-6FDEF85A2DB0> ;
    cim:IdentifiedObject.mRID "BCA568E2-8F26-48B3-8EE4-069A40332381"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String .

<CDE0F64F-C785-49EC-B025-F608FEF37244> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <172DC313-FEBF-4AC7-85A1-0B0CB48AB1DA> ;
    cim:IdentifiedObject.mRID "CDE0F64F-C785-49EC-B025-F608FEF37244"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<DC61C7BC-D07C-4883-AA76-0F6B44170D2E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <F30B4C61-023A-44CC-9E85-2863B70463CF> ;
    cim:IdentifiedObject.mRID "DC61C7BC-D07C-4883-AA76-0F6B44170D2E"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String .

<070862D5-8BB4-4D8F-8358-6256CB42BABB> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "070862D5-8BB4-4D8F-8358-6256CB42BABB"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8BEC7B17-7ADF-4BD7-A0B5-3B8E0EFCFD44> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<084FDB6A-DCB3-4F37-AF29-33C864BD2D30> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "084FDB6A-DCB3-4F37-AF29-33C864BD2D30"^^cim:String ;
    cim:IdentifiedObject.name "38_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <DC61C7BC-D07C-4883-AA76-0F6B44170D2E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<0B796A06-5F7C-4072-BB4D-CE1E30F24741> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B796A06-5F7C-4072-BB4D-CE1E30F24741"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8BF2288E-390C-42DB-BD42-0E39E6642673> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<0DF5749D-1887-44A6-869F-3ACDFA3D1C2F> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0DF5749D-1887-44A6-869F-3ACDFA3D1C2F"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <A2E80586-9579-40CC-A786-4F985B5C84D6> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<6661E84B-7F18-4788-B1AE-A3C97F965AA3> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6661E84B-7F18-4788-B1AE-A3C97F965AA3"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <AE24464D-51CC-4738-AC01-4F1E3FE4A6FC> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<B11A2221-CA39-4DBD-8DB9-D673A739CAE0> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B11A2221-CA39-4DBD-8DB9-D673A739CAE0"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <076C64BC-8F9A-4CC6-A1C8-666CB2D6E767> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<DD512BCC-FFCB-4370-9136-CE6B32E70FCC> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD512BCC-FFCB-4370-9136-CE6B32E70FCC"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <2DDAB951-F109-46B0-BD51-92092D267AA5> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<DE98A435-484F-4302-AE3B-869D11F62781> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE98A435-484F-4302-AE3B-869D11F62781"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <CDE0F64F-C785-49EC-B025-F608FEF37244> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<E198186D-697C-49D1-8065-5F651907B529> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E198186D-697C-49D1-8065-5F651907B529"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <BCA568E2-8F26-48B3-8EE4-069A40332381> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <99043E7E-E9B1-4497-A35D-AE70E65CBA70> ;
    emt:ConductingEquipment.ToConnectivityNode <99043E7E-E9B1-4497-A35D-AE70E65CBA70> ;
    cim:ConductingEquipment.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "400000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-480000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "250000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "146456000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "480000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "22000.0"^^cim:Voltage .

<A2AEC926-7289-42FA-BE6A-759904B7C443> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:PowerElectronicsUnit.maxP "480000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<CCE67545-2B7F-4896-9CDC-E0644347A686> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CCE67545-2B7F-4896-9CDC-E0644347A686"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<FD1A913D-96CD-4C64-8358-96E64C826DAC> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FD1A913D-96CD-4C64-8358-96E64C826DAC"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<7C36373C-2462-4830-B936-4D144DD98EFB> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C36373C-2462-4830-B936-4D144DD98EFB"^^cim:String ;
    cim:IdentifiedObject.name "30_1"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <1302CBF0-B6D1-4AD7-8456-BCD6FD34FC2F> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<0CAA8F84-7140-4CED-938F-C9CEC330DB30> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CAA8F84-7140-4CED-938F-C9CEC330DB30"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<2EE808FC-3672-4A14-8197-1F1B92225C5B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EE808FC-3672-4A14-8197-1F1B92225C5B"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<2F56565A-2821-4FAC-A438-E9EE355DDF6C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F56565A-2821-4FAC-A438-E9EE355DDF6C"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<4A6D2732-505A-4272-88DF-68C2A56F346C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4A6D2732-505A-4272-88DF-68C2A56F346C"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<548B9686-F837-450E-B9C6-D68AED16B090> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "548B9686-F837-450E-B9C6-D68AED16B090"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<7AAAC666-70F7-42E7-B550-A83EB2A62429> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7AAAC666-70F7-42E7-B550-A83EB2A62429"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<9F97CE42-BFE8-44F2-AAA8-090B279C564B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F97CE42-BFE8-44F2-AAA8-090B279C564B"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<D43AAFB1-B3C7-4BFE-A967-C692AA09C470> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D43AAFB1-B3C7-4BFE-A967-C692AA09C470"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <6477751A-0472-4FD6-B3C3-3AD4945CBE56> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<049DE9C1-9503-4383-8228-589E562A2470> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> ;
    cim:IdentifiedObject.mRID "049DE9C1-9503-4383-8228-589E562A2470"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7AAAC666-70F7-42E7-B550-A83EB2A62429> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1E0963A3-B3AD-4317-8F47-E1310304AC9D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> ;
    cim:IdentifiedObject.mRID "1E0963A3-B3AD-4317-8F47-E1310304AC9D"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<291DC5CE-CE56-464C-8F11-092DF56EB55F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> ;
    cim:IdentifiedObject.mRID "291DC5CE-CE56-464C-8F11-092DF56EB55F"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9F97CE42-BFE8-44F2-AAA8-090B279C564B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "154000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2DF1CDF3-5E0C-4198-BAC5-09935382BFBB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <58763357-CD4D-45EA-B7BE-064525D9E62F> ;
    cim:IdentifiedObject.mRID "2DF1CDF3-5E0C-4198-BAC5-09935382BFBB"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2E0BE3F6-A1AC-4A43-AEC5-BD32E72F93DC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <17CA49BC-9DBC-4045-957B-5952F82CA6C5> ;
    cim:IdentifiedObject.mRID "2E0BE3F6-A1AC-4A43-AEC5-BD32E72F93DC"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2F440339-A956-40FB-8498-1F344F90E279> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <41B97862-4C6D-4CCC-B013-09CCB43C4F2D> ;
    cim:IdentifiedObject.mRID "2F440339-A956-40FB-8498-1F344F90E279"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9F97CE42-BFE8-44F2-AAA8-090B279C564B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<45DDF979-B540-47BD-8BDE-C78CCBFE4627> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5E850F3C-2674-4881-80FC-154CC3D4A3AB> ;
    cim:IdentifiedObject.mRID "45DDF979-B540-47BD-8BDE-C78CCBFE4627"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0CAA8F84-7140-4CED-938F-C9CEC330DB30> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4DE0953B-23C5-437B-862C-D70750C4401D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <99043E7E-E9B1-4497-A35D-AE70E65CBA70> ;
    cim:IdentifiedObject.mRID "4DE0953B-23C5-437B-862C-D70750C4401D"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7AAAC666-70F7-42E7-B550-A83EB2A62429> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5602225D-2EC1-41E6-B279-02685BA6134F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <218A8A33-8366-40D5-B308-0C26A062F982> ;
    cim:IdentifiedObject.mRID "5602225D-2EC1-41E6-B279-02685BA6134F"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D43AAFB1-B3C7-4BFE-A967-C692AA09C470> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6067EFD2-B593-4CD9-B1BF-9B2426EAC724> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0C666C9F-577D-4F90-B1BB-82076E173F73> ;
    cim:IdentifiedObject.mRID "6067EFD2-B593-4CD9-B1BF-9B2426EAC724"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2F56565A-2821-4FAC-A438-E9EE355DDF6C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<62041EF9-0511-4CD8-A6CD-5E20792E121A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <46E66A22-13BB-40EC-BBC5-E916DB51EC91> ;
    cim:IdentifiedObject.mRID "62041EF9-0511-4CD8-A6CD-5E20792E121A"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2F56565A-2821-4FAC-A438-E9EE355DDF6C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6B24C8C4-E0CE-401A-AB9E-28A973AE7541> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> ;
    cim:IdentifiedObject.mRID "6B24C8C4-E0CE-401A-AB9E-28A973AE7541"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <548B9686-F837-450E-B9C6-D68AED16B090> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7E8B034F-E562-4112-8A10-F3A321B71DD6> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1A521D68-3DD6-4F84-8E95-BEB7C4278893> ;
    cim:IdentifiedObject.mRID "7E8B034F-E562-4112-8A10-F3A321B71DD6"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <548B9686-F837-450E-B9C6-D68AED16B090> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7FD9B07A-93E7-4ABC-9480-AC3173E9CC20> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3062B20D-81F5-472A-BE9A-A1C4143000A0> ;
    cim:IdentifiedObject.mRID "7FD9B07A-93E7-4ABC-9480-AC3173E9CC20"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A37FDBFC-DBE9-4F18-A9AD-876D3776D9A7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8AE15448-6BFC-4460-8403-309DA2CE5F9C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <9E4D17E6-0563-457B-A5D2-1C672F67DDE1> ;
    cim:IdentifiedObject.mRID "8AE15448-6BFC-4460-8403-309DA2CE5F9C"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BADE5DF6-C0A0-4C8E-8CF6-D3E635127016> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> ;
    cim:IdentifiedObject.mRID "BADE5DF6-C0A0-4C8E-8CF6-D3E635127016"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4A6D2732-505A-4272-88DF-68C2A56F346C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BD1D892A-3BE2-47AF-A3CD-B68B87C78B4F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> ;
    cim:IdentifiedObject.mRID "BD1D892A-3BE2-47AF-A3CD-B68B87C78B4F"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F5F4E8BC-1F85-4512-A3FA-B6D00FCF1F0F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C271703C-501B-4410-8D2F-3DEA58555FFE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <99D724A8-4441-40FA-9B93-0BE877AACB6F> ;
    cim:IdentifiedObject.mRID "C271703C-501B-4410-8D2F-3DEA58555FFE"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2EE808FC-3672-4A14-8197-1F1B92225C5B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C877E3F9-2889-4CB8-9E0B-47A77BE0B01E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <218A8A33-8366-40D5-B308-0C26A062F982> ;
    cim:IdentifiedObject.mRID "C877E3F9-2889-4CB8-9E0B-47A77BE0B01E"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2EE808FC-3672-4A14-8197-1F1B92225C5B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D1A4361E-AD89-4156-9638-CB6910D6E71A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D7D64718-EF46-4D90-A36A-1AE802401649> ;
    cim:IdentifiedObject.mRID "D1A4361E-AD89-4156-9638-CB6910D6E71A"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4A6D2732-505A-4272-88DF-68C2A56F346C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D3B855BA-6721-44E8-80E8-4D400C990800> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> ;
    cim:IdentifiedObject.mRID "D3B855BA-6721-44E8-80E8-4D400C990800"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0CAA8F84-7140-4CED-938F-C9CEC330DB30> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "22000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <EA403C8A-7422-4EBC-A5D6-67B78515E7A4> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EAAE0188-20CA-4C2E-BDDD-C48F799771D2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> ;
    cim:IdentifiedObject.mRID "EAAE0188-20CA-4C2E-BDDD-C48F799771D2"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C9B1A06E-8E32-4860-AD0B-9C5D26A6BB8E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "154000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <1D3AF5BB-218D-443F-9254-D7DC9E9AF2A9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F3AAE9E5-5A51-4ED3-AA59-420027F79194> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> ;
    cim:IdentifiedObject.mRID "F3AAE9E5-5A51-4ED3-AA59-420027F79194"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D43AAFB1-B3C7-4BFE-A967-C692AA09C470> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FF66CB51-D066-46F8-9105-D959D8BE4351> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B6E3038F-03F7-41D5-AE53-3697CFA60199> ;
    cim:IdentifiedObject.mRID "FF66CB51-D066-46F8-9105-D959D8BE4351"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2CFF09B5-23CC-4C83-AC9C-FB7E11240CA5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <01A4163D-2832-416E-83A3-CA544264A88B> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<15271036-AA7C-448B-9F69-057AFFF1CF52> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "15271036-AA7C-448B-9F69-057AFFF1CF52"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <45DDF979-B540-47BD-8BDE-C78CCBFE4627> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D3B855BA-6721-44E8-80E8-4D400C990800> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "29.75625"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "29.75625"^^cim:Reactance .

<192D8AEA-062F-43E9-ACB8-3A97BAFBDE09> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "192D8AEA-062F-43E9-ACB8-3A97BAFBDE09"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FF66CB51-D066-46F8-9105-D959D8BE4351> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2E0BE3F6-A1AC-4A43-AEC5-BD32E72F93DC> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "17.020575"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "17.020575"^^cim:Reactance .

<1A697119-8BF0-4C20-9999-F79D15964D00> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1A697119-8BF0-4C20-9999-F79D15964D00"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5602225D-2EC1-41E6-B279-02685BA6134F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F3AAE9E5-5A51-4ED3-AA59-420027F79194> ;
    cim:TransformerMeshImpedance.r "0.833175"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.833175"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "16.42545"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "16.42545"^^cim:Reactance .

<1F02CA57-8AD2-41A5-998A-07457145A405> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1F02CA57-8AD2-41A5-998A-07457145A405"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1E0963A3-B3AD-4317-8F47-E1310304AC9D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7FD9B07A-93E7-4ABC-9480-AC3173E9CC20> ;
    cim:TransformerMeshImpedance.r "1.0712249999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.0712249999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.4245"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.4245"^^cim:Reactance .

<71FE7144-DCAB-4B2F-93E6-65ED48C97213> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "71FE7144-DCAB-4B2F-93E6-65ED48C97213"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D1A4361E-AD89-4156-9638-CB6910D6E71A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BADE5DF6-C0A0-4C8E-8CF6-D3E635127016> ;
    cim:TransformerMeshImpedance.r "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.9522"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "18.567899999999998"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "18.567899999999998"^^cim:Reactance .

<84EDE991-802D-46DF-A14D-B46DE50FD2DF> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "84EDE991-802D-46DF-A14D-B46DE50FD2DF"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BD1D892A-3BE2-47AF-A3CD-B68B87C78B4F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2DF1CDF3-5E0C-4198-BAC5-09935382BFBB> ;
    cim:TransformerMeshImpedance.r "0.595125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.595125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "32.3748"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "32.3748"^^cim:Reactance .

<99930EA0-8070-4463-A987-22D3D406B0BA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "99930EA0-8070-4463-A987-22D3D406B0BA"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <EAAE0188-20CA-4C2E-BDDD-C48F799771D2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8AE15448-6BFC-4460-8403-309DA2CE5F9C> ;
    cim:TransformerMeshImpedance.r "0.379456"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.379456"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.31646"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.31646"^^cim:Reactance .

<B5A04FCE-7961-4AD5-AF2D-9D902FA1EA43> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B5A04FCE-7961-4AD5-AF2D-9D902FA1EA43"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <049DE9C1-9503-4383-8228-589E562A2470> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4DE0953B-23C5-437B-862C-D70750C4401D> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.543525000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.543525000000002"^^cim:Reactance .

<B632BFFB-9B3B-4298-A4B0-AB069E176B64> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B632BFFB-9B3B-4298-A4B0-AB069E176B64"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C877E3F9-2889-4CB8-9E0B-47A77BE0B01E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C271703C-501B-4410-8D2F-3DEA58555FFE> ;
    cim:TransformerMeshImpedance.r "0.833175"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.833175"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "16.90155"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "16.90155"^^cim:Reactance .

<BE14F12D-3BDD-4C50-BF20-DA38AA2E2ED2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BE14F12D-3BDD-4C50-BF20-DA38AA2E2ED2"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <291DC5CE-CE56-464C-8F11-092DF56EB55F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2F440339-A956-40FB-8498-1F344F90E279> ;
    cim:TransformerMeshImpedance.r "0.379456"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.379456"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.31646"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.31646"^^cim:Reactance .

<F7EFAFC2-E618-42E7-9CC1-76893EA130A3> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F7EFAFC2-E618-42E7-9CC1-76893EA130A3"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6067EFD2-B593-4CD9-B1BF-9B2426EAC724> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <62041EF9-0511-4CD8-A6CD-5E20792E121A> ;
    cim:TransformerMeshImpedance.r "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "23.805"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "23.805"^^cim:Reactance .

<FA5E5D1E-FE13-418C-AF4E-7F9688F27B85> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "FA5E5D1E-FE13-418C-AF4E-7F9688F27B85"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6B24C8C4-E0CE-401A-AB9E-28A973AE7541> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7E8B034F-E562-4112-8A10-F3A321B71DD6> ;
    cim:TransformerMeshImpedance.r "0.71415"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.71415"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "27.613799999999998"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "27.613799999999998"^^cim:Reactance .

<2FAAB59C-C874-428F-B7A4-84DCBEADB82F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2FAAB59C-C874-428F-B7A4-84DCBEADB82F"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <62041EF9-0511-4CD8-A6CD-5E20792E121A> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<50DF3DF1-3058-42F8-9BEC-6C10E6246F31> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "50DF3DF1-3058-42F8-9BEC-6C10E6246F31"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2E0BE3F6-A1AC-4A43-AEC5-BD32E72F93DC> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<6C3E8977-539E-4FCA-8B16-6622A9358767> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6C3E8977-539E-4FCA-8B16-6622A9358767"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7E8B034F-E562-4112-8A10-F3A321B71DD6> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<897E98FA-A68B-439B-85D7-D4786D2C89B9> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "897E98FA-A68B-439B-85D7-D4786D2C89B9"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2F440339-A956-40FB-8498-1F344F90E279> ;
    cim:TransformerCoreAdmittance.b "8.401596303297628e-06"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.401596303297628e-06"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.100399075824407e-06"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.100399075824407e-06"^^cim:Conductance .

<BB045CB8-9EF8-4795-A12A-FDF7018F5E86> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BB045CB8-9EF8-4795-A12A-FDF7018F5E86"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BADE5DF6-C0A0-4C8E-8CF6-D3E635127016> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<C43FD62F-4E1C-442F-B863-A21725843E04> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C43FD62F-4E1C-442F-B863-A21725843E04"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C271703C-501B-4410-8D2F-3DEA58555FFE> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<D6927090-BAE5-4CFE-A8F1-0516A53959CE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D6927090-BAE5-4CFE-A8F1-0516A53959CE"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4DE0953B-23C5-437B-862C-D70750C4401D> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<EBE068B3-1CE4-4685-8458-3B6B04005BF9> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EBE068B3-1CE4-4685-8458-3B6B04005BF9"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8AE15448-6BFC-4460-8403-309DA2CE5F9C> ;
    cim:TransformerCoreAdmittance.b "8.401596303297628e-06"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.401596303297628e-06"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.100399075824407e-06"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.100399075824407e-06"^^cim:Conductance .

<EDDB6F17-75C0-418C-A854-E1DB16008F9F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EDDB6F17-75C0-418C-A854-E1DB16008F9F"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F3AAE9E5-5A51-4ED3-AA59-420027F79194> ;
    cim:TransformerCoreAdmittance.b "8.401596303297628e-06"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.401596303297628e-06"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.100399075824407e-06"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.100399075824407e-06"^^cim:Conductance .

<F18F6CDD-FAC6-4EF0-B8A8-3645BD3BC56C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F18F6CDD-FAC6-4EF0-B8A8-3645BD3BC56C"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D3B855BA-6721-44E8-80E8-4D400C990800> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<F860400E-CBBF-4735-A8EF-849FEE42A572> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F860400E-CBBF-4735-A8EF-849FEE42A572"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7FD9B07A-93E7-4ABC-9480-AC3173E9CC20> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<FC575E1C-5B3E-4A17-B9EA-C8E9C0715551> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FC575E1C-5B3E-4A17-B9EA-C8E9C0715551"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2DF1CDF3-5E0C-4198-BAC5-09935382BFBB> ;
    cim:TransformerCoreAdmittance.b "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.002066115702479339"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0005165289256198347"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0005165289256198347"^^cim:Conductance .

<03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C43FD62F-4E1C-442F-B863-A21725843E04> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB"^^cim:String ;
    cim:IdentifiedObject.name "19_33_0_1_Sat"^^cim:String .

<0D63AE1B-AA2B-4915-B2F4-B6038F370782> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <D6927090-BAE5-4CFE-A8F1-0516A53959CE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0D63AE1B-AA2B-4915-B2F4-B6038F370782"^^cim:String ;
    cim:IdentifiedObject.name "2_30_0_1_Sat"^^cim:String .

<33FE0CFF-4C85-43DC-920E-7A60E476CDAB> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <2FAAB59C-C874-428F-B7A4-84DCBEADB82F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "33FE0CFF-4C85-43DC-920E-7A60E476CDAB"^^cim:String ;
    cim:IdentifiedObject.name "10_32_0_1_Sat"^^cim:String .

<41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <F18F6CDD-FAC6-4EF0-B8A8-3645BD3BC56C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD"^^cim:String ;
    cim:IdentifiedObject.name "6_31_0_1_Sat"^^cim:String .

<584BE138-4A91-4F1A-BAB7-7D4BB2C38963> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <F860400E-CBBF-4735-A8EF-849FEE42A572> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "584BE138-4A91-4F1A-BAB7-7D4BB2C38963"^^cim:String ;
    cim:IdentifiedObject.name "20_34_0_1_Sat"^^cim:String .

<58F30076-EDFE-407E-9AB8-83DA06CA7104> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EDDB6F17-75C0-418C-A854-E1DB16008F9F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "58F30076-EDFE-407E-9AB8-83DA06CA7104"^^cim:String ;
    cim:IdentifiedObject.name "19_20_0_1_Sat"^^cim:String .

<88C8ADE0-066F-4F87-8943-3A2CB91BC562> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6C3E8977-539E-4FCA-8B16-6622A9358767> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "88C8ADE0-066F-4F87-8943-3A2CB91BC562"^^cim:String ;
    cim:IdentifiedObject.name "25_37_0_1_Sat"^^cim:String .

<B269EBBB-D809-4AAA-BA7A-EB3814869EEC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BB045CB8-9EF8-4795-A12A-FDF7018F5E86> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B269EBBB-D809-4AAA-BA7A-EB3814869EEC"^^cim:String ;
    cim:IdentifiedObject.name "29_38_0_1_Sat"^^cim:String .

<C2C08DD8-275D-493C-9590-5AAA4C146107> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <50DF3DF1-3058-42F8-9BEC-6C10E6246F31> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C2C08DD8-275D-493C-9590-5AAA4C146107"^^cim:String ;
    cim:IdentifiedObject.name "22_35_0_1_Sat"^^cim:String .

<D1A64A37-5754-4FBE-A12A-C9CAE4BD3268> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EBE068B3-1CE4-4685-8458-3B6B04005BF9> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D1A64A37-5754-4FBE-A12A-C9CAE4BD3268"^^cim:String ;
    cim:IdentifiedObject.name "12_11_0_1_Sat"^^cim:String .

<D6EFB224-45B5-4098-9B10-424D425B5EA7> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <FC575E1C-5B3E-4A17-B9EA-C8E9C0715551> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D6EFB224-45B5-4098-9B10-424D425B5EA7"^^cim:String ;
    cim:IdentifiedObject.name "23_36_0_1_Sat"^^cim:String .

<E44145A3-8AF5-4822-BAEE-E187CBE8FD78> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <897E98FA-A68B-439B-85D7-D4786D2C89B9> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E44145A3-8AF5-4822-BAEE-E187CBE8FD78"^^cim:String ;
    cim:IdentifiedObject.name "12_13_0_1_Sat"^^cim:String .

<0671123C-0388-43BB-85A3-6625DC6A5A60> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <46E66A22-13BB-40EC-BBC5-E916DB51EC91> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0671123C-0388-43BB-85A3-6625DC6A5A60"^^cim:String ;
    cim:IdentifiedObject.name "32"^^cim:String ;
    cim:TextDiagramObject.text "32 GBUS32 22.00 kV"^^cim:String .

<0AD1225E-C421-4C81-AD8B-2A23F0D873B2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C2207E84-7E1E-4966-B215-722F27A1659D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AD1225E-C421-4C81-AD8B-2A23F0D873B2"^^cim:String ;
    cim:IdentifiedObject.name "24"^^cim:String ;
    cim:TextDiagramObject.text "24 LBUS24 345.00 kV"^^cim:String .

<0BE37DFC-130A-42B5-B174-4F0C89D89229> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B6E3038F-03F7-41D5-AE53-3697CFA60199> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0BE37DFC-130A-42B5-B174-4F0C89D89229"^^cim:String ;
    cim:IdentifiedObject.name "22"^^cim:String ;
    cim:TextDiagramObject.text "22 LBUS22 345.00 kV"^^cim:String .

<11C0C317-B200-4AD1-91C3-9E32416D437A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A8CC1654-168C-4BE7-B6A5-6CE5BEAEB1CF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "11C0C317-B200-4AD1-91C3-9E32416D437A"^^cim:String ;
    cim:IdentifiedObject.name "12"^^cim:String ;
    cim:TextDiagramObject.text "12 LBUS12 154.00 kV"^^cim:String .

<1F92C152-0D24-4D30-9A46-E53807E54AA6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <10E26AF2-5B21-4A2E-BFDE-D72A5B89154C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1F92C152-0D24-4D30-9A46-E53807E54AA6"^^cim:String ;
    cim:IdentifiedObject.name "5"^^cim:String ;
    cim:TextDiagramObject.text "5 LBUS05 345.00 kV"^^cim:String .

<2F8F7A49-F501-4AC3-AA71-CFAC2E3CA0DC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F7CE7CF4-84FB-436B-927D-93526B3D8F31> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F8F7A49-F501-4AC3-AA71-CFAC2E3CA0DC"^^cim:String ;
    cim:IdentifiedObject.name "27"^^cim:String ;
    cim:TextDiagramObject.text "27 LBUS27 345.00 kV"^^cim:String .

<3157822D-1DF6-4039-B7E2-446E4F3F9671> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <41B97862-4C6D-4CCC-B013-09CCB43C4F2D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3157822D-1DF6-4039-B7E2-446E4F3F9671"^^cim:String ;
    cim:IdentifiedObject.name "13"^^cim:String ;
    cim:TextDiagramObject.text "13 LBUS13 345.00 kV"^^cim:String .

<31DDE22A-0BEE-49A6-83EE-5710677CD23C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <546E388F-66BD-4823-BCA5-87089BC3D51C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "31DDE22A-0BEE-49A6-83EE-5710677CD23C"^^cim:String ;
    cim:IdentifiedObject.name "9"^^cim:String ;
    cim:TextDiagramObject.text "9 LBUS09 345.00 kV"^^cim:String .

<37E7D222-EBE6-4A17-867D-D8718C8554CE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8FA18F25-C9FB-45B2-B58C-27106C6DDC12> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37E7D222-EBE6-4A17-867D-D8718C8554CE"^^cim:String ;
    cim:IdentifiedObject.name "2"^^cim:String ;
    cim:TextDiagramObject.text "2 LBUS02 345.00 kV"^^cim:String .

<3B531E25-9AEF-4021-AE70-48F07EFFCF9B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <102FA9C9-B143-4FB5-A82A-BBAB9F4D79B4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3B531E25-9AEF-4021-AE70-48F07EFFCF9B"^^cim:String ;
    cim:IdentifiedObject.name "38"^^cim:String ;
    cim:TextDiagramObject.text "38 GBUS38 22.00 kV"^^cim:String .

<4EBD7D7D-CA74-4BC0-A477-4C8C33E24AB3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <93C0A1C5-E4A0-48AA-AAB5-CF69A2485B5E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4EBD7D7D-CA74-4BC0-A477-4C8C33E24AB3"^^cim:String ;
    cim:IdentifiedObject.name "28"^^cim:String ;
    cim:TextDiagramObject.text "28 LBUS28 345.00 kV"^^cim:String .

<52BD118E-73BC-4276-9B42-8697FC0C7E80> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3F31D15F-A466-4BC9-9F87-18ED1C5EC2BA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "52BD118E-73BC-4276-9B42-8697FC0C7E80"^^cim:String ;
    cim:IdentifiedObject.name "14"^^cim:String ;
    cim:TextDiagramObject.text "14 LBUS14 345.00 kV"^^cim:String .

<52F26816-911C-4856-9E08-43CE830B581A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B05235D0-AF91-41A2-8CC7-221B0C0C3BA0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "52F26816-911C-4856-9E08-43CE830B581A"^^cim:String ;
    cim:IdentifiedObject.name "21"^^cim:String ;
    cim:TextDiagramObject.text "21 LBUS21 345.00 kV"^^cim:String .

<54140383-A7EF-40EB-871A-7D2F5CF619E5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <218A8A33-8366-40D5-B308-0C26A062F982> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54140383-A7EF-40EB-871A-7D2F5CF619E5"^^cim:String ;
    cim:IdentifiedObject.name "19"^^cim:String ;
    cim:TextDiagramObject.text "19 LBUS19 345.00 kV"^^cim:String .

<590D4378-D12E-49C2-A5EB-67FB35792B2E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2C9C6B03-90A7-4BFD-A5FA-A6E8261CD03A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "590D4378-D12E-49C2-A5EB-67FB35792B2E"^^cim:String ;
    cim:IdentifiedObject.name "25"^^cim:String ;
    cim:TextDiagramObject.text "25 LBUS25 345.00 kV"^^cim:String .

<5E504AB0-085A-4877-8533-F68C32D81350> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9E4D17E6-0563-457B-A5D2-1C672F67DDE1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E504AB0-085A-4877-8533-F68C32D81350"^^cim:String ;
    cim:IdentifiedObject.name "11"^^cim:String ;
    cim:TextDiagramObject.text "11 LBUS11 345.00 kV"^^cim:String .

<5EC2D22D-B986-4F79-95FB-BE6EEC76D847> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4CCAE276-D507-4482-8642-ED8E2856ED48> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5EC2D22D-B986-4F79-95FB-BE6EEC76D847"^^cim:String ;
    cim:IdentifiedObject.name "39"^^cim:String ;
    cim:TextDiagramObject.text "39 GBUS39 345.00 kV"^^cim:String .

<61572BDB-3F7B-4559-A0A1-CF839E152BE2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <17B6F77B-7FB6-47A1-BFAE-330DAA96CFEC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "61572BDB-3F7B-4559-A0A1-CF839E152BE2"^^cim:String ;
    cim:IdentifiedObject.name "3"^^cim:String ;
    cim:TextDiagramObject.text "3 LBUS03 345.00 kV"^^cim:String .

<6471DA53-F3AA-4ECF-8FF7-893BFAF54262> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0C666C9F-577D-4F90-B1BB-82076E173F73> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6471DA53-F3AA-4ECF-8FF7-893BFAF54262"^^cim:String ;
    cim:IdentifiedObject.name "10"^^cim:String ;
    cim:TextDiagramObject.text "10 LBUS10 345.00 kV"^^cim:String .

<7428D80C-650D-4987-9F34-4F155F364432> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2E242D31-5520-4F28-9F07-4E810834107E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7428D80C-650D-4987-9F34-4F155F364432"^^cim:String ;
    cim:IdentifiedObject.name "26"^^cim:String ;
    cim:TextDiagramObject.text "26 LBUS26 345.00 kV"^^cim:String .

<75230820-64D8-482B-A385-BC5C706E13D1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4823C4CD-BC92-4AE6-9D3F-29E80474F6D1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "75230820-64D8-482B-A385-BC5C706E13D1"^^cim:String ;
    cim:IdentifiedObject.name "31"^^cim:String ;
    cim:TextDiagramObject.text "31 GBUS31 22.00 kV"^^cim:String .

<7A8BA93B-AC55-4078-9237-5B77E2FE1829> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <99D724A8-4441-40FA-9B93-0BE877AACB6F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A8BA93B-AC55-4078-9237-5B77E2FE1829"^^cim:String ;
    cim:IdentifiedObject.name "33"^^cim:String ;
    cim:TextDiagramObject.text "33 GBUS33 22.00 kV"^^cim:String .

<7F978492-AD43-4FAB-A7F9-565732586DFC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <17CA49BC-9DBC-4045-957B-5952F82CA6C5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F978492-AD43-4FAB-A7F9-565732586DFC"^^cim:String ;
    cim:IdentifiedObject.name "35"^^cim:String ;
    cim:TextDiagramObject.text "35 GBUS35 22.00 kV"^^cim:String .

<8AD18773-17F7-4DC6-A8DC-2C07A8B953A4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <25CD8120-8BD8-4C66-937C-482862505F62> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AD18773-17F7-4DC6-A8DC-2C07A8B953A4"^^cim:String ;
    cim:IdentifiedObject.name "18"^^cim:String ;
    cim:TextDiagramObject.text "18 LBUS18 345.00 kV"^^cim:String .

<90C7A11D-75BD-4074-BC2F-AF108E009CFF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <55ADDB1A-9D86-475F-823D-8DB1B4615AF3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "90C7A11D-75BD-4074-BC2F-AF108E009CFF"^^cim:String ;
    cim:IdentifiedObject.name "20"^^cim:String ;
    cim:TextDiagramObject.text "20 LBUS20 345.00 kV"^^cim:String .

<98B83193-A293-4B09-A0B9-46400857063F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A15CFD3F-F06D-4F89-8EAD-0CBC5A0864A5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "98B83193-A293-4B09-A0B9-46400857063F"^^cim:String ;
    cim:IdentifiedObject.name "4"^^cim:String ;
    cim:TextDiagramObject.text "4 LBUS04 345.00 kV"^^cim:String .

<AD91A89D-90E7-458B-9D32-8892B7F03114> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E02C1B2E-EAAD-4406-8D76-222D71F59D7C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD91A89D-90E7-458B-9D32-8892B7F03114"^^cim:String ;
    cim:IdentifiedObject.name "23"^^cim:String ;
    cim:TextDiagramObject.text "23 LBUS23 345.00 kV"^^cim:String .

<B4D11EE7-B5D7-4A82-B5B6-952F4509088B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F6FA6F49-59B1-4431-AE39-CB886E40EAA0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B4D11EE7-B5D7-4A82-B5B6-952F4509088B"^^cim:String ;
    cim:IdentifiedObject.name "15"^^cim:String ;
    cim:TextDiagramObject.text "15 LBUS15 345.00 kV"^^cim:String .

<B5B9EB3A-E6D9-4D42-83C1-0B90524CCCBB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3062B20D-81F5-472A-BE9A-A1C4143000A0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B5B9EB3A-E6D9-4D42-83C1-0B90524CCCBB"^^cim:String ;
    cim:IdentifiedObject.name "34"^^cim:String ;
    cim:TextDiagramObject.text "34 GBUS34 22.00 kV"^^cim:String .

<B93CD2DB-E72F-49CD-BE22-2394DAF13591> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8DF88C0E-772B-4F4C-868B-F492885F02AE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B93CD2DB-E72F-49CD-BE22-2394DAF13591"^^cim:String ;
    cim:IdentifiedObject.name "1"^^cim:String ;
    cim:TextDiagramObject.text "1 LBUS01 345.00 kV"^^cim:String .

<BB0C5044-747E-4ED3-A7B0-EF792AD41A97> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1A521D68-3DD6-4F84-8E95-BEB7C4278893> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB0C5044-747E-4ED3-A7B0-EF792AD41A97"^^cim:String ;
    cim:IdentifiedObject.name "37"^^cim:String ;
    cim:TextDiagramObject.text "37 GBUS37 22.00 kV"^^cim:String .

<C29AFE99-CBED-4E62-BA91-9FBEE314D19D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <58763357-CD4D-45EA-B7BE-064525D9E62F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C29AFE99-CBED-4E62-BA91-9FBEE314D19D"^^cim:String ;
    cim:IdentifiedObject.name "36"^^cim:String ;
    cim:TextDiagramObject.text "36 GBUS36 22.00 kV"^^cim:String .

<CE09F7D9-F776-46F4-AD6E-9C91AE4ABFE6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B73DB4DE-2BB2-4439-8DB0-89EA909B1F97> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE09F7D9-F776-46F4-AD6E-9C91AE4ABFE6"^^cim:String ;
    cim:IdentifiedObject.name "7"^^cim:String ;
    cim:TextDiagramObject.text "7 LBUS07 345.00 kV"^^cim:String .

<D73F2F33-FC7B-4595-A517-FF22D6F5A6B2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <644E0500-37C9-47B7-9C24-F6DCE06F4036> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D73F2F33-FC7B-4595-A517-FF22D6F5A6B2"^^cim:String ;
    cim:IdentifiedObject.name "8"^^cim:String ;
    cim:TextDiagramObject.text "8 LBUS08 345.00 kV"^^cim:String .

<DB416C22-7C63-461A-97A6-DD975572F512> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4E2C9CAD-84E3-4C05-A48F-9D6A7F287A79> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB416C22-7C63-461A-97A6-DD975572F512"^^cim:String ;
    cim:IdentifiedObject.name "17"^^cim:String ;
    cim:TextDiagramObject.text "17 LBUS17 345.00 kV"^^cim:String .

<E4CB7880-8939-488A-9D47-2FDD0805B72D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5E850F3C-2674-4881-80FC-154CC3D4A3AB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E4CB7880-8939-488A-9D47-2FDD0805B72D"^^cim:String ;
    cim:IdentifiedObject.name "6"^^cim:String ;
    cim:TextDiagramObject.text "6 LBUS06 345.00 kV"^^cim:String .

<EEB1DD05-D89D-4657-9EA9-138279C7C677> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <99043E7E-E9B1-4497-A35D-AE70E65CBA70> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EEB1DD05-D89D-4657-9EA9-138279C7C677"^^cim:String ;
    cim:IdentifiedObject.name "30"^^cim:String ;
    cim:TextDiagramObject.text "30 GBUS30 22.00 kV"^^cim:String .

<F39B4916-90A3-44BE-BFF7-8DBCBA278548> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <66EC26B6-89A5-46FC-A50C-430124472DA9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F39B4916-90A3-44BE-BFF7-8DBCBA278548"^^cim:String ;
    cim:IdentifiedObject.name "16"^^cim:String ;
    cim:TextDiagramObject.text "16 LBUS16 345.00 kV"^^cim:String .

<F44DA7CA-5CF1-490F-BE4F-E65AAD82B04B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D7D64718-EF46-4D90-A36A-1AE802401649> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F44DA7CA-5CF1-490F-BE4F-E65AAD82B04B"^^cim:String ;
    cim:IdentifiedObject.name "29"^^cim:String ;
    cim:TextDiagramObject.text "29 LBUS29 345.00 kV"^^cim:String .

<0671123C-0388-43BB-85A3-6625DC6A5A60_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0671123C-0388-43BB-85A3-6625DC6A5A60> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.40721865392970114"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3289018024947075"^^cim:Float .

<0AD1225E-C421-4C81-AD8B-2A23F0D873B2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0AD1225E-C421-4C81-AD8B-2A23F0D873B2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.25145616438150464"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.20229059637877767"^^cim:Float .

<0BE37DFC-130A-42B5-B174-4F0C89D89229_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0BE37DFC-130A-42B5-B174-4F0C89D89229> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.594362367138863"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2646778366402439"^^cim:Float .

<11C0C317-B200-4AD1-91C3-9E32416D437A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <11C0C317-B200-4AD1-91C3-9E32416D437A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3944178746221995"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2731881795584646"^^cim:Float .

<1F92C152-0D24-4D30-9A46-E53807E54AA6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1F92C152-0D24-4D30-9A46-E53807E54AA6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.48022558039768926"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.15316229461818553"^^cim:Float .

<2F8F7A49-F501-4AC3-AA71-CFAC2E3CA0DC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2F8F7A49-F501-4AC3-AA71-CFAC2E3CA0DC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3444951570563101"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.14829909526336224"^^cim:Float .

<3157822D-1DF6-4039-B7E2-446E4F3F9671_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3157822D-1DF6-4039-B7E2-446E4F3F9671> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.39085084945208126"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2751134081536249"^^cim:Float .

<31DDE22A-0BEE-49A6-83EE-5710677CD23C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <31DDE22A-0BEE-49A6-83EE-5710677CD23C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "1.0"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.21689030637014392"^^cim:Float .

<37E7D222-EBE6-4A17-867D-D8718C8554CE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <37E7D222-EBE6-4A17-867D-D8718C8554CE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09245488922982473"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.339038155108492"^^cim:Float .

<3B531E25-9AEF-4021-AE70-48F07EFFCF9B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3B531E25-9AEF-4021-AE70-48F07EFFCF9B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.9294964483529551"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9953990335922174"^^cim:Float .

<4EBD7D7D-CA74-4BC0-A477-4C8C33E24AB3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4EBD7D7D-CA74-4BC0-A477-4C8C33E24AB3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.8058434965492931"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.8522309026854815"^^cim:Float .

<52BD118E-73BC-4276-9B42-8697FC0C7E80_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <52BD118E-73BC-4276-9B42-8697FC0C7E80> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2411025489899555"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.24346139374215855"^^cim:Float .

<52F26816-911C-4856-9E08-43CE830B581A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <52F26816-911C-4856-9E08-43CE830B581A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.40872127263532415"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2099487102549085"^^cim:Float .

<54140383-A7EF-40EB-871A-7D2F5CF619E5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <54140383-A7EF-40EB-871A-7D2F5CF619E5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2399280463546334"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4794250872736217"^^cim:Float .

<590D4378-D12E-49C2-A5EB-67FB35792B2E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <590D4378-D12E-49C2-A5EB-67FB35792B2E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09021717958864732"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.45196093492658124"^^cim:Float .

<5E504AB0-085A-4877-8533-F68C32D81350_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5E504AB0-085A-4877-8533-F68C32D81350> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3982719044644726"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.27204875473159357"^^cim:Float .

<5EC2D22D-B986-4F79-95FB-BE6EEC76D847_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5EC2D22D-B986-4F79-95FB-BE6EEC76D847> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.9191066369132043"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.585803451697762"^^cim:Float .

<61572BDB-3F7B-4559-A0A1-CF839E152BE2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <61572BDB-3F7B-4559-A0A1-CF839E152BE2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.06612811535780629"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.12076000151936782"^^cim:Float .

<6471DA53-F3AA-4ECF-8FF7-893BFAF54262_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6471DA53-F3AA-4ECF-8FF7-893BFAF54262> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4064943514357156"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.32518551222996167"^^cim:Float .

<7428D80C-650D-4987-9F34-4F155F364432_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7428D80C-650D-4987-9F34-4F155F364432> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3781193756741461"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.35740152457491475"^^cim:Float .

<75230820-64D8-482B-A385-BC5C706E13D1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <75230820-64D8-482B-A385-BC5C706E13D1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4864029860747626"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.1881282323244867"^^cim:Float .

<7A8BA93B-AC55-4078-9237-5B77E2FE1829_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7A8BA93B-AC55-4078-9237-5B77E2FE1829> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.24182144248915835"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.47613753630320815"^^cim:Float .

<7F978492-AD43-4FAB-A7F9-565732586DFC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7F978492-AD43-4FAB-A7F9-565732586DFC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5946067866586255"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.26090095028163535"^^cim:Float .

<8AD18773-17F7-4DC6-A8DC-2C07A8B953A4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8AD18773-17F7-4DC6-A8DC-2C07A8B953A4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.10850767274085191"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.016260938096723607"^^cim:Float .

<90C7A11D-75BD-4074-BC2F-AF108E009CFF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <90C7A11D-75BD-4074-BC2F-AF108E009CFF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23873566469726554"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4830276308366019"^^cim:Float .

<98B83193-A293-4B09-A0B9-46400857063F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <98B83193-A293-4B09-A0B9-46400857063F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3202639891379127"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.05833785918077654"^^cim:Float .

<AD91A89D-90E7-458B-9D32-8892B7F03114_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AD91A89D-90E7-458B-9D32-8892B7F03114> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.7094234299067511"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.30891027831141554"^^cim:Float .

<B4D11EE7-B5D7-4A82-B5B6-952F4509088B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B4D11EE7-B5D7-4A82-B5B6-952F4509088B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.07454540953803993"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.24710361258772467"^^cim:Float .

<B5B9EB3A-E6D9-4D42-83C1-0B90524CCCBB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B5B9EB3A-E6D9-4D42-83C1-0B90524CCCBB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2379438030850681"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4867352019619512"^^cim:Float .

<B93CD2DB-E72F-49CD-BE22-2394DAF13591_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B93CD2DB-E72F-49CD-BE22-2394DAF13591> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5679618258624015"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.7145705141886266"^^cim:Float .

<BB0C5044-747E-4ED3-A7B0-EF792AD41A97_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BB0C5044-747E-4ED3-A7B0-EF792AD41A97> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09186012463355989"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.45537148773280656"^^cim:Float .

<C29AFE99-CBED-4E62-BA91-9FBEE314D19D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C29AFE99-CBED-4E62-BA91-9FBEE314D19D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.7128892119083788"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3104326334635731"^^cim:Float .

<CE09F7D9-F776-46F4-AD6E-9C91AE4ABFE6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CE09F7D9-F776-46F4-AD6E-9C91AE4ABFE6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6079449534094716"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.16768489662285088"^^cim:Float .

<D73F2F33-FC7B-4595-A517-FF22D6F5A6B2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D73F2F33-FC7B-4595-A517-FF22D6F5A6B2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6339127451097302"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.11792340627013045"^^cim:Float .

<DB416C22-7C63-461A-97A6-DD975572F512_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DB416C22-7C63-461A-97A6-DD975572F512> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.18528472180631395"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.06659346169821659"^^cim:Float .

<E4CB7880-8939-488A-9D47-2FDD0805B72D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E4CB7880-8939-488A-9D47-2FDD0805B72D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4835035372874206"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.18569221529941543"^^cim:Float .

<EEB1DD05-D89D-4657-9EA9-138279C7C677_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EEB1DD05-D89D-4657-9EA9-138279C7C677> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09573299086910637"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.33714724545968006"^^cim:Float .

<F39B4916-90A3-44BE-BFF7-8DBCBA278548_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F39B4916-90A3-44BE-BFF7-8DBCBA278548> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.19085111093762744"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.19864139294038108"^^cim:Float .

<F44DA7CA-5CF1-490F-BE4F-E65AAD82B04B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F44DA7CA-5CF1-490F-BE4F-E65AAD82B04B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.9270401548545525"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9925192929424551"^^cim:Float .

<03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <03A4E4E1-1698-4F68-BF80-8CEAB00BBEFB> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.449412974915404"^^cim:Float .

<0D63AE1B-AA2B-4915-B2F4-B6038F370782_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0D63AE1B-AA2B-4915-B2F4-B6038F370782> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<0D63AE1B-AA2B-4915-B2F4-B6038F370782_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0D63AE1B-AA2B-4915-B2F4-B6038F370782> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.45942700393475"^^cim:Float .

<33FE0CFF-4C85-43DC-920E-7A60E476CDAB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <33FE0CFF-4C85-43DC-920E-7A60E476CDAB> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<33FE0CFF-4C85-43DC-920E-7A60E476CDAB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <33FE0CFF-4C85-43DC-920E-7A60E476CDAB> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.464305633456995"^^cim:Float .

<41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD_pt1> a cim:CurveData ;
    cim:CurveData.Curve <41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD_pt2> a cim:CurveData ;
    cim:CurveData.Curve <41A6B9C3-F400-4E3F-8A4F-3E62B300E2FD> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.47714413219974"^^cim:Float .

<584BE138-4A91-4F1A-BAB7-7D4BB2C38963_pt1> a cim:CurveData ;
    cim:CurveData.Curve <584BE138-4A91-4F1A-BAB7-7D4BB2C38963> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<584BE138-4A91-4F1A-BAB7-7D4BB2C38963_pt2> a cim:CurveData ;
    cim:CurveData.Curve <584BE138-4A91-4F1A-BAB7-7D4BB2C38963> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.459170233959895"^^cim:Float .

<58F30076-EDFE-407E-9AB8-83DA06CA7104_pt1> a cim:CurveData ;
    cim:CurveData.Curve <58F30076-EDFE-407E-9AB8-83DA06CA7104> ;
    cim:CurveData.xvalue "2.6033224319434742"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<58F30076-EDFE-407E-9AB8-83DA06CA7104_pt2> a cim:CurveData ;
    cim:CurveData.Curve <58F30076-EDFE-407E-9AB8-83DA06CA7104> ;
    cim:CurveData.xvalue "102.60332243194347"^^cim:Float ;
    cim:CurveData.y1value "830.6443498338631"^^cim:Float .

<88C8ADE0-066F-4F87-8943-3A2CB91BC562_pt1> a cim:CurveData ;
    cim:CurveData.Curve <88C8ADE0-066F-4F87-8943-3A2CB91BC562> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<88C8ADE0-066F-4F87-8943-3A2CB91BC562_pt2> a cim:CurveData ;
    cim:CurveData.Curve <88C8ADE0-066F-4F87-8943-3A2CB91BC562> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.47252227265235"^^cim:Float .

<B269EBBB-D809-4AAA-BA7A-EB3814869EEC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B269EBBB-D809-4AAA-BA7A-EB3814869EEC> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<B269EBBB-D809-4AAA-BA7A-EB3814869EEC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B269EBBB-D809-4AAA-BA7A-EB3814869EEC> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.45300775456337"^^cim:Float .

<C2C08DD8-275D-493C-9590-5AAA4C146107_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C2C08DD8-275D-493C-9590-5AAA4C146107> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<C2C08DD8-275D-493C-9590-5AAA4C146107_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C2C08DD8-275D-493C-9590-5AAA4C146107> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.44966974489026"^^cim:Float .

<D1A64A37-5754-4FBE-A12A-C9CAE4BD3268_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D1A64A37-5754-4FBE-A12A-C9CAE4BD3268> ;
    cim:CurveData.xvalue "2.6033224319434742"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<D1A64A37-5754-4FBE-A12A-C9CAE4BD3268_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D1A64A37-5754-4FBE-A12A-C9CAE4BD3268> ;
    cim:CurveData.xvalue "102.60332243194347"^^cim:Float ;
    cim:CurveData.y1value "849.3983327643608"^^cim:Float .

<D6EFB224-45B5-4098-9B10-424D425B5EA7_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D6EFB224-45B5-4098-9B10-424D425B5EA7> ;
    cim:CurveData.xvalue "40.82482904638631"^^cim:Float ;
    cim:CurveData.y1value "52.41295163848601"^^cim:Float .

<D6EFB224-45B5-4098-9B10-424D425B5EA7_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D6EFB224-45B5-4098-9B10-424D425B5EA7> ;
    cim:CurveData.xvalue "140.8248290463863"^^cim:Float ;
    cim:CurveData.y1value "52.48279307164655"^^cim:Float .

<E44145A3-8AF5-4822-BAEE-E187CBE8FD78_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E44145A3-8AF5-4822-BAEE-E187CBE8FD78> ;
    cim:CurveData.xvalue "2.6033224319434742"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<E44145A3-8AF5-4822-BAEE-E187CBE8FD78_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E44145A3-8AF5-4822-BAEE-E187CBE8FD78> ;
    cim:CurveData.xvalue "102.60332243194347"^^cim:Float ;
    cim:CurveData.y1value "849.3983327643608"^^cim:Float .

