@prefix cim: <http://www.ucaiug.org/ns#> .
@prefix emt: <http://opensource.ieee.org/emtiop#> .

<2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> a cim:EquipmentContainer ;
    cim:IdentifiedObject.mRID "2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3"^^cim:String ;
    cim:IdentifiedObject.name "WECC240"^^cim:String .

<082F156A-D790-4DC9-9B52-BBB8B61C30E9> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "345000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "082F156A-D790-4DC9-9B52-BBB8B61C30E9"^^cim:String ;
    cim:IdentifiedObject.name "BV_345.00"^^cim:String .

<31862115-6031-4CA1-A518-CC2CD3062808> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "115000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "31862115-6031-4CA1-A518-CC2CD3062808"^^cim:String ;
    cim:IdentifiedObject.name "BV_115.00"^^cim:String .

<9A6AB95F-F802-4117-86A6-6B6C730FEAE2> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "287000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "9A6AB95F-F802-4117-86A6-6B6C730FEAE2"^^cim:String ;
    cim:IdentifiedObject.name "BV_287.00"^^cim:String .

<BA3CF495-54D4-4468-80C5-695111C1CCEE> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "20000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "BA3CF495-54D4-4468-80C5-695111C1CCEE"^^cim:String ;
    cim:IdentifiedObject.name "BV_20.00"^^cim:String .

<CCBE7426-69D5-4651-A703-4EF6F296CC23> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "230000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "CCBE7426-69D5-4651-A703-4EF6F296CC23"^^cim:String ;
    cim:IdentifiedObject.name "BV_230.00"^^cim:String .

<D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "138000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E"^^cim:String ;
    cim:IdentifiedObject.name "BV_138.00"^^cim:String .

<FB79F7ED-7D3F-4DDB-9391-6356811110BC> a cim:BaseVoltage ;
    cim:BaseVoltage.nominalVoltage "500000.0"^^cim:Voltage ;
    cim:IdentifiedObject.mRID "FB79F7ED-7D3F-4DDB-9391-6356811110BC"^^cim:String ;
    cim:IdentifiedObject.name "BV_500.00"^^cim:String .

<00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB"^^cim:String ;
    cim:IdentifiedObject.name "2617"^^cim:String .

<0117BD30-46F3-496B-ACAD-44E2B11C053F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "0117BD30-46F3-496B-ACAD-44E2B11C053F"^^cim:String ;
    cim:IdentifiedObject.name "4102"^^cim:String .

<02147D16-54B8-4F6F-826F-A580EC2ABE3E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "02147D16-54B8-4F6F-826F-A580EC2ABE3E"^^cim:String ;
    cim:IdentifiedObject.name "41322"^^cim:String .

<027DFA1A-647E-4F78-98A7-21F33D2A1686> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "027DFA1A-647E-4F78-98A7-21F33D2A1686"^^cim:String ;
    cim:IdentifiedObject.name "3896"^^cim:String .

<03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F"^^cim:String ;
    cim:IdentifiedObject.name "3401"^^cim:String .

<0403BA90-859C-47E9-87AA-965C6F0A744F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "0403BA90-859C-47E9-87AA-965C6F0A744F"^^cim:String ;
    cim:IdentifiedObject.name "3909"^^cim:String .

<0548003F-1C66-47A1-BCD6-6B2571DE9455> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "0548003F-1C66-47A1-BCD6-6B2571DE9455"^^cim:String ;
    cim:IdentifiedObject.name "6501"^^cim:String .

<07130542-3100-4B0E-B307-84F7FB40AF10> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "07130542-3100-4B0E-B307-84F7FB40AF10"^^cim:String ;
    cim:IdentifiedObject.name "3303"^^cim:String .

<07F76FB6-6ABF-49D8-8BF6-C02140928F71> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "07F76FB6-6ABF-49D8-8BF6-C02140928F71"^^cim:String ;
    cim:IdentifiedObject.name "3531"^^cim:String .

<08D1C5E6-8AD4-44DD-88F4-C7D673A46263> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "08D1C5E6-8AD4-44DD-88F4-C7D673A46263"^^cim:String ;
    cim:IdentifiedObject.name "7001"^^cim:String .

<09CA0554-8FAD-4833-A47C-8CA01C714445> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "09CA0554-8FAD-4833-A47C-8CA01C714445"^^cim:String ;
    cim:IdentifiedObject.name "3805"^^cim:String .

<0CE4EAE7-EE27-483D-8A3B-04E13C8422DC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "0CE4EAE7-EE27-483D-8A3B-04E13C8422DC"^^cim:String ;
    cim:IdentifiedObject.name "1001"^^cim:String .

<0D8A492D-A153-4A7F-AFE4-3300F94275D6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "0D8A492D-A153-4A7F-AFE4-3300F94275D6"^^cim:String ;
    cim:IdentifiedObject.name "50321"^^cim:String .

<0E2C7500-C16B-46D9-9547-B219CF13FE06> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "0E2C7500-C16B-46D9-9547-B219CF13FE06"^^cim:String ;
    cim:IdentifiedObject.name "65331"^^cim:String .

<0E67A9A0-102A-4A97-BA75-AB92F69B9175> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "0E67A9A0-102A-4A97-BA75-AB92F69B9175"^^cim:String ;
    cim:IdentifiedObject.name "20301"^^cim:String .

<102CD2DF-637E-4548-B0BB-ABD45F27F20C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "102CD2DF-637E-4548-B0BB-ABD45F27F20C"^^cim:String ;
    cim:IdentifiedObject.name "6533"^^cim:String .

<11DFF29B-26DC-47A2-92ED-97322B0DE88A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "11DFF29B-26DC-47A2-92ED-97322B0DE88A"^^cim:String ;
    cim:IdentifiedObject.name "4091"^^cim:String .

<1364795D-1549-4030-A3EB-DAF23A2D2310> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1364795D-1549-4030-A3EB-DAF23A2D2310"^^cim:String ;
    cim:IdentifiedObject.name "3102"^^cim:String .

<147CE145-1395-4D55-9219-58B73AE92931> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "147CE145-1395-4D55-9219-58B73AE92931"^^cim:String ;
    cim:IdentifiedObject.name "40311"^^cim:String .

<16874C41-2800-4AF3-A470-EC0645D17F35> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "16874C41-2800-4AF3-A470-EC0645D17F35"^^cim:String ;
    cim:IdentifiedObject.name "3404"^^cim:String .

<168A94F2-0DB7-42D7-BA0D-53FD559E86FE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "168A94F2-0DB7-42D7-BA0D-53FD559E86FE"^^cim:String ;
    cim:IdentifiedObject.name "61324"^^cim:String .

<181B8EAA-86AD-4E2D-9DF7-308D6E013333> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "181B8EAA-86AD-4E2D-9DF7-308D6E013333"^^cim:String ;
    cim:IdentifiedObject.name "4203"^^cim:String .

<1836FD72-027F-42A5-8A4D-8C805D71AF7F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1836FD72-027F-42A5-8A4D-8C805D71AF7F"^^cim:String ;
    cim:IdentifiedObject.name "6502"^^cim:String .

<1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1856B8D9-7604-4B32-A0E5-5F39B8B2BF10"^^cim:String ;
    cim:IdentifiedObject.name "2405"^^cim:String .

<18A00303-84DB-4047-B313-6CD011FBE2D7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "18A00303-84DB-4047-B313-6CD011FBE2D7"^^cim:String ;
    cim:IdentifiedObject.name "3932"^^cim:String .

<191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC"^^cim:String ;
    cim:IdentifiedObject.name "1402"^^cim:String .

<19B0EBC6-2287-48D1-9018-8150C3010AA5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "19B0EBC6-2287-48D1-9018-8150C3010AA5"^^cim:String ;
    cim:IdentifiedObject.name "1101"^^cim:String .

<1A079D54-6735-4253-B982-B5E01C707778> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1A079D54-6735-4253-B982-B5E01C707778"^^cim:String ;
    cim:IdentifiedObject.name "32342"^^cim:String .

<1A8F8D21-F52A-4412-9926-719077699AE6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1A8F8D21-F52A-4412-9926-719077699AE6"^^cim:String ;
    cim:IdentifiedObject.name "2600"^^cim:String .

<1B51DDA6-8246-4169-986D-0F4806EED3DF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1B51DDA6-8246-4169-986D-0F4806EED3DF"^^cim:String ;
    cim:IdentifiedObject.name "3203"^^cim:String .

<1B72A2F3-A298-47F7-A989-78984F48A63B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1B72A2F3-A298-47F7-A989-78984F48A63B"^^cim:String ;
    cim:IdentifiedObject.name "2614"^^cim:String .

<1B7E5788-69FD-4184-B099-EF73E82F4C75> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1B7E5788-69FD-4184-B099-EF73E82F4C75"^^cim:String ;
    cim:IdentifiedObject.name "2620"^^cim:String .

<1C9283EC-7C4C-4A3E-BD75-3B9D908026E0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1C9283EC-7C4C-4A3E-BD75-3B9D908026E0"^^cim:String ;
    cim:IdentifiedObject.name "7032"^^cim:String .

<1C936C47-98F8-45CE-99B7-A06B1B9A1F42> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1C936C47-98F8-45CE-99B7-A06B1B9A1F42"^^cim:String ;
    cim:IdentifiedObject.name "4001"^^cim:String .

<1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174"^^cim:String ;
    cim:IdentifiedObject.name "24382"^^cim:String .

<1D005512-0FD2-4411-9AD7-063593D30492> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1D005512-0FD2-4411-9AD7-063593D30492"^^cim:String ;
    cim:IdentifiedObject.name "3402"^^cim:String .

<1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2"^^cim:String ;
    cim:IdentifiedObject.name "3802"^^cim:String .

<1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C"^^cim:String ;
    cim:IdentifiedObject.name "4095"^^cim:String .

<20118390-7C6D-477E-80C4-9A357EED876B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "20118390-7C6D-477E-80C4-9A357EED876B"^^cim:String ;
    cim:IdentifiedObject.name "4231"^^cim:String .

<205C613C-5B8D-48F9-B1B0-01A6745B54D3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "205C613C-5B8D-48F9-B1B0-01A6745B54D3"^^cim:String ;
    cim:IdentifiedObject.name "3205"^^cim:String .

<2100B797-9CE2-409B-B336-85AD07659640> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2100B797-9CE2-409B-B336-85AD07659640"^^cim:String ;
    cim:IdentifiedObject.name "3836"^^cim:String .

<2123195C-352E-4064-A81B-47D87A762AF8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2123195C-352E-4064-A81B-47D87A762AF8"^^cim:String ;
    cim:IdentifiedObject.name "65334"^^cim:String .

<22CE97DA-C3BC-4353-9DE6-9308241432E9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "22CE97DA-C3BC-4353-9DE6-9308241432E9"^^cim:String ;
    cim:IdentifiedObject.name "3917"^^cim:String .

<22EAF43C-DF59-4F98-980B-9011DCDDF162> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "22EAF43C-DF59-4F98-980B-9011DCDDF162"^^cim:String ;
    cim:IdentifiedObject.name "38352"^^cim:String .

<23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "23C06AF9-72E8-4586-9CEB-F2C0EF0C251B"^^cim:String ;
    cim:IdentifiedObject.name "3701"^^cim:String .

<245806BD-B814-40AF-B081-69A3794252C5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "245806BD-B814-40AF-B081-69A3794252C5"^^cim:String ;
    cim:IdentifiedObject.name "62352"^^cim:String .

<2481748C-EA1C-4612-82DF-2536B34E2D15> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2481748C-EA1C-4612-82DF-2536B34E2D15"^^cim:String ;
    cim:IdentifiedObject.name "1131"^^cim:String .

<24B34839-36C8-4FF1-9AC9-A3C63B690EBE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "24B34839-36C8-4FF1-9AC9-A3C63B690EBE"^^cim:String ;
    cim:IdentifiedObject.name "8002"^^cim:String .

<24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA"^^cim:String ;
    cim:IdentifiedObject.name "6404"^^cim:String .

<24FD7AD7-33A9-448A-A100-9097E7F1288A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "24FD7AD7-33A9-448A-A100-9097E7F1288A"^^cim:String ;
    cim:IdentifiedObject.name "2616"^^cim:String .

<264CAA83-122A-4F39-8F70-5548F65F92D8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "264CAA83-122A-4F39-8F70-5548F65F92D8"^^cim:String ;
    cim:IdentifiedObject.name "12321"^^cim:String .

<282DC044-DAA1-4803-B953-CF0CF33ED477> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "282DC044-DAA1-4803-B953-CF0CF33ED477"^^cim:String ;
    cim:IdentifiedObject.name "13311"^^cim:String .

<2864E00C-F55E-454D-A75F-F0E5DA49DE85> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2864E00C-F55E-454D-A75F-F0E5DA49DE85"^^cim:String ;
    cim:IdentifiedObject.name "7002"^^cim:String .

<28B04793-75C2-47A0-B4F6-9F75435009FF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "28B04793-75C2-47A0-B4F6-9F75435009FF"^^cim:String ;
    cim:IdentifiedObject.name "3305"^^cim:String .

<2935F382-76AF-4965-ACB9-232E13D58AD5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2935F382-76AF-4965-ACB9-232E13D58AD5"^^cim:String ;
    cim:IdentifiedObject.name "4132"^^cim:String .

<295034AC-E0D1-402D-9AAC-DB7CF3AD008C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "295034AC-E0D1-402D-9AAC-DB7CF3AD008C"^^cim:String ;
    cim:IdentifiedObject.name "41321"^^cim:String .

<2958DE66-F59E-47B1-9028-5BC736A6C7CA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2958DE66-F59E-47B1-9028-5BC736A6C7CA"^^cim:String ;
    cim:IdentifiedObject.name "2619"^^cim:String .

<2A7D25D5-DD8E-49E8-90A9-7DC9631752A9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2A7D25D5-DD8E-49E8-90A9-7DC9631752A9"^^cim:String ;
    cim:IdentifiedObject.name "40313"^^cim:String .

<2ABDA4C9-A5CF-4012-ABC2-808929092510> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2ABDA4C9-A5CF-4012-ABC2-808929092510"^^cim:String ;
    cim:IdentifiedObject.name "6305"^^cim:String .

<2ACCC500-DAC9-4262-AB81-D5245E5A858F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2ACCC500-DAC9-4262-AB81-D5245E5A858F"^^cim:String ;
    cim:IdentifiedObject.name "5002"^^cim:String .

<2B0189FA-E139-4883-8B08-D8F8B7D250C0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2B0189FA-E139-4883-8B08-D8F8B7D250C0"^^cim:String ;
    cim:IdentifiedObject.name "8001"^^cim:String .

<2B1E3198-6B7F-4394-85DC-0C47A40C925F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2B1E3198-6B7F-4394-85DC-0C47A40C925F"^^cim:String ;
    cim:IdentifiedObject.name "3897"^^cim:String .

<2C12D363-36FD-46D6-9FA3-0FDF06426461> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2C12D363-36FD-46D6-9FA3-0FDF06426461"^^cim:String ;
    cim:IdentifiedObject.name "70323"^^cim:String .

<2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9"^^cim:String ;
    cim:IdentifiedObject.name "3911"^^cim:String .

<2D6447DA-162B-4530-98D5-5331822C2C80> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2D6447DA-162B-4530-98D5-5331822C2C80"^^cim:String ;
    cim:IdentifiedObject.name "6231"^^cim:String .

<2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8"^^cim:String ;
    cim:IdentifiedObject.name "3921"^^cim:String .

<2EAF19EE-D595-4675-B515-72F5269D8B84> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2EAF19EE-D595-4675-B515-72F5269D8B84"^^cim:String ;
    cim:IdentifiedObject.name "3914"^^cim:String .

<2FF647D8-6257-4195-9CA8-47F9A654F01A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "2FF647D8-6257-4195-9CA8-47F9A654F01A"^^cim:String ;
    cim:IdentifiedObject.name "4204"^^cim:String .

<305626C9-774A-433F-9596-B4D623413D98> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "305626C9-774A-433F-9596-B4D623413D98"^^cim:String ;
    cim:IdentifiedObject.name "4094"^^cim:String .

<30A07671-60CE-472D-82BF-25E6982AEA4D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "30A07671-60CE-472D-82BF-25E6982AEA4D"^^cim:String ;
    cim:IdentifiedObject.name "6301"^^cim:String .

<31B468CD-C58A-424E-B306-6C74667F7ADE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "31B468CD-C58A-424E-B306-6C74667F7ADE"^^cim:String ;
    cim:IdentifiedObject.name "61323"^^cim:String .

<331600F9-55CC-4B67-B74F-8B0539A2E15B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "331600F9-55CC-4B67-B74F-8B0539A2E15B"^^cim:String ;
    cim:IdentifiedObject.name "6508"^^cim:String .

<344A013C-3CD9-4DEC-9269-46D592364F16> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "344A013C-3CD9-4DEC-9269-46D592364F16"^^cim:String ;
    cim:IdentifiedObject.name "65333"^^cim:String .

<347A585E-1509-479D-81F7-C75EB6E49B15> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "347A585E-1509-479D-81F7-C75EB6E49B15"^^cim:String ;
    cim:IdentifiedObject.name "41323"^^cim:String .

<353B33B6-9221-4D40-A931-5F4E912CA707> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "353B33B6-9221-4D40-A931-5F4E912CA707"^^cim:String ;
    cim:IdentifiedObject.name "39331"^^cim:String .

<357446D6-888B-494B-9529-9DCA9963C99C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "357446D6-888B-494B-9529-9DCA9963C99C"^^cim:String ;
    cim:IdentifiedObject.name "3910"^^cim:String .

<35A2FA38-1196-4F71-88B5-AD3C7AE0E37F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "35A2FA38-1196-4F71-88B5-AD3C7AE0E37F"^^cim:String ;
    cim:IdentifiedObject.name "2602"^^cim:String .

<366C9F74-9FE1-47B2-A0FC-0E340F2723AC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "366C9F74-9FE1-47B2-A0FC-0E340F2723AC"^^cim:String ;
    cim:IdentifiedObject.name "50322"^^cim:String .

<36F16DA2-9EB5-44C2-878F-77522790962C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "36F16DA2-9EB5-44C2-878F-77522790962C"^^cim:String ;
    cim:IdentifiedObject.name "61322"^^cim:String .

<3763E40B-1EFE-4465-9F02-6A5AC9942BAC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3763E40B-1EFE-4465-9F02-6A5AC9942BAC"^^cim:String ;
    cim:IdentifiedObject.name "4035"^^cim:String .

<38823501-666E-4AF7-86C9-3040C4B30862> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "38823501-666E-4AF7-86C9-3040C4B30862"^^cim:String ;
    cim:IdentifiedObject.name "2438"^^cim:String .

<389A5E13-9196-4EF6-9C57-B52D2220ACF0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "389A5E13-9196-4EF6-9C57-B52D2220ACF0"^^cim:String ;
    cim:IdentifiedObject.name "4093"^^cim:String .

<39463D1D-0136-4067-9270-C48979FCB83B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "39463D1D-0136-4067-9270-C48979FCB83B"^^cim:String ;
    cim:IdentifiedObject.name "63352"^^cim:String .

<3983D153-CDC6-4A5E-A306-E74EBC545543> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3983D153-CDC6-4A5E-A306-E74EBC545543"^^cim:String ;
    cim:IdentifiedObject.name "6401"^^cim:String .

<39B8A0A8-4704-4329-BD2B-833B0A5D3457> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "39B8A0A8-4704-4329-BD2B-833B0A5D3457"^^cim:String ;
    cim:IdentifiedObject.name "3103"^^cim:String .

<3A7B9C35-F923-45A4-958E-87C8F23ECFCC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3A7B9C35-F923-45A4-958E-87C8F23ECFCC"^^cim:String ;
    cim:IdentifiedObject.name "22331"^^cim:String .

<3BAB18B0-C4A7-475F-B45C-47031B36C9F6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3BAB18B0-C4A7-475F-B45C-47031B36C9F6"^^cim:String ;
    cim:IdentifiedObject.name "2621"^^cim:String .

<3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31"^^cim:String ;
    cim:IdentifiedObject.name "8005"^^cim:String .

<3C6548C0-A02D-4B36-BFAB-C1BA444D1927> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3C6548C0-A02D-4B36-BFAB-C1BA444D1927"^^cim:String ;
    cim:IdentifiedObject.name "2606"^^cim:String .

<3D4179C5-62E8-40A0-8992-F843E3D2D67B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3D4179C5-62E8-40A0-8992-F843E3D2D67B"^^cim:String ;
    cim:IdentifiedObject.name "2631"^^cim:String .

<3D67349F-8B1D-4128-97FB-0F123B364FD3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3D67349F-8B1D-4128-97FB-0F123B364FD3"^^cim:String ;
    cim:IdentifiedObject.name "3926"^^cim:String .

<3D9D4626-DE66-415D-BAEB-738171F6964D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3D9D4626-DE66-415D-BAEB-738171F6964D"^^cim:String ;
    cim:IdentifiedObject.name "39336"^^cim:String .

<3F5ADFAB-68E6-4775-B7F0-E2D66074D030> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "3F5ADFAB-68E6-4775-B7F0-E2D66074D030"^^cim:String ;
    cim:IdentifiedObject.name "1032"^^cim:String .

<40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "40799CB4-D1C3-4CF4-8F97-23A20AD91BA3"^^cim:String ;
    cim:IdentifiedObject.name "4103"^^cim:String .

<40C817EA-333E-4629-99BC-B7848731ABB8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "40C817EA-333E-4629-99BC-B7848731ABB8"^^cim:String ;
    cim:IdentifiedObject.name "3902"^^cim:String .

<4169AF9F-F9A1-417F-9DF6-4B5784F67E95> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "4169AF9F-F9A1-417F-9DF6-4B5784F67E95"^^cim:String ;
    cim:IdentifiedObject.name "42321"^^cim:String .

<42C1617E-48BF-45C3-BC90-6E2A50AB82C5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "42C1617E-48BF-45C3-BC90-6E2A50AB82C5"^^cim:String ;
    cim:IdentifiedObject.name "2613"^^cim:String .

<431428ED-43A7-4F47-B9F7-5F4B474E9D3B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "431428ED-43A7-4F47-B9F7-5F4B474E9D3B"^^cim:String ;
    cim:IdentifiedObject.name "64332"^^cim:String .

<44F36DF1-4644-42BB-AF53-8D91AFDF3E45> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "44F36DF1-4644-42BB-AF53-8D91AFDF3E45"^^cim:String ;
    cim:IdentifiedObject.name "42311"^^cim:String .

<461FD5E5-9E40-451C-AC62-F7D120463BF8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "461FD5E5-9E40-451C-AC62-F7D120463BF8"^^cim:String ;
    cim:IdentifiedObject.name "6103"^^cim:String .

<465783BA-CA5A-4326-AC9F-1162ABE9FC99> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "465783BA-CA5A-4326-AC9F-1162ABE9FC99"^^cim:String ;
    cim:IdentifiedObject.name "3904"^^cim:String .

<46C10F04-A25F-4454-B451-DB8523AAECDE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "46C10F04-A25F-4454-B451-DB8523AAECDE"^^cim:String ;
    cim:IdentifiedObject.name "4104"^^cim:String .

<4768EDD7-D211-41B4-A9EB-7ECC179909D0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "4768EDD7-D211-41B4-A9EB-7ECC179909D0"^^cim:String ;
    cim:IdentifiedObject.name "2603"^^cim:String .

<47EEE396-D213-47D5-92E9-866DA99EA597> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "47EEE396-D213-47D5-92E9-866DA99EA597"^^cim:String ;
    cim:IdentifiedObject.name "1202"^^cim:String .

<4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E"^^cim:String ;
    cim:IdentifiedObject.name "7031"^^cim:String .

<48C8A228-4A73-47A0-BCB2-117261BE6189> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "48C8A228-4A73-47A0-BCB2-117261BE6189"^^cim:String ;
    cim:IdentifiedObject.name "24383"^^cim:String .

<4B47B792-936A-4FBA-934F-CCE10B7CC3BD> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "4B47B792-936A-4FBA-934F-CCE10B7CC3BD"^^cim:String ;
    cim:IdentifiedObject.name "2503"^^cim:String .

<4BE25EBB-8B48-433C-8B6D-B63B6C49D943> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "4BE25EBB-8B48-433C-8B6D-B63B6C49D943"^^cim:String ;
    cim:IdentifiedObject.name "3831"^^cim:String .

<4C76C799-2D41-4334-B0A7-99266950F742> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "4C76C799-2D41-4334-B0A7-99266950F742"^^cim:String ;
    cim:IdentifiedObject.name "3920"^^cim:String .

<5155EE0A-35A0-4344-9337-D95F82A3790C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5155EE0A-35A0-4344-9337-D95F82A3790C"^^cim:String ;
    cim:IdentifiedObject.name "40392"^^cim:String .

<52630635-D5BB-49EF-A0B8-CFE94ECA4539> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "52630635-D5BB-49EF-A0B8-CFE94ECA4539"^^cim:String ;
    cim:IdentifiedObject.name "3913"^^cim:String .

<53647398-BFD8-4523-B95C-1BB0671D4990> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "53647398-BFD8-4523-B95C-1BB0671D4990"^^cim:String ;
    cim:IdentifiedObject.name "2434"^^cim:String .

<54DA0D96-4545-41A4-8F5B-07825BE4FCB6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "54DA0D96-4545-41A4-8F5B-07825BE4FCB6"^^cim:String ;
    cim:IdentifiedObject.name "3403"^^cim:String .

<55719708-04C9-4056-B157-A67EE9D2B453> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "55719708-04C9-4056-B157-A67EE9D2B453"^^cim:String ;
    cim:IdentifiedObject.name "2404"^^cim:String .

<55B551EC-8855-4061-BE6E-5D834FC2568C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "55B551EC-8855-4061-BE6E-5D834FC2568C"^^cim:String ;
    cim:IdentifiedObject.name "2630"^^cim:String .

<55CC71F7-E828-47ED-8B2A-FBD2B837B396> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "55CC71F7-E828-47ED-8B2A-FBD2B837B396"^^cim:String ;
    cim:IdentifiedObject.name "6505"^^cim:String .

<55E63780-905B-4843-A417-71E24353E1CD> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "55E63780-905B-4843-A417-71E24353E1CD"^^cim:String ;
    cim:IdentifiedObject.name "4097"^^cim:String .

<56228DDE-E1E7-48F7-846E-F1E1306F3113> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "56228DDE-E1E7-48F7-846E-F1E1306F3113"^^cim:String ;
    cim:IdentifiedObject.name "39333"^^cim:String .

<563C9C8E-400C-495E-A62A-D60A64D9EE6F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "563C9C8E-400C-495E-A62A-D60A64D9EE6F"^^cim:String ;
    cim:IdentifiedObject.name "4039"^^cim:String .

<58064458-13F0-4E04-82AC-BCD2CEB53AFC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "58064458-13F0-4E04-82AC-BCD2CEB53AFC"^^cim:String ;
    cim:IdentifiedObject.name "2202"^^cim:String .

<588E1308-172F-48D0-92BF-4E7CCC27F07E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "588E1308-172F-48D0-92BF-4E7CCC27F07E"^^cim:String ;
    cim:IdentifiedObject.name "3906"^^cim:String .

<5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A"^^cim:String ;
    cim:IdentifiedObject.name "6335"^^cim:String .

<5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4"^^cim:String ;
    cim:IdentifiedObject.name "40391"^^cim:String .

<5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01"^^cim:String ;
    cim:IdentifiedObject.name "3631"^^cim:String .

<5CCBF4EA-D440-4539-84C4-AF5000CD05C3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5CCBF4EA-D440-4539-84C4-AF5000CD05C3"^^cim:String ;
    cim:IdentifiedObject.name "3405"^^cim:String .

<5D5F315B-2D09-4349-97B1-381030A29310> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5D5F315B-2D09-4349-97B1-381030A29310"^^cim:String ;
    cim:IdentifiedObject.name "2604"^^cim:String .

<5E16187D-2C09-4F03-9727-DBF6998F7301> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5E16187D-2C09-4F03-9727-DBF6998F7301"^^cim:String ;
    cim:IdentifiedObject.name "10342"^^cim:String .

<5E3F6B99-7EBC-4BD6-93C7-1894637088A4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5E3F6B99-7EBC-4BD6-93C7-1894637088A4"^^cim:String ;
    cim:IdentifiedObject.name "3835"^^cim:String .

<5F20C0CF-62AA-439D-9B26-F9A2D2266030> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5F20C0CF-62AA-439D-9B26-F9A2D2266030"^^cim:String ;
    cim:IdentifiedObject.name "6202"^^cim:String .

<5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA"^^cim:String ;
    cim:IdentifiedObject.name "2637"^^cim:String .

<604BB925-F312-4629-A617-733270E36895> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "604BB925-F312-4629-A617-733270E36895"^^cim:String ;
    cim:IdentifiedObject.name "4101"^^cim:String .

<60EEE2B6-810A-4A75-9A66-140D85243E06> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "60EEE2B6-810A-4A75-9A66-140D85243E06"^^cim:String ;
    cim:IdentifiedObject.name "2407"^^cim:String .

<6108167A-C35D-45F1-BBA5-CF37A318763C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6108167A-C35D-45F1-BBA5-CF37A318763C"^^cim:String ;
    cim:IdentifiedObject.name "2302"^^cim:String .

<61B2DDAC-EE27-4693-AC45-865B020B4A36> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "61B2DDAC-EE27-4693-AC45-865B020B4A36"^^cim:String ;
    cim:IdentifiedObject.name "1303"^^cim:String .

<61B33B82-C307-4D23-BCA9-C2EA9F1210FB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "61B33B82-C307-4D23-BCA9-C2EA9F1210FB"^^cim:String ;
    cim:IdentifiedObject.name "5004"^^cim:String .

<61CB9A3C-80FE-43F9-B461-13493878166E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "61CB9A3C-80FE-43F9-B461-13493878166E"^^cim:String ;
    cim:IdentifiedObject.name "2201"^^cim:String .

<62D59E1E-1B10-4040-B4EB-810100476F9D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "62D59E1E-1B10-4040-B4EB-810100476F9D"^^cim:String ;
    cim:IdentifiedObject.name "3893"^^cim:String .

<63127BE8-0B47-4913-840D-9B857DAB096C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "63127BE8-0B47-4913-840D-9B857DAB096C"^^cim:String ;
    cim:IdentifiedObject.name "3924"^^cim:String .

<637331AB-B207-4B2E-9959-39852B04542A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "637331AB-B207-4B2E-9959-39852B04542A"^^cim:String ;
    cim:IdentifiedObject.name "3104"^^cim:String .

<66FC0AE2-DC32-432C-AF90-1F55912CFEA0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "66FC0AE2-DC32-432C-AF90-1F55912CFEA0"^^cim:String ;
    cim:IdentifiedObject.name "8004"^^cim:String .

<677DB93B-ABFD-4560-84D2-51386A704877> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "677DB93B-ABFD-4560-84D2-51386A704877"^^cim:String ;
    cim:IdentifiedObject.name "2402"^^cim:String .

<68629834-C2A3-479B-9172-6B461C677436> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "68629834-C2A3-479B-9172-6B461C677436"^^cim:String ;
    cim:IdentifiedObject.name "39311"^^cim:String .

<6883C3FC-5477-4BB8-B59B-D32022DE7895> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6883C3FC-5477-4BB8-B59B-D32022DE7895"^^cim:String ;
    cim:IdentifiedObject.name "6504"^^cim:String .

<6960EC2E-6446-4E28-BFB4-1698C9AD4798> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6960EC2E-6446-4E28-BFB4-1698C9AD4798"^^cim:String ;
    cim:IdentifiedObject.name "3901"^^cim:String .

<6A198E0E-6B24-486D-AC8B-5884B9B6A2D1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6A198E0E-6B24-486D-AC8B-5884B9B6A2D1"^^cim:String ;
    cim:IdentifiedObject.name "2431"^^cim:String .

<6A9EE7D7-461B-46B4-863C-701A8399346B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6A9EE7D7-461B-46B4-863C-701A8399346B"^^cim:String ;
    cim:IdentifiedObject.name "4010"^^cim:String .

<6C0BC444-C79D-4469-85F0-EAB03F1C8AE4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6C0BC444-C79D-4469-85F0-EAB03F1C8AE4"^^cim:String ;
    cim:IdentifiedObject.name "13332"^^cim:String .

<6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25"^^cim:String ;
    cim:IdentifiedObject.name "36311"^^cim:String .

<6D357571-4872-4EBF-AED6-2800291DDCF7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6D357571-4872-4EBF-AED6-2800291DDCF7"^^cim:String ;
    cim:IdentifiedObject.name "1331"^^cim:String .

<6DEF48D9-003C-4978-A1CA-9CB23F8B9708> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6DEF48D9-003C-4978-A1CA-9CB23F8B9708"^^cim:String ;
    cim:IdentifiedObject.name "24387"^^cim:String .

<6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C"^^cim:String ;
    cim:IdentifiedObject.name "3803"^^cim:String .

<6F500808-19DB-4C8B-A4F3-67AD250C2D82> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6F500808-19DB-4C8B-A4F3-67AD250C2D82"^^cim:String ;
    cim:IdentifiedObject.name "3101"^^cim:String .

<6F72324E-DCE7-41F9-AAE1-993B9A6FA21A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6F72324E-DCE7-41F9-AAE1-993B9A6FA21A"^^cim:String ;
    cim:IdentifiedObject.name "50323"^^cim:String .

<6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41"^^cim:String ;
    cim:IdentifiedObject.name "5031"^^cim:String .

<6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3"^^cim:String ;
    cim:IdentifiedObject.name "24384"^^cim:String .

<6FDB5608-679D-4212-9938-2F60EA28086E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "6FDB5608-679D-4212-9938-2F60EA28086E"^^cim:String ;
    cim:IdentifiedObject.name "6102"^^cim:String .

<712FA8DB-8FC3-4B98-A03C-B0C773419FBA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "712FA8DB-8FC3-4B98-A03C-B0C773419FBA"^^cim:String ;
    cim:IdentifiedObject.name "2634"^^cim:String .

<71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "71DB5BD9-B6D0-4293-9A97-6477FAAF27AE"^^cim:String ;
    cim:IdentifiedObject.name "5001"^^cim:String .

<724F30D9-2B4A-40F2-A3DD-F40672C37B57> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "724F30D9-2B4A-40F2-A3DD-F40672C37B57"^^cim:String ;
    cim:IdentifiedObject.name "6433"^^cim:String .

<7335F2AF-DC48-4F59-9863-65B52FEAF5E3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7335F2AF-DC48-4F59-9863-65B52FEAF5E3"^^cim:String ;
    cim:IdentifiedObject.name "50324"^^cim:String .

<73887A95-5631-4AF2-B1B2-B8D28FE9501D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "73887A95-5631-4AF2-B1B2-B8D28FE9501D"^^cim:String ;
    cim:IdentifiedObject.name "11311"^^cim:String .

<73B4999C-523E-44AB-9E81-342D648A0E27> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "73B4999C-523E-44AB-9E81-342D648A0E27"^^cim:String ;
    cim:IdentifiedObject.name "1232"^^cim:String .

<73B69BDB-6C34-4A5F-9653-D9F93EF5F610> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "73B69BDB-6C34-4A5F-9653-D9F93EF5F610"^^cim:String ;
    cim:IdentifiedObject.name "3892"^^cim:String .

<75CCCE0A-9112-4DC5-B882-894E538338D9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "75CCCE0A-9112-4DC5-B882-894E538338D9"^^cim:String ;
    cim:IdentifiedObject.name "3925"^^cim:String .

<7622E75D-2E78-48D5-AA7D-D46E9E31AD11> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7622E75D-2E78-48D5-AA7D-D46E9E31AD11"^^cim:String ;
    cim:IdentifiedObject.name "41311"^^cim:String .

<78297364-BDBD-44C5-B295-0F3C10A98679> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "78297364-BDBD-44C5-B295-0F3C10A98679"^^cim:String ;
    cim:IdentifiedObject.name "3601"^^cim:String .

<7BB351CA-54A6-4357-8536-DA6B92B753D2> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7BB351CA-54A6-4357-8536-DA6B92B753D2"^^cim:String ;
    cim:IdentifiedObject.name "3894"^^cim:String .

<7D378944-27FB-42B6-A611-F79C0DE904AB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7D378944-27FB-42B6-A611-F79C0DE904AB"^^cim:String ;
    cim:IdentifiedObject.name "2100"^^cim:String .

<7D3C5A7C-C467-43C1-92EB-210EEC4C6226> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7D3C5A7C-C467-43C1-92EB-210EEC4C6226"^^cim:String ;
    cim:IdentifiedObject.name "3891"^^cim:String .

<7E3B284D-E846-4C28-9754-D095344E46E9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7E3B284D-E846-4C28-9754-D095344E46E9"^^cim:String ;
    cim:IdentifiedObject.name "31351"^^cim:String .

<7EAA41F1-4869-43A1-98C2-A13F8CA05D14> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7EAA41F1-4869-43A1-98C2-A13F8CA05D14"^^cim:String ;
    cim:IdentifiedObject.name "2618"^^cim:String .

<7F4E0693-ACE3-4798-8DF4-ABF538CC405A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7F4E0693-ACE3-4798-8DF4-ABF538CC405A"^^cim:String ;
    cim:IdentifiedObject.name "70311"^^cim:String .

<7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9"^^cim:String ;
    cim:IdentifiedObject.name "3922"^^cim:String .

<7FDE9394-FF79-4B13-B03C-B00667FB2577> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "7FDE9394-FF79-4B13-B03C-B00667FB2577"^^cim:String ;
    cim:IdentifiedObject.name "3333"^^cim:String .

<820EC42A-82B6-45B8-B37E-177BB634283D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "820EC42A-82B6-45B8-B37E-177BB634283D"^^cim:String ;
    cim:IdentifiedObject.name "62311"^^cim:String .

<836CB80D-4891-40B2-8874-EBEBF73934E7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "836CB80D-4891-40B2-8874-EBEBF73934E7"^^cim:String ;
    cim:IdentifiedObject.name "2130"^^cim:String .

<852BD924-E9C9-4321-B332-F11466ADABB9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "852BD924-E9C9-4321-B332-F11466ADABB9"^^cim:String ;
    cim:IdentifiedObject.name "2406"^^cim:String .

<852E047A-A434-460B-8905-36DB7F28280D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "852E047A-A434-460B-8905-36DB7F28280D"^^cim:String ;
    cim:IdentifiedObject.name "3433"^^cim:String .

<857C0E05-0922-4444-AD8F-6C960BF2AFDE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "857C0E05-0922-4444-AD8F-6C960BF2AFDE"^^cim:String ;
    cim:IdentifiedObject.name "5032"^^cim:String .

<86D5FCCB-E279-40F4-B364-4588F922C3C5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "86D5FCCB-E279-40F4-B364-4588F922C3C5"^^cim:String ;
    cim:IdentifiedObject.name "1002"^^cim:String .

<8775CEB7-B796-4300-BC68-23565ED7D65B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8775CEB7-B796-4300-BC68-23565ED7D65B"^^cim:String ;
    cim:IdentifiedObject.name "4202"^^cim:String .

<88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9"^^cim:String ;
    cim:IdentifiedObject.name "64331"^^cim:String .

<899B7144-CC78-4F12-813C-600967D6FE95> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "899B7144-CC78-4F12-813C-600967D6FE95"^^cim:String ;
    cim:IdentifiedObject.name "6506"^^cim:String .

<8ABE6F3D-D003-4DBC-AF30-40E421808CC9> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8ABE6F3D-D003-4DBC-AF30-40E421808CC9"^^cim:String ;
    cim:IdentifiedObject.name "64333"^^cim:String .

<8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290"^^cim:String ;
    cim:IdentifiedObject.name "1102"^^cim:String .

<8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3"^^cim:String ;
    cim:IdentifiedObject.name "70322"^^cim:String .

<8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663"^^cim:String ;
    cim:IdentifiedObject.name "24386"^^cim:String .

<8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC"^^cim:String ;
    cim:IdentifiedObject.name "6507"^^cim:String .

<8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149"^^cim:String ;
    cim:IdentifiedObject.name "8033"^^cim:String .

<8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF"^^cim:String ;
    cim:IdentifiedObject.name "4096"^^cim:String .

<8F673B50-A017-40E2-B117-39BB870E7F0F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "8F673B50-A017-40E2-B117-39BB870E7F0F"^^cim:String ;
    cim:IdentifiedObject.name "3933"^^cim:String .

<93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF"^^cim:String ;
    cim:IdentifiedObject.name "3201"^^cim:String .

<94126AF8-4536-4C35-BF7D-E65728AB9800> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "94126AF8-4536-4C35-BF7D-E65728AB9800"^^cim:String ;
    cim:IdentifiedObject.name "6402"^^cim:String .

<943353E5-1967-4969-A4A0-A7BA6F7D2003> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "943353E5-1967-4969-A4A0-A7BA6F7D2003"^^cim:String ;
    cim:IdentifiedObject.name "62351"^^cim:String .

<944900A2-3D6D-406B-8FA7-249876A8F0DD> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "944900A2-3D6D-406B-8FA7-249876A8F0DD"^^cim:String ;
    cim:IdentifiedObject.name "1403"^^cim:String .

<9462CD74-6186-4893-BD8F-C21B598F3967> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "9462CD74-6186-4893-BD8F-C21B598F3967"^^cim:String ;
    cim:IdentifiedObject.name "2610"^^cim:String .

<95530F9E-14D6-4512-A29F-13092A224B49> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "95530F9E-14D6-4512-A29F-13092A224B49"^^cim:String ;
    cim:IdentifiedObject.name "2902"^^cim:String .

<955EC56D-EE7C-48D0-BF5F-A759F87EEEE8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "955EC56D-EE7C-48D0-BF5F-A759F87EEEE8"^^cim:String ;
    cim:IdentifiedObject.name "38351"^^cim:String .

<956F58BB-5CF8-4C0C-908B-AFAD43C849EC> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "956F58BB-5CF8-4C0C-908B-AFAD43C849EC"^^cim:String ;
    cim:IdentifiedObject.name "39332"^^cim:String .

<96FB4CB4-87CE-49BB-A107-FE2FF26E51E4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "96FB4CB4-87CE-49BB-A107-FE2FF26E51E4"^^cim:String ;
    cim:IdentifiedObject.name "2332"^^cim:String .

<9707ECC9-25D2-49EE-AB90-065F1E1B1FB8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "9707ECC9-25D2-49EE-AB90-065F1E1B1FB8"^^cim:String ;
    cim:IdentifiedObject.name "14311"^^cim:String .

<97CD0FE9-BD9F-4B7F-83A3-D72640A4156A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "97CD0FE9-BD9F-4B7F-83A3-D72640A4156A"^^cim:String ;
    cim:IdentifiedObject.name "2439"^^cim:String .

<97E1F271-AF11-4000-BBF0-983702B63093> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "97E1F271-AF11-4000-BBF0-983702B63093"^^cim:String ;
    cim:IdentifiedObject.name "10322"^^cim:String .

<98606D51-10A0-41C0-8D96-5D56ADDA5B0B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "98606D51-10A0-41C0-8D96-5D56ADDA5B0B"^^cim:String ;
    cim:IdentifiedObject.name "2401"^^cim:String .

<99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5"^^cim:String ;
    cim:IdentifiedObject.name "2501"^^cim:String .

<9AE17230-77F0-4C28-A83B-E75B2527759C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "9AE17230-77F0-4C28-A83B-E75B2527759C"^^cim:String ;
    cim:IdentifiedObject.name "4004"^^cim:String .

<9B4A37DB-3EFD-422F-94AA-4A3E241B9D86> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "9B4A37DB-3EFD-422F-94AA-4A3E241B9D86"^^cim:String ;
    cim:IdentifiedObject.name "35311"^^cim:String .

<9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "9DF406AF-04E1-46F7-A7A2-3AD3B45E9137"^^cim:String ;
    cim:IdentifiedObject.name "6509"^^cim:String .

<9EF00DC0-E6DD-43CF-823F-0B29C91C38EA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "9EF00DC0-E6DD-43CF-823F-0B29C91C38EA"^^cim:String ;
    cim:IdentifiedObject.name "21303"^^cim:String .

<9F2577DF-B757-4417-AC61-23E8C4C89161> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "9F2577DF-B757-4417-AC61-23E8C4C89161"^^cim:String ;
    cim:IdentifiedObject.name "2608"^^cim:String .

<9F995B68-4F25-4645-934F-14857EEE1B71> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "9F995B68-4F25-4645-934F-14857EEE1B71"^^cim:String ;
    cim:IdentifiedObject.name "1431"^^cim:String .

<A1EBDDD1-7A33-4859-AA68-B793F4B0A578> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A1EBDDD1-7A33-4859-AA68-B793F4B0A578"^^cim:String ;
    cim:IdentifiedObject.name "3501"^^cim:String .

<A55336DA-582C-4806-9FDD-44DFD969EF3A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A55336DA-582C-4806-9FDD-44DFD969EF3A"^^cim:String ;
    cim:IdentifiedObject.name "4009"^^cim:String .

<A557F455-F380-4E01-953A-5DCD0F0A8757> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A557F455-F380-4E01-953A-5DCD0F0A8757"^^cim:String ;
    cim:IdentifiedObject.name "2403"^^cim:String .

<A5664724-5A23-4549-B1C7-D1A5CA6FCB40> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A5664724-5A23-4549-B1C7-D1A5CA6FCB40"^^cim:String ;
    cim:IdentifiedObject.name "3105"^^cim:String .

<A58A8DD6-CCF6-4411-9355-373DC1F29A89> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A58A8DD6-CCF6-4411-9355-373DC1F29A89"^^cim:String ;
    cim:IdentifiedObject.name "50311"^^cim:String .

<A645867A-1698-4B1E-8764-77F52411470C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A645867A-1698-4B1E-8764-77F52411470C"^^cim:String ;
    cim:IdentifiedObject.name "2901"^^cim:String .

<A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0"^^cim:String ;
    cim:IdentifiedObject.name "21301"^^cim:String .

<A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A951C9F8-C768-4B5A-9E78-16B95FC0F3D7"^^cim:String ;
    cim:IdentifiedObject.name "4005"^^cim:String .

<A9FF8D23-A139-4584-B9A0-54C665A8CEA3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "A9FF8D23-A139-4584-B9A0-54C665A8CEA3"^^cim:String ;
    cim:IdentifiedObject.name "10341"^^cim:String .

<AA29787A-F7D6-41AD-87C9-50159CEE1C02> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "AA29787A-F7D6-41AD-87C9-50159CEE1C02"^^cim:String ;
    cim:IdentifiedObject.name "35312"^^cim:String .

<AA4C4D15-1154-44C4-ACB8-807E4C780891> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "AA4C4D15-1154-44C4-ACB8-807E4C780891"^^cim:String ;
    cim:IdentifiedObject.name "70321"^^cim:String .

<ACD1B89A-2059-46B1-8603-B84E58473910> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "ACD1B89A-2059-46B1-8603-B84E58473910"^^cim:String ;
    cim:IdentifiedObject.name "1333"^^cim:String .

<ACFE1580-7BA4-4D27-BF94-E0BE755835D1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "ACFE1580-7BA4-4D27-BF94-E0BE755835D1"^^cim:String ;
    cim:IdentifiedObject.name "24381"^^cim:String .

<AD076453-818A-410A-AB97-47C17C95A078> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "AD076453-818A-410A-AB97-47C17C95A078"^^cim:String ;
    cim:IdentifiedObject.name "6201"^^cim:String .

<AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB"^^cim:String ;
    cim:IdentifiedObject.name "6205"^^cim:String .

<ADAF7AC0-361C-4CEB-B477-32B5D75A06B4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "ADAF7AC0-361C-4CEB-B477-32B5D75A06B4"^^cim:String ;
    cim:IdentifiedObject.name "2609"^^cim:String .

<ADB921ED-DDE3-4A6B-B622-A405784DA7FB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "ADB921ED-DDE3-4A6B-B622-A405784DA7FB"^^cim:String ;
    cim:IdentifiedObject.name "6104"^^cim:String .

<ADFC5DCC-2E31-447E-A442-B68A9C2AD72E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "ADFC5DCC-2E31-447E-A442-B68A9C2AD72E"^^cim:String ;
    cim:IdentifiedObject.name "4131"^^cim:String .

<AE59C0DC-2053-4009-A891-0F95B352C5E5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "AE59C0DC-2053-4009-A891-0F95B352C5E5"^^cim:String ;
    cim:IdentifiedObject.name "6101"^^cim:String .

<AF7EA965-B50B-447F-A600-8E2580C4F65E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "AF7EA965-B50B-447F-A600-8E2580C4F65E"^^cim:String ;
    cim:IdentifiedObject.name "2611"^^cim:String .

<AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2"^^cim:String ;
    cim:IdentifiedObject.name "6304"^^cim:String .

<B0C77104-F11F-43C4-9712-460097B5660C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B0C77104-F11F-43C4-9712-460097B5660C"^^cim:String ;
    cim:IdentifiedObject.name "40353"^^cim:String .

<B1873BD5-0DC7-4802-8C60-9CDA24DB4F35> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B1873BD5-0DC7-4802-8C60-9CDA24DB4F35"^^cim:String ;
    cim:IdentifiedObject.name "3908"^^cim:String .

<B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB"^^cim:String ;
    cim:IdentifiedObject.name "63351"^^cim:String .

<B1FD014F-063B-4A08-AAD8-29B5224E7C5F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B1FD014F-063B-4A08-AAD8-29B5224E7C5F"^^cim:String ;
    cim:IdentifiedObject.name "6235"^^cim:String .

<B2390638-C91D-47C3-B661-9D422E762043> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B2390638-C91D-47C3-B661-9D422E762043"^^cim:String ;
    cim:IdentifiedObject.name "3918"^^cim:String .

<B292AAEC-1555-4689-AC2D-47E757F7ED44> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B292AAEC-1555-4689-AC2D-47E757F7ED44"^^cim:String ;
    cim:IdentifiedObject.name "14312"^^cim:String .

<B59A8EF3-0E3C-4BA3-9BC4-833AB9959750> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B59A8EF3-0E3C-4BA3-9BC4-833AB9959750"^^cim:String ;
    cim:IdentifiedObject.name "2400"^^cim:String .

<B7647906-0699-4F22-A2EC-DAF8D5CD790B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B7647906-0699-4F22-A2EC-DAF8D5CD790B"^^cim:String ;
    cim:IdentifiedObject.name "4008"^^cim:String .

<B83637AC-3A7B-4374-B995-F4834522767E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B83637AC-3A7B-4374-B995-F4834522767E"^^cim:String ;
    cim:IdentifiedObject.name "3903"^^cim:String .

<B94DA841-AA2A-469A-9464-52034BE18FDB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B94DA841-AA2A-469A-9464-52034BE18FDB"^^cim:String ;
    cim:IdentifiedObject.name "3915"^^cim:String .

<B9F6417E-908E-4BB1-B933-581FFA500A22> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "B9F6417E-908E-4BB1-B933-581FFA500A22"^^cim:String ;
    cim:IdentifiedObject.name "2409"^^cim:String .

<BA3F0F15-349A-41F6-961C-EA9DC5C62A01> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BA3F0F15-349A-41F6-961C-EA9DC5C62A01"^^cim:String ;
    cim:IdentifiedObject.name "3907"^^cim:String .

<BB52EA80-A806-4114-8C8B-E896E850258A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BB52EA80-A806-4114-8C8B-E896E850258A"^^cim:String ;
    cim:IdentifiedObject.name "6303"^^cim:String .

<BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6"^^cim:String ;
    cim:IdentifiedObject.name "39335"^^cim:String .

<BBE13252-F726-43D4-BE76-2B793A144C57> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BBE13252-F726-43D4-BE76-2B793A144C57"^^cim:String ;
    cim:IdentifiedObject.name "4090"^^cim:String .

<BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1"^^cim:String ;
    cim:IdentifiedObject.name "3731"^^cim:String .

<BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BCBACE2D-451F-44BA-A1B2-DE9D70A274AF"^^cim:String ;
    cim:IdentifiedObject.name "3304"^^cim:String .

<BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43"^^cim:String ;
    cim:IdentifiedObject.name "3919"^^cim:String .

<BE690B81-F143-482F-B03B-36BF582FF983> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BE690B81-F143-482F-B03B-36BF582FF983"^^cim:String ;
    cim:IdentifiedObject.name "3923"^^cim:String .

<BECA2452-CD65-4420-BA52-D6B4C9C87520> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "BECA2452-CD65-4420-BA52-D6B4C9C87520"^^cim:String ;
    cim:IdentifiedObject.name "2203"^^cim:String .

<C1286CF0-9CCE-40CF-B1CC-051091D0F49B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C1286CF0-9CCE-40CF-B1CC-051091D0F49B"^^cim:String ;
    cim:IdentifiedObject.name "40352"^^cim:String .

<C1D8E531-2D86-4765-84ED-C7D6F570F022> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C1D8E531-2D86-4765-84ED-C7D6F570F022"^^cim:String ;
    cim:IdentifiedObject.name "65332"^^cim:String .

<C44636F5-04FD-43B9-A25D-73180783D63B> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C44636F5-04FD-43B9-A25D-73180783D63B"^^cim:String ;
    cim:IdentifiedObject.name "3806"^^cim:String .

<C539B947-41C5-495A-839F-3B83388ACBD7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C539B947-41C5-495A-839F-3B83388ACBD7"^^cim:String ;
    cim:IdentifiedObject.name "3202"^^cim:String .

<C634993A-04F1-4E89-932B-71C35A0B262E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C634993A-04F1-4E89-932B-71C35A0B262E"^^cim:String ;
    cim:IdentifiedObject.name "33331"^^cim:String .

<C66D2E48-464D-40F4-AF6E-9B66623D5959> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C66D2E48-464D-40F4-AF6E-9B66623D5959"^^cim:String ;
    cim:IdentifiedObject.name "13331"^^cim:String .

<C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C670D9C0-79EB-4D73-A6C1-33A40C7CDA45"^^cim:String ;
    cim:IdentifiedObject.name "6510"^^cim:String .

<C67592AE-CC52-4915-BB83-24052FADC665> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C67592AE-CC52-4915-BB83-24052FADC665"^^cim:String ;
    cim:IdentifiedObject.name "42322"^^cim:String .

<C69A6C24-4FCF-46CB-98FC-9122F3BD7155> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C69A6C24-4FCF-46CB-98FC-9122F3BD7155"^^cim:String ;
    cim:IdentifiedObject.name "2030"^^cim:String .

<C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D"^^cim:String ;
    cim:IdentifiedObject.name "6503"^^cim:String .

<C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C75D2A7C-B517-4EE8-9AE6-B4D53780AB42"^^cim:String ;
    cim:IdentifiedObject.name "4006"^^cim:String .

<C839A9B8-CF71-4E36-9CFE-3065CD0571B2> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C839A9B8-CF71-4E36-9CFE-3065CD0571B2"^^cim:String ;
    cim:IdentifiedObject.name "6403"^^cim:String .

<C9646B80-1610-4EF0-A35C-C7A8CBF52E96> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C9646B80-1610-4EF0-A35C-C7A8CBF52E96"^^cim:String ;
    cim:IdentifiedObject.name "2408"^^cim:String .

<C9CB95AC-EA97-4031-82FD-317291B344D4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "C9CB95AC-EA97-4031-82FD-317291B344D4"^^cim:String ;
    cim:IdentifiedObject.name "6132"^^cim:String .

<CB47A063-8BAB-4CA5-82E0-112BCE7A8077> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "CB47A063-8BAB-4CA5-82E0-112BCE7A8077"^^cim:String ;
    cim:IdentifiedObject.name "1301"^^cim:String .

<CCF3710F-0CF7-4158-A1F5-1B3F324EF225> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "CCF3710F-0CF7-4158-A1F5-1B3F324EF225"^^cim:String ;
    cim:IdentifiedObject.name "3801"^^cim:String .

<CE21DD75-ED1B-4E6E-976F-3F5CC127BE28> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "CE21DD75-ED1B-4E6E-976F-3F5CC127BE28"^^cim:String ;
    cim:IdentifiedObject.name "6333"^^cim:String .

<CE9B78FD-9074-4700-9D91-558D2FC4F02E> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "CE9B78FD-9074-4700-9D91-558D2FC4F02E"^^cim:String ;
    cim:IdentifiedObject.name "2410"^^cim:String .

<CF7B8E16-FB81-4168-87B7-F84BDFE85FC2> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "CF7B8E16-FB81-4168-87B7-F84BDFE85FC2"^^cim:String ;
    cim:IdentifiedObject.name "61321"^^cim:String .

<D184F41F-F8BF-4776-9040-C565FCF8BEC4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D184F41F-F8BF-4776-9040-C565FCF8BEC4"^^cim:String ;
    cim:IdentifiedObject.name "1034"^^cim:String .

<D2F14E43-4341-4F42-9E9A-C6227EDA96CB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D2F14E43-4341-4F42-9E9A-C6227EDA96CB"^^cim:String ;
    cim:IdentifiedObject.name "1302"^^cim:String .

<D304F43D-1729-45BB-A85C-21B4450471B8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D304F43D-1729-45BB-A85C-21B4450471B8"^^cim:String ;
    cim:IdentifiedObject.name "2607"^^cim:String .

<D3149362-607A-4994-A78D-9A75D7942AB0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D3149362-607A-4994-A78D-9A75D7942AB0"^^cim:String ;
    cim:IdentifiedObject.name "3916"^^cim:String .

<D528A2D0-639C-4BDC-BE15-F02A4216F7F3> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D528A2D0-639C-4BDC-BE15-F02A4216F7F3"^^cim:String ;
    cim:IdentifiedObject.name "6302"^^cim:String .

<D58029CC-87A7-4DE7-B62A-F7203B94B7DB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D58029CC-87A7-4DE7-B62A-F7203B94B7DB"^^cim:String ;
    cim:IdentifiedObject.name "1401"^^cim:String .

<D582D7D1-48C9-4C30-A430-AA950011C5FA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D582D7D1-48C9-4C30-A430-AA950011C5FA"^^cim:String ;
    cim:IdentifiedObject.name "24385"^^cim:String .

<D712F4C7-A068-43EF-92A3-1229DAFCAD37> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D712F4C7-A068-43EF-92A3-1229DAFCAD37"^^cim:String ;
    cim:IdentifiedObject.name "2411"^^cim:String .

<D7281431-12B7-45A0-8131-24508C4DF442> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D7281431-12B7-45A0-8131-24508C4DF442"^^cim:String ;
    cim:IdentifiedObject.name "3135"^^cim:String .

<D7D91C38-BD09-4D1D-AE83-1D569EE77D42> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D7D91C38-BD09-4D1D-AE83-1D569EE77D42"^^cim:String ;
    cim:IdentifiedObject.name "2601"^^cim:String .

<D831F472-A315-4FE2-A2AF-12896EC6FDB4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D831F472-A315-4FE2-A2AF-12896EC6FDB4"^^cim:String ;
    cim:IdentifiedObject.name "80341"^^cim:String .

<D8F450A6-63E1-42B4-A1C7-303FE86B0481> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "D8F450A6-63E1-42B4-A1C7-303FE86B0481"^^cim:String ;
    cim:IdentifiedObject.name "32341"^^cim:String .

<DA274ED6-643A-4254-864C-B1D5FA6268E2> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "DA274ED6-643A-4254-864C-B1D5FA6268E2"^^cim:String ;
    cim:IdentifiedObject.name "3905"^^cim:String .

<DA763288-9EB9-4E16-A968-8720DCB0DFE0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "DA763288-9EB9-4E16-A968-8720DCB0DFE0"^^cim:String ;
    cim:IdentifiedObject.name "2615"^^cim:String .

<DACB9710-E19C-497E-90D4-0FE315892F20> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "DACB9710-E19C-497E-90D4-0FE315892F20"^^cim:String ;
    cim:IdentifiedObject.name "41312"^^cim:String .

<DADAA385-646E-4C2D-BBE5-FDE1C1C7A559> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "DADAA385-646E-4C2D-BBE5-FDE1C1C7A559"^^cim:String ;
    cim:IdentifiedObject.name "3234"^^cim:String .

<DBAED446-4BAB-4DFC-9679-D9188F442169> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "DBAED446-4BAB-4DFC-9679-D9188F442169"^^cim:String ;
    cim:IdentifiedObject.name "2233"^^cim:String .

<DCEED5A8-089C-41F2-946A-2E497E31BF91> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "DCEED5A8-089C-41F2-946A-2E497E31BF91"^^cim:String ;
    cim:IdentifiedObject.name "2502"^^cim:String .

<DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7"^^cim:String ;
    cim:IdentifiedObject.name "2301"^^cim:String .

<E0E9AA1A-B62A-463C-94AE-50E25ACDAA87> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E0E9AA1A-B62A-463C-94AE-50E25ACDAA87"^^cim:String ;
    cim:IdentifiedObject.name "39334"^^cim:String .

<E3110CC9-DC9D-495D-9B68-AC7211363AEB> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E3110CC9-DC9D-495D-9B68-AC7211363AEB"^^cim:String ;
    cim:IdentifiedObject.name "3301"^^cim:String .

<E362CEFA-EC65-4279-988C-9DFF0254D01C> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E362CEFA-EC65-4279-988C-9DFF0254D01C"^^cim:String ;
    cim:IdentifiedObject.name "1003"^^cim:String .

<E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8"^^cim:String ;
    cim:IdentifiedObject.name "1004"^^cim:String .

<E4211773-DB0A-4B4A-8D71-5276C57287B2> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E4211773-DB0A-4B4A-8D71-5276C57287B2"^^cim:String ;
    cim:IdentifiedObject.name "4031"^^cim:String .

<E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF"^^cim:String ;
    cim:IdentifiedObject.name "2533"^^cim:String .

<E687029B-EE4A-4968-A9AC-55E6FAC4F956> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E687029B-EE4A-4968-A9AC-55E6FAC4F956"^^cim:String ;
    cim:IdentifiedObject.name "31331"^^cim:String .

<E78C4065-7E3B-41FD-84DE-BF12EA583E9F> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E78C4065-7E3B-41FD-84DE-BF12EA583E9F"^^cim:String ;
    cim:IdentifiedObject.name "10321"^^cim:String .

<E91C9D2B-F153-4354-A6CD-F184ED24D961> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E91C9D2B-F153-4354-A6CD-F184ED24D961"^^cim:String ;
    cim:IdentifiedObject.name "4003"^^cim:String .

<E9467BE3-64E2-456E-96F9-80ED06828913> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E9467BE3-64E2-456E-96F9-80ED06828913"^^cim:String ;
    cim:IdentifiedObject.name "3133"^^cim:String .

<E98BB3BA-3C63-4595-A6CE-40CBA748FE45> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E98BB3BA-3C63-4595-A6CE-40CBA748FE45"^^cim:String ;
    cim:IdentifiedObject.name "42312"^^cim:String .

<E9D97498-A690-4993-9D24-00341E062821> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E9D97498-A690-4993-9D24-00341E062821"^^cim:String ;
    cim:IdentifiedObject.name "21302"^^cim:String .

<E9DD7709-BCAA-46BC-ABC2-C6670B129F45> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "E9DD7709-BCAA-46BC-ABC2-C6670B129F45"^^cim:String ;
    cim:IdentifiedObject.name "40351"^^cim:String .

<EA09FD47-C247-40A9-8583-ECE7F93CA5DE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "EA09FD47-C247-40A9-8583-ECE7F93CA5DE"^^cim:String ;
    cim:IdentifiedObject.name "3302"^^cim:String .

<EB4D0CAE-99DD-435B-B9E9-CC77257CCF63> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "EB4D0CAE-99DD-435B-B9E9-CC77257CCF63"^^cim:String ;
    cim:IdentifiedObject.name "2605"^^cim:String .

<ECAC23DC-CFC2-4937-BAED-34A6AD0676D4> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "ECAC23DC-CFC2-4937-BAED-34A6AD0676D4"^^cim:String ;
    cim:IdentifiedObject.name "70314"^^cim:String .

<ECE28A5D-AFF7-4CD6-9183-61240E6A1892> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "ECE28A5D-AFF7-4CD6-9183-61240E6A1892"^^cim:String ;
    cim:IdentifiedObject.name "1201"^^cim:String .

<EDE3BF7F-9165-43B3-ABC0-547E77D815C6> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "EDE3BF7F-9165-43B3-ABC0-547E77D815C6"^^cim:String ;
    cim:IdentifiedObject.name "6203"^^cim:String .

<EEB3415D-03CD-41E0-BCFD-09DC2FC396DE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "EEB3415D-03CD-41E0-BCFD-09DC2FC396DE"^^cim:String ;
    cim:IdentifiedObject.name "4092"^^cim:String .

<EFAB15E0-2899-442E-96B8-21B88381CFA8> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "EFAB15E0-2899-442E-96B8-21B88381CFA8"^^cim:String ;
    cim:IdentifiedObject.name "70313"^^cim:String .

<F099526D-F766-465E-85CB-2686643B22EE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F099526D-F766-465E-85CB-2686643B22EE"^^cim:String ;
    cim:IdentifiedObject.name "4232"^^cim:String .

<F134AC5C-232E-492E-ADAB-B2A31E0CF268> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F134AC5C-232E-492E-ADAB-B2A31E0CF268"^^cim:String ;
    cim:IdentifiedObject.name "70312"^^cim:String .

<F1980C75-EAC3-4EA2-BF11-402619FEF0C5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F1980C75-EAC3-4EA2-BF11-402619FEF0C5"^^cim:String ;
    cim:IdentifiedObject.name "2638"^^cim:String .

<F1B582F0-E57A-49D7-AB68-B6D1227D86B0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F1B582F0-E57A-49D7-AB68-B6D1227D86B0"^^cim:String ;
    cim:IdentifiedObject.name "40312"^^cim:String .

<F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF"^^cim:String ;
    cim:IdentifiedObject.name "34331"^^cim:String .

<F3249C23-C7EE-4FCE-B985-073B8868B92A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F3249C23-C7EE-4FCE-B985-073B8868B92A"^^cim:String ;
    cim:IdentifiedObject.name "3912"^^cim:String .

<F3628060-A397-4085-A401-3FCE5958F6AA> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F3628060-A397-4085-A401-3FCE5958F6AA"^^cim:String ;
    cim:IdentifiedObject.name "5003"^^cim:String .

<F386CA00-D1A1-4339-9544-25986FD57E11> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F386CA00-D1A1-4339-9544-25986FD57E11"^^cim:String ;
    cim:IdentifiedObject.name "2000"^^cim:String .

<F387ABF7-5844-442B-8B09-E2A592419A67> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F387ABF7-5844-442B-8B09-E2A592419A67"^^cim:String ;
    cim:IdentifiedObject.name "8003"^^cim:String .

<F4842FD9-A311-429E-9DD8-C690AAFF3D2D> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F4842FD9-A311-429E-9DD8-C690AAFF3D2D"^^cim:String ;
    cim:IdentifiedObject.name "63331"^^cim:String .

<F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A"^^cim:String ;
    cim:IdentifiedObject.name "4007"^^cim:String .

<F55208A2-D15C-49AB-A57D-4F303839E099> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F55208A2-D15C-49AB-A57D-4F303839E099"^^cim:String ;
    cim:IdentifiedObject.name "3804"^^cim:String .

<F620AF18-A77D-404E-8F19-300BC72915BF> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F620AF18-A77D-404E-8F19-300BC72915BF"^^cim:String ;
    cim:IdentifiedObject.name "3204"^^cim:String .

<F650F4DF-FD80-47BF-81D6-28CAFE863CDE> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F650F4DF-FD80-47BF-81D6-28CAFE863CDE"^^cim:String ;
    cim:IdentifiedObject.name "8034"^^cim:String .

<F67D63DB-3861-4491-942C-FA81EE712485> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F67D63DB-3861-4491-942C-FA81EE712485"^^cim:String ;
    cim:IdentifiedObject.name "6204"^^cim:String .

<F752205C-06F4-4F9B-BC5E-889484D4D829> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F752205C-06F4-4F9B-BC5E-889484D4D829"^^cim:String ;
    cim:IdentifiedObject.name "32343"^^cim:String .

<F7D1399A-0A2B-462C-8118-E8BE25B98AB5> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F7D1399A-0A2B-462C-8118-E8BE25B98AB5"^^cim:String ;
    cim:IdentifiedObject.name "3931"^^cim:String .

<F82B75DA-8323-497C-AC36-064AABFBDBC7> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F82B75DA-8323-497C-AC36-064AABFBDBC7"^^cim:String ;
    cim:IdentifiedObject.name "4002"^^cim:String .

<F8508925-DF0A-4267-BAA3-980E10D64180> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "F8508925-DF0A-4267-BAA3-980E10D64180"^^cim:String ;
    cim:IdentifiedObject.name "4201"^^cim:String .

<FA0E9132-0536-4B0E-958B-B54056FA9E18> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "FA0E9132-0536-4B0E-958B-B54056FA9E18"^^cim:String ;
    cim:IdentifiedObject.name "3432"^^cim:String .

<FB1C1778-4339-4357-9CE7-EEC722E449B0> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "FB1C1778-4339-4357-9CE7-EEC722E449B0"^^cim:String ;
    cim:IdentifiedObject.name "3895"^^cim:String .

<FEC1DF82-81C7-4036-A601-71CDBC20EF56> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "FEC1DF82-81C7-4036-A601-71CDBC20EF56"^^cim:String ;
    cim:IdentifiedObject.name "2612"^^cim:String .

<FFE0E63A-EC11-4B8F-91C8-151F7CC63E56> a cim:ConnectivityNode ;
    cim:ConnectivityNode.ConnectivityNodeContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:IdentifiedObject.mRID "FFE0E63A-EC11-4B8F-91C8-151F7CC63E56"^^cim:String ;
    cim:IdentifiedObject.name "22332"^^cim:String .

<0086CEDC-C717-49EA-ACBC-3F45889C8376> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5CCBF4EA-D440-4539-84C4-AF5000CD05C3> ;
    emt:ConductingEquipment.ToConnectivityNode <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0086CEDC-C717-49EA-ACBC-3F45889C8376"^^cim:String ;
    cim:IdentifiedObject.name "3405_3907_2"^^cim:String .

<01CE81B2-8590-42C9-BED9-3B13E9330F9D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "01CE81B2-8590-42C9-BED9-3B13E9330F9D"^^cim:String ;
    cim:IdentifiedObject.name "3204_3923_2"^^cim:String .

<05DC6526-94BA-4FDB-B328-F5155EA3F661> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <95530F9E-14D6-4512-A29F-13092A224B49> ;
    cim:ACLineSegment.b0ch "0.000993648"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0016560799999999999"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.75"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.5"^^cim:Resistance ;
    cim:ACLineSegment.x "77.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "232.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "275111.6342550667"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "05DC6526-94BA-4FDB-B328-F5155EA3F661"^^cim:String ;
    cim:IdentifiedObject.name "2401_2902_1"^^cim:String .

<06F6DFA2-200C-4015-86BC-21DCB78E4929> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    emt:ConductingEquipment.ToConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.426400000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "51.048500000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "153.14550000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "06F6DFA2-200C-4015-86BC-21DCB78E4929"^^cim:String ;
    cim:IdentifiedObject.name "6303_6305_2"^^cim:String .

<0846FD50-CE0B-4893-BE29-1DCBD3F0D800> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EA09FD47-C247-40A9-8583-ECE7F93CA5DE> ;
    emt:ConductingEquipment.ToConnectivityNode <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0846FD50-CE0B-4893-BE29-1DCBD3F0D800"^^cim:String ;
    cim:IdentifiedObject.name "3302_3304_1"^^cim:String .

<09521A52-10E2-4E50-93D9-C805E4384071> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <F3249C23-C7EE-4FCE-B985-073B8868B92A> ;
    cim:ACLineSegment.b0ch "0.00012544423440453688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020907372400756147"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.31078"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.62156"^^cim:Resistance ;
    cim:ACLineSegment.x "49.02772"^^cim:Reactance ;
    cim:ACLineSegment.x0 "147.08316000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "77747.7850622183"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09521A52-10E2-4E50-93D9-C805E4384071"^^cim:String ;
    cim:IdentifiedObject.name "3911_3912_1"^^cim:String .

<0960C5F6-3F73-4533-A5F1-11DBA847ED30> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    emt:ConductingEquipment.ToConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.89892"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.79784"^^cim:Resistance ;
    cim:ACLineSegment.x "25.524250000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "76.57275000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "96841.09906488574"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0960C5F6-3F73-4533-A5F1-11DBA847ED30"^^cim:String ;
    cim:IdentifiedObject.name "6305_6510_1"^^cim:String .

<0AFDE097-CFF1-468A-BAB9-3D036D90BBB4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <52630635-D5BB-49EF-A0B8-CFE94ECA4539> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AFDE097-CFF1-468A-BAB9-3D036D90BBB4"^^cim:String ;
    cim:IdentifiedObject.name "3913_3923_1"^^cim:String .

<0B257D67-AF12-4D5C-BB58-BAC0F19178C6> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    emt:ConductingEquipment.ToConnectivityNode <D2F14E43-4341-4F42-9E9A-C6227EDA96CB> ;
    cim:ACLineSegment.b0ch "0.000244656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00040776"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.0"^^cim:Resistance ;
    cim:ACLineSegment.x "52.75"^^cim:Reactance ;
    cim:ACLineSegment.x0 "158.25"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "112624.01134234211"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B257D67-AF12-4D5C-BB58-BAC0F19178C6"^^cim:String ;
    cim:IdentifiedObject.name "1202_1302_1"^^cim:String .

<0B35712D-9E40-422E-9588-F40193019560> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    emt:ConductingEquipment.ToConnectivityNode <1D005512-0FD2-4411-9AD7-063593D30492> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B35712D-9E40-422E-9588-F40193019560"^^cim:String ;
    cim:IdentifiedObject.name "3401_3402_2"^^cim:String .

<0C444B52-8ED3-487F-B200-8426EEF3B23C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    emt:ConductingEquipment.ToConnectivityNode <465783BA-CA5A-4326-AC9F-1162ABE9FC99> ;
    cim:ACLineSegment.b0ch "0.0002347488"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000391248"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.05"^^cim:Resistance ;
    cim:ACLineSegment.x "8.975"^^cim:Reactance ;
    cim:ACLineSegment.x0 "26.924999999999997"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "45505.170214026155"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0C444B52-8ED3-487F-B200-8426EEF3B23C"^^cim:String ;
    cim:IdentifiedObject.name "3903_3904_1"^^cim:String .

<0CAF4A0B-7D62-408C-9990-27D50CD649B4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    emt:ConductingEquipment.ToConnectivityNode <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    cim:ACLineSegment.b0ch "7.996799999999999e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013328"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5750000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1500000000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "11.275"^^cim:Reactance ;
    cim:ACLineSegment.x0 "33.825"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "29768.586710465494"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CAF4A0B-7D62-408C-9990-27D50CD649B4"^^cim:String ;
    cim:IdentifiedObject.name "4005_4006_1"^^cim:String .

<0DBB5705-9641-4D32-B84E-23A184010B59> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    emt:ConductingEquipment.ToConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    cim:ACLineSegment.b0ch "0.001441041797941609"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.001441041797941609"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.4283"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4283"^^cim:Resistance ;
    cim:ACLineSegment.x "2.7566189999999997"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.7566189999999997"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "22181.74123968"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0DBB5705-9641-4D32-B84E-23A184010B59"^^cim:String ;
    cim:IdentifiedObject.name "6102_6103_1"^^cim:String .

<1259E9AC-1238-48B8-B55B-4C1725D1FFD0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    emt:ConductingEquipment.ToConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:ACLineSegment.b0ch "0.00041164799999999997"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0006860799999999999"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.9999999999999996"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.999999999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "57.9"^^cim:Reactance ;
    cim:ACLineSegment.x0 "173.7"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "153053.7979493271"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1259E9AC-1238-48B8-B55B-4C1725D1FFD0"^^cim:String ;
    cim:IdentifiedObject.name "4005_4102_1"^^cim:String .

<13174471-8318-468E-97F2-0442EEA4F6A5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <52630635-D5BB-49EF-A0B8-CFE94ECA4539> ;
    emt:ConductingEquipment.ToConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    cim:ACLineSegment.b0ch "0.00012544423440453688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020907372400756147"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.31078"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.62156"^^cim:Resistance ;
    cim:ACLineSegment.x "49.02772"^^cim:Reactance ;
    cim:ACLineSegment.x0 "147.08316000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "77747.7850622183"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "13174471-8318-468E-97F2-0442EEA4F6A5"^^cim:String ;
    cim:IdentifiedObject.name "3913_8004_1"^^cim:String .

<154EFE2A-C788-4F2C-BBDA-4FB5BC1C082D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <54DA0D96-4545-41A4-8F5B-07825BE4FCB6> ;
    emt:ConductingEquipment.ToConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "154EFE2A-C788-4F2C-BBDA-4FB5BC1C082D"^^cim:String ;
    cim:IdentifiedObject.name "3403_3404_1"^^cim:String .

<15704A47-F5FD-47E2-8C8F-AE6FED91A854> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    emt:ConductingEquipment.ToConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:ACLineSegment.b0ch "0.000244656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00040776"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.0"^^cim:Resistance ;
    cim:ACLineSegment.x "52.75"^^cim:Reactance ;
    cim:ACLineSegment.x0 "158.25"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "112624.01134234211"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "15704A47-F5FD-47E2-8C8F-AE6FED91A854"^^cim:String ;
    cim:IdentifiedObject.name "1101_1401_2"^^cim:String .

<163D100C-2B85-4547-8425-2EC674259AFE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    emt:ConductingEquipment.ToConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "163D100C-2B85-4547-8425-2EC674259AFE"^^cim:String ;
    cim:IdentifiedObject.name "3203_3303_1"^^cim:String .

<173DD659-8BEA-4513-947A-A6E63609B0DB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "173DD659-8BEA-4513-947A-A6E63609B0DB"^^cim:String ;
    cim:IdentifiedObject.name "3203_3923_2"^^cim:String .

<1843FEC9-2BF7-4D79-8672-FE76EA140E6E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    emt:ConductingEquipment.ToConnectivityNode <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    cim:ACLineSegment.b0ch "0.0001143289224952741"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00019054820415879018"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.63461"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.26922"^^cim:Resistance ;
    cim:ACLineSegment.x "24.741329999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "74.22398999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "52726.79825392425"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1843FEC9-2BF7-4D79-8672-FE76EA140E6E"^^cim:String ;
    cim:IdentifiedObject.name "2608_2618_1"^^cim:String .

<18DEB6E6-B542-4DAC-B660-3BC49C727EBB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    emt:ConductingEquipment.ToConnectivityNode <7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "18DEB6E6-B542-4DAC-B660-3BC49C727EBB"^^cim:String ;
    cim:IdentifiedObject.name "3920_3922_1"^^cim:String .

<19206913-97A1-48D2-9933-E5224B08C6D1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    emt:ConductingEquipment.ToConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "19206913-97A1-48D2-9933-E5224B08C6D1"^^cim:String ;
    cim:IdentifiedObject.name "2409_2502_1"^^cim:String .

<19946DFC-C736-48DD-8309-E975F5FD1687> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    emt:ConductingEquipment.ToConnectivityNode <30A07671-60CE-472D-82BF-25E6982AEA4D> ;
    cim:ACLineSegment.b0ch "2.05318125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.42196875e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00011902499999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.00023804999999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "5.47515"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.42545"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "10511.22856420194"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "19946DFC-C736-48DD-8309-E975F5FD1687"^^cim:String ;
    cim:IdentifiedObject.name "6103_6301_2"^^cim:String .

<1A490A4D-8657-499A-843D-7CB98122A95E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    emt:ConductingEquipment.ToConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:ACLineSegment.b0ch "0.00056236925015753"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009372820835958833"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.37955"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.7591"^^cim:Resistance ;
    cim:ACLineSegment.x "80.103825"^^cim:Reactance ;
    cim:ACLineSegment.x0 "240.311475"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "210416.22956061515"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1A490A4D-8657-499A-843D-7CB98122A95E"^^cim:String ;
    cim:IdentifiedObject.name "6401_6403_1"^^cim:String .

<1B25464C-70FE-482F-A360-9D463E56E54E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <677DB93B-ABFD-4560-84D2-51386A704877> ;
    cim:ACLineSegment.b0ch "0.0001241664"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000206944"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.7"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4"^^cim:Resistance ;
    cim:ACLineSegment.x "18.825"^^cim:Reactance ;
    cim:ACLineSegment.x0 "56.474999999999994"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "47930.43399302329"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1B25464C-70FE-482F-A360-9D463E56E54E"^^cim:String ;
    cim:IdentifiedObject.name "2401_2402_1"^^cim:String .

<1B4FF220-0F3D-49A9-A21C-FF849EC68EBB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    emt:ConductingEquipment.ToConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:ACLineSegment.b0ch "0.0008639999999999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0014399999999999999"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.7499999999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4999999999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "50.0"^^cim:Reactance ;
    cim:ACLineSegment.x0 "150.0"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "206055.25631927277"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1B4FF220-0F3D-49A9-A21C-FF849EC68EBB"^^cim:String ;
    cim:IdentifiedObject.name "4005_4102_2"^^cim:String .

<1BC28159-D72C-423F-AA22-8CCFB35CB434> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    emt:ConductingEquipment.ToConnectivityNode <6A9EE7D7-461B-46B4-863C-701A8399346B> ;
    cim:ACLineSegment.b0ch "3.765595463137996e-06"^^cim:Susceptance ;
    cim:ACLineSegment.bch "6.2759924385633265e-06"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.03174"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.06348"^^cim:Resistance ;
    cim:ACLineSegment.x "0.61364"^^cim:Reactance ;
    cim:ACLineSegment.x0 "1.84092"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "1507.0077501601236"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1BC28159-D72C-423F-AA22-8CCFB35CB434"^^cim:String ;
    cim:IdentifiedObject.name "4009_4010_2"^^cim:String .

<1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2> ;
    emt:ConductingEquipment.ToConnectivityNode <6960EC2E-6446-4E28-BFB4-1698C9AD4798> ;
    cim:ACLineSegment.b0ch "0.00018609374999999998"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00031015625"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.075"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.15"^^cim:Resistance ;
    cim:ACLineSegment.x "49.625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "148.875"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "95270.39761440713"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E"^^cim:String ;
    cim:IdentifiedObject.name "3802_3901_1"^^cim:String .

<1D63010C-AA47-4538-A563-FB8EDF3EE5FE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    emt:ConductingEquipment.ToConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:ACLineSegment.b0ch "0.0001094291115311909"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00018238185255198483"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.48649"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.97298"^^cim:Resistance ;
    cim:ACLineSegment.x "22.725839999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "68.17751999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "49438.835544588634"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D63010C-AA47-4538-A563-FB8EDF3EE5FE"^^cim:String ;
    cim:IdentifiedObject.name "2610_2617_1"^^cim:String .

<1D7E39BA-CF43-4903-A799-52586F4072A8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    emt:ConductingEquipment.ToConnectivityNode <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    cim:ACLineSegment.b0ch "7.319999999999999e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012199999999999998"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "11.15"^^cim:Reactance ;
    cim:ACLineSegment.x0 "33.45"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "28322.709528811436"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D7E39BA-CF43-4903-A799-52586F4072A8"^^cim:String ;
    cim:IdentifiedObject.name "4005_4006_2"^^cim:String .

<1D8C7489-B365-4931-AF84-2727C0F831D7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <677DB93B-ABFD-4560-84D2-51386A704877> ;
    cim:ACLineSegment.b0ch "0.00013286399999999998"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00022144"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.875"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.75"^^cim:Resistance ;
    cim:ACLineSegment.x "18.75"^^cim:Reactance ;
    cim:ACLineSegment.x0 "56.25"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "49481.87202611548"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D8C7489-B365-4931-AF84-2727C0F831D7"^^cim:String ;
    cim:IdentifiedObject.name "2401_2402_2"^^cim:String .

<1E65DB3B-912C-4B68-95BD-82D492A639CA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    emt:ConductingEquipment.ToConnectivityNode <331600F9-55CC-4B67-B74F-8B0539A2E15B> ;
    cim:ACLineSegment.b0ch "0.0003288720856962823"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005481201428271372"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.04685"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.0937"^^cim:Resistance ;
    cim:ACLineSegment.x "46.6578"^^cim:Reactance ;
    cim:ACLineSegment.x0 "139.9734"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "122805.3985835204"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1E65DB3B-912C-4B68-95BD-82D492A639CA"^^cim:String ;
    cim:IdentifiedObject.name "6503_6508_1"^^cim:String .

<1F790CD9-EBF2-4519-9DC0-6E3152B61A4C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5D5F315B-2D09-4349-97B1-381030A29310> ;
    emt:ConductingEquipment.ToConnectivityNode <24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> ;
    cim:ACLineSegment.b0ch "0.00016614996849401387"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002769166141566898"^^cim:Susceptance ;
    cim:ACLineSegment.r "12.854700000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "25.709400000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "114.859125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "344.577375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1F790CD9-EBF2-4519-9DC0-6E3152B61A4C"^^cim:String ;
    cim:IdentifiedObject.name "2604_6404_1"^^cim:String .

<20201913-E4B3-4270-8EFD-8399D85F4D97> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    emt:ConductingEquipment.ToConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.426400000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "51.048500000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "153.14550000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20201913-E4B3-4270-8EFD-8399D85F4D97"^^cim:String ;
    cim:IdentifiedObject.name "6303_6305_1"^^cim:String .

<20FA23B2-F456-412F-88B5-2BE0AA885057> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    emt:ConductingEquipment.ToConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.426400000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "51.048500000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "153.14550000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20FA23B2-F456-412F-88B5-2BE0AA885057"^^cim:String ;
    cim:IdentifiedObject.name "6203_6303_1"^^cim:String .

<21178ABD-5E1E-449B-A2BC-C12503FC379A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    emt:ConductingEquipment.ToConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21178ABD-5E1E-449B-A2BC-C12503FC379A"^^cim:String ;
    cim:IdentifiedObject.name "2202_2503_1"^^cim:String .

<2140C4AF-B322-4BB1-9F17-B4E1133816BF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    emt:ConductingEquipment.ToConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:ACLineSegment.b0ch "0.00031200000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005200000000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "20.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "79285.91666675433"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2140C4AF-B322-4BB1-9F17-B4E1133816BF"^^cim:String ;
    cim:IdentifiedObject.name "4102_4201_2"^^cim:String .

<21506258-D595-49F6-9C05-258B662B821F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <357446D6-888B-494B-9529-9DCA9963C99C> ;
    emt:ConductingEquipment.ToConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    cim:ACLineSegment.b0ch "0.00022947448015122875"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003824574669187146"^^cim:Susceptance ;
    cim:ACLineSegment.r "13.129779999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "26.259559999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "89.60202"^^cim:Reactance ;
    cim:ACLineSegment.x0 "268.80606"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "142156.89262431161"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21506258-D595-49F6-9C05-258B662B821F"^^cim:String ;
    cim:IdentifiedObject.name "3910_3911_1"^^cim:String .

<216E3E92-1A05-4265-814F-08C6608D33F7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "216E3E92-1A05-4265-814F-08C6608D33F7"^^cim:String ;
    cim:IdentifiedObject.name "3201_3203_2"^^cim:String .

<21720AD1-0CA0-4CB3-8EB6-88A1A290D830> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    emt:ConductingEquipment.ToConnectivityNode <1D005512-0FD2-4411-9AD7-063593D30492> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21720AD1-0CA0-4CB3-8EB6-88A1A290D830"^^cim:String ;
    cim:IdentifiedObject.name "3401_3402_1"^^cim:String .

<21A5ABF3-0B13-4A50-ABF5-41CE669B2447> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A645867A-1698-4B1E-8764-77F52411470C> ;
    emt:ConductingEquipment.ToConnectivityNode <95530F9E-14D6-4512-A29F-13092A224B49> ;
    cim:ACLineSegment.b0ch "0.00025029599999999995"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004171599999999999"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.4"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.8"^^cim:Resistance ;
    cim:ACLineSegment.x "35.375"^^cim:Reactance ;
    cim:ACLineSegment.x0 "106.125"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "93286.1141808509"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21A5ABF3-0B13-4A50-ABF5-41CE669B2447"^^cim:String ;
    cim:IdentifiedObject.name "2901_2902_1"^^cim:String .

<226C8E86-2DE0-4176-9787-42B0F86737B4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    emt:ConductingEquipment.ToConnectivityNode <EA09FD47-C247-40A9-8583-ECE7F93CA5DE> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "226C8E86-2DE0-4176-9787-42B0F86737B4"^^cim:String ;
    cim:IdentifiedObject.name "3102_3302_1"^^cim:String .

<22FB28F9-FE33-460C-85E3-66482466BDF3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    emt:ConductingEquipment.ToConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:ACLineSegment.b0ch "2.851417769376181e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.752362948960302e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.28981"^^cim:Reactance ;
    cim:ACLineSegment.x0 "18.86943"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "13276.726634698167"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22FB28F9-FE33-460C-85E3-66482466BDF3"^^cim:String ;
    cim:IdentifiedObject.name "2616_2617_1"^^cim:String .

<234A693B-269D-47AF-A1D7-05B16BFB655D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    emt:ConductingEquipment.ToConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:ACLineSegment.b0ch "0.00012544423440453688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020907372400756147"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.31078"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.62156"^^cim:Resistance ;
    cim:ACLineSegment.x "49.02772"^^cim:Reactance ;
    cim:ACLineSegment.x0 "147.08316000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "77747.7850622183"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "234A693B-269D-47AF-A1D7-05B16BFB655D"^^cim:String ;
    cim:IdentifiedObject.name "3923_8005_1"^^cim:String .

<23C606C8-9A53-404E-9C60-008AF05EACBA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> ;
    emt:ConductingEquipment.ToConnectivityNode <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    cim:ACLineSegment.b0ch "0.0011688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.001948"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.75"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.5"^^cim:Resistance ;
    cim:ACLineSegment.x "185.0"^^cim:Reactance ;
    cim:ACLineSegment.x0 "555.0"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "460996.67160370556"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23C606C8-9A53-404E-9C60-008AF05EACBA"^^cim:String ;
    cim:IdentifiedObject.name "4103_6202_1"^^cim:String .

<24EE7D6C-CF1D-4179-A6B7-64D2AB9353B0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    emt:ConductingEquipment.ToConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:ACLineSegment.b0ch "0.00014354631379962193"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00023924385633270322"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5076500000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.0153000000000003"^^cim:Resistance ;
    cim:ACLineSegment.x "19.30321"^^cim:Reactance ;
    cim:ACLineSegment.x0 "57.90963"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "52185.83227093901"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "24EE7D6C-CF1D-4179-A6B7-64D2AB9353B0"^^cim:String ;
    cim:IdentifiedObject.name "2410_2411_1"^^cim:String .

<271FBA10-4D13-489B-A816-019AED90B63C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:ACLineSegment.b0ch "7.780718336483931e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00012967863894139885"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.5545"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.109"^^cim:Resistance ;
    cim:ACLineSegment.x "34.5966"^^cim:Reactance ;
    cim:ACLineSegment.x0 "103.78980000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "51436.14137568749"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "271FBA10-4D13-489B-A816-019AED90B63C"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_2"^^cim:String .

<276920BB-2D6B-4A44-B8DD-05A85C351B67> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    emt:ConductingEquipment.ToConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:ACLineSegment.b0ch "3.173534971644612e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.289224952741021e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.62951"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.25902"^^cim:Resistance ;
    cim:ACLineSegment.x "6.58076"^^cim:Reactance ;
    cim:ACLineSegment.x0 "19.74228"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "14326.87575313496"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "276920BB-2D6B-4A44-B8DD-05A85C351B67"^^cim:String ;
    cim:IdentifiedObject.name "2615_2617_2"^^cim:String .

<28166F91-F587-4929-A72C-917E3B933C22> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    emt:ConductingEquipment.ToConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "28166F91-F587-4929-A72C-917E3B933C22"^^cim:String ;
    cim:IdentifiedObject.name "3404_3804_1"^^cim:String .

<290CF094-7572-4ACC-B9DE-1DFFA2700F29> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    emt:ConductingEquipment.ToConnectivityNode <40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> ;
    cim:ACLineSegment.b0ch "0.000192"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00032"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.0"^^cim:Resistance ;
    cim:ACLineSegment.x "50.0"^^cim:Reactance ;
    cim:ACLineSegment.x0 "150.0"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "97135.37936165997"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "290CF094-7572-4ACC-B9DE-1DFFA2700F29"^^cim:String ;
    cim:IdentifiedObject.name "4101_4103_2"^^cim:String .

<295A8EDC-80D4-4C5B-9E4A-F242372FBF62> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    emt:ConductingEquipment.ToConnectivityNode <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    cim:ACLineSegment.b0ch "0.0004511999999999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0007519999999999998"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.5500000000000003"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.1000000000000005"^^cim:Resistance ;
    cim:ACLineSegment.x "56.449999999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "169.35"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "158218.8934228583"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "295A8EDC-80D4-4C5B-9E4A-F242372FBF62"^^cim:String ;
    cim:IdentifiedObject.name "4102_6202_1"^^cim:String .

<29EE55E4-8CFF-4624-A88F-86709B8467B9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29EE55E4-8CFF-4624-A88F-86709B8467B9"^^cim:String ;
    cim:IdentifiedObject.name "3201_3923_2"^^cim:String .

<29F6C37C-AD38-4E39-8D63-4DFF39F63BFE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    emt:ConductingEquipment.ToConnectivityNode <EEB3415D-03CD-41E0-BCFD-09DC2FC396DE> ;
    cim:ACLineSegment.b0ch "0.0002303424"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000383904"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3"^^cim:Resistance ;
    cim:ACLineSegment.x "31.65"^^cim:Reactance ;
    cim:ACLineSegment.x0 "94.94999999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "84647.79022060012"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29F6C37C-AD38-4E39-8D63-4DFF39F63BFE"^^cim:String ;
    cim:IdentifiedObject.name "4004_4092_1"^^cim:String .

<2A9EAF34-4F2F-4B60-BCF6-D7114AC3BFF4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    emt:ConductingEquipment.ToConnectivityNode <6A9EE7D7-461B-46B4-863C-701A8399346B> ;
    cim:ACLineSegment.b0ch "4.287334593572778e-06"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.145557655954631e-06"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.03174"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.06348"^^cim:Resistance ;
    cim:ACLineSegment.x "0.69299"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.07897"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "1708.8305399809258"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A9EAF34-4F2F-4B60-BCF6-D7114AC3BFF4"^^cim:String ;
    cim:IdentifiedObject.name "4009_4010_1"^^cim:String .

<2AEDAC14-89A4-4D0B-85B7-DF971A24B438> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    emt:ConductingEquipment.ToConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:ACLineSegment.b0ch "0.00016332703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002722117202268431"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.6928"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3856"^^cim:Resistance ;
    cim:ACLineSegment.x "20.895500000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "62.68650000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "57915.82446868295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2AEDAC14-89A4-4D0B-85B7-DF971A24B438"^^cim:String ;
    cim:IdentifiedObject.name "2408_2411_1"^^cim:String .

<2B999906-2C34-4894-AF09-9B8AB478BE3E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    emt:ConductingEquipment.ToConnectivityNode <C44636F5-04FD-43B9-A25D-73180783D63B> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2B999906-2C34-4894-AF09-9B8AB478BE3E"^^cim:String ;
    cim:IdentifiedObject.name "3804_3806_1"^^cim:String .

<2BCC8436-7F62-4676-8F86-4C61762578BE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    emt:ConductingEquipment.ToConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    cim:ACLineSegment.b0ch "0.00012544423440453688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020907372400756147"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.31078"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.62156"^^cim:Resistance ;
    cim:ACLineSegment.x "49.02772"^^cim:Reactance ;
    cim:ACLineSegment.x0 "147.08316000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "77747.7850622183"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2BCC8436-7F62-4676-8F86-4C61762578BE"^^cim:String ;
    cim:IdentifiedObject.name "3907_8004_1"^^cim:String .

<2C0D626D-B3C0-4D56-80DC-BB44DA75B96D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6960EC2E-6446-4E28-BFB4-1698C9AD4798> ;
    emt:ConductingEquipment.ToConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    cim:ACLineSegment.b0ch "0.00033348"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005558"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.325"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.65"^^cim:Resistance ;
    cim:ACLineSegment.x "91.1"^^cim:Reactance ;
    cim:ACLineSegment.x0 "273.29999999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "172796.8849277119"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2C0D626D-B3C0-4D56-80DC-BB44DA75B96D"^^cim:String ;
    cim:IdentifiedObject.name "3901_3903_1"^^cim:String .

<2C319160-A2DF-4FA1-AF32-F05BC41503FC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <677DB93B-ABFD-4560-84D2-51386A704877> ;
    emt:ConductingEquipment.ToConnectivityNode <99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> ;
    cim:ACLineSegment.b0ch "7.760639999999999e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000129344"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.525"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.05"^^cim:Resistance ;
    cim:ACLineSegment.x "11.425"^^cim:Reactance ;
    cim:ACLineSegment.x0 "34.275000000000006"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "29520.159347324978"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2C319160-A2DF-4FA1-AF32-F05BC41503FC"^^cim:String ;
    cim:IdentifiedObject.name "2402_2501_1"^^cim:String .

<2F35C4DF-1D66-4E78-B9FD-CCAD403B7147> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    emt:ConductingEquipment.ToConnectivityNode <30A07671-60CE-472D-82BF-25E6982AEA4D> ;
    cim:ACLineSegment.b0ch "0.00015122873345935726"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002520478890989288"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00011902499999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.00023804999999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "5.47515"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.42545"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "28527.05848702286"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F35C4DF-1D66-4E78-B9FD-CCAD403B7147"^^cim:String ;
    cim:IdentifiedObject.name "6102_6301_1"^^cim:String .

<2FC19278-7138-44D2-83A1-41828F620833> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6F500808-19DB-4C8B-A4F3-67AD250C2D82> ;
    emt:ConductingEquipment.ToConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2FC19278-7138-44D2-83A1-41828F620833"^^cim:String ;
    cim:IdentifiedObject.name "3101_3102_1"^^cim:String .

<3025EDBB-965C-42CE-AF09-6FEE09598745> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E3110CC9-DC9D-495D-9B68-AC7211363AEB> ;
    emt:ConductingEquipment.ToConnectivityNode <40C817EA-333E-4629-99BC-B7848731ABB8> ;
    cim:ACLineSegment.b0ch "0.00012159375000000001"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020265625000000004"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.325"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.65"^^cim:Resistance ;
    cim:ACLineSegment.x "32.425000000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "97.275"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "62249.725796416154"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3025EDBB-965C-42CE-AF09-6FEE09598745"^^cim:String ;
    cim:IdentifiedObject.name "3301_3902_1"^^cim:String .

<3113C167-7148-46A8-A627-3D50ACAB0419> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <027DFA1A-647E-4F78-98A7-21F33D2A1686> ;
    emt:ConductingEquipment.ToConnectivityNode <2B1E3198-6B7F-4394-85DC-0C47A40C925F> ;
    cim:ACLineSegment.b0ch "0.00044060639999999994"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000734344"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.8"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.6"^^cim:Resistance ;
    cim:ACLineSegment.x "62.925000000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "188.775"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "165074.06149342578"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3113C167-7148-46A8-A627-3D50ACAB0419"^^cim:String ;
    cim:IdentifiedObject.name "3896_3897_1"^^cim:String .

<34063ECF-C230-43B4-A763-C77059C4F157> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <ADAF7AC0-361C-4CEB-B477-32B5D75A06B4> ;
    emt:ConductingEquipment.ToConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:ACLineSegment.b0ch "1.3655954631379963e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "2.2759924385633272e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.18515"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.3703"^^cim:Resistance ;
    cim:ACLineSegment.x "2.83544"^^cim:Reactance ;
    cim:ACLineSegment.x0 "8.50632"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "6168.97609909352"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34063ECF-C230-43B4-A763-C77059C4F157"^^cim:String ;
    cim:IdentifiedObject.name "2609_2617_1"^^cim:String .

<34E20DED-8E93-4270-921F-A43F8ED2B8C0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    cim:ACLineSegment.b0ch "7.1088e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00011848"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "10.25"^^cim:Reactance ;
    cim:ACLineSegment.x0 "30.75"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "26760.973302811406"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34E20DED-8E93-4270-921F-A43F8ED2B8C0"^^cim:String ;
    cim:IdentifiedObject.name "2401_2603_1"^^cim:String .

<359345EB-9E8C-4919-BEC7-B190758FD4BC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    emt:ConductingEquipment.ToConnectivityNode <305626C9-774A-433F-9596-B4D623413D98> ;
    cim:ACLineSegment.b0ch "0.00027314399999999996"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00045524"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.95"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.9"^^cim:Resistance ;
    cim:ACLineSegment.x "37.550000000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "112.65"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "100402.06087531465"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "359345EB-9E8C-4919-BEC7-B190758FD4BC"^^cim:String ;
    cim:IdentifiedObject.name "4001_4094_1"^^cim:String .

<36243BEC-39F9-47EE-856D-D3103C450149> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    emt:ConductingEquipment.ToConnectivityNode <46C10F04-A25F-4454-B451-DB8523AAECDE> ;
    cim:ACLineSegment.b0ch "0.0015122873345935726"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0015122873345935726"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.058"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.058"^^cim:Resistance ;
    cim:ACLineSegment.x "10.58"^^cim:Reactance ;
    cim:ACLineSegment.x0 "10.58"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "85134.2976"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "36243BEC-39F9-47EE-856D-D3103C450149"^^cim:String ;
    cim:IdentifiedObject.name "4009_4104_1"^^cim:String .

<36972D11-2399-46ED-8E5A-7C72E1AA3E3E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    emt:ConductingEquipment.ToConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "36972D11-2399-46ED-8E5A-7C72E1AA3E3E"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_2"^^cim:String .

<3700F0DC-6D34-487C-8D60-17A13AA7B0C6> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3700F0DC-6D34-487C-8D60-17A13AA7B0C6"^^cim:String ;
    cim:IdentifiedObject.name "3204_3923_1"^^cim:String .

<3789EBF4-733E-40C8-A10B-0CD1CF583CD3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6F500808-19DB-4C8B-A4F3-67AD250C2D82> ;
    emt:ConductingEquipment.ToConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3789EBF4-733E-40C8-A10B-0CD1CF583CD3"^^cim:String ;
    cim:IdentifiedObject.name "3101_3102_2"^^cim:String .

<37F54BEE-CC1A-44BF-8376-34ADBFF9CC86> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1A8F8D21-F52A-4412-9926-719077699AE6> ;
    emt:ConductingEquipment.ToConnectivityNode <D7D91C38-BD09-4D1D-AE83-1D569EE77D42> ;
    cim:ACLineSegment.b0ch "0.00033663360000000007"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005610560000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.8499999999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.6999999999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "46.525000000000006"^^cim:Reactance ;
    cim:ACLineSegment.x0 "139.57500000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "124069.13254713606"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37F54BEE-CC1A-44BF-8376-34ADBFF9CC86"^^cim:String ;
    cim:IdentifiedObject.name "2600_2601_1"^^cim:String .

<38E3BDE8-2AB4-4CB6-8301-376AD4A407B3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "38E3BDE8-2AB4-4CB6-8301-376AD4A407B3"^^cim:String ;
    cim:IdentifiedObject.name "3201_3923_1"^^cim:String .

<390B6278-1DC1-4BB1-B436-58A97DDE3823> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <331600F9-55CC-4B67-B74F-8B0539A2E15B> ;
    cim:ACLineSegment.b0ch "0.00015057340894770007"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002509556815795001"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.4283"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.8566"^^cim:Resistance ;
    cim:ACLineSegment.x "20.4723"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.4169"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "55042.64359490439"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "390B6278-1DC1-4BB1-B436-58A97DDE3823"^^cim:String ;
    cim:IdentifiedObject.name "6502_6508_1"^^cim:String .

<399C0FF8-94BA-44E3-AF50-DE952BF3882E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    emt:ConductingEquipment.ToConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:ACLineSegment.b0ch "0.00035242344045368615"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005873724007561436"^^cim:Susceptance ;
    cim:ACLineSegment.r "20.64687"^^cim:Resistance ;
    cim:ACLineSegment.r0 "41.29374"^^cim:Resistance ;
    cim:ACLineSegment.x "144.96187"^^cim:Reactance ;
    cim:ACLineSegment.x0 "434.88561000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "224078.97477003312"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "399C0FF8-94BA-44E3-AF50-DE952BF3882E"^^cim:String ;
    cim:IdentifiedObject.name "8003_8005_2"^^cim:String .

<39A3A55D-C3F0-4B83-A1FD-DA20B09F1DD6> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D528A2D0-639C-4BDC-BE15-F02A4216F7F3> ;
    emt:ConductingEquipment.ToConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:ACLineSegment.b0ch "2.05318125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.42196875e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00011902499999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.00023804999999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "5.47515"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.42545"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "10511.22856420194"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "39A3A55D-C3F0-4B83-A1FD-DA20B09F1DD6"^^cim:String ;
    cim:IdentifiedObject.name "6302_7001_1"^^cim:String .

<39EEA5A3-865B-49E9-B6D5-0838B58A3756> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    emt:ConductingEquipment.ToConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    cim:ACLineSegment.b0ch "0.0004914093677798781"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004914093677798781"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.8566"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.8566"^^cim:Resistance ;
    cim:ACLineSegment.x "3.95163"^^cim:Reactance ;
    cim:ACLineSegment.x0 "3.95163"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "31797.6601536"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "39EEA5A3-865B-49E9-B6D5-0838B58A3756"^^cim:String ;
    cim:IdentifiedObject.name "6501_6502_1"^^cim:String .

<3ABF745B-E035-4472-A8CC-F312A31C8F1C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A557F455-F380-4E01-953A-5DCD0F0A8757> ;
    emt:ConductingEquipment.ToConnectivityNode <99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> ;
    cim:ACLineSegment.b0ch "0.000164544"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00027424000000000003"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.0"^^cim:Resistance ;
    cim:ACLineSegment.x "23.249999999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "69.74999999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "61318.89613338989"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3ABF745B-E035-4472-A8CC-F312A31C8F1C"^^cim:String ;
    cim:IdentifiedObject.name "2403_2501_1"^^cim:String .

<3BA9EFFB-1F03-4559-AB92-D97E2BBDF330> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "0.00035242344045368615"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005873724007561436"^^cim:Susceptance ;
    cim:ACLineSegment.r "20.64687"^^cim:Resistance ;
    cim:ACLineSegment.r0 "41.29374"^^cim:Resistance ;
    cim:ACLineSegment.x "144.96187"^^cim:Reactance ;
    cim:ACLineSegment.x0 "434.88561000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "224078.97477003312"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3BA9EFFB-1F03-4559-AB92-D97E2BBDF330"^^cim:String ;
    cim:IdentifiedObject.name "3911_3924_1"^^cim:String .

<3C0D02EB-22BF-43DE-8D3F-7D154FC3F827> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    emt:ConductingEquipment.ToConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:ACLineSegment.b0ch "0.0010081915563957152"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0016803192606595254"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.6287425"^^cim:Resistance ;
    cim:ACLineSegment.r0 "23.257485"^^cim:Resistance ;
    cim:ACLineSegment.x "130.9275"^^cim:Reactance ;
    cim:ACLineSegment.x0 "392.7825"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "360187.626732703"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C0D02EB-22BF-43DE-8D3F-7D154FC3F827"^^cim:String ;
    cim:IdentifiedObject.name "1004_7002_1"^^cim:String .

<3DBAED1E-D64C-4A06-9583-99EAC7291894> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    emt:ConductingEquipment.ToConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    cim:ACLineSegment.b0ch "4.4461247637051036e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.410207939508506e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.595125"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.19025"^^cim:Resistance ;
    cim:ACLineSegment.x "6.308325"^^cim:Reactance ;
    cim:ACLineSegment.x0 "18.924975"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "16603.11884870676"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3DBAED1E-D64C-4A06-9583-99EAC7291894"^^cim:String ;
    cim:IdentifiedObject.name "1002_1004_1"^^cim:String .

<3F1A5B47-DA0B-4DF2-A704-8720E647653C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    emt:ConductingEquipment.ToConnectivityNode <AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.426400000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "51.048500000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "153.14550000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3F1A5B47-DA0B-4DF2-A704-8720E647653C"^^cim:String ;
    cim:IdentifiedObject.name "6203_6304_1"^^cim:String .

<3FCFCAE1-7104-4A61-B588-9A4EF72809E7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    emt:ConductingEquipment.ToConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FCFCAE1-7104-4A61-B588-9A4EF72809E7"^^cim:String ;
    cim:IdentifiedObject.name "3202_3203_1"^^cim:String .

<400485FF-9DE5-4668-92C1-0C3D96086F41> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> ;
    emt:ConductingEquipment.ToConnectivityNode <852BD924-E9C9-4321-B332-F11466ADABB9> ;
    cim:ACLineSegment.b0ch "0.00011568998109640828"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00019281663516068049"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.7406"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.4812"^^cim:Resistance ;
    cim:ACLineSegment.x "13.9656"^^cim:Reactance ;
    cim:ACLineSegment.x0 "41.8968"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "39849.19005154766"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "400485FF-9DE5-4668-92C1-0C3D96086F41"^^cim:String ;
    cim:IdentifiedObject.name "2405_2406_1"^^cim:String .

<412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    emt:ConductingEquipment.ToConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF"^^cim:String ;
    cim:IdentifiedObject.name "3401_3804_1"^^cim:String .

<4152302A-4080-49D1-B5E9-681C48C68E24> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    emt:ConductingEquipment.ToConnectivityNode <11DFF29B-26DC-47A2-92ED-97322B0DE88A> ;
    cim:ACLineSegment.b0ch "0.00017446560000000002"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000290776"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.05"^^cim:Resistance ;
    cim:ACLineSegment.x "18.425"^^cim:Reactance ;
    cim:ACLineSegment.x0 "55.275000000000006"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "56208.303386198386"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4152302A-4080-49D1-B5E9-681C48C68E24"^^cim:String ;
    cim:IdentifiedObject.name "4004_4091_1"^^cim:String .

<42A86FD9-9B26-4C70-B0CA-9344108B85BF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    emt:ConductingEquipment.ToConnectivityNode <6108167A-C35D-45F1-BBA5-CF37A318763C> ;
    cim:ACLineSegment.b0ch "0.00018095274102079392"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003015879017013232"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.47005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.9401"^^cim:Resistance ;
    cim:ACLineSegment.x "37.20986"^^cim:Reactance ;
    cim:ACLineSegment.x0 "111.62958"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "81349.22599755878"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "42A86FD9-9B26-4C70-B0CA-9344108B85BF"^^cim:String ;
    cim:IdentifiedObject.name "2100_2302_1"^^cim:String .

<43813114-0278-4FC2-AFE6-5CCF5ADB4EE2> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    emt:ConductingEquipment.ToConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:ACLineSegment.b0ch "2.05318125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.42196875e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00011902499999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.00023804999999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "5.47515"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.42545"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "10511.22856420194"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "43813114-0278-4FC2-AFE6-5CCF5ADB4EE2"^^cim:String ;
    cim:IdentifiedObject.name "7001_7002_1"^^cim:String .

<440A6135-5C77-4BA7-8385-43D0C5E26485> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <1B7E5788-69FD-4184-B099-EF73E82F4C75> ;
    cim:ACLineSegment.b0ch "2.8015122873345937e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.669187145557656e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.73002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.46004"^^cim:Resistance ;
    cim:ACLineSegment.x "5.90364"^^cim:Reactance ;
    cim:ACLineSegment.x0 "17.71092"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "12749.64296765064"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "440A6135-5C77-4BA7-8385-43D0C5E26485"^^cim:String ;
    cim:IdentifiedObject.name "2612_2620_1"^^cim:String .

<441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    emt:ConductingEquipment.ToConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.426400000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "51.048500000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "153.14550000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59"^^cim:String ;
    cim:IdentifiedObject.name "6203_6303_2"^^cim:String .

<44D459BB-1D8E-4AE4-B542-A10D54E0FCAE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    emt:ConductingEquipment.ToConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:ACLineSegment.b0ch "0.00031200000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005200000000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "20.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "79285.91666675433"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44D459BB-1D8E-4AE4-B542-A10D54E0FCAE"^^cim:String ;
    cim:IdentifiedObject.name "4102_4202_1"^^cim:String .

<457A867A-E985-4B48-8FD9-1193CA656E7E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    emt:ConductingEquipment.ToConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:ACLineSegment.b0ch "0.00031200000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005200000000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "20.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "79285.91666675433"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "457A867A-E985-4B48-8FD9-1193CA656E7E"^^cim:String ;
    cim:IdentifiedObject.name "4102_4201_1"^^cim:String .

<45A7B639-754F-4F73-B2BB-0C34D8029E2C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    cim:ACLineSegment.b0ch "0.00012544423440453688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020907372400756147"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.31078"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.62156"^^cim:Resistance ;
    cim:ACLineSegment.x "49.02772"^^cim:Reactance ;
    cim:ACLineSegment.x0 "147.08316000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "77747.7850622183"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "45A7B639-754F-4F73-B2BB-0C34D8029E2C"^^cim:String ;
    cim:IdentifiedObject.name "3911_8003_2"^^cim:String .

<45A92B5B-44A8-491A-ADC0-188D9DEEA6A7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <73B69BDB-6C34-4A5F-9653-D9F93EF5F610> ;
    emt:ConductingEquipment.ToConnectivityNode <62D59E1E-1B10-4040-B4EB-810100476F9D> ;
    cim:ACLineSegment.b0ch "0.00047688479999999996"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0007948079999999999"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.0749999999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.1499999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "66.475"^^cim:Reactance ;
    cim:ACLineSegment.x0 "199.42499999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "176513.42308810807"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "45A92B5B-44A8-491A-ADC0-188D9DEEA6A7"^^cim:String ;
    cim:IdentifiedObject.name "3892_3893_1"^^cim:String .

<464E9DDE-2406-401A-9014-5D0E9BB49B54> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <ECE28A5D-AFF7-4CD6-9183-61240E6A1892> ;
    emt:ConductingEquipment.ToConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    cim:ACLineSegment.b0ch "0.00033562079999999996"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000559368"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.9249999999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.8499999999999996"^^cim:Resistance ;
    cim:ACLineSegment.x "13.4"^^cim:Reactance ;
    cim:ACLineSegment.x0 "40.2"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "66484.23217206336"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "464E9DDE-2406-401A-9014-5D0E9BB49B54"^^cim:String ;
    cim:IdentifiedObject.name "1201_1202_1"^^cim:String .

<48437B5E-EDE2-4446-AA88-38E016AE09BD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1A8F8D21-F52A-4412-9926-719077699AE6> ;
    emt:ConductingEquipment.ToConnectivityNode <35A2FA38-1196-4F71-88B5-AD3C7AE0E37F> ;
    cim:ACLineSegment.b0ch "0.0002851248"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000475208"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.05"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.1"^^cim:Resistance ;
    cim:ACLineSegment.x "41.7"^^cim:Reactance ;
    cim:ACLineSegment.x0 "125.10000000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "108100.41181860937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "48437B5E-EDE2-4446-AA88-38E016AE09BD"^^cim:String ;
    cim:IdentifiedObject.name "2600_2602_1"^^cim:String .

<48AAFA0F-F52E-4443-8E31-086CC391459C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E3110CC9-DC9D-495D-9B68-AC7211363AEB> ;
    emt:ConductingEquipment.ToConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    cim:ACLineSegment.b0ch "0.00014370719999999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00023951199999999997"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.25"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.5"^^cim:Resistance ;
    cim:ACLineSegment.x "22.025"^^cim:Reactance ;
    cim:ACLineSegment.x0 "66.07499999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "55774.931617889015"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "48AAFA0F-F52E-4443-8E31-086CC391459C"^^cim:String ;
    cim:IdentifiedObject.name "3301_3903_1"^^cim:String .

<49C32E68-8141-41DC-878A-889D07BAED39> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B7647906-0699-4F22-A2EC-DAF8D5CD790B> ;
    emt:ConductingEquipment.ToConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    cim:ACLineSegment.b0ch "0.00056236925015753"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009372820835958833"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.37955"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.7591"^^cim:Resistance ;
    cim:ACLineSegment.x "80.103825"^^cim:Reactance ;
    cim:ACLineSegment.x0 "240.311475"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "210416.22956061515"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "49C32E68-8141-41DC-878A-889D07BAED39"^^cim:String ;
    cim:IdentifiedObject.name "4008_6401_1"^^cim:String .

<4A0653EE-F335-468B-907B-DCB5BAE6349C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <ECE28A5D-AFF7-4CD6-9183-61240E6A1892> ;
    emt:ConductingEquipment.ToConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:ACLineSegment.b0ch "0.000814128"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00135688"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.95"^^cim:Resistance ;
    cim:ACLineSegment.x "64.8"^^cim:Reactance ;
    cim:ACLineSegment.x0 "194.39999999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "227706.6283917453"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4A0653EE-F335-468B-907B-DCB5BAE6349C"^^cim:String ;
    cim:IdentifiedObject.name "1201_1402_1"^^cim:String .

<4A93A1A2-2778-435F-A335-60D91903631B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    cim:ACLineSegment.b0ch "0.00019900800000000003"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00033168000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.1"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.2"^^cim:Resistance ;
    cim:ACLineSegment.x "28.125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "84.375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "74169.15945389167"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4A93A1A2-2778-435F-A335-60D91903631B"^^cim:String ;
    cim:IdentifiedObject.name "2401_2404_1"^^cim:String .

<4CCF2401-F0B8-4CDB-B387-A6228A212378> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <ADAF7AC0-361C-4CEB-B477-32B5D75A06B4> ;
    emt:ConductingEquipment.ToConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    cim:ACLineSegment.b0ch "1.8419659735349716e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.0699432892249525e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.24863"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.49726"^^cim:Resistance ;
    cim:ACLineSegment.x "3.8246700000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "11.47401"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "8321.07833355887"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4CCF2401-F0B8-4CDB-B387-A6228A212378"^^cim:String ;
    cim:IdentifiedObject.name "2609_2615_1"^^cim:String .

<4DE22D02-103F-4FC3-BFDD-B368999CC4D4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    emt:ConductingEquipment.ToConnectivityNode <5CCBF4EA-D440-4539-84C4-AF5000CD05C3> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4DE22D02-103F-4FC3-BFDD-B368999CC4D4"^^cim:String ;
    cim:IdentifiedObject.name "3401_3405_2"^^cim:String .

<4E958808-AB27-4180-BF1D-6BAD92F37C92> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> ;
    emt:ConductingEquipment.ToConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:ACLineSegment.b0ch "0.00016614996849401387"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002769166141566898"^^cim:Susceptance ;
    cim:ACLineSegment.r "12.854700000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "25.709400000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "114.859125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "344.577375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E958808-AB27-4180-BF1D-6BAD92F37C92"^^cim:String ;
    cim:IdentifiedObject.name "6404_6507_1"^^cim:String .

<4EF82C1A-46A9-4D81-B3EA-FA9850E6A988> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0CE4EAE7-EE27-483D-8A3B-04E13C8422DC> ;
    emt:ConductingEquipment.ToConnectivityNode <ECE28A5D-AFF7-4CD6-9183-61240E6A1892> ;
    cim:ACLineSegment.b0ch "0.0008027039999999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0013378399999999999"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.425"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.85"^^cim:Resistance ;
    cim:ACLineSegment.x "79.22500000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "237.675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "250006.1324112825"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4EF82C1A-46A9-4D81-B3EA-FA9850E6A988"^^cim:String ;
    cim:IdentifiedObject.name "1001_1201_1"^^cim:String .

<4F81A052-5B6D-42B9-AF9A-9049D3A195E9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:ACLineSegment.b0ch "8.120982986767485e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013534971644612475"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.8454500000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.690900000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "35.13618"^^cim:Reactance ;
    cim:ACLineSegment.x0 "105.40854000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "52957.002639409046"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4F81A052-5B6D-42B9-AF9A-9049D3A195E9"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_3"^^cim:String .

<50673F55-1102-4107-9107-D8B4E92EBCB8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> ;
    cim:ACLineSegment.b0ch "0.0001713085486242386"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001713085486242386"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.x "1.261665"^^cim:Reactance ;
    cim:ACLineSegment.x0 "1.261665"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "10152.2649888"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "50673F55-1102-4107-9107-D8B4E92EBCB8"^^cim:String ;
    cim:IdentifiedObject.name "6502_6509_2"^^cim:String .

<50D4D632-DCAE-497D-B183-5B20B4F806CE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    cim:ACLineSegment.b0ch "3.470699432892249e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.784499054820416e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.2114099999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.4228199999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "8.37407"^^cim:Reactance ;
    cim:ACLineSegment.x0 "25.12221"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "16901.24199077672"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "50D4D632-DCAE-497D-B183-5B20B4F806CE"^^cim:String ;
    cim:IdentifiedObject.name "2612_2615_1"^^cim:String .

<51CACEB0-DEB7-4379-B68E-6B86888759A0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    emt:ConductingEquipment.ToConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:ACLineSegment.b0ch "0.000267744"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00044624000000000004"^^cim:Susceptance ;
    cim:ACLineSegment.r "15.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "31.0"^^cim:Resistance ;
    cim:ACLineSegment.x "168.25"^^cim:Reactance ;
    cim:ACLineSegment.x0 "504.75"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "210416.22956061515"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "51CACEB0-DEB7-4379-B68E-6B86888759A0"^^cim:String ;
    cim:IdentifiedObject.name "1301_1402_2"^^cim:String .

<52DDEA24-BA95-4F57-8B89-BB975F7376CF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    emt:ConductingEquipment.ToConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "52DDEA24-BA95-4F57-8B89-BB975F7376CF"^^cim:String ;
    cim:IdentifiedObject.name "3202_3203_9"^^cim:String .

<53D79F06-7EF4-4FA8-A78D-5420BDF945B9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F82B75DA-8323-497C-AC36-064AABFBDBC7> ;
    emt:ConductingEquipment.ToConnectivityNode <E91C9D2B-F153-4354-A6CD-F184ED24D961> ;
    cim:ACLineSegment.b0ch "0.000529704"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0008828400000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.05"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.1"^^cim:Resistance ;
    cim:ACLineSegment.x "59.325"^^cim:Reactance ;
    cim:ACLineSegment.x0 "177.97500000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "175742.71192477527"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "53D79F06-7EF4-4FA8-A78D-5420BDF945B9"^^cim:String ;
    cim:IdentifiedObject.name "4002_4003_1"^^cim:String .

<53FB784F-F4A6-419A-8E60-524A68E2E870> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    emt:ConductingEquipment.ToConnectivityNode <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "53FB784F-F4A6-419A-8E60-524A68E2E870"^^cim:String ;
    cim:IdentifiedObject.name "3204_3205_2"^^cim:String .

<54AF318B-81E7-4E6D-BFA8-55C21F5105B3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    emt:ConductingEquipment.ToConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:ACLineSegment.b0ch "0.00031200000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005200000000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "20.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "79285.91666675433"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54AF318B-81E7-4E6D-BFA8-55C21F5105B3"^^cim:String ;
    cim:IdentifiedObject.name "4101_4201_1"^^cim:String .

<5634E5C5-0585-4FF0-A4E2-F6525806D48B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    emt:ConductingEquipment.ToConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5634E5C5-0585-4FF0-A4E2-F6525806D48B"^^cim:String ;
    cim:IdentifiedObject.name "3203_3303_9"^^cim:String .

<56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    emt:ConductingEquipment.ToConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA"^^cim:String ;
    cim:IdentifiedObject.name "3103_3204_2"^^cim:String .

<56F0AC70-41CF-4E0C-A062-F82119A7D131> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    emt:ConductingEquipment.ToConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:ACLineSegment.b0ch "0.0003116320100819155"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005193866834698592"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.04685"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.0937"^^cim:Resistance ;
    cim:ACLineSegment.x "44.2773"^^cim:Reactance ;
    cim:ACLineSegment.x0 "132.8319"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "116453.73432488613"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "56F0AC70-41CF-4E0C-A062-F82119A7D131"^^cim:String ;
    cim:IdentifiedObject.name "6503_6507_2"^^cim:String .

<57B0DCFB-4467-44DB-9407-E31D16A2A755> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    emt:ConductingEquipment.ToConnectivityNode <181B8EAA-86AD-4E2D-9DF7-308D6E013333> ;
    cim:ACLineSegment.b0ch "0.0002303424"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000383904"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3"^^cim:Resistance ;
    cim:ACLineSegment.x "4.125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "12.375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "30559.112997958797"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "57B0DCFB-4467-44DB-9407-E31D16A2A755"^^cim:String ;
    cim:IdentifiedObject.name "4202_4203_1"^^cim:String .

<57BCF0DE-B191-4C57-A1DC-11C3083A26C7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D3149362-607A-4994-A78D-9A75D7942AB0> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "0.00020803780718336485"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003467296786389414"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.823149999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "23.646299999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "85.20074000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "255.60222000000005"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "131988.05870401522"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "57BCF0DE-B191-4C57-A1DC-11C3083A26C7"^^cim:String ;
    cim:IdentifiedObject.name "3916_3924_1"^^cim:String .

<583896F9-698D-47CE-A867-FF050191A6CD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1A8F8D21-F52A-4412-9926-719077699AE6> ;
    emt:ConductingEquipment.ToConnectivityNode <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    cim:ACLineSegment.b0ch "2.88048e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.8008e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.0005"^^cim:Resistance ;
    cim:ACLineSegment.x "3.975"^^cim:Reactance ;
    cim:ACLineSegment.x0 "11.925"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "10608.227446814411"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "583896F9-698D-47CE-A867-FF050191A6CD"^^cim:String ;
    cim:IdentifiedObject.name "2600_2603_1"^^cim:String .

<59571E3F-1289-475B-A078-3F230A82E81F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CCF3710F-0CF7-4158-A1F5-1B3F324EF225> ;
    emt:ConductingEquipment.ToConnectivityNode <1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2> ;
    cim:ACLineSegment.b0ch "0.00031884"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005314"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.975"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.95"^^cim:Resistance ;
    cim:ACLineSegment.x "48.425"^^cim:Reactance ;
    cim:ACLineSegment.x0 "145.27499999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "123186.4781365845"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59571E3F-1289-475B-A078-3F230A82E81F"^^cim:String ;
    cim:IdentifiedObject.name "3801_3802_1"^^cim:String .

<5B0382B6-1860-4D0B-AA47-EBC7511A304E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    emt:ConductingEquipment.ToConnectivityNode <BBE13252-F726-43D4-BE76-2B793A144C57> ;
    cim:ACLineSegment.b0ch "0.0003061728"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000510288"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.8"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.6"^^cim:Resistance ;
    cim:ACLineSegment.x "34.550000000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "103.65"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "101964.53732989776"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B0382B6-1860-4D0B-AA47-EBC7511A304E"^^cim:String ;
    cim:IdentifiedObject.name "4001_4090_1"^^cim:String .

<5B8BA0E0-8238-47CD-9BDD-1ABD29B1F781> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    emt:ConductingEquipment.ToConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:ACLineSegment.b0ch "0.0012273724007561438"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0020456206679269062"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.652927499999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "19.305854999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "162.945225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "488.835675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "443354.1927863947"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B8BA0E0-8238-47CD-9BDD-1ABD29B1F781"^^cim:String ;
    cim:IdentifiedObject.name "6504_7002_1"^^cim:String .

<5C0558F0-649C-44AE-933F-DFF6885832C9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    emt:ConductingEquipment.ToConnectivityNode <9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> ;
    cim:ACLineSegment.b0ch "0.00019206049149338375"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003201008191556396"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.x "26.899649999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "80.69895"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "71258.08661675728"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C0558F0-649C-44AE-933F-DFF6885832C9"^^cim:String ;
    cim:IdentifiedObject.name "6501_6509_2"^^cim:String .

<5E9E6295-7943-44AC-B636-875E33919154> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    emt:ConductingEquipment.ToConnectivityNode <3D67349F-8B1D-4128-97FB-0F123B364FD3> ;
    cim:ACLineSegment.b0ch "0.0011532703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0011532703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.41262"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.41262"^^cim:Resistance ;
    cim:ACLineSegment.x "3.816735"^^cim:Reactance ;
    cim:ACLineSegment.x0 "3.816735"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:Conductor.length "30712.197859199998"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E9E6295-7943-44AC-B636-875E33919154"^^cim:String ;
    cim:IdentifiedObject.name "3701_3926_2"^^cim:String .

<5F6280C0-B71F-4AD5-A916-4C599750C718> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    emt:ConductingEquipment.ToConnectivityNode <40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> ;
    cim:ACLineSegment.b0ch "0.0011688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.001948"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.75"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.5"^^cim:Resistance ;
    cim:ACLineSegment.x "185.0"^^cim:Reactance ;
    cim:ACLineSegment.x0 "555.0"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "460996.67160370556"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5F6280C0-B71F-4AD5-A916-4C599750C718"^^cim:String ;
    cim:IdentifiedObject.name "4101_4103_1"^^cim:String .

<5F798E06-B4F7-497A-AC7C-B6E7C537DD6A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5F798E06-B4F7-497A-AC7C-B6E7C537DD6A"^^cim:String ;
    cim:IdentifiedObject.name "3201_3203_1"^^cim:String .

<606D0D47-504A-44ED-968F-4A4EA6D88ADA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    emt:ConductingEquipment.ToConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.8566000000000003"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.x "25.524250000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "76.57275000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "96841.09906488574"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "606D0D47-504A-44ED-968F-4A4EA6D88ADA"^^cim:String ;
    cim:IdentifiedObject.name "6305_6510_2"^^cim:String .

<63651A4D-1C9B-4090-8241-7B3A8B3B1934> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <ECE28A5D-AFF7-4CD6-9183-61240E6A1892> ;
    emt:ConductingEquipment.ToConnectivityNode <A645867A-1698-4B1E-8764-77F52411470C> ;
    cim:ACLineSegment.b0ch "0.0009483839999999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00158064"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "10.35"^^cim:Resistance ;
    cim:ACLineSegment.x "34.225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "102.67500000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "178609.95529402082"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63651A4D-1C9B-4090-8241-7B3A8B3B1934"^^cim:String ;
    cim:IdentifiedObject.name "1201_2901_1"^^cim:String .

<639C4987-9655-4BD7-8D40-0001B8BF95FA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    emt:ConductingEquipment.ToConnectivityNode <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    cim:ACLineSegment.b0ch "8.513421550094517e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00014189035916824195"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.1955399999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.3910799999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "18.10238"^^cim:Reactance ;
    cim:ACLineSegment.x0 "54.307140000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "38919.005301160454"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "639C4987-9655-4BD7-8D40-0001B8BF95FA"^^cim:String ;
    cim:IdentifiedObject.name "2608_2619_1"^^cim:String .

<63E4BA9B-3C4F-4351-8601-6688E3FBEA1A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    emt:ConductingEquipment.ToConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:ACLineSegment.b0ch "0.00012544423440453688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020907372400756147"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.31078"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.62156"^^cim:Resistance ;
    cim:ACLineSegment.x "49.02772"^^cim:Reactance ;
    cim:ACLineSegment.x0 "147.08316000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "77747.7850622183"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63E4BA9B-3C4F-4351-8601-6688E3FBEA1A"^^cim:String ;
    cim:IdentifiedObject.name "3923_8005_2"^^cim:String .

<6597045F-E295-4EF7-8E14-799915534BDD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    cim:ACLineSegment.b0ch "3.470699432892249e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.784499054820416e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.2114099999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.4228199999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "8.37407"^^cim:Reactance ;
    cim:ACLineSegment.x0 "25.12221"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "16901.24199077672"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6597045F-E295-4EF7-8E14-799915534BDD"^^cim:String ;
    cim:IdentifiedObject.name "2612_2615_2"^^cim:String .

<660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE"^^cim:String ;
    cim:IdentifiedObject.name "3202_3924_2"^^cim:String .

<6782B376-33F9-4CD4-A570-0122AAD98633> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <28B04793-75C2-47A0-B4F6-9F75435009FF> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6782B376-33F9-4CD4-A570-0122AAD98633"^^cim:String ;
    cim:IdentifiedObject.name "3305_3923_1"^^cim:String .

<67BC49A0-8E15-4CDE-A44D-51FEAAF53714> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    emt:ConductingEquipment.ToConnectivityNode <8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> ;
    cim:ACLineSegment.b0ch "0.0012985507246376813"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.002164251207729469"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.1305475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.261095"^^cim:Resistance ;
    cim:ACLineSegment.x "23.66217"^^cim:Reactance ;
    cim:ACLineSegment.x0 "70.98651"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "173779.5101490842"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67BC49A0-8E15-4CDE-A44D-51FEAAF53714"^^cim:String ;
    cim:IdentifiedObject.name "1002_1102_1"^^cim:String .

<68123FB1-6765-48D3-A887-D9B289341742> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    emt:ConductingEquipment.ToConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:ACLineSegment.b0ch "0.0002935853812224322"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004893089687040538"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.52295"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.0459"^^cim:Resistance ;
    cim:ACLineSegment.x "40.468500000000006"^^cim:Reactance ;
    cim:ACLineSegment.x0 "121.40550000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "108060.65384224133"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68123FB1-6765-48D3-A887-D9B289341742"^^cim:String ;
    cim:IdentifiedObject.name "6504_6507_1"^^cim:String .

<6827D5FF-05DA-40A4-B908-1EA2E2A7D975> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    emt:ConductingEquipment.ToConnectivityNode <AF7EA965-B50B-447F-A600-8E2580C4F65E> ;
    cim:ACLineSegment.b0ch "8.322873345935727e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013871455576559545"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.1690900000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.3381800000000004"^^cim:Resistance ;
    cim:ACLineSegment.x "17.700339999999997"^^cim:Reactance ;
    cim:ACLineSegment.x0 "53.10101999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "38051.2800736364"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6827D5FF-05DA-40A4-B908-1EA2E2A7D975"^^cim:String ;
    cim:IdentifiedObject.name "2608_2611_1"^^cim:String .

<6893FBBD-A47A-40EA-9B8D-182254442693> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    emt:ConductingEquipment.ToConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:ACLineSegment.b0ch "0.00031200000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005200000000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "20.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "79285.91666675433"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6893FBBD-A47A-40EA-9B8D-182254442693"^^cim:String ;
    cim:IdentifiedObject.name "4102_4202_2"^^cim:String .

<689C38B2-2827-4DF0-B5CA-A3A421F52152> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    emt:ConductingEquipment.ToConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:ACLineSegment.b0ch "0.0004452624"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000742104"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.8249999999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.6499999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "51.725"^^cim:Reactance ;
    cim:ACLineSegment.x0 "155.175"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "150452.73440195012"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "689C38B2-2827-4DF0-B5CA-A3A421F52152"^^cim:String ;
    cim:IdentifiedObject.name "4101_4102_2"^^cim:String .

<68A3200F-9E57-4257-AFCA-5E072B8C0438> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1B72A2F3-A298-47F7-A989-78984F48A63B> ;
    emt:ConductingEquipment.ToConnectivityNode <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    cim:ACLineSegment.b0ch "2.9013232514177693e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.835538752362949e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.38616999999999996"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.7723399999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "5.42225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.266750000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "12434.537948777319"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68A3200F-9E57-4257-AFCA-5E072B8C0438"^^cim:String ;
    cim:IdentifiedObject.name "2614_2616_1"^^cim:String .

<692EB188-9B14-4867-A8A9-BE25CB22E81F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> ;
    cim:ACLineSegment.b0ch "0.00022708800000000002"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00037848000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.4999999999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.9999999999999996"^^cim:Resistance ;
    cim:ACLineSegment.x "32.0"^^cim:Reactance ;
    cim:ACLineSegment.x0 "96.0"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "84511.12947410766"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "692EB188-9B14-4867-A8A9-BE25CB22E81F"^^cim:String ;
    cim:IdentifiedObject.name "2401_2501_1"^^cim:String .

<69DE1162-0C0E-40F1-9B85-2B3C49938F4E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    emt:ConductingEquipment.ToConnectivityNode <F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A> ;
    cim:ACLineSegment.b0ch "3.4416e-06"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.736e-06"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.05"^^cim:Resistance ;
    cim:ACLineSegment.x "0.7499999999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.2499999999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "1592.7684788580764"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "69DE1162-0C0E-40F1-9B85-2B3C49938F4E"^^cim:String ;
    cim:IdentifiedObject.name "4006_4007_1"^^cim:String .

<6B2E3638-A50B-46D4-87B4-92D66E2C3B0D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F82B75DA-8323-497C-AC36-064AABFBDBC7> ;
    emt:ConductingEquipment.ToConnectivityNode <11DFF29B-26DC-47A2-92ED-97322B0DE88A> ;
    cim:ACLineSegment.b0ch "0.00024349439999999994"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00040582399999999994"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.4999999999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.9999999999999996"^^cim:Resistance ;
    cim:ACLineSegment.x "25.9"^^cim:Reactance ;
    cim:ACLineSegment.x0 "77.69999999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "78729.26463191243"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6B2E3638-A50B-46D4-87B4-92D66E2C3B0D"^^cim:String ;
    cim:IdentifiedObject.name "4002_4091_1"^^cim:String .

<6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    emt:ConductingEquipment.ToConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.73002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.46004"^^cim:Resistance ;
    cim:ACLineSegment.x "28.56071"^^cim:Reactance ;
    cim:ACLineSegment.x0 "85.68213"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "69684.71230049034"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16"^^cim:String ;
    cim:IdentifiedObject.name "2408_2409_1"^^cim:String .

<6C48E763-66F1-406F-AA58-9004C61FDFEA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6C48E763-66F1-406F-AA58-9004C61FDFEA"^^cim:String ;
    cim:IdentifiedObject.name "3907_3923_1"^^cim:String .

<6D94DC42-A274-418B-8AFB-6013EBDEE949> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    emt:ConductingEquipment.ToConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:ACLineSegment.b0ch "3.173534971644612e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.289224952741021e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.62951"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.25902"^^cim:Resistance ;
    cim:ACLineSegment.x "6.58076"^^cim:Reactance ;
    cim:ACLineSegment.x0 "19.74228"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "14326.87575313496"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D94DC42-A274-418B-8AFB-6013EBDEE949"^^cim:String ;
    cim:IdentifiedObject.name "2615_2617_1"^^cim:String .

<6F5906FF-8972-4477-B726-C673420AE0BE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    emt:ConductingEquipment.ToConnectivityNode <42C1617E-48BF-45C3-BC90-6E2A50AB82C5> ;
    cim:ACLineSegment.b0ch "8.751606805293007e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001458601134215501"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.3276000000000003"^^cim:Resistance ;
    cim:ACLineSegment.x "18.10238"^^cim:Reactance ;
    cim:ACLineSegment.x0 "54.307140000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "39459.68021895217"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F5906FF-8972-4477-B726-C673420AE0BE"^^cim:String ;
    cim:IdentifiedObject.name "2610_2613_1"^^cim:String .

<6F885290-33A9-4B83-BCDA-E6B452391DCF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F3249C23-C7EE-4FCE-B985-073B8868B92A> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "0.00027756521739130436"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004626086956521739"^^cim:Susceptance ;
    cim:ACLineSegment.r "16.17682"^^cim:Resistance ;
    cim:ACLineSegment.r0 "32.35364"^^cim:Resistance ;
    cim:ACLineSegment.x "108.2334"^^cim:Reactance ;
    cim:ACLineSegment.x0 "324.7002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "171832.3762712057"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F885290-33A9-4B83-BCDA-E6B452391DCF"^^cim:String ;
    cim:IdentifiedObject.name "3912_3924_1"^^cim:String .

<70CACC6B-E076-4ACB-8142-A1535F0FC8FB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    emt:ConductingEquipment.ToConnectivityNode <28B04793-75C2-47A0-B4F6-9F75435009FF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "70CACC6B-E076-4ACB-8142-A1535F0FC8FB"^^cim:String ;
    cim:IdentifiedObject.name "3103_3305_1"^^cim:String .

<71DA1FB2-2504-435D-9AE0-797CA5468D19> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    emt:ConductingEquipment.ToConnectivityNode <71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> ;
    cim:ACLineSegment.b0ch "0.000792"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00132"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.075"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.15"^^cim:Resistance ;
    cim:ACLineSegment.x "50.0"^^cim:Reactance ;
    cim:ACLineSegment.x0 "150.0"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "197282.88809575225"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71DA1FB2-2504-435D-9AE0-797CA5468D19"^^cim:String ;
    cim:IdentifiedObject.name "4201_5001_1"^^cim:String .

<72C12842-5610-4109-B83F-FA1BF84B1792> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ACLineSegment.b0ch "0.00033539172442764123"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00033539172442764123"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.023425"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.023425"^^cim:Resistance ;
    cim:ACLineSegment.x "2.6780625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.6780625"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "21549.619079999997"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "72C12842-5610-4109-B83F-FA1BF84B1792"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_3"^^cim:String .

<732DDEAF-4345-4A5A-A6CA-4D405EDD3DDA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    emt:ConductingEquipment.ToConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:ACLineSegment.b0ch "0.00037330079999999997"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000622168"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.725"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.45"^^cim:Resistance ;
    cim:ACLineSegment.x "60.2"^^cim:Reactance ;
    cim:ACLineSegment.x0 "180.60000000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "148617.3558026439"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "732DDEAF-4345-4A5A-A6CA-4D405EDD3DDA"^^cim:String ;
    cim:IdentifiedObject.name "4201_4202_1"^^cim:String .

<754AD462-FB85-4340-803F-2DB9993C8AB0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B94DA841-AA2A-469A-9464-52034BE18FDB> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "754AD462-FB85-4340-803F-2DB9993C8AB0"^^cim:String ;
    cim:IdentifiedObject.name "3915_3924_1"^^cim:String .

<75526653-220F-4121-BA1A-A514DE9B0282> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ACLineSegment.b0ch "0.00033539172442764123"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00033539172442764123"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.023425"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.023425"^^cim:Resistance ;
    cim:ACLineSegment.x "2.6780625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.6780625"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "21549.619079999997"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "75526653-220F-4121-BA1A-A514DE9B0282"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_1"^^cim:String .

<77713C91-5CA8-4EA9-893D-F7EDA1736DCE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    emt:ConductingEquipment.ToConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:ACLineSegment.b0ch "0.00031200000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005200000000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "20.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "79285.91666675433"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77713C91-5CA8-4EA9-893D-F7EDA1736DCE"^^cim:String ;
    cim:IdentifiedObject.name "4101_4201_2"^^cim:String .

<7A86FCF4-4C35-4DDF-84FE-C64869AD1223> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <7BB351CA-54A6-4357-8536-DA6B92B753D2> ;
    emt:ConductingEquipment.ToConnectivityNode <FB1C1778-4339-4357-9CE7-EEC722E449B0> ;
    cim:ACLineSegment.b0ch "0.00047731199999999997"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00079552"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.0749999999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "6.1499999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "66.55"^^cim:Reactance ;
    cim:ACLineSegment.x0 "199.64999999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "176692.0585591121"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A86FCF4-4C35-4DDF-84FE-C64869AD1223"^^cim:String ;
    cim:IdentifiedObject.name "3894_3895_1"^^cim:String .

<7CFE416C-477E-4064-A173-759BE3D6CB5C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    emt:ConductingEquipment.ToConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:ACLineSegment.b0ch "0.0002634144"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000439024"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.575"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.15"^^cim:Resistance ;
    cim:ACLineSegment.x "35.300000000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "105.9"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "95598.02788184503"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7CFE416C-477E-4064-A173-759BE3D6CB5C"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_1"^^cim:String .

<7DBF72DB-A393-473E-9129-CEC8A4837974> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    emt:ConductingEquipment.ToConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:ACLineSegment.b0ch "0.0002884436042848141"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004807393404746902"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.6176"^^cim:Resistance ;
    cim:ACLineSegment.x "41.539725"^^cim:Reactance ;
    cim:ACLineSegment.x0 "124.61917499999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "108518.57682412514"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7DBF72DB-A393-473E-9129-CEC8A4837974"^^cim:String ;
    cim:IdentifiedObject.name "6504_6507_2"^^cim:String .

<7E9081DE-B057-413B-914E-0A259170BF4D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    emt:ConductingEquipment.ToConnectivityNode <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    cim:ACLineSegment.b0ch "0.0005531568998109641"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009219281663516069"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.3703"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.7406"^^cim:Resistance ;
    cim:ACLineSegment.x "39.146"^^cim:Reactance ;
    cim:ACLineSegment.x0 "117.438"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "145884.67996399608"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7E9081DE-B057-413B-914E-0A259170BF4D"^^cim:String ;
    cim:IdentifiedObject.name "6203_6205_1"^^cim:String .

<7E9CFD63-0B19-47F2-BFB7-E2BF72657ADB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ACLineSegment.b0ch "0.0002884436042848141"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004807393404746902"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.6176"^^cim:Resistance ;
    cim:ACLineSegment.x "41.539725"^^cim:Reactance ;
    cim:ACLineSegment.x0 "124.61917499999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "108518.57682412514"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7E9CFD63-0B19-47F2-BFB7-E2BF72657ADB"^^cim:String ;
    cim:IdentifiedObject.name "6503_6504_1"^^cim:String .

<7EDFCECA-34AF-4499-B997-54140B891F90> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7EDFCECA-34AF-4499-B997-54140B891F90"^^cim:String ;
    cim:IdentifiedObject.name "3201_3924_1"^^cim:String .

<8234D40C-5CD1-4C77-8868-3745C5B2C580> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <42C1617E-48BF-45C3-BC90-6E2A50AB82C5> ;
    emt:ConductingEquipment.ToConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:ACLineSegment.b0ch "1.4132325141776936e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "2.3553875236294894e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.29095000000000004"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "3.0999399999999997"^^cim:Reactance ;
    cim:ACLineSegment.x0 "9.299819999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "6561.834589267713"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8234D40C-5CD1-4C77-8868-3745C5B2C580"^^cim:String ;
    cim:IdentifiedObject.name "2613_2617_1"^^cim:String .

<83517945-288E-4E87-91E9-748B667FA323> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <54DA0D96-4545-41A4-8F5B-07825BE4FCB6> ;
    emt:ConductingEquipment.ToConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83517945-288E-4E87-91E9-748B667FA323"^^cim:String ;
    cim:IdentifiedObject.name "3403_3804_1"^^cim:String .

<838BBF71-1A72-4F4B-A953-4B2CCC629DBB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    emt:ConductingEquipment.ToConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:ACLineSegment.b0ch "0.00031200000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005200000000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "20.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "79285.91666675433"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "838BBF71-1A72-4F4B-A953-4B2CCC629DBB"^^cim:String ;
    cim:IdentifiedObject.name "4005_4202_1"^^cim:String .

<84B2C917-5672-4E04-A276-B1E40936B856> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    emt:ConductingEquipment.ToConnectivityNode <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "84B2C917-5672-4E04-A276-B1E40936B856"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_2"^^cim:String .

<851853EC-263B-4552-BE80-36AEA04CA51A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B1873BD5-0DC7-4802-8C60-9CDA24DB4F35> ;
    emt:ConductingEquipment.ToConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "851853EC-263B-4552-BE80-36AEA04CA51A"^^cim:String ;
    cim:IdentifiedObject.name "3908_3920_1"^^cim:String .

<873549C7-2C59-4E12-BFEC-BC83FFFD52B7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> ;
    emt:ConductingEquipment.ToConnectivityNode <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    cim:ACLineSegment.b0ch "5.2990548204158784e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "8.831758034026464e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.34385"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.6877"^^cim:Resistance ;
    cim:ACLineSegment.x "6.27923"^^cim:Reactance ;
    cim:ACLineSegment.x0 "18.837690000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18083.98865265559"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "873549C7-2C59-4E12-BFEC-BC83FFFD52B7"^^cim:String ;
    cim:IdentifiedObject.name "2405_2410_2"^^cim:String .

<88482151-BCEE-433C-A60C-1643E1D3C175> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    cim:ACLineSegment.b0ch "2.186767485822306e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.64461247637051e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.8516900000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.7033800000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "5.13659"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.40977"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "10507.044680248637"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "88482151-BCEE-433C-A60C-1643E1D3C175"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_3"^^cim:String .

<892199C3-FA53-4ABF-8972-E697C13AEB9B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    emt:ConductingEquipment.ToConnectivityNode <55E63780-905B-4843-A417-71E24353E1CD> ;
    cim:ACLineSegment.b0ch "0.00025592160000000003"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00042653600000000004"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.8499999999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.6999999999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "35.325"^^cim:Reactance ;
    cim:ACLineSegment.x0 "105.97500000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "94261.94147832453"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "892199C3-FA53-4ABF-8972-E697C13AEB9B"^^cim:String ;
    cim:IdentifiedObject.name "4001_4097_1"^^cim:String .

<89DD935A-F90D-4441-A98A-81BD4182A384> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    emt:ConductingEquipment.ToConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.426400000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "51.048500000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "153.14550000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "89DD935A-F90D-4441-A98A-81BD4182A384"^^cim:String ;
    cim:IdentifiedObject.name "6104_6305_1"^^cim:String .

<8A12C09A-B57C-476A-ABC5-058EF432DCF8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <AD076453-818A-410A-AB97-47C17C95A078> ;
    emt:ConductingEquipment.ToConnectivityNode <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    cim:ACLineSegment.b0ch "0.0008832"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.001472"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.95"^^cim:Resistance ;
    cim:ACLineSegment.x "35.125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "105.375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "174614.184809096"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A12C09A-B57C-476A-ABC5-058EF432DCF8"^^cim:String ;
    cim:IdentifiedObject.name "6201_6202_1"^^cim:String .

<8A4333AD-D34E-4052-8121-45D9A82949FC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6960EC2E-6446-4E28-BFB4-1698C9AD4798> ;
    emt:ConductingEquipment.ToConnectivityNode <40C817EA-333E-4629-99BC-B7848731ABB8> ;
    cim:ACLineSegment.b0ch "0.00012159375000000001"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020265625000000004"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.325"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.65"^^cim:Resistance ;
    cim:ACLineSegment.x "32.425000000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "97.275"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "62249.725796416154"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A4333AD-D34E-4052-8121-45D9A82949FC"^^cim:String ;
    cim:IdentifiedObject.name "3901_3902_1"^^cim:String .

<8A9B545E-5178-4AD9-BA5B-8C3DE13D3095> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2B0189FA-E139-4883-8B08-D8F8B7D250C0> ;
    emt:ConductingEquipment.ToConnectivityNode <24B34839-36C8-4FF1-9AC9-A3C63B690EBE> ;
    cim:ACLineSegment.b0ch "0.0001040625"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001734375"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.975"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.95"^^cim:Resistance ;
    cim:ACLineSegment.x "27.75"^^cim:Reactance ;
    cim:ACLineSegment.x0 "83.25"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "53274.63040402616"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A9B545E-5178-4AD9-BA5B-8C3DE13D3095"^^cim:String ;
    cim:IdentifiedObject.name "8001_8002_9"^^cim:String .

<8DA37076-5F7F-440E-92A5-7E8869F556C5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5D5F315B-2D09-4349-97B1-381030A29310> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ACLineSegment.b0ch "0.00022139886578449906"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003689981096408318"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.1424499999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.2848999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "29.161125000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "87.48337500000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "79658.41434373986"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8DA37076-5F7F-440E-92A5-7E8869F556C5"^^cim:String ;
    cim:IdentifiedObject.name "2604_6504_1"^^cim:String .

<8DE14200-ABA9-48C9-94EB-A756CC30CDC3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <42C1617E-48BF-45C3-BC90-6E2A50AB82C5> ;
    emt:ConductingEquipment.ToConnectivityNode <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    cim:ACLineSegment.b0ch "9.41398865784499e-06"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.5689981096408316e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.19573"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.39146"^^cim:Resistance ;
    cim:ACLineSegment.x "1.93614"^^cim:Reactance ;
    cim:ACLineSegment.x0 "5.80842"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "4232.500696095478"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8DE14200-ABA9-48C9-94EB-A756CC30CDC3"^^cim:String ;
    cim:IdentifiedObject.name "2613_2616_1"^^cim:String .

<8E9F4841-9486-4213-8826-6BFA30E6DCE7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    emt:ConductingEquipment.ToConnectivityNode <28B04793-75C2-47A0-B4F6-9F75435009FF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E9F4841-9486-4213-8826-6BFA30E6DCE7"^^cim:String ;
    cim:IdentifiedObject.name "3203_3305_1"^^cim:String .

<912AF17B-A999-4A49-913E-19A706B2EDF9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <181B8EAA-86AD-4E2D-9DF7-308D6E013333> ;
    emt:ConductingEquipment.ToConnectivityNode <2FF647D8-6257-4195-9CA8-47F9A654F01A> ;
    cim:ACLineSegment.b0ch "0.00025972800000000003"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00043288000000000007"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.8499999999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.6999999999999997"^^cim:Resistance ;
    cim:ACLineSegment.x "31.65"^^cim:Reactance ;
    cim:ACLineSegment.x0 "94.94999999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "89885.17472272771"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "912AF17B-A999-4A49-913E-19A706B2EDF9"^^cim:String ;
    cim:IdentifiedObject.name "4203_4204_1"^^cim:String .

<914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    emt:ConductingEquipment.ToConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB"^^cim:String ;
    cim:IdentifiedObject.name "3404_3804_2"^^cim:String .

<91DF6437-822B-4F49-940C-7856F90768BA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    emt:ConductingEquipment.ToConnectivityNode <24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> ;
    cim:ACLineSegment.b0ch "0.00056236925015753"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009372820835958833"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.37955"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.7591"^^cim:Resistance ;
    cim:ACLineSegment.x "80.103825"^^cim:Reactance ;
    cim:ACLineSegment.x0 "240.311475"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "210416.22956061515"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91DF6437-822B-4F49-940C-7856F90768BA"^^cim:String ;
    cim:IdentifiedObject.name "6403_6404_1"^^cim:String .

<92FB8E25-A795-481E-8E65-95C885590703> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    emt:ConductingEquipment.ToConnectivityNode <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "92FB8E25-A795-481E-8E65-95C885590703"^^cim:String ;
    cim:IdentifiedObject.name "3204_3205_1"^^cim:String .

<933CB20E-9D4A-404F-BDA4-AE10699F5BA8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> ;
    emt:ConductingEquipment.ToConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:ACLineSegment.b0ch "0.0018424"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0018424"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.75"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.75"^^cim:Resistance ;
    cim:ACLineSegment.x "17.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "17.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "140817.6"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "933CB20E-9D4A-404F-BDA4-AE10699F5BA8"^^cim:String ;
    cim:IdentifiedObject.name "5001_5002_1"^^cim:String .

<93814F63-0A15-4573-8122-71BE92FB87DC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    emt:ConductingEquipment.ToConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:ACLineSegment.b0ch "0.0004452624"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000742104"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.8249999999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.6499999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "51.725"^^cim:Reactance ;
    cim:ACLineSegment.x0 "155.175"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "150452.73440195012"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "93814F63-0A15-4573-8122-71BE92FB87DC"^^cim:String ;
    cim:IdentifiedObject.name "4101_4102_1"^^cim:String .

<93C320EE-8836-4DE1-970D-D7CA6B48FD18> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    emt:ConductingEquipment.ToConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:ACLineSegment.b0ch "0.00035242344045368615"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005873724007561436"^^cim:Susceptance ;
    cim:ACLineSegment.r "20.64687"^^cim:Resistance ;
    cim:ACLineSegment.r0 "41.29374"^^cim:Resistance ;
    cim:ACLineSegment.x "144.96187"^^cim:Reactance ;
    cim:ACLineSegment.x0 "434.88561000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "224078.97477003312"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "93C320EE-8836-4DE1-970D-D7CA6B48FD18"^^cim:String ;
    cim:IdentifiedObject.name "8003_8005_1"^^cim:String .

<942C8DA7-35B3-486C-AAAD-8C2F108E878C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    emt:ConductingEquipment.ToConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:ACLineSegment.b0ch "0.001167744"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0019462400000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.0249999999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.049999999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "87.225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "261.67499999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "316399.7527489991"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "942C8DA7-35B3-486C-AAAD-8C2F108E878C"^^cim:String ;
    cim:IdentifiedObject.name "1202_1402_1"^^cim:String .

<94D8048F-19B8-4918-8944-9A6B52274E79> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:ACLineSegment.b0ch "0.0005091367359798362"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0008485612266330604"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.189299999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.378599999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "71.65305"^^cim:Reactance ;
    cim:ACLineSegment.x0 "214.95914999999997"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "189354.82756039826"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "94D8048F-19B8-4918-8944-9A6B52274E79"^^cim:String ;
    cim:IdentifiedObject.name "6502_6503_1"^^cim:String .

<94F3572C-45F3-4997-88D1-1E6B0A9E7AF0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    emt:ConductingEquipment.ToConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:ACLineSegment.b0ch "0.00056236925015753"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009372820835958833"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.37955"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.7591"^^cim:Resistance ;
    cim:ACLineSegment.x "80.103825"^^cim:Reactance ;
    cim:ACLineSegment.x0 "240.311475"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "210416.22956061515"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "94F3572C-45F3-4997-88D1-1E6B0A9E7AF0"^^cim:String ;
    cim:IdentifiedObject.name "6102_6403_1"^^cim:String .

<963FBC36-3FB2-441D-A617-A957638D6528> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "963FBC36-3FB2-441D-A617-A957638D6528"^^cim:String ;
    cim:IdentifiedObject.name "3201_3924_2"^^cim:String .

<97E513C7-8FC6-44F1-8F2D-5C514398C8CE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F82B75DA-8323-497C-AC36-064AABFBDBC7> ;
    emt:ConductingEquipment.ToConnectivityNode <BBE13252-F726-43D4-BE76-2B793A144C57> ;
    cim:ACLineSegment.b0ch "5.26224e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "8.7704e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.3"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.6"^^cim:Resistance ;
    cim:ACLineSegment.x "5.95"^^cim:Reactance ;
    cim:ACLineSegment.x0 "17.85"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "17542.263602409672"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "97E513C7-8FC6-44F1-8F2D-5C514398C8CE"^^cim:String ;
    cim:IdentifiedObject.name "4002_4090_1"^^cim:String .

<9902D09D-DB98-4D32-9D21-14D34EB33E06> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <852BD924-E9C9-4321-B332-F11466ADABB9> ;
    emt:ConductingEquipment.ToConnectivityNode <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    cim:ACLineSegment.b0ch "0.00018095274102079392"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003015879017013232"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.47005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.9401"^^cim:Resistance ;
    cim:ACLineSegment.x "37.20986"^^cim:Reactance ;
    cim:ACLineSegment.x0 "111.62958"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "81349.22599755878"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9902D09D-DB98-4D32-9D21-14D34EB33E06"^^cim:String ;
    cim:IdentifiedObject.name "2406_2410_1"^^cim:String .

<9A908C15-2291-4EE7-92BD-F847A225B2E3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CCF3710F-0CF7-4158-A1F5-1B3F324EF225> ;
    emt:ConductingEquipment.ToConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    cim:ACLineSegment.b0ch "0.000349704"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00058284"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.35"^^cim:Resistance ;
    cim:ACLineSegment.x "52.175"^^cim:Reactance ;
    cim:ACLineSegment.x0 "156.52499999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "133913.18916201772"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9A908C15-2291-4EE7-92BD-F847A225B2E3"^^cim:String ;
    cim:IdentifiedObject.name "3801_3803_1"^^cim:String .

<9AD31372-7019-4A05-A5E4-09184348F41D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    emt:ConductingEquipment.ToConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:ACLineSegment.b0ch "0.00031200000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005200000000000001"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.0"^^cim:Resistance ;
    cim:ACLineSegment.x "20.5"^^cim:Reactance ;
    cim:ACLineSegment.x0 "61.5"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "79285.91666675433"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9AD31372-7019-4A05-A5E4-09184348F41D"^^cim:String ;
    cim:IdentifiedObject.name "4006_4202_1"^^cim:String .

<9AF1C306-4361-4363-AC82-84AB491864BA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    emt:ConductingEquipment.ToConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9AF1C306-4361-4363-AC82-84AB491864BA"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_1"^^cim:String .

<9B24AAD1-840F-491D-8A6B-373EEB5B5D10> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    emt:ConductingEquipment.ToConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9B24AAD1-840F-491D-8A6B-373EEB5B5D10"^^cim:String ;
    cim:IdentifiedObject.name "2502_2503_1"^^cim:String .

<9C13F52F-CEA5-4A7E-86EE-EB135298AB95> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ACLineSegment.b0ch "0.00032304137786179376"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00032304137786179376"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.4995249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.4995249999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "2.8327950000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.8327950000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "22794.7081824"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9C13F52F-CEA5-4A7E-86EE-EB135298AB95"^^cim:String ;
    cim:IdentifiedObject.name "6501_6504_1"^^cim:String .

<9C4570FF-0B73-4BD8-9EA4-836C6A877ACE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    emt:ConductingEquipment.ToConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:ACLineSegment.b0ch "0.00037330079999999997"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000622168"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.725"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.45"^^cim:Resistance ;
    cim:ACLineSegment.x "60.2"^^cim:Reactance ;
    cim:ACLineSegment.x0 "180.60000000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "148617.3558026439"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9C4570FF-0B73-4BD8-9EA4-836C6A877ACE"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_2"^^cim:String .

<9CA42F9D-A73F-4A49-9C12-78F124C7FCC8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <357446D6-888B-494B-9529-9DCA9963C99C> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "0.00013685444234404537"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00022809073724007562"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.8292"^^cim:Resistance ;
    cim:ACLineSegment.r0 "15.6584"^^cim:Resistance ;
    cim:ACLineSegment.x "53.434290000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "160.30287"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "84777.63466115949"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9CA42F9D-A73F-4A49-9C12-78F124C7FCC8"^^cim:String ;
    cim:IdentifiedObject.name "3910_3924_1"^^cim:String .

<9CE07F34-19F7-4C28-B1EB-04959849F948> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F3628060-A397-4085-A401-3FCE5958F6AA> ;
    emt:ConductingEquipment.ToConnectivityNode <61B33B82-C307-4D23-BCA9-C2EA9F1210FB> ;
    cim:ACLineSegment.b0ch "0.0009073724007561436"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0015122873345935726"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.058"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.116"^^cim:Resistance ;
    cim:ACLineSegment.x "42.32"^^cim:Reactance ;
    cim:ACLineSegment.x0 "126.96000000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "194270.75872331994"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9CE07F34-19F7-4C28-B1EB-04959849F948"^^cim:String ;
    cim:IdentifiedObject.name "5003_5004_1"^^cim:String .

<9D5A31F3-5936-4C7C-AD99-AFABBCD70ED3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    emt:ConductingEquipment.ToConnectivityNode <2EAF19EE-D595-4675-B515-72F5269D8B84> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D5A31F3-5936-4C7C-AD99-AFABBCD70ED3"^^cim:String ;
    cim:IdentifiedObject.name "3205_3914_1"^^cim:String .

<9E3C8E97-14CC-46E6-AD90-531B27DC16D7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    emt:ConductingEquipment.ToConnectivityNode <DA274ED6-643A-4254-864C-B1D5FA6268E2> ;
    cim:ACLineSegment.b0ch "9.703124999999999e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00016171875"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.4499999999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.8999999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "25.875"^^cim:Reactance ;
    cim:ACLineSegment.x0 "77.625"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "49674.99321456492"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9E3C8E97-14CC-46E6-AD90-531B27DC16D7"^^cim:String ;
    cim:IdentifiedObject.name "3903_3905_9"^^cim:String .

<9E56ED66-D767-450B-9D19-CBC4C5514953> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    emt:ConductingEquipment.ToConnectivityNode <8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> ;
    cim:ACLineSegment.b0ch "0.0012985507246376813"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.002164251207729469"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.1305475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.261095"^^cim:Resistance ;
    cim:ACLineSegment.x "23.66217"^^cim:Reactance ;
    cim:ACLineSegment.x0 "70.98651"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "173779.5101490842"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9E56ED66-D767-450B-9D19-CBC4C5514953"^^cim:String ;
    cim:IdentifiedObject.name "1002_1102_2"^^cim:String .

<9E8F12E7-3607-4DCA-940F-54637960ED2B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EB4D0CAE-99DD-435B-B9E9-CC77257CCF63> ;
    emt:ConductingEquipment.ToConnectivityNode <D304F43D-1729-45BB-A85C-21B4450471B8> ;
    cim:ACLineSegment.b0ch "0.0002671150554213357"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004451917590355595"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.813483"^^cim:Resistance ;
    cim:ACLineSegment.r0 "17.626966"^^cim:Resistance ;
    cim:ACLineSegment.x "65.1126945"^^cim:Reactance ;
    cim:ACLineSegment.x0 "195.3380835"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <9A6AB95F-F802-4117-86A6-6B6C730FEAE2> ;
    cim:Conductor.length "130744.62429849828"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9E8F12E7-3607-4DCA-940F-54637960ED2B"^^cim:String ;
    cim:IdentifiedObject.name "2605_2607_1"^^cim:String .

<9E9C547E-2C47-46E1-B5F7-8EA483FFFC2D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <D3149362-607A-4994-A78D-9A75D7942AB0> ;
    cim:ACLineSegment.b0ch "0.00015434404536862005"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00025724007561436676"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.82372"^^cim:Resistance ;
    cim:ACLineSegment.r0 "17.64744"^^cim:Resistance ;
    cim:ACLineSegment.x "60.20549"^^cim:Reactance ;
    cim:ACLineSegment.x0 "180.61647"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "95566.30866037325"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9E9C547E-2C47-46E1-B5F7-8EA483FFFC2D"^^cim:String ;
    cim:IdentifiedObject.name "3911_3916_1"^^cim:String .

<9F3CD269-9AC2-404B-AC07-E92AF7A0B53D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    emt:ConductingEquipment.ToConnectivityNode <B1873BD5-0DC7-4802-8C60-9CDA24DB4F35> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F3CD269-9AC2-404B-AC07-E92AF7A0B53D"^^cim:String ;
    cim:IdentifiedObject.name "3907_3908_1"^^cim:String .

<9F97EDD1-4D8F-4D88-B5E3-3CE7E75ACDC7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    emt:ConductingEquipment.ToConnectivityNode <24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> ;
    cim:ACLineSegment.b0ch "0.00016614996849401387"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002769166141566898"^^cim:Susceptance ;
    cim:ACLineSegment.r "12.854700000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "25.709400000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "114.859125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "344.577375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F97EDD1-4D8F-4D88-B5E3-3CE7E75ACDC7"^^cim:String ;
    cim:IdentifiedObject.name "6401_6404_1"^^cim:String .

<A03B65CF-1CB8-49E2-8FB3-63D219A06053> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    emt:ConductingEquipment.ToConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:ACLineSegment.b0ch "0.00017621172022684307"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002936862003780718"^^cim:Susceptance ;
    cim:ACLineSegment.r "10.32608"^^cim:Resistance ;
    cim:ACLineSegment.r0 "20.65216"^^cim:Resistance ;
    cim:ACLineSegment.x "72.48358"^^cim:Reactance ;
    cim:ACLineSegment.x0 "217.45074"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "112041.53165873219"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A03B65CF-1CB8-49E2-8FB3-63D219A06053"^^cim:String ;
    cim:IdentifiedObject.name "8004_8005_1"^^cim:String .

<A0969BB2-E748-482A-B6E9-96BDF016A6CA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    emt:ConductingEquipment.ToConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    cim:ACLineSegment.b0ch "9.34593572778828e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000155765595463138"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.5340999999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.0681999999999996"^^cim:Resistance ;
    cim:ACLineSegment.x "20.102"^^cim:Reactance ;
    cim:ACLineSegment.x0 "60.306"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "42970.74205171078"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A0969BB2-E748-482A-B6E9-96BDF016A6CA"^^cim:String ;
    cim:IdentifiedObject.name "2608_2612_1"^^cim:String .

<A0B7F16D-96EB-4EDE-8124-9A0E93A2B674> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:ACLineSegment.b0ch "8.263894139886578e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013773156899810963"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.88777"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.77554"^^cim:Resistance ;
    cim:ACLineSegment.x "35.326620000000005"^^cim:Reactance ;
    cim:ACLineSegment.x0 "105.97986000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "53565.50949743951"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A0B7F16D-96EB-4EDE-8124-9A0E93A2B674"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_1"^^cim:String .

<A4F4741A-0A1C-499B-8DFA-8633FFBADBCF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    emt:ConductingEquipment.ToConnectivityNode <AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.426400000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "51.048500000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "153.14550000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A4F4741A-0A1C-499B-8DFA-8633FFBADBCF"^^cim:String ;
    cim:IdentifiedObject.name "6303_6304_1"^^cim:String .

<A5E6C2CC-AA6C-407D-9EC7-6968E2BD332F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <46C10F04-A25F-4454-B451-DB8523AAECDE> ;
    emt:ConductingEquipment.ToConnectivityNode <61B33B82-C307-4D23-BCA9-C2EA9F1210FB> ;
    cim:ACLineSegment.b0ch "0.0009073724007561436"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0015122873345935726"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.058"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.116"^^cim:Resistance ;
    cim:ACLineSegment.x "42.32"^^cim:Reactance ;
    cim:ACLineSegment.x0 "126.96000000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "194270.75872331994"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A5E6C2CC-AA6C-407D-9EC7-6968E2BD332F"^^cim:String ;
    cim:IdentifiedObject.name "4104_5004_1"^^cim:String .

<A666392A-471D-4EF5-8749-07F57AFADF30> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F386CA00-D1A1-4339-9544-25986FD57E11> ;
    emt:ConductingEquipment.ToConnectivityNode <6108167A-C35D-45F1-BBA5-CF37A318763C> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.73002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.46004"^^cim:Resistance ;
    cim:ACLineSegment.x "28.56071"^^cim:Reactance ;
    cim:ACLineSegment.x0 "85.68213"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "69684.71230049034"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A666392A-471D-4EF5-8749-07F57AFADF30"^^cim:String ;
    cim:IdentifiedObject.name "2000_2302_1"^^cim:String .

<A69989BF-75B5-4171-A7AE-0C63E48082FA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    emt:ConductingEquipment.ToConnectivityNode <F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A> ;
    cim:ACLineSegment.b0ch "4.4256000000000005e-06"^^cim:Susceptance ;
    cim:ACLineSegment.bch "7.376000000000001e-06"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.05"^^cim:Resistance ;
    cim:ACLineSegment.x "0.7499999999999999"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.2499999999999996"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "1806.1696280058782"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A69989BF-75B5-4171-A7AE-0C63E48082FA"^^cim:String ;
    cim:IdentifiedObject.name "4006_4007_2"^^cim:String .

<A6C7C1EC-25D9-45FA-8FBE-DFEC70FE8264> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <52630635-D5BB-49EF-A0B8-CFE94ECA4539> ;
    emt:ConductingEquipment.ToConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A6C7C1EC-25D9-45FA-8FBE-DFEC70FE8264"^^cim:String ;
    cim:IdentifiedObject.name "3913_3920_2"^^cim:String .

<A709F82E-CCBF-45C6-8819-414C5BF930E4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    emt:ConductingEquipment.ToConnectivityNode <1B7E5788-69FD-4184-B099-EF73E82F4C75> ;
    cim:ACLineSegment.b0ch "2.404536862003781e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.007561436672968e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.67712"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.35424"^^cim:Resistance ;
    cim:ACLineSegment.x "5.17891"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.53673"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "11063.09713842337"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A709F82E-CCBF-45C6-8819-414C5BF930E4"^^cim:String ;
    cim:IdentifiedObject.name "2615_2620_1"^^cim:String .

<A77F41D6-2E3F-4F82-9576-6BACA46292D4> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <944900A2-3D6D-406B-8FA7-249876A8F0DD> ;
    emt:ConductingEquipment.ToConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:ACLineSegment.b0ch "0.00018095274102079392"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003015879017013232"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.47005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.9401"^^cim:Resistance ;
    cim:ACLineSegment.x "37.20986"^^cim:Reactance ;
    cim:ACLineSegment.x0 "111.62958"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "81349.22599755878"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A77F41D6-2E3F-4F82-9576-6BACA46292D4"^^cim:String ;
    cim:IdentifiedObject.name "1403_2100_1"^^cim:String .

<A7A0E4D7-DB52-4CD0-B51A-B20382248557> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <852BD924-E9C9-4321-B332-F11466ADABB9> ;
    emt:ConductingEquipment.ToConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:ACLineSegment.b0ch "0.00011160680529300569"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001860113421550095"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0051"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.0102"^^cim:Resistance ;
    cim:ACLineSegment.x "13.6482"^^cim:Reactance ;
    cim:ACLineSegment.x0 "40.944599999999994"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "38692.32718303218"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A7A0E4D7-DB52-4CD0-B51A-B20382248557"^^cim:String ;
    cim:IdentifiedObject.name "2406_2408_1"^^cim:String .

<A9482A56-77C2-4F4D-B54A-BF9EE6764B9D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    emt:ConductingEquipment.ToConnectivityNode <2B0189FA-E139-4883-8B08-D8F8B7D250C0> ;
    cim:ACLineSegment.b0ch "0.00012121875"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020203125"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.65"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.3"^^cim:Resistance ;
    cim:ACLineSegment.x "32.325"^^cim:Reactance ;
    cim:ACLineSegment.x0 "96.97500000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "62057.745146311565"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A9482A56-77C2-4F4D-B54A-BF9EE6764B9D"^^cim:String ;
    cim:IdentifiedObject.name "4001_8001_1"^^cim:String .

<AAC2C8C9-AE9D-45F6-96C6-830209D1C838> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    cim:ACLineSegment.b0ch "2.186767485822306e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.64461247637051e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.8516900000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.7033800000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "5.13659"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.40977"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "10507.044680248637"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AAC2C8C9-AE9D-45F6-96C6-830209D1C838"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_4"^^cim:String .

<AC272E1E-5326-4714-BD53-0C8EF81FA33D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    emt:ConductingEquipment.ToConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AC272E1E-5326-4714-BD53-0C8EF81FA33D"^^cim:String ;
    cim:IdentifiedObject.name "3401_3404_1"^^cim:String .

<ACE515B1-ACA6-49F6-9104-5CC8DB573990> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    emt:ConductingEquipment.ToConnectivityNode <30A07671-60CE-472D-82BF-25E6982AEA4D> ;
    cim:ACLineSegment.b0ch "2.05318125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.42196875e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00011902499999999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.00023804999999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "5.47515"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.42545"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "10511.22856420194"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ACE515B1-ACA6-49F6-9104-5CC8DB573990"^^cim:String ;
    cim:IdentifiedObject.name "6103_6301_1"^^cim:String .

<AD675D43-0E22-47E1-B34F-782D6695FD34> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C> ;
    emt:ConductingEquipment.ToConnectivityNode <8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF> ;
    cim:ACLineSegment.b0ch "1.546875e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "2.578125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.0005"^^cim:Resistance ;
    cim:ACLineSegment.x "4.125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "12.375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "7919.201816814699"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD675D43-0E22-47E1-B34F-782D6695FD34"^^cim:String ;
    cim:IdentifiedObject.name "4095_4096_1"^^cim:String .

<AD866988-FEE8-41A1-B5DE-94A55132438A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    emt:ConductingEquipment.ToConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:ACLineSegment.b0ch "0.000244656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00040776"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.0"^^cim:Resistance ;
    cim:ACLineSegment.x "52.75"^^cim:Reactance ;
    cim:ACLineSegment.x0 "158.25"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "112624.01134234211"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD866988-FEE8-41A1-B5DE-94A55132438A"^^cim:String ;
    cim:IdentifiedObject.name "1301_1402_1"^^cim:String .

<AD9E8BAB-BF4A-43B1-ACBC-050C7EE0BBEA> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    emt:ConductingEquipment.ToConnectivityNode <B94DA841-AA2A-469A-9464-52034BE18FDB> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD9E8BAB-BF4A-43B1-ACBC-050C7EE0BBEA"^^cim:String ;
    cim:IdentifiedObject.name "3205_3915_1"^^cim:String .

<ADE56230-4B75-409C-A7A4-01345DAD3828> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0403BA90-859C-47E9-87AA-965C6F0A744F> ;
    emt:ConductingEquipment.ToConnectivityNode <BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ADE56230-4B75-409C-A7A4-01345DAD3828"^^cim:String ;
    cim:IdentifiedObject.name "3909_3919_1"^^cim:String .

<AE0904A4-7C6F-498D-BB5F-EF89B0EF560E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5D5F315B-2D09-4349-97B1-381030A29310> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ACLineSegment.b0ch "0.00022139886578449906"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003689981096408318"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.1424499999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.2848999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "29.161125000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "87.48337500000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "79658.41434373986"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AE0904A4-7C6F-498D-BB5F-EF89B0EF560E"^^cim:String ;
    cim:IdentifiedObject.name "2604_6504_2"^^cim:String .

<AE12F1BC-FF73-47E0-92D1-A658B60DF759> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    emt:ConductingEquipment.ToConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    cim:ACLineSegment.b0ch "0.00056236925015753"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009372820835958833"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.37955"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.7591"^^cim:Resistance ;
    cim:ACLineSegment.x "80.103825"^^cim:Reactance ;
    cim:ACLineSegment.x0 "240.311475"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "210416.22956061515"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AE12F1BC-FF73-47E0-92D1-A658B60DF759"^^cim:String ;
    cim:IdentifiedObject.name "6103_6501_1"^^cim:String .

<AE68D3FA-A135-4F69-A406-5CBB33A712BF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    emt:ConductingEquipment.ToConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.73002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.46004"^^cim:Resistance ;
    cim:ACLineSegment.x "28.56071"^^cim:Reactance ;
    cim:ACLineSegment.x0 "85.68213"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "69684.71230049034"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AE68D3FA-A135-4F69-A406-5CBB33A712BF"^^cim:String ;
    cim:IdentifiedObject.name "2408_2409_2"^^cim:String .

<AF3A32D9-F220-4EE5-87B6-594BD1618E32> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    cim:ACLineSegment.b0ch "2.2003780718336485e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.6672967863894143e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.74589"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.49178"^^cim:Resistance ;
    cim:ACLineSegment.x "5.11543"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.34629"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "10517.960883438196"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF3A32D9-F220-4EE5-87B6-594BD1618E32"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_2"^^cim:String .

<AF914598-3E89-4286-82F4-C7DE885B5CAC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <60EEE2B6-810A-4A75-9A66-140D85243E06> ;
    emt:ConductingEquipment.ToConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF914598-3E89-4286-82F4-C7DE885B5CAC"^^cim:String ;
    cim:IdentifiedObject.name "2407_2408_1"^^cim:String .

<B0174CBD-A0F1-4924-90A9-B2FE689090F0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    emt:ConductingEquipment.ToConnectivityNode <1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C> ;
    cim:ACLineSegment.b0ch "0.0002303424"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000383904"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.3"^^cim:Resistance ;
    cim:ACLineSegment.x "31.65"^^cim:Reactance ;
    cim:ACLineSegment.x0 "94.94999999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "84647.79022060012"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B0174CBD-A0F1-4924-90A9-B2FE689090F0"^^cim:String ;
    cim:IdentifiedObject.name "4004_4095_1"^^cim:String .

<B08B124A-00E6-494C-85EB-617586E32AA3> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    cim:ACLineSegment.b0ch "2.2003780718336485e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "3.6672967863894143e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.74589"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.49178"^^cim:Resistance ;
    cim:ACLineSegment.x "5.11543"^^cim:Reactance ;
    cim:ACLineSegment.x0 "15.34629"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "10517.960883438196"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B08B124A-00E6-494C-85EB-617586E32AA3"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_1"^^cim:String .

<B0A75782-A5F7-4DFB-864D-354D195FC651> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    emt:ConductingEquipment.ToConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:ACLineSegment.b0ch "0.0012273724007561438"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0020456206679269062"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.652927499999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "19.305854999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "162.945225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "488.835675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "443354.1927863947"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B0A75782-A5F7-4DFB-864D-354D195FC651"^^cim:String ;
    cim:IdentifiedObject.name "1004_7001_1"^^cim:String .

<B10CC066-3BB3-4FA8-8A16-177D12156590> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    emt:ConductingEquipment.ToConnectivityNode <A645867A-1698-4B1E-8764-77F52411470C> ;
    cim:ACLineSegment.b0ch "0.0001285104"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000214184"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.95"^^cim:Resistance ;
    cim:ACLineSegment.x "63.099999999999994"^^cim:Reactance ;
    cim:ACLineSegment.x0 "189.29999999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "89274.13305592486"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B10CC066-3BB3-4FA8-8A16-177D12156590"^^cim:String ;
    cim:IdentifiedObject.name "2603_2901_1"^^cim:String .

<B141E73E-6313-43BF-B871-A648CA038058> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    emt:ConductingEquipment.ToConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:ACLineSegment.b0ch "0.000244656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00040776"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.0"^^cim:Resistance ;
    cim:ACLineSegment.x "52.75"^^cim:Reactance ;
    cim:ACLineSegment.x0 "158.25"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "112624.01134234211"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B141E73E-6313-43BF-B871-A648CA038058"^^cim:String ;
    cim:IdentifiedObject.name "1101_1401_1"^^cim:String .

<B1DFD872-D4A2-4ACA-B739-87A90F06E835> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    emt:ConductingEquipment.ToConnectivityNode <24B34839-36C8-4FF1-9AC9-A3C63B690EBE> ;
    cim:ACLineSegment.b0ch "0.000594576"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00099096"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.125"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.25"^^cim:Resistance ;
    cim:ACLineSegment.x "142.975"^^cim:Reactance ;
    cim:ACLineSegment.x0 "428.92499999999995"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "289051.7241527757"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B1DFD872-D4A2-4ACA-B739-87A90F06E835"^^cim:String ;
    cim:IdentifiedObject.name "3903_8002_1"^^cim:String .

<B2AC8213-76D6-4C40-A301-31226A6CA1FF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <AF7EA965-B50B-447F-A600-8E2580C4F65E> ;
    emt:ConductingEquipment.ToConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    cim:ACLineSegment.b0ch "1.0775047258979205e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.7958412098298675e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.15341"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.30682"^^cim:Resistance ;
    cim:ACLineSegment.x "2.2958600000000002"^^cim:Reactance ;
    cim:ACLineSegment.x0 "6.887580000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "4930.876403563673"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2AC8213-76D6-4C40-A301-31226A6CA1FF"^^cim:String ;
    cim:IdentifiedObject.name "2611_2612_1"^^cim:String .

<B2C613C0-CE9E-495D-BAA9-8792BB9621DC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0403BA90-859C-47E9-87AA-965C6F0A744F> ;
    emt:ConductingEquipment.ToConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2C613C0-CE9E-495D-BAA9-8792BB9621DC"^^cim:String ;
    cim:IdentifiedObject.name "3909_3920_1"^^cim:String .

<B360FF45-1841-46B5-AAF5-FA8F09E142DE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    emt:ConductingEquipment.ToConnectivityNode <9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> ;
    cim:ACLineSegment.b0ch "0.00019206049149338375"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0003201008191556396"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.9044"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.8088"^^cim:Resistance ;
    cim:ACLineSegment.x "26.899649999999998"^^cim:Reactance ;
    cim:ACLineSegment.x0 "80.69895"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "71258.08661675728"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B360FF45-1841-46B5-AAF5-FA8F09E142DE"^^cim:String ;
    cim:IdentifiedObject.name "6501_6509_1"^^cim:String .

<B4328B9E-D8BD-49D8-902A-206E23F654F1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <EEB3415D-03CD-41E0-BCFD-09DC2FC396DE> ;
    emt:ConductingEquipment.ToConnectivityNode <389A5E13-9196-4EF6-9C57-B52D2220ACF0> ;
    cim:ACLineSegment.b0ch "1.546875e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "2.578125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.0005"^^cim:Resistance ;
    cim:ACLineSegment.x "4.125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "12.375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "7919.201816814699"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B4328B9E-D8BD-49D8-902A-206E23F654F1"^^cim:String ;
    cim:IdentifiedObject.name "4092_4093_1"^^cim:String .

<B4C37C58-6765-4DAB-A134-9ADF4F095C1C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:ACLineSegment.b0ch "0.0004457718966603654"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0007429531611006091"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.832225"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.66445"^^cim:Resistance ;
    cim:ACLineSegment.x "63.916425"^^cim:Reactance ;
    cim:ACLineSegment.x0 "191.74927499999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "167341.78788055383"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B4C37C58-6765-4DAB-A134-9ADF4F095C1C"^^cim:String ;
    cim:IdentifiedObject.name "6502_6503_2"^^cim:String .

<B52499FF-E8D5-4D45-ADC3-8E8C0CB80F22> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <1B7E5788-69FD-4184-B099-EF73E82F4C75> ;
    cim:ACLineSegment.b0ch "2.8015122873345937e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.669187145557656e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.73002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.46004"^^cim:Resistance ;
    cim:ACLineSegment.x "5.90364"^^cim:Reactance ;
    cim:ACLineSegment.x0 "17.71092"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "12749.64296765064"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B52499FF-E8D5-4D45-ADC3-8E8C0CB80F22"^^cim:String ;
    cim:IdentifiedObject.name "2612_2620_2"^^cim:String .

<B52C7A67-8275-445E-9D09-6D7AE954CECE> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2> ;
    emt:ConductingEquipment.ToConnectivityNode <7D3C5A7C-C467-43C1-92EB-210EEC4C6226> ;
    cim:ACLineSegment.b0ch "0.000261096"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00043516000000000003"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.8"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.6"^^cim:Resistance ;
    cim:ACLineSegment.x "40.0"^^cim:Reactance ;
    cim:ACLineSegment.x0 "120.0"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "101314.57548067695"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B52C7A67-8275-445E-9D09-6D7AE954CECE"^^cim:String ;
    cim:IdentifiedObject.name "3802_3891_1"^^cim:String .

<B5A0F401-2D94-49EE-BE3E-AE312593906D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    emt:ConductingEquipment.ToConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B5A0F401-2D94-49EE-BE3E-AE312593906D"^^cim:String ;
    cim:IdentifiedObject.name "2202_2203_1"^^cim:String .

<B5B7B493-C3F0-48EA-9C62-FDF1509C0201> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    emt:ConductingEquipment.ToConnectivityNode <B2390638-C91D-47C3-B661-9D422E762043> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B5B7B493-C3F0-48EA-9C62-FDF1509C0201"^^cim:String ;
    cim:IdentifiedObject.name "3303_3918_2"^^cim:String .

<B5D87C6E-5A77-4084-96DF-A1788D198E68> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    emt:ConductingEquipment.ToConnectivityNode <DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7> ;
    cim:ACLineSegment.b0ch "0.00051672"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0008612"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.95"^^cim:Resistance ;
    cim:ACLineSegment.x "74.175"^^cim:Reactance ;
    cim:ACLineSegment.x0 "222.52499999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "194087.80004162417"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B5D87C6E-5A77-4084-96DF-A1788D198E68"^^cim:String ;
    cim:IdentifiedObject.name "1401_2301_1"^^cim:String .

<B6178343-2DAE-4CA0-AE5C-84CEFC958F1B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    emt:ConductingEquipment.ToConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:ACLineSegment.b0ch "0.00021691199999999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00036152"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.0"^^cim:Resistance ;
    cim:ACLineSegment.x "23.999999999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "71.99999999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "71530.16623496871"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B6178343-2DAE-4CA0-AE5C-84CEFC958F1B"^^cim:String ;
    cim:IdentifiedObject.name "1401_1402_2"^^cim:String .

<B62B0E52-F219-4C41-B60F-4DB0953F87A1> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    emt:ConductingEquipment.ToConnectivityNode <42C1617E-48BF-45C3-BC90-6E2A50AB82C5> ;
    cim:ACLineSegment.b0ch "9.395841209829868e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00015659735349716447"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.25902"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.51804"^^cim:Resistance ;
    cim:ACLineSegment.x "19.40901"^^cim:Reactance ;
    cim:ACLineSegment.x0 "58.22703"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "42336.148933921664"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B62B0E52-F219-4C41-B60F-4DB0953F87A1"^^cim:String ;
    cim:IdentifiedObject.name "2610_2613_2"^^cim:String .

<B6CD0EBD-8C41-4769-8B94-6C78900CBEB9> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    emt:ConductingEquipment.ToConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:ACLineSegment.b0ch "0.0003728352"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000621392"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.7"^^cim:Resistance ;
    cim:ACLineSegment.r0 "5.4"^^cim:Resistance ;
    cim:ACLineSegment.x "60.225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "180.675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "148555.48190571333"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B6CD0EBD-8C41-4769-8B94-6C78900CBEB9"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_3"^^cim:String .

<B7FE970D-420A-4A83-ABC3-BCBC8002EE2F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    emt:ConductingEquipment.ToConnectivityNode <C44636F5-04FD-43B9-A25D-73180783D63B> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B7FE970D-420A-4A83-ABC3-BCBC8002EE2F"^^cim:String ;
    cim:IdentifiedObject.name "3805_3806_1"^^cim:String .

<B9FBFF15-818D-48F3-B2B9-E7DDA3A4BEAD> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <588E1308-172F-48D0-92BF-4E7CCC27F07E> ;
    emt:ConductingEquipment.ToConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:ACLineSegment.b0ch "0.00018323999999999996"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00030539999999999994"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.325"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.65"^^cim:Resistance ;
    cim:ACLineSegment.x "11.4"^^cim:Reactance ;
    cim:ACLineSegment.x0 "34.2"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "45311.07765656895"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9FBFF15-818D-48F3-B2B9-E7DDA3A4BEAD"^^cim:String ;
    cim:IdentifiedObject.name "3906_4001_1"^^cim:String .

<BB6C28DE-B12D-4010-9708-84411F65183C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    emt:ConductingEquipment.ToConnectivityNode <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB6C28DE-B12D-4010-9708-84411F65183C"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_1"^^cim:String .

<BC1FA550-DCA4-4236-A5DC-48671E1BD478> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    emt:ConductingEquipment.ToConnectivityNode <22CE97DA-C3BC-4353-9DE6-9308241432E9> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BC1FA550-DCA4-4236-A5DC-48671E1BD478"^^cim:String ;
    cim:IdentifiedObject.name "3404_3917_1"^^cim:String .

<BC47A3D0-8A81-4AB3-A145-2701FCB5C733> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D7D91C38-BD09-4D1D-AE83-1D569EE77D42> ;
    emt:ConductingEquipment.ToConnectivityNode <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    cim:ACLineSegment.b0ch "0.00040000319999999997"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000666672"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.075"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.15"^^cim:Resistance ;
    cim:ACLineSegment.x "47.099999999999994"^^cim:Reactance ;
    cim:ACLineSegment.x0 "141.29999999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "136076.7757894542"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BC47A3D0-8A81-4AB3-A145-2701FCB5C733"^^cim:String ;
    cim:IdentifiedObject.name "2601_2603_1"^^cim:String .

<BD3462D4-E0C2-443E-B0FB-0DE8BE4375C7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    emt:ConductingEquipment.ToConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD3462D4-E0C2-443E-B0FB-0DE8BE4375C7"^^cim:String ;
    cim:IdentifiedObject.name "2202_2203_2"^^cim:String .

<BD76EC6B-3EC1-4E42-9957-4AD9DFDD2FE5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    emt:ConductingEquipment.ToConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:ACLineSegment.b0ch "0.00056236925015753"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009372820835958833"^^cim:Susceptance ;
    cim:ACLineSegment.r "9.652927499999999"^^cim:Resistance ;
    cim:ACLineSegment.r0 "19.305854999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "162.945225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "488.835675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "300105.1347426687"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD76EC6B-3EC1-4E42-9957-4AD9DFDD2FE5"^^cim:String ;
    cim:IdentifiedObject.name "1303_6507_1"^^cim:String .

<BEB29AA3-BD57-45F0-A2BD-EFFF866D760E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B59A8EF3-0E3C-4BA3-9BC4-833AB9959750> ;
    emt:ConductingEquipment.ToConnectivityNode <A557F455-F380-4E01-953A-5DCD0F0A8757> ;
    cim:ACLineSegment.b0ch "0.00016030559999999998"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000267176"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.05"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.1"^^cim:Resistance ;
    cim:ACLineSegment.x "22.625000000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "67.87500000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "59704.96733085453"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BEB29AA3-BD57-45F0-A2BD-EFFF866D760E"^^cim:String ;
    cim:IdentifiedObject.name "2400_2403_1"^^cim:String .

<C029F0D9-7391-4896-A230-4BEE1B9D9D8C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C029F0D9-7391-4896-A230-4BEE1B9D9D8C"^^cim:String ;
    cim:IdentifiedObject.name "3203_3923_1"^^cim:String .

<C1790070-58BC-45BF-BAA4-9C188EE50633> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    cim:ACLineSegment.b0ch "1.0412098298676749e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.735349716446125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.14283"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.28566"^^cim:Resistance ;
    cim:ACLineSegment.x "2.07897"^^cim:Reactance ;
    cim:ACLineSegment.x0 "6.23691"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "4612.486043849527"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1790070-58BC-45BF-BAA4-9C188EE50633"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_3"^^cim:String .

<C248034E-28F1-406D-8A67-00B90546CEEB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    cim:ACLineSegment.b0ch "0.00012544423440453688"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00020907372400756147"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.31078"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.62156"^^cim:Resistance ;
    cim:ACLineSegment.x "49.02772"^^cim:Reactance ;
    cim:ACLineSegment.x0 "147.08316000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "77747.7850622183"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C248034E-28F1-406D-8A67-00B90546CEEB"^^cim:String ;
    cim:IdentifiedObject.name "3911_8003_1"^^cim:String .

<C4943D20-7402-424F-8B37-DFC060B12C02> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    emt:ConductingEquipment.ToConnectivityNode <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    cim:ACLineSegment.b0ch "0.0004511999999999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0007519999999999998"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.8999999999999995"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.799999999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "82.6"^^cim:Reactance ;
    cim:ACLineSegment.x0 "247.79999999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "191388.7444034225"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C4943D20-7402-424F-8B37-DFC060B12C02"^^cim:String ;
    cim:IdentifiedObject.name "4005_6202_1"^^cim:String .

<C5E0B7A0-1232-4266-9C0C-16C80B908320> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    emt:ConductingEquipment.ToConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C5E0B7A0-1232-4266-9C0C-16C80B908320"^^cim:String ;
    cim:IdentifiedObject.name "2408_2502_1"^^cim:String .

<C618E751-9550-4BB7-8797-CAA1C28C8F8F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1A8F8D21-F52A-4412-9926-719077699AE6> ;
    emt:ConductingEquipment.ToConnectivityNode <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    cim:ACLineSegment.b0ch "2.88048e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.8008e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.00025"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.0005"^^cim:Resistance ;
    cim:ACLineSegment.x "3.975"^^cim:Reactance ;
    cim:ACLineSegment.x0 "11.925"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "10608.227446814411"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C618E751-9550-4BB7-8797-CAA1C28C8F8F"^^cim:String ;
    cim:IdentifiedObject.name "2600_2603_2"^^cim:String .

<C61E1A2B-18AB-4633-980A-0AEA02738811> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <61CB9A3C-80FE-43F9-B461-13493878166E> ;
    emt:ConductingEquipment.ToConnectivityNode <DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7> ;
    cim:ACLineSegment.b0ch "0.00051672"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0008612"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.95"^^cim:Resistance ;
    cim:ACLineSegment.x "63.099999999999994"^^cim:Reactance ;
    cim:ACLineSegment.x0 "189.29999999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "179012.82223988045"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C61E1A2B-18AB-4633-980A-0AEA02738811"^^cim:String ;
    cim:IdentifiedObject.name "2201_2301_1"^^cim:String .

<C79D3D28-F89A-4CDC-B9F9-191F0303C677> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ACLineSegment.b0ch "0.00032304137786179376"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00032304137786179376"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.4995249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.4995249999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "2.8327950000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.8327950000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "22794.7081824"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C79D3D28-F89A-4CDC-B9F9-191F0303C677"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_2"^^cim:String .

<C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    emt:ConductingEquipment.ToConnectivityNode <5CCBF4EA-D440-4539-84C4-AF5000CD05C3> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B"^^cim:String ;
    cim:IdentifiedObject.name "3401_3405_1"^^cim:String .

<C850A191-37D4-473F-BCB6-82C2BDC54DF8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    emt:ConductingEquipment.ToConnectivityNode <3D67349F-8B1D-4128-97FB-0F123B364FD3> ;
    cim:ACLineSegment.b0ch "0.0011532703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0011532703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.41262"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.41262"^^cim:Resistance ;
    cim:ACLineSegment.x "3.816735"^^cim:Reactance ;
    cim:ACLineSegment.x0 "3.816735"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:Conductor.length "30712.197859199998"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C850A191-37D4-473F-BCB6-82C2BDC54DF8"^^cim:String ;
    cim:IdentifiedObject.name "3701_3926_1"^^cim:String .

<C91ACD57-202A-4CB3-95B2-E82023D5FA35> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <0CE4EAE7-EE27-483D-8A3B-04E13C8422DC> ;
    emt:ConductingEquipment.ToConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    cim:ACLineSegment.b0ch "7.910400000000001e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013184"^^cim:Susceptance ;
    cim:ACLineSegment.r "27.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "54.0"^^cim:Resistance ;
    cim:ACLineSegment.x "241.25"^^cim:Reactance ;
    cim:ACLineSegment.x0 "723.75"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C91ACD57-202A-4CB3-95B2-E82023D5FA35"^^cim:String ;
    cim:IdentifiedObject.name "1001_1202_9"^^cim:String .

<CADCA676-E1AB-428B-83F8-0053A0363783> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <5CCBF4EA-D440-4539-84C4-AF5000CD05C3> ;
    emt:ConductingEquipment.ToConnectivityNode <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CADCA676-E1AB-428B-83F8-0053A0363783"^^cim:String ;
    cim:IdentifiedObject.name "3405_3907_1"^^cim:String .

<CBA442FA-F378-4332-A8A8-F29AF7BF8B71> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F386CA00-D1A1-4339-9544-25986FD57E11> ;
    emt:ConductingEquipment.ToConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.73002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.46004"^^cim:Resistance ;
    cim:ACLineSegment.x "28.56071"^^cim:Reactance ;
    cim:ACLineSegment.x0 "85.68213"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "69684.71230049034"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CBA442FA-F378-4332-A8A8-F29AF7BF8B71"^^cim:String ;
    cim:IdentifiedObject.name "2000_2202_1"^^cim:String .

<CE5C04C9-083A-4189-BF50-22454289CB6C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CCF3710F-0CF7-4158-A1F5-1B3F324EF225> ;
    emt:ConductingEquipment.ToConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    cim:ACLineSegment.b0ch "0.000349704"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00058284"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.175"^^cim:Resistance ;
    cim:ACLineSegment.r0 "4.35"^^cim:Resistance ;
    cim:ACLineSegment.x "52.175"^^cim:Reactance ;
    cim:ACLineSegment.x0 "156.52499999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "133913.18916201772"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE5C04C9-083A-4189-BF50-22454289CB6C"^^cim:String ;
    cim:IdentifiedObject.name "3801_3803_2"^^cim:String .

<CF4C4F97-F33A-4409-AF52-3DCC720919D5> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    cim:ACLineSegment.b0ch "0.00019900800000000003"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00033168000000000005"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.1"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.2"^^cim:Resistance ;
    cim:ACLineSegment.x "28.125"^^cim:Reactance ;
    cim:ACLineSegment.x0 "84.375"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "74169.15945389167"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF4C4F97-F33A-4409-AF52-3DCC720919D5"^^cim:String ;
    cim:IdentifiedObject.name "2401_2404_2"^^cim:String .

<D1ADA770-F168-410C-838D-21BC3CFA0F4B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D1ADA770-F168-410C-838D-21BC3CFA0F4B"^^cim:String ;
    cim:IdentifiedObject.name "3201_3202_2"^^cim:String .

<D1EF3C8B-2651-4EB5-BF00-369534994D09> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    emt:ConductingEquipment.ToConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D1EF3C8B-2651-4EB5-BF00-369534994D09"^^cim:String ;
    cim:IdentifiedObject.name "2409_2503_1"^^cim:String .

<D218B5B4-1289-4C8A-B84E-A44781DE3864> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    emt:ConductingEquipment.ToConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D218B5B4-1289-4C8A-B84E-A44781DE3864"^^cim:String ;
    cim:IdentifiedObject.name "2502_2503_2"^^cim:String .

<D26B7102-771D-4C23-92AE-A72B22FF1137> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    emt:ConductingEquipment.ToConnectivityNode <2FF647D8-6257-4195-9CA8-47F9A654F01A> ;
    cim:ACLineSegment.b0ch "0.00027314399999999996"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00045524"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.95"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.9"^^cim:Resistance ;
    cim:ACLineSegment.x "5.9750000000000005"^^cim:Reactance ;
    cim:ACLineSegment.x0 "17.925"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "40050.37727209078"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D26B7102-771D-4C23-92AE-A72B22FF1137"^^cim:String ;
    cim:IdentifiedObject.name "4001_4204_1"^^cim:String .

<D299FAB2-6AD2-419D-8BCF-7C30A5331187> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> ;
    emt:ConductingEquipment.ToConnectivityNode <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    cim:ACLineSegment.b0ch "5.2990548204158784e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "8.831758034026464e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.34385"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.6877"^^cim:Resistance ;
    cim:ACLineSegment.x "6.27923"^^cim:Reactance ;
    cim:ACLineSegment.x0 "18.837690000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18083.98865265559"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D299FAB2-6AD2-419D-8BCF-7C30A5331187"^^cim:String ;
    cim:IdentifiedObject.name "2405_2410_1"^^cim:String .

<D4182D34-2FD5-4E50-9D57-7ED57E15B68C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    emt:ConductingEquipment.ToConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:ACLineSegment.b0ch "0.00012762192816635157"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00021270321361058597"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.73002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.46004"^^cim:Resistance ;
    cim:ACLineSegment.x "17.98071"^^cim:Reactance ;
    cim:ACLineSegment.x0 "53.94212999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "47490.62589788679"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4182D34-2FD5-4E50-9D57-7ED57E15B68C"^^cim:String ;
    cim:IdentifiedObject.name "2410_2411_2"^^cim:String .

<D451FB26-4223-4967-8D77-82BB0A6FE2FC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    emt:ConductingEquipment.ToConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D451FB26-4223-4967-8D77-82BB0A6FE2FC"^^cim:String ;
    cim:IdentifiedObject.name "3203_3204_1"^^cim:String .

<D4F0FAD5-05DC-41ED-A767-6EBA731307A2> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    emt:ConductingEquipment.ToConnectivityNode <D2F14E43-4341-4F42-9E9A-C6227EDA96CB> ;
    cim:ACLineSegment.b0ch "0.000244656"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00040776"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.0"^^cim:Resistance ;
    cim:ACLineSegment.x "52.75"^^cim:Reactance ;
    cim:ACLineSegment.x0 "158.25"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "112624.01134234211"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4F0FAD5-05DC-41ED-A767-6EBA731307A2"^^cim:String ;
    cim:IdentifiedObject.name "1301_1302_1"^^cim:String .

<D6E32B18-40FE-4C2F-8B9C-F62546F58BCF> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    emt:ConductingEquipment.ToConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D6E32B18-40FE-4C2F-8B9C-F62546F58BCF"^^cim:String ;
    cim:IdentifiedObject.name "2203_2503_1"^^cim:String .

<D9B74ADF-EE6C-4D61-AFD7-86DF052E0E3E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> ;
    cim:ACLineSegment.b0ch "0.0001713085486242386"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001713085486242386"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.9522"^^cim:Resistance ;
    cim:ACLineSegment.x "1.261665"^^cim:Reactance ;
    cim:ACLineSegment.x0 "1.261665"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "10152.2649888"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D9B74ADF-EE6C-4D61-AFD7-86DF052E0E3E"^^cim:String ;
    cim:IdentifiedObject.name "6502_6509_1"^^cim:String .

<DA75CE00-4439-4F56-A51D-4679DBEB0D44> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    emt:ConductingEquipment.ToConnectivityNode <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    cim:ACLineSegment.b0ch "0.0001285104"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000214184"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.95"^^cim:Resistance ;
    cim:ACLineSegment.x "63.099999999999994"^^cim:Reactance ;
    cim:ACLineSegment.x0 "189.29999999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "89274.13305592486"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DA75CE00-4439-4F56-A51D-4679DBEB0D44"^^cim:String ;
    cim:IdentifiedObject.name "1301_2603_1"^^cim:String .

<DAE1F0DD-9E85-40EB-8D2C-2BC4A8F4133C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    emt:ConductingEquipment.ToConnectivityNode <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    cim:ACLineSegment.b0ch "7.810207939508508e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0001301701323251418"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.06329"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.12658"^^cim:Resistance ;
    cim:ACLineSegment.x "16.26146"^^cim:Reactance ;
    cim:ACLineSegment.x0 "48.78438"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "35330.75271440892"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DAE1F0DD-9E85-40EB-8D2C-2BC4A8F4133C"^^cim:String ;
    cim:IdentifiedObject.name "2610_2616_1"^^cim:String .

<DBE21215-5E5C-4FC8-97AD-E62A326E846C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F67D63DB-3861-4491-942C-FA81EE712485> ;
    emt:ConductingEquipment.ToConnectivityNode <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    cim:ACLineSegment.b0ch "0.0005523629489603024"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009206049149338373"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.3703"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.7406"^^cim:Resistance ;
    cim:ACLineSegment.x "13.225000000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "39.675000000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "84732.8734249054"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DBE21215-5E5C-4FC8-97AD-E62A326E846C"^^cim:String ;
    cim:IdentifiedObject.name "6204_6205_1"^^cim:String .

<DCD419E7-EE9B-49B7-A0F6-7B3A7646BB89> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    emt:ConductingEquipment.ToConnectivityNode <F67D63DB-3861-4491-942C-FA81EE712485> ;
    cim:ACLineSegment.b0ch "0.0003738374291115312"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000623062381852552"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132000000000005"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.426400000000001"^^cim:Resistance ;
    cim:ACLineSegment.x "51.048500000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "153.14550000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DCD419E7-EE9B-49B7-A0F6-7B3A7646BB89"^^cim:String ;
    cim:IdentifiedObject.name "6104_6204_1"^^cim:String .

<DE0FBC43-2410-4952-BB87-54B4862C3A62> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ACLineSegment.b0ch "0.00032304137786179376"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00032304137786179376"^^cim:Susceptance ;
    cim:ACLineSegment.r "2.4995249999999998"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.4995249999999998"^^cim:Resistance ;
    cim:ACLineSegment.x "2.8327950000000004"^^cim:Reactance ;
    cim:ACLineSegment.x0 "2.8327950000000004"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "22794.7081824"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE0FBC43-2410-4952-BB87-54B4862C3A62"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_4"^^cim:String .

<DFFE017F-9C41-4F40-B964-EA8BC6585FCB> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    emt:ConductingEquipment.ToConnectivityNode <899B7144-CC78-4F12-813C-600967D6FE95> ;
    cim:ACLineSegment.b0ch "0.0003567989918084436"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.000594664986347406"^^cim:Susceptance ;
    cim:ACLineSegment.r "5.7132"^^cim:Resistance ;
    cim:ACLineSegment.r0 "11.4264"^^cim:Resistance ;
    cim:ACLineSegment.x "51.8949"^^cim:Reactance ;
    cim:ACLineSegment.x0 "155.6847"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "134901.24976000335"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DFFE017F-9C41-4F40-B964-EA8BC6585FCB"^^cim:String ;
    cim:IdentifiedObject.name "1002_6506_1"^^cim:String .

<E13C6EFC-5CE8-4A52-B9CC-8D5FE3FD5F5F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E13C6EFC-5CE8-4A52-B9CC-8D5FE3FD5F5F"^^cim:String ;
    cim:IdentifiedObject.name "3202_3924_1"^^cim:String .

<E15CADFB-1DB0-479E-B84B-BA9EAAD66DB7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <588E1308-172F-48D0-92BF-4E7CCC27F07E> ;
    emt:ConductingEquipment.ToConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:ACLineSegment.b0ch "0.00018323999999999996"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00030539999999999994"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.325"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.65"^^cim:Resistance ;
    cim:ACLineSegment.x "11.4"^^cim:Reactance ;
    cim:ACLineSegment.x0 "34.2"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "45311.07765656895"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E15CADFB-1DB0-479E-B84B-BA9EAAD66DB7"^^cim:String ;
    cim:IdentifiedObject.name "3906_4001_2"^^cim:String .

<E19C0E70-7121-42AC-B7D1-C8614ED0C473> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    emt:ConductingEquipment.ToConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E19C0E70-7121-42AC-B7D1-C8614ED0C473"^^cim:String ;
    cim:IdentifiedObject.name "3103_3204_1"^^cim:String .

<E1D5C3D1-5E0D-4740-B53D-DDE06136D9A7> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <A645867A-1698-4B1E-8764-77F52411470C> ;
    cim:ACLineSegment.b0ch "0.001121088"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0018684799999999998"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.825"^^cim:Resistance ;
    cim:ACLineSegment.r0 "9.65"^^cim:Resistance ;
    cim:ACLineSegment.x "69.475"^^cim:Reactance ;
    cim:ACLineSegment.x0 "208.42499999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "276678.8448664797"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E1D5C3D1-5E0D-4740-B53D-DDE06136D9A7"^^cim:String ;
    cim:IdentifiedObject.name "2401_2901_1"^^cim:String .

<E22187BD-EF8B-4C9C-9871-6BFC48751E6A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <E91C9D2B-F153-4354-A6CD-F184ED24D961> ;
    emt:ConductingEquipment.ToConnectivityNode <AE59C0DC-2053-4009-A891-0F95B352C5E5> ;
    cim:ACLineSegment.b0ch "0.0012697584"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.002116264"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.6"^^cim:Resistance ;
    cim:ACLineSegment.r0 "13.2"^^cim:Resistance ;
    cim:ACLineSegment.x "67.22500000000001"^^cim:Reactance ;
    cim:ACLineSegment.x0 "201.675"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "289646.1611106152"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E22187BD-EF8B-4C9C-9871-6BFC48751E6A"^^cim:String ;
    cim:IdentifiedObject.name "4003_6101_1"^^cim:String .

<E299BFD5-ACF1-49E4-B33E-C91AEEC7F72E> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <465783BA-CA5A-4326-AC9F-1162ABE9FC99> ;
    emt:ConductingEquipment.ToConnectivityNode <DA274ED6-643A-4254-864C-B1D5FA6268E2> ;
    cim:ACLineSegment.b0ch "0.00011521875"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00019203125"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.0"^^cim:Resistance ;
    cim:ACLineSegment.x "30.725"^^cim:Reactance ;
    cim:ACLineSegment.x0 "92.17500000000001"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "58986.05474463797"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E299BFD5-ACF1-49E4-B33E-C91AEEC7F72E"^^cim:String ;
    cim:IdentifiedObject.name "3904_3905_9"^^cim:String .

<E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6960EC2E-6446-4E28-BFB4-1698C9AD4798> ;
    emt:ConductingEquipment.ToConnectivityNode <24B34839-36C8-4FF1-9AC9-A3C63B690EBE> ;
    cim:ACLineSegment.b0ch "0.00027630239999999995"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004605039999999999"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.7000000000000002"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.4000000000000004"^^cim:Resistance ;
    cim:ACLineSegment.x "39.625"^^cim:Reactance ;
    cim:ACLineSegment.x0 "118.875"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "103733.44243786365"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86"^^cim:String ;
    cim:IdentifiedObject.name "3901_8002_1"^^cim:String .

<E3A08EEE-46B5-4088-ADAA-DB930033E07C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    emt:ConductingEquipment.ToConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E3A08EEE-46B5-4088-ADAA-DB930033E07C"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_3"^^cim:String .

<E9002764-3031-4FEA-9CFB-EE55205301DC> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    emt:ConductingEquipment.ToConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:ACLineSegment.b0ch "0.00021691199999999999"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00036152"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "2.0"^^cim:Resistance ;
    cim:ACLineSegment.x "23.999999999999996"^^cim:Reactance ;
    cim:ACLineSegment.x0 "71.99999999999999"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "71530.16623496871"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E9002764-3031-4FEA-9CFB-EE55205301DC"^^cim:String ;
    cim:IdentifiedObject.name "1401_1402_1"^^cim:String .

<E94379D6-4890-4102-A13F-DEC15062C638> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    emt:ConductingEquipment.ToConnectivityNode <28B04793-75C2-47A0-B4F6-9F75435009FF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E94379D6-4890-4102-A13F-DEC15062C638"^^cim:String ;
    cim:IdentifiedObject.name "3103_3305_2"^^cim:String .

<E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    emt:ConductingEquipment.ToConnectivityNode <2EAF19EE-D595-4675-B515-72F5269D8B84> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95"^^cim:String ;
    cim:IdentifiedObject.name "3501_3914_1"^^cim:String .

<EA19EEA0-D9B7-4A55-A196-97998D1CF44B> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    emt:ConductingEquipment.ToConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA19EEA0-D9B7-4A55-A196-97998D1CF44B"^^cim:String ;
    cim:IdentifiedObject.name "3202_3204_1"^^cim:String .

<EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    emt:ConductingEquipment.ToConnectivityNode <55CC71F7-E828-47ED-8B2A-FBD2B837B396> ;
    cim:ACLineSegment.b0ch "0.0007190926275992439"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0011984877126654065"^^cim:Susceptance ;
    cim:ACLineSegment.r "11.4264"^^cim:Resistance ;
    cim:ACLineSegment.r0 "22.8528"^^cim:Resistance ;
    cim:ACLineSegment.x "104.50395"^^cim:Reactance ;
    cim:ACLineSegment.x0 "313.51185"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "271769.4248482164"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D"^^cim:String ;
    cim:IdentifiedObject.name "6503_6505_1"^^cim:String .

<EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    emt:ConductingEquipment.ToConnectivityNode <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807"^^cim:String ;
    cim:IdentifiedObject.name "3202_3205_1"^^cim:String .

<ECB0534A-C128-4CDE-86F4-E97FA8169472> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    emt:ConductingEquipment.ToConnectivityNode <6960EC2E-6446-4E28-BFB4-1698C9AD4798> ;
    cim:ACLineSegment.b0ch "0.0001378125"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002296875"^^cim:Susceptance ;
    cim:ACLineSegment.r "3.8249999999999997"^^cim:Resistance ;
    cim:ACLineSegment.r0 "7.6499999999999995"^^cim:Resistance ;
    cim:ACLineSegment.x "36.75"^^cim:Reactance ;
    cim:ACLineSegment.x0 "110.25"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "70552.88891344005"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ECB0534A-C128-4CDE-86F4-E97FA8169472"^^cim:String ;
    cim:IdentifiedObject.name "3803_3901_1"^^cim:String .

<ED0A2E78-9455-4A5A-8FE8-BECA7788655C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    emt:ConductingEquipment.ToConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    cim:ACLineSegment.b0ch "0.00056236925015753"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009372820835958833"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.37955"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.7591"^^cim:Resistance ;
    cim:ACLineSegment.x "80.103825"^^cim:Reactance ;
    cim:ACLineSegment.x0 "240.311475"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "210416.22956061515"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ED0A2E78-9455-4A5A-8FE8-BECA7788655C"^^cim:String ;
    cim:IdentifiedObject.name "6103_6501_2"^^cim:String .

<ED93CCC5-CED4-4260-952B-F19648BC1A75> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    emt:ConductingEquipment.ToConnectivityNode <A645867A-1698-4B1E-8764-77F52411470C> ;
    cim:ACLineSegment.b0ch "7.910400000000001e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.00013184"^^cim:Susceptance ;
    cim:ACLineSegment.r "27.0"^^cim:Resistance ;
    cim:ACLineSegment.r0 "54.0"^^cim:Resistance ;
    cim:ACLineSegment.x "241.25"^^cim:Reactance ;
    cim:ACLineSegment.x0 "723.75"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "136953.99569267785"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ED93CCC5-CED4-4260-952B-F19648BC1A75"^^cim:String ;
    cim:IdentifiedObject.name "1301_2901_1"^^cim:String .

<EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E> a cim:ACLineSegment ;
