    emt:ConductingEquipment.FromConnectivityNode <EA09FD47-C247-40A9-8583-ECE7F93CA5DE> ;
    emt:ConductingEquipment.ToConnectivityNode <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E"^^cim:String ;
    cim:IdentifiedObject.name "3302_3304_2"^^cim:String .

<F04928CB-1507-4D44-8EF7-C7914E69BED0> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    emt:ConductingEquipment.ToConnectivityNode <B94DA841-AA2A-469A-9464-52034BE18FDB> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F04928CB-1507-4D44-8EF7-C7914E69BED0"^^cim:String ;
    cim:IdentifiedObject.name "3501_3915_1"^^cim:String .

<F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43> ;
    emt:ConductingEquipment.ToConnectivityNode <7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873"^^cim:String ;
    cim:IdentifiedObject.name "3919_3922_1"^^cim:String .

<F10B6DCC-C96B-49DB-9229-E20D4B9C8A58> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <637331AB-B207-4B2E-9959-39852B04542A> ;
    emt:ConductingEquipment.ToConnectivityNode <A5664724-5A23-4549-B1C7-D1A5CA6FCB40> ;
    cim:ACLineSegment.b0ch "0.0011532703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0011532703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.41262"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.41262"^^cim:Resistance ;
    cim:ACLineSegment.x "3.816735"^^cim:Reactance ;
    cim:ACLineSegment.x0 "3.816735"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:Conductor.length "30712.197859199998"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F10B6DCC-C96B-49DB-9229-E20D4B9C8A58"^^cim:String ;
    cim:IdentifiedObject.name "3104_3105_1"^^cim:String .

<F233115A-AD02-4014-A14A-78C729557188> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    emt:ConductingEquipment.ToConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    cim:ACLineSegment.b0ch "0.00017621172022684307"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002936862003780718"^^cim:Susceptance ;
    cim:ACLineSegment.r "10.32608"^^cim:Resistance ;
    cim:ACLineSegment.r0 "20.65216"^^cim:Resistance ;
    cim:ACLineSegment.x "72.48358"^^cim:Reactance ;
    cim:ACLineSegment.x0 "217.45074"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "112041.53165873219"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F233115A-AD02-4014-A14A-78C729557188"^^cim:String ;
    cim:IdentifiedObject.name "8003_8004_1"^^cim:String .

<F2C5F32C-586B-4697-945F-C60252BD8B5F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    cim:ACLineSegment.b0ch "1.0412098298676749e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.735349716446125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.14283"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.28566"^^cim:Resistance ;
    cim:ACLineSegment.x "2.07897"^^cim:Reactance ;
    cim:ACLineSegment.x0 "6.23691"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "4612.486043849527"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F2C5F32C-586B-4697-945F-C60252BD8B5F"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_1"^^cim:String .

<F3D1B141-7B6B-4DDA-9BB8-A5238E521779> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <DA274ED6-643A-4254-864C-B1D5FA6268E2> ;
    emt:ConductingEquipment.ToConnectivityNode <588E1308-172F-48D0-92BF-4E7CCC27F07E> ;
    cim:ACLineSegment.b0ch "3.24375e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "5.4062500000000006e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.8"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.6"^^cim:Resistance ;
    cim:ACLineSegment.x "8.65"^^cim:Reactance ;
    cim:ACLineSegment.x0 "25.950000000000003"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "16606.326234047796"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F3D1B141-7B6B-4DDA-9BB8-A5238E521779"^^cim:String ;
    cim:IdentifiedObject.name "3905_3906_9"^^cim:String .

<F449A78D-6E4A-4BEC-A2F1-796E21A0628D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    emt:ConductingEquipment.ToConnectivityNode <B59A8EF3-0E3C-4BA3-9BC4-833AB9959750> ;
    cim:ACLineSegment.b0ch "0.00051672"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0008612"^^cim:Susceptance ;
    cim:ACLineSegment.r "6.475"^^cim:Resistance ;
    cim:ACLineSegment.r0 "12.95"^^cim:Resistance ;
    cim:ACLineSegment.x "74.175"^^cim:Reactance ;
    cim:ACLineSegment.x0 "222.52499999999998"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Conductor.length "194087.80004162417"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F449A78D-6E4A-4BEC-A2F1-796E21A0628D"^^cim:String ;
    cim:IdentifiedObject.name "1401_2400_1"^^cim:String .

<F4663B25-6082-42DD-9806-4927776D550A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F4663B25-6082-42DD-9806-4927776D550A"^^cim:String ;
    cim:IdentifiedObject.name "3201_3202_1"^^cim:String .

<F4E0BD07-3616-4677-B3B5-9949EB59564C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    emt:ConductingEquipment.ToConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:ACLineSegment.b0ch "0.00056236925015753"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0009372820835958833"^^cim:Susceptance ;
    cim:ACLineSegment.r "7.37955"^^cim:Resistance ;
    cim:ACLineSegment.r0 "14.7591"^^cim:Resistance ;
    cim:ACLineSegment.x "80.103825"^^cim:Reactance ;
    cim:ACLineSegment.x0 "240.311475"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "210416.22956061515"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F4E0BD07-3616-4677-B3B5-9949EB59564C"^^cim:String ;
    cim:IdentifiedObject.name "6401_6403_2"^^cim:String .

<F707C994-EC75-44EA-B960-2360D354E915> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    emt:ConductingEquipment.ToConnectivityNode <B2390638-C91D-47C3-B661-9D422E762043> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F707C994-EC75-44EA-B960-2360D354E915"^^cim:String ;
    cim:IdentifiedObject.name "3404_3918_1"^^cim:String .

<F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    emt:ConductingEquipment.ToConnectivityNode <B2390638-C91D-47C3-B661-9D422E762043> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F"^^cim:String ;
    cim:IdentifiedObject.name "3303_3918_1"^^cim:String .

<F7B7C560-F6DF-4282-B498-DE40C526D8D8> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <78297364-BDBD-44C5-B295-0F3C10A98679> ;
    emt:ConductingEquipment.ToConnectivityNode <75CCCE0A-9112-4DC5-B882-894E538338D9> ;
    cim:ACLineSegment.b0ch "0.0011532703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0011532703213610585"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.41262"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.41262"^^cim:Resistance ;
    cim:ACLineSegment.x "3.816735"^^cim:Reactance ;
    cim:ACLineSegment.x0 "3.816735"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:Conductor.length "30712.197859199998"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F7B7C560-F6DF-4282-B498-DE40C526D8D8"^^cim:String ;
    cim:IdentifiedObject.name "3601_3925_1"^^cim:String .

<F835025F-DF42-434E-A741-09B26757A84C> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <1B72A2F3-A298-47F7-A989-78984F48A63B> ;
    emt:ConductingEquipment.ToConnectivityNode <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    cim:ACLineSegment.b0ch "2.9013232514177693e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "4.835538752362949e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.38616999999999996"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.7723399999999999"^^cim:Resistance ;
    cim:ACLineSegment.x "5.42225"^^cim:Reactance ;
    cim:ACLineSegment.x0 "16.266750000000002"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "12434.537948777319"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F835025F-DF42-434E-A741-09B26757A84C"^^cim:String ;
    cim:IdentifiedObject.name "2614_2616_2"^^cim:String .

<FA7D9354-C509-44F5-98D8-185305F72815> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <3C6548C0-A02D-4B36-BFAB-C1BA444D1927> ;
    emt:ConductingEquipment.ToConnectivityNode <D304F43D-1729-45BB-A85C-21B4450471B8> ;
    cim:ACLineSegment.b0ch "0.0002671150554213357"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0004451917590355595"^^cim:Susceptance ;
    cim:ACLineSegment.r "8.813483"^^cim:Resistance ;
    cim:ACLineSegment.r0 "17.626966"^^cim:Resistance ;
    cim:ACLineSegment.x "65.1126945"^^cim:Reactance ;
    cim:ACLineSegment.x0 "195.3380835"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <9A6AB95F-F802-4117-86A6-6B6C730FEAE2> ;
    cim:Conductor.length "130744.62429849828"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FA7D9354-C509-44F5-98D8-185305F72815"^^cim:String ;
    cim:IdentifiedObject.name "2606_2607_1"^^cim:String .

<FCFE1989-FB1E-4683-B5CC-2653521CD634> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <52630635-D5BB-49EF-A0B8-CFE94ECA4539> ;
    emt:ConductingEquipment.ToConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FCFE1989-FB1E-4683-B5CC-2653521CD634"^^cim:String ;
    cim:IdentifiedObject.name "3913_3920_1"^^cim:String .

<FE65341B-35E6-4F5B-9928-91905E644F6D> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    emt:ConductingEquipment.ToConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:ACLineSegment.b0ch "0.00017299054820415878"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0002883175803402646"^^cim:Susceptance ;
    cim:ACLineSegment.r "1.65048"^^cim:Resistance ;
    cim:ACLineSegment.r0 "3.30096"^^cim:Resistance ;
    cim:ACLineSegment.x "15.26694"^^cim:Reactance ;
    cim:ACLineSegment.x0 "45.80082"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "50948.21947536937"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE65341B-35E6-4F5B-9928-91905E644F6D"^^cim:String ;
    cim:IdentifiedObject.name "2203_2503_2"^^cim:String .

<FE929775-C686-4D7D-9C56-89D2EA9E2715> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    cim:ACLineSegment.b0ch "1.0412098298676749e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "1.735349716446125e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.14283"^^cim:Resistance ;
    cim:ACLineSegment.r0 "0.28566"^^cim:Resistance ;
    cim:ACLineSegment.x "2.07897"^^cim:Reactance ;
    cim:ACLineSegment.x0 "6.23691"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "4612.486043849527"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE929775-C686-4D7D-9C56-89D2EA9E2715"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_2"^^cim:String .

<FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    emt:ConductingEquipment.ToConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:ACLineSegment.b0ch "0.00031294265910523"^^cim:Susceptance ;
    cim:ACLineSegment.bch "0.0005215710985087167"^^cim:Susceptance ;
    cim:ACLineSegment.r "4.04685"^^cim:Resistance ;
    cim:ACLineSegment.r0 "8.0937"^^cim:Resistance ;
    cim:ACLineSegment.x "44.515350000000005"^^cim:Reactance ;
    cim:ACLineSegment.x0 "133.54605"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Conductor.length "117011.6502967474"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A"^^cim:String ;
    cim:IdentifiedObject.name "6503_6507_1"^^cim:String .

<FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225> a cim:ACLineSegment ;
    emt:ConductingEquipment.FromConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    emt:ConductingEquipment.ToConnectivityNode <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    cim:ACLineSegment.b0ch "5.444234404536863e-05"^^cim:Susceptance ;
    cim:ACLineSegment.bch "9.073724007561439e-05"^^cim:Susceptance ;
    cim:ACLineSegment.r "0.5819000000000001"^^cim:Resistance ;
    cim:ACLineSegment.r0 "1.1638000000000002"^^cim:Resistance ;
    cim:ACLineSegment.x "6.7183"^^cim:Reactance ;
    cim:ACLineSegment.x0 "20.1549"^^cim:Reactance ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Conductor.length "18960.069654256295"^^cim:Length ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_3"^^cim:String .

<0139C39C-07B6-455D-BBEA-6C935A23CF31> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <95530F9E-14D6-4512-A29F-13092A224B49> ;
    emt:ConductingEquipment.ToConnectivityNode <95530F9E-14D6-4512-A29F-13092A224B49> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0139C39C-07B6-455D-BBEA-6C935A23CF31"^^cim:String ;
    cim:IdentifiedObject.name "2902_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "-0.0008"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "500000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<23CFF732-429C-4FD2-896E-C6CB1B708279> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    emt:ConductingEquipment.ToConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23CFF732-429C-4FD2-896E-C6CB1B708279"^^cim:String ;
    cim:IdentifiedObject.name "7001"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0016803192606595254"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "5"^^cim:Integer ;
    cim:ShuntCompensator.nomU "345000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<4ED18092-959D-4538-A344-DD5FAF01C8AD> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    emt:ConductingEquipment.ToConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4ED18092-959D-4538-A344-DD5FAF01C8AD"^^cim:String ;
    cim:IdentifiedObject.name "4005"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0008"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "5"^^cim:Integer ;
    cim:ShuntCompensator.nomU "500000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "0"^^cim:Integer .

<573FF406-62D3-4197-8025-58A63E981F1D> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    emt:ConductingEquipment.ToConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "573FF406-62D3-4197-8025-58A63E981F1D"^^cim:String ;
    cim:IdentifiedObject.name "6510_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.001890359168241966"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "230000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<687DE07A-468F-48FD-97EC-30E094C9903F> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    emt:ConductingEquipment.ToConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "687DE07A-468F-48FD-97EC-30E094C9903F"^^cim:String ;
    cim:IdentifiedObject.name "6401"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0016803192606595254"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "5"^^cim:Integer ;
    cim:ShuntCompensator.nomU "345000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "2"^^cim:Integer .

<6CB13E79-43F0-4278-813F-03EB04BFDDAD> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <D528A2D0-639C-4BDC-BE15-F02A4216F7F3> ;
    emt:ConductingEquipment.ToConnectivityNode <D528A2D0-639C-4BDC-BE15-F02A4216F7F3> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6CB13E79-43F0-4278-813F-03EB04BFDDAD"^^cim:String ;
    cim:IdentifiedObject.name "6302"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0016803192606595254"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "5"^^cim:Integer ;
    cim:ShuntCompensator.nomU "345000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "0"^^cim:Integer .

<8216C4E4-E8CE-40C0-B591-CF3DE57BE991> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <E91C9D2B-F153-4354-A6CD-F184ED24D961> ;
    emt:ConductingEquipment.ToConnectivityNode <E91C9D2B-F153-4354-A6CD-F184ED24D961> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8216C4E4-E8CE-40C0-B591-CF3DE57BE991"^^cim:String ;
    cim:IdentifiedObject.name "4003_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "-0.0024"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "500000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<9FDA696A-56FD-45DE-9D0B-4418A20C0D26> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    emt:ConductingEquipment.ToConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9FDA696A-56FD-45DE-9D0B-4418A20C0D26"^^cim:String ;
    cim:IdentifiedObject.name "4001"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0008"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "5"^^cim:Integer ;
    cim:ShuntCompensator.nomU "500000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "3"^^cim:Integer .

<D184D80D-940A-4ED7-AD61-3DF36B6FF796> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2> ;
    emt:ConductingEquipment.ToConnectivityNode <AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D184D80D-940A-4ED7-AD61-3DF36B6FF796"^^cim:String ;
    cim:IdentifiedObject.name "6304"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.001890359168241966"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "6"^^cim:Integer ;
    cim:ShuntCompensator.nomU "230000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "6"^^cim:Integer .

<E1EAECE5-B088-4FD0-9844-C75BAA75B732> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    emt:ConductingEquipment.ToConnectivityNode <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E1EAECE5-B088-4FD0-9844-C75BAA75B732"^^cim:String ;
    cim:IdentifiedObject.name "6104"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.001890359168241966"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "5"^^cim:Integer ;
    cim:ShuntCompensator.nomU "230000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "4"^^cim:Integer .

<EADCAB30-CE8B-482C-AAD5-E4C7B64F8A39> a cim:LinearShuntCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <60EEE2B6-810A-4A75-9A66-140D85243E06> ;
    emt:ConductingEquipment.ToConnectivityNode <60EEE2B6-810A-4A75-9A66-140D85243E06> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EADCAB30-CE8B-482C-AAD5-E4C7B64F8A39"^^cim:String ;
    cim:IdentifiedObject.name "2407_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.001890359168241966"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "230000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<1E951640-2834-4D9A-8D51-DB466667338A> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    emt:ConductingEquipment.ToConnectivityNode <7BB351CA-54A6-4357-8536-DA6B92B753D2> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1E951640-2834-4D9A-8D51-DB466667338A"^^cim:String ;
    cim:IdentifiedObject.name "3803_3894_1"^^cim:String ;
    cim:SeriesCompensator.r "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.x "-23.6"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-23.6"^^cim:Reactance .

<320034FE-0BCA-4A3D-8318-A46110ACD35F> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF> ;
    emt:ConductingEquipment.ToConnectivityNode <55E63780-905B-4843-A417-71E24353E1CD> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "320034FE-0BCA-4A3D-8318-A46110ACD35F"^^cim:String ;
    cim:IdentifiedObject.name "4096_4097_1"^^cim:String ;
    cim:SeriesCompensator.r "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.x "-31.575000000000003"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-31.575000000000003"^^cim:Reactance .

<3262EE77-903B-4C03-9D6D-BEDD81AEF209> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <389A5E13-9196-4EF6-9C57-B52D2220ACF0> ;
    emt:ConductingEquipment.ToConnectivityNode <305626C9-774A-433F-9596-B4D623413D98> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3262EE77-903B-4C03-9D6D-BEDD81AEF209"^^cim:String ;
    cim:IdentifiedObject.name "4093_4094_1"^^cim:String ;
    cim:SeriesCompensator.r "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.x "-31.575000000000003"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-31.575000000000003"^^cim:Reactance .

<37FB254C-4645-44FB-A204-58C89DDC2E96> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    emt:ConductingEquipment.ToConnectivityNode <7D3C5A7C-C467-43C1-92EB-210EEC4C6226> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37FB254C-4645-44FB-A204-58C89DDC2E96"^^cim:String ;
    cim:IdentifiedObject.name "3803_3891_1"^^cim:String ;
    cim:SeriesCompensator.r "0.05"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.05"^^cim:Resistance ;
    cim:SeriesCompensator.x "-24.95"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-24.95"^^cim:Reactance .

<3A3184D3-857E-4FD2-B4E8-616A3DC5057B> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    emt:ConductingEquipment.ToConnectivityNode <027DFA1A-647E-4F78-98A7-21F33D2A1686> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3A3184D3-857E-4FD2-B4E8-616A3DC5057B"^^cim:String ;
    cim:IdentifiedObject.name "3803_3896_1"^^cim:String ;
    cim:SeriesCompensator.r "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.x "-23.375"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-23.375"^^cim:Reactance .

<603C81D9-0F3C-4D83-944D-29BBEC9E15A4> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    emt:ConductingEquipment.ToConnectivityNode <FB1C1778-4339-4357-9CE7-EEC722E449B0> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "603C81D9-0F3C-4D83-944D-29BBEC9E15A4"^^cim:String ;
    cim:IdentifiedObject.name "2404_3895_1"^^cim:String ;
    cim:SeriesCompensator.r "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.x "-23.375"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-23.375"^^cim:Reactance .

<75310C86-60EF-4EB5-8C72-D953A37C2FBF> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    emt:ConductingEquipment.ToConnectivityNode <73B69BDB-6C34-4A5F-9653-D9F93EF5F610> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "75310C86-60EF-4EB5-8C72-D953A37C2FBF"^^cim:String ;
    cim:IdentifiedObject.name "3803_3892_1"^^cim:String ;
    cim:SeriesCompensator.r "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.x "-23.375"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-23.375"^^cim:Reactance .

<888ED214-932E-4985-B794-66A58E949BDB> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    emt:ConductingEquipment.ToConnectivityNode <62D59E1E-1B10-4040-B4EB-810100476F9D> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "888ED214-932E-4985-B794-66A58E949BDB"^^cim:String ;
    cim:IdentifiedObject.name "2404_3893_1"^^cim:String ;
    cim:SeriesCompensator.r "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.x "-23.375"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-23.375"^^cim:Reactance .

<8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD> a cim:SeriesCompensator ;
    emt:ConductingEquipment.FromConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    emt:ConductingEquipment.ToConnectivityNode <2B1E3198-6B7F-4394-85DC-0C47A40C925F> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD"^^cim:String ;
    cim:IdentifiedObject.name "2404_3897_1"^^cim:String ;
    cim:SeriesCompensator.r "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.r0 "0.00025"^^cim:Resistance ;
    cim:SeriesCompensator.x "-21.0"^^cim:Reactance ;
    cim:SeriesCompensator.x0 "-21.0"^^cim:Reactance .

<00B92FDD-70D5-4820-B2B5-5FF1A6239877> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    emt:ConductingEquipment.ToConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1413334000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "74998000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00B92FDD-70D5-4820-B2B5-5FF1A6239877"^^cim:String ;
    cim:IdentifiedObject.name "2409_1"^^cim:String .

<0370D83D-70FF-4F19-8AC9-0707F99BF7D5> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    emt:ConductingEquipment.ToConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "523259000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-132931000.00000001"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0370D83D-70FF-4F19-8AC9-0707F99BF7D5"^^cim:String ;
    cim:IdentifiedObject.name "3401_1"^^cim:String .

<04689456-C752-4047-965C-256FDF11C690> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> ;
    emt:ConductingEquipment.ToConnectivityNode <1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "734331000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-20175000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "04689456-C752-4047-965C-256FDF11C690"^^cim:String ;
    cim:IdentifiedObject.name "2405_1"^^cim:String .

<0485120F-DEAB-4A03-A9F8-025CDA83649A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    emt:ConductingEquipment.ToConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "718654000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-117014000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0485120F-DEAB-4A03-A9F8-025CDA83649A"^^cim:String ;
    cim:IdentifiedObject.name "2615_1"^^cim:String .

<0A90A310-E5C4-4BA4-BA80-ED3EEFA404CC> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <331600F9-55CC-4B67-B74F-8B0539A2E15B> ;
    emt:ConductingEquipment.ToConnectivityNode <331600F9-55CC-4B67-B74F-8B0539A2E15B> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "128991000.00000001"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-41365000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0A90A310-E5C4-4BA4-BA80-ED3EEFA404CC"^^cim:String ;
    cim:IdentifiedObject.name "6508_1"^^cim:String .

<0BB7CE82-AB87-48A9-82D2-216A93864C5E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <52630635-D5BB-49EF-A0B8-CFE94ECA4539> ;
    emt:ConductingEquipment.ToConnectivityNode <52630635-D5BB-49EF-A0B8-CFE94ECA4539> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "301003000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-40262000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0BB7CE82-AB87-48A9-82D2-216A93864C5E"^^cim:String ;
    cim:IdentifiedObject.name "3913_1"^^cim:String .

<0DA611C3-73D1-443E-8992-34B71E5C569C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    emt:ConductingEquipment.ToConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "5145231000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-367517000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0DA611C3-73D1-443E-8992-34B71E5C569C"^^cim:String ;
    cim:IdentifiedObject.name "4201_1"^^cim:String .

<0E744904-C887-4B09-904C-E63C38470A5C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <78297364-BDBD-44C5-B295-0F3C10A98679> ;
    emt:ConductingEquipment.ToConnectivityNode <78297364-BDBD-44C5-B295-0F3C10A98679> ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "92975000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-12968000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E744904-C887-4B09-904C-E63C38470A5C"^^cim:String ;
    cim:IdentifiedObject.name "3601_1"^^cim:String .

<0F1B1D08-AC4D-477C-950E-EFC56DA7B57E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <AF7EA965-B50B-447F-A600-8E2580C4F65E> ;
    emt:ConductingEquipment.ToConnectivityNode <AF7EA965-B50B-447F-A600-8E2580C4F65E> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "88030000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-11318000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0F1B1D08-AC4D-477C-950E-EFC56DA7B57E"^^cim:String ;
    cim:IdentifiedObject.name "2611_1"^^cim:String .

<10A478CC-BF91-4603-AC74-050B8699AFA3> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <ADAF7AC0-361C-4CEB-B477-32B5D75A06B4> ;
    emt:ConductingEquipment.ToConnectivityNode <ADAF7AC0-361C-4CEB-B477-32B5D75A06B4> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "120790000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-24191000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "10A478CC-BF91-4603-AC74-050B8699AFA3"^^cim:String ;
    cim:IdentifiedObject.name "2609_1"^^cim:String .

<13FD51E8-78AE-48D4-925A-99E3EF8EDB7B> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A557F455-F380-4E01-953A-5DCD0F0A8757> ;
    emt:ConductingEquipment.ToConnectivityNode <A557F455-F380-4E01-953A-5DCD0F0A8757> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "924912000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-33229000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "13FD51E8-78AE-48D4-925A-99E3EF8EDB7B"^^cim:String ;
    cim:IdentifiedObject.name "2403_1"^^cim:String .

<140A63AE-08DD-49A9-B514-D18B482B101F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <0403BA90-859C-47E9-87AA-965C6F0A744F> ;
    emt:ConductingEquipment.ToConnectivityNode <0403BA90-859C-47E9-87AA-965C6F0A744F> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "159388000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-38425000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "140A63AE-08DD-49A9-B514-D18B482B101F"^^cim:String ;
    cim:IdentifiedObject.name "3909_1"^^cim:String .

<17EF1D90-B43C-465E-8F30-0384E9E86008> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <6F500808-19DB-4C8B-A4F3-67AD250C2D82> ;
    emt:ConductingEquipment.ToConnectivityNode <6F500808-19DB-4C8B-A4F3-67AD250C2D82> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "313580000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-49549000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "17EF1D90-B43C-465E-8F30-0384E9E86008"^^cim:String ;
    cim:IdentifiedObject.name "3101_1"^^cim:String .

<195AD202-FDAF-4310-A8D5-B1E6FE123BB0> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    emt:ConductingEquipment.ToConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "400370000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-57509000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "195AD202-FDAF-4310-A8D5-B1E6FE123BB0"^^cim:String ;
    cim:IdentifiedObject.name "3404_1"^^cim:String .

<1AD87F55-3DEB-4EF5-B8CC-EC368F98920F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <677DB93B-ABFD-4560-84D2-51386A704877> ;
    emt:ConductingEquipment.ToConnectivityNode <677DB93B-ABFD-4560-84D2-51386A704877> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "944185000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-69616000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1AD87F55-3DEB-4EF5-B8CC-EC368F98920F"^^cim:String ;
    cim:IdentifiedObject.name "2402_1"^^cim:String .

<1B4CC8AD-6BF0-4FCF-9E71-C2835DB9071E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    emt:ConductingEquipment.ToConnectivityNode <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "317051000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-15847000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1B4CC8AD-6BF0-4FCF-9E71-C2835DB9071E"^^cim:String ;
    cim:IdentifiedObject.name "3701_1"^^cim:String .

<1B9FFAEE-B069-4610-8035-78BF8C5CD021> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <3D67349F-8B1D-4128-97FB-0F123B364FD3> ;
    emt:ConductingEquipment.ToConnectivityNode <3D67349F-8B1D-4128-97FB-0F123B364FD3> ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "244214000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-15453000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1B9FFAEE-B069-4610-8035-78BF8C5CD021"^^cim:String ;
    cim:IdentifiedObject.name "3926_1"^^cim:String .

<1BFAEA31-536E-46CF-89DE-004338448AA1> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    emt:ConductingEquipment.ToConnectivityNode <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1683648000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-218144000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1BFAEA31-536E-46CF-89DE-004338448AA1"^^cim:String ;
    cim:IdentifiedObject.name "6104_1"^^cim:String .

<1D5CA575-D3BE-483C-BB6F-E45F085FE3C5> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> ;
    emt:ConductingEquipment.ToConnectivityNode <9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "8495000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-2753000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D5CA575-D3BE-483C-BB6F-E45F085FE3C5"^^cim:String ;
    cim:IdentifiedObject.name "6509_1"^^cim:String .

<1D629F26-62E2-4374-9589-CA43FA509631> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1A8F8D21-F52A-4412-9926-719077699AE6> ;
    emt:ConductingEquipment.ToConnectivityNode <1A8F8D21-F52A-4412-9926-719077699AE6> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "-1591978000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D629F26-62E2-4374-9589-CA43FA509631"^^cim:String ;
    cim:IdentifiedObject.name "2600_1"^^cim:String .

<27E05E6C-8F5F-4E10-844C-F896F31F32AB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <94126AF8-4536-4C35-BF7D-E65728AB9800> ;
    emt:ConductingEquipment.ToConnectivityNode <94126AF8-4536-4C35-BF7D-E65728AB9800> ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "270855000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-35135000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "27E05E6C-8F5F-4E10-844C-F896F31F32AB"^^cim:String ;
    cim:IdentifiedObject.name "6402_1"^^cim:String .

<285C3830-A77B-44ED-97EB-42AD86D174AE> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <55CC71F7-E828-47ED-8B2A-FBD2B837B396> ;
    emt:ConductingEquipment.ToConnectivityNode <55CC71F7-E828-47ED-8B2A-FBD2B837B396> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "6555000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-2076000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "285C3830-A77B-44ED-97EB-42AD86D174AE"^^cim:String ;
    cim:IdentifiedObject.name "6505_1"^^cim:String .

<28EC21B1-938E-4EEF-8EBF-32F3C8A94405> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    emt:ConductingEquipment.ToConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "353452000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-58418000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "28EC21B1-938E-4EEF-8EBF-32F3C8A94405"^^cim:String ;
    cim:IdentifiedObject.name "3923_1"^^cim:String .

<2A1E87A4-0892-4CC2-A825-74E3A798F416> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    emt:ConductingEquipment.ToConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "882117000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-102001000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A1E87A4-0892-4CC2-A825-74E3A798F416"^^cim:String ;
    cim:IdentifiedObject.name "4101_1"^^cim:String .

<2A3D5BAE-92C2-473B-BC69-F748CEA7B3D7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1B7E5788-69FD-4184-B099-EF73E82F4C75> ;
    emt:ConductingEquipment.ToConnectivityNode <1B7E5788-69FD-4184-B099-EF73E82F4C75> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "181756000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-15454000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A3D5BAE-92C2-473B-BC69-F748CEA7B3D7"^^cim:String ;
    cim:IdentifiedObject.name "2620_1"^^cim:String .

<2A736E99-33E1-4450-8954-48CA68BDBF63> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <ECE28A5D-AFF7-4CD6-9183-61240E6A1892> ;
    emt:ConductingEquipment.ToConnectivityNode <ECE28A5D-AFF7-4CD6-9183-61240E6A1892> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "153984000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "1711000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A736E99-33E1-4450-8954-48CA68BDBF63"^^cim:String ;
    cim:IdentifiedObject.name "1201_1"^^cim:String .

<2E1D549D-7521-4009-AF55-11790D1DC07E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    emt:ConductingEquipment.ToConnectivityNode <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "81319000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-11365000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2E1D549D-7521-4009-AF55-11790D1DC07E"^^cim:String ;
    cim:IdentifiedObject.name "6202_1"^^cim:String .

<2EE74EA3-7EF7-491F-ABF8-DB40CC39DD44> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    emt:ConductingEquipment.ToConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1980000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-221000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EE74EA3-7EF7-491F-ABF8-DB40CC39DD44"^^cim:String ;
    cim:IdentifiedObject.name "6403_1"^^cim:String .

<318F461C-4348-4ACC-89EA-3DE036430979> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B94DA841-AA2A-469A-9464-52034BE18FDB> ;
    emt:ConductingEquipment.ToConnectivityNode <B94DA841-AA2A-469A-9464-52034BE18FDB> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "230849000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-48836000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "318F461C-4348-4ACC-89EA-3DE036430979"^^cim:String ;
    cim:IdentifiedObject.name "3915_1"^^cim:String .

<33BC58E4-4766-47A2-9B5F-435E689F6025> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43> ;
    emt:ConductingEquipment.ToConnectivityNode <BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "171670000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-23175000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "33BC58E4-4766-47A2-9B5F-435E689F6025"^^cim:String ;
    cim:IdentifiedObject.name "3919_1"^^cim:String .

<352F5AAE-E412-4D37-8547-66B94C0347ED> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <54DA0D96-4545-41A4-8F5B-07825BE4FCB6> ;
    emt:ConductingEquipment.ToConnectivityNode <54DA0D96-4545-41A4-8F5B-07825BE4FCB6> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "464372000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-66224999.99999999"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "352F5AAE-E412-4D37-8547-66B94C0347ED"^^cim:String ;
    cim:IdentifiedObject.name "3403_1"^^cim:String .

<355C4924-421F-40AF-94B0-80A50D40DAE8> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <5CCBF4EA-D440-4539-84C4-AF5000CD05C3> ;
    emt:ConductingEquipment.ToConnectivityNode <5CCBF4EA-D440-4539-84C4-AF5000CD05C3> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "423026000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-62878000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "355C4924-421F-40AF-94B0-80A50D40DAE8"^^cim:String ;
    cim:IdentifiedObject.name "3405_1"^^cim:String .

<3777526F-E238-459D-AFED-CDB7CC1C931F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    emt:ConductingEquipment.ToConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "244479000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-46066000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3777526F-E238-459D-AFED-CDB7CC1C931F"^^cim:String ;
    cim:IdentifiedObject.name "2100_1"^^cim:String .

<377FBB1B-ECB2-40A2-8C9C-6BBED0DAB1CB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    emt:ConductingEquipment.ToConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "528943000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-75520000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "377FBB1B-ECB2-40A2-8C9C-6BBED0DAB1CB"^^cim:String ;
    cim:IdentifiedObject.name "3202_1"^^cim:String .

<382ED992-C543-4461-8839-7D12D94D44DB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <5D5F315B-2D09-4349-97B1-381030A29310> ;
    emt:ConductingEquipment.ToConnectivityNode <5D5F315B-2D09-4349-97B1-381030A29310> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1791945000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "382ED992-C543-4461-8839-7D12D94D44DB"^^cim:String ;
    cim:IdentifiedObject.name "2604_1"^^cim:String .

<3A10E986-F894-4A71-B810-CD32315DF11A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    emt:ConductingEquipment.ToConnectivityNode <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "88030000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-11318000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3A10E986-F894-4A71-B810-CD32315DF11A"^^cim:String ;
    cim:IdentifiedObject.name "2608_1"^^cim:String .

<3B6BFF2F-8D46-4DD7-B93D-2651C3C69697> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    emt:ConductingEquipment.ToConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1539327000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-271901000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3B6BFF2F-8D46-4DD7-B93D-2651C3C69697"^^cim:String ;
    cim:IdentifiedObject.name "6502_1"^^cim:String .

<3C5148E5-CA57-4251-AC32-D33326DA4C76> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    emt:ConductingEquipment.ToConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "4482541000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "134344000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C5148E5-CA57-4251-AC32-D33326DA4C76"^^cim:String ;
    cim:IdentifiedObject.name "1101_1"^^cim:String .

<3C9FA9AD-D0C7-4B76-AD83-24CCF3EDB435> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <60EEE2B6-810A-4A75-9A66-140D85243E06> ;
    emt:ConductingEquipment.ToConnectivityNode <60EEE2B6-810A-4A75-9A66-140D85243E06> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1610419000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "35064000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C9FA9AD-D0C7-4B76-AD83-24CCF3EDB435"^^cim:String ;
    cim:IdentifiedObject.name "2407_1"^^cim:String .

<3E9E28A7-B2FB-4FCD-B6DC-71E24AD01E9A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <6A9EE7D7-461B-46B4-863C-701A8399346B> ;
    emt:ConductingEquipment.ToConnectivityNode <6A9EE7D7-461B-46B4-863C-701A8399346B> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "2904493000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3E9E28A7-B2FB-4FCD-B6DC-71E24AD01E9A"^^cim:String ;
    cim:IdentifiedObject.name "4010_1"^^cim:String .

<3EBD13C5-3278-468B-AB56-F64C9180628E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B7647906-0699-4F22-A2EC-DAF8D5CD790B> ;
    emt:ConductingEquipment.ToConnectivityNode <B7647906-0699-4F22-A2EC-DAF8D5CD790B> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "265108000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-32154000.000000004"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3EBD13C5-3278-468B-AB56-F64C9180628E"^^cim:String ;
    cim:IdentifiedObject.name "4008_1"^^cim:String .

<403EDD35-408A-412D-9DB7-CC709CF3D044> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    emt:ConductingEquipment.ToConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "190745000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-26909000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "403EDD35-408A-412D-9DB7-CC709CF3D044"^^cim:String ;
    cim:IdentifiedObject.name "3903_1"^^cim:String .

<42ADC76B-D1FB-4C34-ADA7-7328839D645E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F386CA00-D1A1-4339-9544-25986FD57E11> ;
    emt:ConductingEquipment.ToConnectivityNode <F386CA00-D1A1-4339-9544-25986FD57E11> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "2207188000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-287916000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "42ADC76B-D1FB-4C34-ADA7-7328839D645E"^^cim:String ;
    cim:IdentifiedObject.name "2000_1"^^cim:String .

<443A9BA7-E930-436D-942D-E14560D60173> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    emt:ConductingEquipment.ToConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "193033000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-62491000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "443A9BA7-E930-436D-942D-E14560D60173"^^cim:String ;
    cim:IdentifiedObject.name "6501_1"^^cim:String .

<44E887CC-47B8-49B0-9AB2-6869FD5124B7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <3BAB18B0-C4A7-475F-B45C-47031B36C9F6> ;
    emt:ConductingEquipment.ToConnectivityNode <3BAB18B0-C4A7-475F-B45C-47031B36C9F6> ;
    cim:ConductingEquipment.BaseVoltage <D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "209415000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "55132000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44E887CC-47B8-49B0-9AB2-6869FD5124B7"^^cim:String ;
    cim:IdentifiedObject.name "2621_1"^^cim:String .

<4ABC6646-4E06-4CC0-9885-E7437BB65C24> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    emt:ConductingEquipment.ToConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "223710000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "583546000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4ABC6646-4E06-4CC0-9885-E7437BB65C24"^^cim:String ;
    cim:IdentifiedObject.name "1002_1"^^cim:String .

<4B7A3F5B-1D0F-4E68-98AA-C315AFD1B391> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2EAF19EE-D595-4675-B515-72F5269D8B84> ;
    emt:ConductingEquipment.ToConnectivityNode <2EAF19EE-D595-4675-B515-72F5269D8B84> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "207245000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-48345000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4B7A3F5B-1D0F-4E68-98AA-C315AFD1B391"^^cim:String ;
    cim:IdentifiedObject.name "3914_1"^^cim:String .

<51E686E6-184A-4FA9-BB8E-1E8C340A3101> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    emt:ConductingEquipment.ToConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "546423000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-66307000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "51E686E6-184A-4FA9-BB8E-1E8C340A3101"^^cim:String ;
    cim:IdentifiedObject.name "8003_1"^^cim:String .

<527600BE-56C8-403E-A5DC-151C71F07A01> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D528A2D0-639C-4BDC-BE15-F02A4216F7F3> ;
    emt:ConductingEquipment.ToConnectivityNode <D528A2D0-639C-4BDC-BE15-F02A4216F7F3> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "588418000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-76334000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "527600BE-56C8-403E-A5DC-151C71F07A01"^^cim:String ;
    cim:IdentifiedObject.name "6302_1"^^cim:String .

<53E0F8B9-C5A8-467F-BA25-C5906A0DA926> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    emt:ConductingEquipment.ToConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "8534582000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-1055106000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "53E0F8B9-C5A8-467F-BA25-C5906A0DA926"^^cim:String ;
    cim:IdentifiedObject.name "5002_1"^^cim:String .

<53F8B412-590B-4A47-9F09-FE80DB9FC4BF> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    emt:ConductingEquipment.ToConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "562870000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-135643000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "53F8B412-590B-4A47-9F09-FE80DB9FC4BF"^^cim:String ;
    cim:IdentifiedObject.name "3303_1"^^cim:String .

<5429F375-7DE1-4914-816C-CCB4CA54BBCB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <30A07671-60CE-472D-82BF-25E6982AEA4D> ;
    emt:ConductingEquipment.ToConnectivityNode <30A07671-60CE-472D-82BF-25E6982AEA4D> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "508649000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-65361000.00000001"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5429F375-7DE1-4914-816C-CCB4CA54BBCB"^^cim:String ;
    cim:IdentifiedObject.name "6301_1"^^cim:String .

<54C2B7D8-6BE3-43B8-B698-5D0294ED910F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    emt:ConductingEquipment.ToConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "56823000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-17579000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54C2B7D8-6BE3-43B8-B698-5D0294ED910F"^^cim:String ;
    cim:IdentifiedObject.name "6305_1"^^cim:String .

<591951A5-5F2D-4801-8AE3-4869E4A7CA15> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F82B75DA-8323-497C-AC36-064AABFBDBC7> ;
    emt:ConductingEquipment.ToConnectivityNode <F82B75DA-8323-497C-AC36-064AABFBDBC7> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "154505000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-18455000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "591951A5-5F2D-4801-8AE3-4869E4A7CA15"^^cim:String ;
    cim:IdentifiedObject.name "4002_1"^^cim:String .

<5ACF2865-6745-442C-9AFA-9256F15208B9> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    emt:ConductingEquipment.ToConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "6863645000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-742359000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5ACF2865-6745-442C-9AFA-9256F15208B9"^^cim:String ;
    cim:IdentifiedObject.name "7001_1"^^cim:String .

<5FEE30AB-B7A6-41E6-9F66-263CE2B70347> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <852BD924-E9C9-4321-B332-F11466ADABB9> ;
    emt:ConductingEquipment.ToConnectivityNode <852BD924-E9C9-4321-B332-F11466ADABB9> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "659215000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "36185000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5FEE30AB-B7A6-41E6-9F66-263CE2B70347"^^cim:String ;
    cim:IdentifiedObject.name "2406_1"^^cim:String .

<601C2D78-97FC-47E2-95BD-C0B4C3C17634> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <637331AB-B207-4B2E-9959-39852B04542A> ;
    emt:ConductingEquipment.ToConnectivityNode <637331AB-B207-4B2E-9959-39852B04542A> ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "283512000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-37304000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "601C2D78-97FC-47E2-95BD-C0B4C3C17634"^^cim:String ;
    cim:IdentifiedObject.name "3104_1"^^cim:String .

<613F581C-FFCB-4E8C-BAE2-CB013FC75DAA> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    emt:ConductingEquipment.ToConnectivityNode <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "88994000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-11567000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "613F581C-FFCB-4E8C-BAE2-CB013FC75DAA"^^cim:String ;
    cim:IdentifiedObject.name "2610_1"^^cim:String .

<633D5618-0932-4786-A09D-238DE4FED7C3> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    emt:ConductingEquipment.ToConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "527833999.99999994"^^cim:ActivePower ;
    cim:EnergyConsumer.q "58453000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "633D5618-0932-4786-A09D-238DE4FED7C3"^^cim:String ;
    cim:IdentifiedObject.name "6507_1"^^cim:String .

<6860D2C4-9DEF-4343-918D-CE4B9975D44E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <46C10F04-A25F-4454-B451-DB8523AAECDE> ;
    emt:ConductingEquipment.ToConnectivityNode <46C10F04-A25F-4454-B451-DB8523AAECDE> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "2424986000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-303469000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6860D2C4-9DEF-4343-918D-CE4B9975D44E"^^cim:String ;
    cim:IdentifiedObject.name "4104_1"^^cim:String .

<68835F42-19FC-4249-AE8C-06E1600D18CF> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F3249C23-C7EE-4FCE-B985-073B8868B92A> ;
    emt:ConductingEquipment.ToConnectivityNode <F3249C23-C7EE-4FCE-B985-073B8868B92A> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "156919000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "570000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68835F42-19FC-4249-AE8C-06E1600D18CF"^^cim:String ;
    cim:IdentifiedObject.name "3912_1"^^cim:String .

<68F5ACE8-D709-4FD7-BB60-B056F15FBFEC> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9> ;
    emt:ConductingEquipment.ToConnectivityNode <7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "231814000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-29670000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68F5ACE8-D709-4FD7-BB60-B056F15FBFEC"^^cim:String ;
    cim:IdentifiedObject.name "3922_1"^^cim:String .

<69F8490A-D951-43C0-AEA3-6F5C99DA8964> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <42C1617E-48BF-45C3-BC90-6E2A50AB82C5> ;
    emt:ConductingEquipment.ToConnectivityNode <42C1617E-48BF-45C3-BC90-6E2A50AB82C5> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "287725000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-58812000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "69F8490A-D951-43C0-AEA3-6F5C99DA8964"^^cim:String ;
    cim:IdentifiedObject.name "2613_1"^^cim:String .

<6A27FC75-2CCF-415A-9451-F73C0A3E0863> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    emt:ConductingEquipment.ToConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1646515000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-178564000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6A27FC75-2CCF-415A-9451-F73C0A3E0863"^^cim:String ;
    cim:IdentifiedObject.name "2503_1"^^cim:String .

<6C4B9ED0-A653-42C0-995C-6768AE390FD9> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    emt:ConductingEquipment.ToConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1971920000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "111890000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6C4B9ED0-A653-42C0-995C-6768AE390FD9"^^cim:String ;
    cim:IdentifiedObject.name "6510_1"^^cim:String .

<6E28B668-6E3E-49A6-89AD-D7EEA608452C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B59A8EF3-0E3C-4BA3-9BC4-833AB9959750> ;
    emt:ConductingEquipment.ToConnectivityNode <B59A8EF3-0E3C-4BA3-9BC4-833AB9959750> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "741606000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-65876999.99999999"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6E28B668-6E3E-49A6-89AD-D7EEA608452C"^^cim:String ;
    cim:IdentifiedObject.name "2400_1"^^cim:String .

<6FDE2511-414E-49FC-9D9D-3C8E80C84F2E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <181B8EAA-86AD-4E2D-9DF7-308D6E013333> ;
    emt:ConductingEquipment.ToConnectivityNode <181B8EAA-86AD-4E2D-9DF7-308D6E013333> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "4308429000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-552906000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6FDE2511-414E-49FC-9D9D-3C8E80C84F2E"^^cim:String ;
    cim:IdentifiedObject.name "4203_1"^^cim:String .

<711EA6A6-400C-46A3-A8F6-7354C2AADFE7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    emt:ConductingEquipment.ToConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "438548000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-57162000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "711EA6A6-400C-46A3-A8F6-7354C2AADFE7"^^cim:String ;
    cim:IdentifiedObject.name "4102_1"^^cim:String .

<71BDD52A-E127-4912-AE22-1E948F440A47> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B1873BD5-0DC7-4802-8C60-9CDA24DB4F35> ;
    emt:ConductingEquipment.ToConnectivityNode <B1873BD5-0DC7-4802-8C60-9CDA24DB4F35> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "186870000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-23908000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71BDD52A-E127-4912-AE22-1E948F440A47"^^cim:String ;
    cim:IdentifiedObject.name "3908_1"^^cim:String .

<75ACEF81-25BB-45A3-88C2-01D3A92A5F56> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    emt:ConductingEquipment.ToConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "444550000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-134961000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "75ACEF81-25BB-45A3-88C2-01D3A92A5F56"^^cim:String ;
    cim:IdentifiedObject.name "4005_1"^^cim:String .

<776FD821-622F-49A7-A91D-C0B5741BC794> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    emt:ConductingEquipment.ToConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "2517078000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "134018000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "776FD821-622F-49A7-A91D-C0B5741BC794"^^cim:String ;
    cim:IdentifiedObject.name "7002_1"^^cim:String .

<78779604-ADC4-43BB-B65A-95EA15D85556> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    emt:ConductingEquipment.ToConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "248180000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-29723000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78779604-ADC4-43BB-B65A-95EA15D85556"^^cim:String ;
    cim:IdentifiedObject.name "4004_1"^^cim:String .

<7CFEA72E-906C-4BF5-8734-07DEAC5A4647> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    emt:ConductingEquipment.ToConnectivityNode <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "784705000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "5422000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7CFEA72E-906C-4BF5-8734-07DEAC5A4647"^^cim:String ;
    cim:IdentifiedObject.name "2618_1"^^cim:String .

<7D5BEF10-DB23-4F18-B596-453306695643> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    emt:ConductingEquipment.ToConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "6314529000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-1423225000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7D5BEF10-DB23-4F18-B596-453306695643"^^cim:String ;
    cim:IdentifiedObject.name "1401_1"^^cim:String .

<7E625694-DB66-4693-A546-60B5807AF95A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    emt:ConductingEquipment.ToConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "2087842999.9999998"^^cim:ActivePower ;
    cim:EnergyConsumer.q "79306000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7E625694-DB66-4693-A546-60B5807AF95A"^^cim:String ;
    cim:IdentifiedObject.name "2502_1"^^cim:String .

<7F77EBEE-A10D-4D6A-B028-53CC20364C74> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <357446D6-888B-494B-9529-9DCA9963C99C> ;
    emt:ConductingEquipment.ToConnectivityNode <357446D6-888B-494B-9529-9DCA9963C99C> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "228437000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-34143000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F77EBEE-A10D-4D6A-B028-53CC20364C74"^^cim:String ;
    cim:IdentifiedObject.name "3910_1"^^cim:String .

<7F9A980F-A496-4548-BE2A-66383B9544A7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    emt:ConductingEquipment.ToConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1628390000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-206824000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F9A980F-A496-4548-BE2A-66383B9544A7"^^cim:String ;
    cim:IdentifiedObject.name "6401_1"^^cim:String .

<800A080D-72AF-46B7-B665-017A64659E41> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    emt:ConductingEquipment.ToConnectivityNode <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "6204116000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-805276000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "800A080D-72AF-46B7-B665-017A64659E41"^^cim:String ;
    cim:IdentifiedObject.name "1303_1"^^cim:String .

<84AC6A07-BC58-4584-9B42-6601DC4E9F83> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A5664724-5A23-4549-B1C7-D1A5CA6FCB40> ;
    emt:ConductingEquipment.ToConnectivityNode <A5664724-5A23-4549-B1C7-D1A5CA6FCB40> ;
    cim:ConductingEquipment.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "215372000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-44182000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "84AC6A07-BC58-4584-9B42-6601DC4E9F83"^^cim:String ;
    cim:IdentifiedObject.name "3105_1"^^cim:String .

<85957349-F47A-401C-A478-F300B005B8CB> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F67D63DB-3861-4491-942C-FA81EE712485> ;
    emt:ConductingEquipment.ToConnectivityNode <F67D63DB-3861-4491-942C-FA81EE712485> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "667550000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-142578000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "85957349-F47A-401C-A478-F300B005B8CB"^^cim:String ;
    cim:IdentifiedObject.name "6204_1"^^cim:String .

<85B48FFF-11E6-45AD-8DAE-48E226C2433B> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    emt:ConductingEquipment.ToConnectivityNode <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "485777000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-112963000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "85B48FFF-11E6-45AD-8DAE-48E226C2433B"^^cim:String ;
    cim:IdentifiedObject.name "3304_1"^^cim:String .

<88622EA5-A466-4512-8746-4264D208A535> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    emt:ConductingEquipment.ToConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1530047000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-247960000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "88622EA5-A466-4512-8746-4264D208A535"^^cim:String ;
    cim:IdentifiedObject.name "2203_1"^^cim:String .

<897A7B08-B60A-4CB6-AC5B-4479326E6F51> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> ;
    emt:ConductingEquipment.ToConnectivityNode <24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "27498000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-3399000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "897A7B08-B60A-4CB6-AC5B-4479326E6F51"^^cim:String ;
    cim:IdentifiedObject.name "6404_1"^^cim:String .

<89F73BF9-9133-4EB4-B941-89E9EB533CFE> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <22CE97DA-C3BC-4353-9DE6-9308241432E9> ;
    emt:ConductingEquipment.ToConnectivityNode <22CE97DA-C3BC-4353-9DE6-9308241432E9> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "214158000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-39517000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "89F73BF9-9133-4EB4-B941-89E9EB533CFE"^^cim:String ;
    cim:IdentifiedObject.name "3917_1"^^cim:String .

<8A143439-0DEA-4214-A796-5FA4E84A57E5> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    emt:ConductingEquipment.ToConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "293725000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-37889000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A143439-0DEA-4214-A796-5FA4E84A57E5"^^cim:String ;
    cim:IdentifiedObject.name "6504_1"^^cim:String .

<8CDF8D93-7983-47D8-A860-02A499A9AF0D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> ;
    emt:ConductingEquipment.ToConnectivityNode <71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "7213383000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-1561338000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CDF8D93-7983-47D8-A860-02A499A9AF0D"^^cim:String ;
    cim:IdentifiedObject.name "5001_1"^^cim:String .

<9024897E-899F-4572-AAC0-92BB98B3AC17> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <B2390638-C91D-47C3-B661-9D422E762043> ;
    emt:ConductingEquipment.ToConnectivityNode <B2390638-C91D-47C3-B661-9D422E762043> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "289544000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-68957000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9024897E-899F-4572-AAC0-92BB98B3AC17"^^cim:String ;
    cim:IdentifiedObject.name "3918_1"^^cim:String .

<91707EA4-6CDB-4388-8A17-BC6445AEB8E4> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    emt:ConductingEquipment.ToConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "595949000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-84091000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91707EA4-6CDB-4388-8A17-BC6445AEB8E4"^^cim:String ;
    cim:IdentifiedObject.name "3204_1"^^cim:String .

<993E22CD-92D4-42AA-BFDD-27B7734A4D66> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    emt:ConductingEquipment.ToConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "108473000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-22485000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "993E22CD-92D4-42AA-BFDD-27B7734A4D66"^^cim:String ;
    cim:IdentifiedObject.name "2617_1"^^cim:String .

<9D271F32-91ED-465B-B1C2-9FF915B57CE8> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    emt:ConductingEquipment.ToConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "434251000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-137035000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D271F32-91ED-465B-B1C2-9FF915B57CE8"^^cim:String ;
    cim:IdentifiedObject.name "3805_1"^^cim:String .

<9D2A11EE-0E76-4694-AFD5-FC313D11609D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    emt:ConductingEquipment.ToConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "592543000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-143183000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D2A11EE-0E76-4694-AFD5-FC313D11609D"^^cim:String ;
    cim:IdentifiedObject.name "3203_1"^^cim:String .

<A29B9B16-567F-4CDD-A3A1-EAEE668D5D3D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <35A2FA38-1196-4F71-88B5-AD3C7AE0E37F> ;
    emt:ConductingEquipment.ToConnectivityNode <35A2FA38-1196-4F71-88B5-AD3C7AE0E37F> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "87531000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-11190000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A29B9B16-567F-4CDD-A3A1-EAEE668D5D3D"^^cim:String ;
    cim:IdentifiedObject.name "2602_1"^^cim:String .

<A58E7C3D-9246-4226-9455-259F59C18C7C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    emt:ConductingEquipment.ToConnectivityNode <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "492201000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-70216000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A58E7C3D-9246-4226-9455-259F59C18C7C"^^cim:String ;
    cim:IdentifiedObject.name "3205_1"^^cim:String .

<A69B6ECE-03E6-4578-8223-41D786565E23> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    emt:ConductingEquipment.ToConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "810750000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-246169000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A69B6ECE-03E6-4578-8223-41D786565E23"^^cim:String ;
    cim:IdentifiedObject.name "1202_1"^^cim:String .

<A83E2CAD-9D9B-4FE1-BA3E-34E7B496A127> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    emt:ConductingEquipment.ToConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "126917000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-27373000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A83E2CAD-9D9B-4FE1-BA3E-34E7B496A127"^^cim:String ;
    cim:IdentifiedObject.name "3921_1"^^cim:String .

<AA73E0B0-7DCC-42A4-9AD4-FDEB6C0A5F3A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E362CEFA-EC65-4279-988C-9DFF0254D01C> ;
    emt:ConductingEquipment.ToConnectivityNode <E362CEFA-EC65-4279-988C-9DFF0254D01C> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "2212664000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-387354000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AA73E0B0-7DCC-42A4-9AD4-FDEB6C0A5F3A"^^cim:String ;
    cim:IdentifiedObject.name "1003_1"^^cim:String .

<AA88758A-A2B4-4D10-A002-0DCBF8E4F9C4> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    emt:ConductingEquipment.ToConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "959465000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-65677000.00000001"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AA88758A-A2B4-4D10-A002-0DCBF8E4F9C4"^^cim:String ;
    cim:IdentifiedObject.name "2411_1"^^cim:String .

<AB5573A4-CC2E-464B-BBEA-7856C3D9CF39> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    emt:ConductingEquipment.ToConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "386454000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-49703000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AB5573A4-CC2E-464B-BBEA-7856C3D9CF39"^^cim:String ;
    cim:IdentifiedObject.name "6103_1"^^cim:String .

<ABDEDDA0-4526-436B-BBF2-1FF722DA400B> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    emt:ConductingEquipment.ToConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "204367000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-40227000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ABDEDDA0-4526-436B-BBF2-1FF722DA400B"^^cim:String ;
    cim:IdentifiedObject.name "3911_1"^^cim:String .

<AC021080-EBAA-4975-9FB6-36573F17BA38> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <CCF3710F-0CF7-4158-A1F5-1B3F324EF225> ;
    emt:ConductingEquipment.ToConnectivityNode <CCF3710F-0CF7-4158-A1F5-1B3F324EF225> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "164062000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-38776000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AC021080-EBAA-4975-9FB6-36573F17BA38"^^cim:String ;
    cim:IdentifiedObject.name "3801_1"^^cim:String .

<AC768C45-137A-493D-9682-FF93AAF12665> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    emt:ConductingEquipment.ToConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1554955000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "64200000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AC768C45-137A-493D-9682-FF93AAF12665"^^cim:String ;
    cim:IdentifiedObject.name "2408_1"^^cim:String .

<B1159105-A815-434C-B657-02D52CF70FB0> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> ;
    emt:ConductingEquipment.ToConnectivityNode <40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "10805000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-1303000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B1159105-A815-434C-B657-02D52CF70FB0"^^cim:String ;
    cim:IdentifiedObject.name "4103_1"^^cim:String .

<B3C9190C-E359-451D-B553-AD4779018623> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    emt:ConductingEquipment.ToConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "417176000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-88465000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B3C9190C-E359-451D-B553-AD4779018623"^^cim:String ;
    cim:IdentifiedObject.name "3201_1"^^cim:String .

<B51B8141-65A4-469D-A068-F8B09C831D6C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    emt:ConductingEquipment.ToConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "5074202000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "536538000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B51B8141-65A4-469D-A068-F8B09C831D6C"^^cim:String ;
    cim:IdentifiedObject.name "1402_1"^^cim:String .

<B5362FB4-60EA-4D8F-8BD0-6FB20AA7FCD1> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    emt:ConductingEquipment.ToConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "414228000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-127491000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B5362FB4-60EA-4D8F-8BD0-6FB20AA7FCD1"^^cim:String ;
    cim:IdentifiedObject.name "6503_1"^^cim:String .

<B956D56A-B747-4A33-A2B0-9475297A5F74> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    emt:ConductingEquipment.ToConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "106667000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-21743000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B956D56A-B747-4A33-A2B0-9475297A5F74"^^cim:String ;
    cim:IdentifiedObject.name "2612_1"^^cim:String .

<BBEC7A90-0E78-4558-991A-F1536A095D83> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F3628060-A397-4085-A401-3FCE5958F6AA> ;
    emt:ConductingEquipment.ToConnectivityNode <F3628060-A397-4085-A401-3FCE5958F6AA> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "589263000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-73624000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BBEC7A90-0E78-4558-991A-F1536A095D83"^^cim:String ;
    cim:IdentifiedObject.name "5003_1"^^cim:String .

<BCF91E25-E85A-4229-B4DA-E89D8ECE1151> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    emt:ConductingEquipment.ToConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "2045132000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-369852000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCF91E25-E85A-4229-B4DA-E89D8ECE1151"^^cim:String ;
    cim:IdentifiedObject.name "4009_1"^^cim:String .

<C047CB01-A2F3-40F3-919D-ED926702A3C3> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    emt:ConductingEquipment.ToConnectivityNode <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "430380000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-60984000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C047CB01-A2F3-40F3-919D-ED926702A3C3"^^cim:String ;
    cim:IdentifiedObject.name "3907_1"^^cim:String .

<C4CCC768-F76B-4A23-9E43-8C36439E9CB1> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    emt:ConductingEquipment.ToConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "145724000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-23131000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C4CCC768-F76B-4A23-9E43-8C36439E9CB1"^^cim:String ;
    cim:IdentifiedObject.name "3102_1"^^cim:String .

<C510C089-31F0-4A38-B2D4-27905FD22EDD> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    emt:ConductingEquipment.ToConnectivityNode <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "-2466528000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C510C089-31F0-4A38-B2D4-27905FD22EDD"^^cim:String ;
    cim:IdentifiedObject.name "2619_1"^^cim:String .

<C75257F8-E35B-404D-9732-8BE24079F05C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    emt:ConductingEquipment.ToConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "2588305000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-323093000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C75257F8-E35B-404D-9732-8BE24079F05C"^^cim:String ;
    cim:IdentifiedObject.name "1301_1"^^cim:String .

<C7EF51B3-03AB-4E1F-B2FD-0A107A6D83D7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    emt:ConductingEquipment.ToConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1213222000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-161487000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C7EF51B3-03AB-4E1F-B2FD-0A107A6D83D7"^^cim:String ;
    cim:IdentifiedObject.name "8005_1"^^cim:String .

<C85EF4CB-6FB5-44DB-8AE8-74583A41C0C9> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    emt:ConductingEquipment.ToConnectivityNode <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "104990000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-21629000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C85EF4CB-6FB5-44DB-8AE8-74583A41C0C9"^^cim:String ;
    cim:IdentifiedObject.name "2616_1"^^cim:String .

<C8A590E9-D8A0-4C0C-BE47-757D1A400332> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    emt:ConductingEquipment.ToConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1022470000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "325457000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C8A590E9-D8A0-4C0C-BE47-757D1A400332"^^cim:String ;
    cim:IdentifiedObject.name "6102_1"^^cim:String .

<CC1BDA15-443E-4BFC-ABD6-7A3651AC5925> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    emt:ConductingEquipment.ToConnectivityNode <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "562514000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-80114000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC1BDA15-443E-4BFC-ABD6-7A3651AC5925"^^cim:String ;
    cim:IdentifiedObject.name "3501_1"^^cim:String .

<CE6C4BBA-68B1-4762-B6D4-09C3A3ADD4EF> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <AD076453-818A-410A-AB97-47C17C95A078> ;
    emt:ConductingEquipment.ToConnectivityNode <AD076453-818A-410A-AB97-47C17C95A078> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "194170000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-23903000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE6C4BBA-68B1-4762-B6D4-09C3A3ADD4EF"^^cim:String ;
    cim:IdentifiedObject.name "6201_1"^^cim:String .

<D16C540E-03DB-4120-9969-8D6480E8359C> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <2FF647D8-6257-4195-9CA8-47F9A654F01A> ;
    emt:ConductingEquipment.ToConnectivityNode <2FF647D8-6257-4195-9CA8-47F9A654F01A> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "949629000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-115952000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D16C540E-03DB-4120-9969-8D6480E8359C"^^cim:String ;
    cim:IdentifiedObject.name "4204_1"^^cim:String .

<D56FB572-1D30-41D3-B4E8-2C9BBB791C8A> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    emt:ConductingEquipment.ToConnectivityNode <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "609243000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-143626000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D56FB572-1D30-41D3-B4E8-2C9BBB791C8A"^^cim:String ;
    cim:IdentifiedObject.name "6203_1"^^cim:String .

<DB9EE6AE-F76E-4378-B505-4F7B32C0B5B6> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    emt:ConductingEquipment.ToConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1413957000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-249625000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB9EE6AE-F76E-4378-B505-4F7B32C0B5B6"^^cim:String ;
    cim:IdentifiedObject.name "2202_1"^^cim:String .

<DDDBBB9F-C35C-4C62-835A-A785A5BAC170> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    emt:ConductingEquipment.ToConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "300147000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-42707000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DDDBBB9F-C35C-4C62-835A-A785A5BAC170"^^cim:String ;
    cim:IdentifiedObject.name "3924_1"^^cim:String .

<DE0000B0-40D8-4247-9D4C-411BBF73A30F> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D3149362-607A-4994-A78D-9A75D7942AB0> ;
    emt:ConductingEquipment.ToConnectivityNode <D3149362-607A-4994-A78D-9A75D7942AB0> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "139766000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE0000B0-40D8-4247-9D4C-411BBF73A30F"^^cim:String ;
    cim:IdentifiedObject.name "3916_1"^^cim:String .

<DE683994-09DF-42B8-A7D3-6A1F4A85B7C4> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <D2F14E43-4341-4F42-9E9A-C6227EDA96CB> ;
    emt:ConductingEquipment.ToConnectivityNode <D2F14E43-4341-4F42-9E9A-C6227EDA96CB> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "17088000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-2183000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE683994-09DF-42B8-A7D3-6A1F4A85B7C4"^^cim:String ;
    cim:IdentifiedObject.name "1302_1"^^cim:String .

<E3AA4662-E1D7-4C10-8F8C-EE4D893B217E> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    emt:ConductingEquipment.ToConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "724856000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-91813000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E3AA4662-E1D7-4C10-8F8C-EE4D893B217E"^^cim:String ;
    cim:IdentifiedObject.name "6303_1"^^cim:String .

<E60227EB-79A1-4A6C-BD7D-61173EB18ED0> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    emt:ConductingEquipment.ToConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "756558000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-85945000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E60227EB-79A1-4A6C-BD7D-61173EB18ED0"^^cim:String ;
    cim:IdentifiedObject.name "2401_1"^^cim:String .

<E6B64FFA-AD27-40B2-B5C8-E848A726A9C9> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <EA09FD47-C247-40A9-8583-ECE7F93CA5DE> ;
    emt:ConductingEquipment.ToConnectivityNode <EA09FD47-C247-40A9-8583-ECE7F93CA5DE> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "316377000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-80011000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E6B64FFA-AD27-40B2-B5C8-E848A726A9C9"^^cim:String ;
    cim:IdentifiedObject.name "3302_1"^^cim:String .

<E8544699-6C53-467E-A5A2-F8F238E2A621> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <C44636F5-04FD-43B9-A25D-73180783D63B> ;
    emt:ConductingEquipment.ToConnectivityNode <C44636F5-04FD-43B9-A25D-73180783D63B> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "255767000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-35854000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8544699-6C53-467E-A5A2-F8F238E2A621"^^cim:String ;
    cim:IdentifiedObject.name "3806_1"^^cim:String .

<E872C9C3-DE45-446B-8A7F-541024604224> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    emt:ConductingEquipment.ToConnectivityNode <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "465984000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-78317000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E872C9C3-DE45-446B-8A7F-541024604224"^^cim:String ;
    cim:IdentifiedObject.name "6205_1"^^cim:String .

<E900C1BD-38F4-4C93-9CD0-3256044A7B5D> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    emt:ConductingEquipment.ToConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1007718000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-5204000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E900C1BD-38F4-4C93-9CD0-3256044A7B5D"^^cim:String ;
    cim:IdentifiedObject.name "1004_1"^^cim:String .

<EAFDFDBF-BBAC-42E0-AA7D-CD65204A0D95> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <1B72A2F3-A298-47F7-A989-78984F48A63B> ;
    emt:ConductingEquipment.ToConnectivityNode <1B72A2F3-A298-47F7-A989-78984F48A63B> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "123152000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-24956000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EAFDFDBF-BBAC-42E0-AA7D-CD65204A0D95"^^cim:String ;
    cim:IdentifiedObject.name "2614_1"^^cim:String .

<ED351F07-8570-44CF-B8A9-A4B170D18C80> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    emt:ConductingEquipment.ToConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "158827000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-22302000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ED351F07-8570-44CF-B8A9-A4B170D18C80"^^cim:String ;
    cim:IdentifiedObject.name "3920_1"^^cim:String .

<EDFBA620-2C6C-470F-A1C8-EDCCA60F87AF> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    emt:ConductingEquipment.ToConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "4300226000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-529215000.00000006"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EDFBA620-2C6C-470F-A1C8-EDCCA60F87AF"^^cim:String ;
    cim:IdentifiedObject.name "4202_1"^^cim:String .

<EECDD178-9597-462F-B9DE-76EB588FB375> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    emt:ConductingEquipment.ToConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "3409103000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-444699000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EECDD178-9597-462F-B9DE-76EB588FB375"^^cim:String ;
    cim:IdentifiedObject.name "8004_1"^^cim:String .

<F001E740-003D-4C92-A475-ECCCB8D1F4B9> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    emt:ConductingEquipment.ToConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "201824000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-50058000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F001E740-003D-4C92-A475-ECCCB8D1F4B9"^^cim:String ;
    cim:IdentifiedObject.name "3804_1"^^cim:String .

<F14F0DD2-E8A2-49F6-8617-022D4483BCF7> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <28B04793-75C2-47A0-B4F6-9F75435009FF> ;
    emt:ConductingEquipment.ToConnectivityNode <28B04793-75C2-47A0-B4F6-9F75435009FF> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "389689000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-55787000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F14F0DD2-E8A2-49F6-8617-022D4483BCF7"^^cim:String ;
    cim:IdentifiedObject.name "3305_1"^^cim:String .

<FBB7AB4F-39BF-4BEF-95B0-939751F928EE> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    emt:ConductingEquipment.ToConnectivityNode <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "1411456000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-51802000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FBB7AB4F-39BF-4BEF-95B0-939751F928EE"^^cim:String ;
    cim:IdentifiedObject.name "2410_1"^^cim:String .

<FC7B0C52-F7D7-4C84-AB08-E8A69F23BDC6> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <40C817EA-333E-4629-99BC-B7848731ABB8> ;
    emt:ConductingEquipment.ToConnectivityNode <40C817EA-333E-4629-99BC-B7848731ABB8> ;
    cim:ConductingEquipment.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "137692000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-34423000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC7B0C52-F7D7-4C84-AB08-E8A69F23BDC6"^^cim:String ;
    cim:IdentifiedObject.name "3902_1"^^cim:String .

<FD941B75-793B-4164-8346-FBA10F50CBB2> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    emt:ConductingEquipment.ToConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    cim:ConductingEquipment.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "380419000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-54591000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FD941B75-793B-4164-8346-FBA10F50CBB2"^^cim:String ;
    cim:IdentifiedObject.name "3103_1"^^cim:String .

<FEED98AA-77BC-4FFD-A516-D43CAA700C97> a cim:EnergyConsumer ;
    emt:ConductingEquipment.FromConnectivityNode <8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> ;
    emt:ConductingEquipment.ToConnectivityNode <8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> ;
    cim:ConductingEquipment.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:EnergyConsumer.LoadResponse <386246DB-72E6-495E-9149-4C22A0A54BA6> ;
    cim:EnergyConsumer.p "179873000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "-23907000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEED98AA-77BC-4FFD-A516-D43CAA700C97"^^cim:String ;
    cim:IdentifiedObject.name "1102_1"^^cim:String .

<386246DB-72E6-495E-9149-4C22A0A54BA6> a cim:LoadResponseCharacteristic ;
    cim:IdentifiedObject.mRID "386246DB-72E6-495E-9149-4C22A0A54BA6"^^cim:String ;
    cim:IdentifiedObject.name "LoadResp_Zp=0.000_Ip=100.000_Pp=0.000_Zq=100.000_Iq=0.000_Pq=0.000"^^cim:String ;
    cim:LoadResponseCharacteristic.exponentModel "false"^^cim:Boolean ;
    cim:LoadResponseCharacteristic.pConstantCurrent "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantPower "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pVoltageExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantImpedance "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantPower "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qVoltageExponent "0.0"^^cim:Float .

<026AE118-4191-40C7-B2C0-159E8B9D7E0D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E4211773-DB0A-4B4A-8D71-5276C57287B2> ;
    emt:ConductingEquipment.ToConnectivityNode <E4211773-DB0A-4B4A-8D71-5276C57287B2> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "026AE118-4191-40C7-B2C0-159E8B9D7E0D"^^cim:String ;
    cim:IdentifiedObject.name "4031_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <A8565552-4F99-4FBF-9022-6952A10058C6> ;
    cim:RotatingMachine.p "892801000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-168528000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2710000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "502000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-502000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0A64765E-B417-48B8-BBF1-C6C248E8FFD5> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E9DD7709-BCAA-46BC-ABC2-C6670B129F45> ;
    emt:ConductingEquipment.ToConnectivityNode <E9DD7709-BCAA-46BC-ABC2-C6670B129F45> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0A64765E-B417-48B8-BBF1-C6C248E8FFD5"^^cim:String ;
    cim:IdentifiedObject.name "40351_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7C129D4B-4392-4509-96E1-B7CC552419DF> ;
    cim:RotatingMachine.p "448200000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-122614000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1656000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "307000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-307000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0E9B4961-0A71-489D-AE6C-140160D3451A> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <F650F4DF-FD80-47BF-81D6-28CAFE863CDE> ;
    emt:ConductingEquipment.ToConnectivityNode <F650F4DF-FD80-47BF-81D6-28CAFE863CDE> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E9B4961-0A71-489D-AE6C-140160D3451A"^^cim:String ;
    cim:IdentifiedObject.name "8034_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <346D1D83-CCC5-4253-AA08-CC2374F9F7AE> ;
    cim:RotatingMachine.p "2946000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "239367000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "3754000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1280000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1280000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0EB64DD7-6626-421D-B974-E6493F9A9E54> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <FFE0E63A-EC11-4B8F-91C8-151F7CC63E56> ;
    emt:ConductingEquipment.ToConnectivityNode <FFE0E63A-EC11-4B8F-91C8-151F7CC63E56> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0EB64DD7-6626-421D-B974-E6493F9A9E54"^^cim:String ;
    cim:IdentifiedObject.name "22332_TG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6345652A-ABF9-482E-A09E-E02BDF4C5CE7> ;
    cim:RotatingMachine.p "202000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "125466000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "733000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "206000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-155000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<11263EBE-897D-4A72-A00B-B999212F977D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D831F472-A315-4FE2-A2AF-12896EC6FDB4> ;
    emt:ConductingEquipment.ToConnectivityNode <D831F472-A315-4FE2-A2AF-12896EC6FDB4> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "11263EBE-897D-4A72-A00B-B999212F977D"^^cim:String ;
    cim:IdentifiedObject.name "80341_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F2200FC4-F2F9-4DFB-BA0A-C4B22C517B4D> ;
    cim:RotatingMachine.p "427000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "239367000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "544000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "344000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-344000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<149E45D0-7049-44B0-AE63-DCCC0B625DFB> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <F099526D-F766-465E-85CB-2686643B22EE> ;
    emt:ConductingEquipment.ToConnectivityNode <F099526D-F766-465E-85CB-2686643B22EE> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "149E45D0-7049-44B0-AE63-DCCC0B625DFB"^^cim:String ;
    cim:IdentifiedObject.name "4232_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E418AC67-6C47-4613-AD11-50F59AA9E9BD> ;
    cim:RotatingMachine.p "348300000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-3607000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "872000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "592000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-592000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<14B9F798-20C1-48C6-8DD7-1C95DE131926> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <1C9283EC-7C4C-4A3E-BD75-3B9D908026E0> ;
    emt:ConductingEquipment.ToConnectivityNode <1C9283EC-7C4C-4A3E-BD75-3B9D908026E0> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "14B9F798-20C1-48C6-8DD7-1C95DE131926"^^cim:String ;
    cim:IdentifiedObject.name "7032_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <A4887B6E-C5C5-4959-A6CC-0C32BC1A67D7> ;
    cim:RotatingMachine.p "1057500000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "22012000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1821000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "826000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-826000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<1606AE11-1675-4527-86C1-8DC85CA62001> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <39463D1D-0136-4067-9270-C48979FCB83B> ;
    emt:ConductingEquipment.ToConnectivityNode <39463D1D-0136-4067-9270-C48979FCB83B> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1606AE11-1675-4527-86C1-8DC85CA62001"^^cim:String ;
    cim:IdentifiedObject.name "63352_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D2C46416-DB45-4768-87BF-00580382B335> ;
    cim:RotatingMachine.p "259200000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "260575000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "406000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-406000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<18F15E4B-D1C8-422C-925B-2EAD878DA72E> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6> ;
    emt:ConductingEquipment.ToConnectivityNode <BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "18F15E4B-D1C8-422C-925B-2EAD878DA72E"^^cim:String ;
    cim:IdentifiedObject.name "39335_NW"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <34BC4D46-3512-4626-B23A-4A33C126BDDB> ;
    cim:RotatingMachine.p "346372000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "88652000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "740000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "200000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-200000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<212A6718-D47B-4C77-ABAA-8E6BA6C96C32> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <20118390-7C6D-477E-80C4-9A357EED876B> ;
    emt:ConductingEquipment.ToConnectivityNode <20118390-7C6D-477E-80C4-9A357EED876B> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "212A6718-D47B-4C77-ABAA-8E6BA6C96C32"^^cim:String ;
    cim:IdentifiedObject.name "4231_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <2007C134-16FE-4B5E-B9C1-9D095B554E69> ;
    cim:RotatingMachine.p "999000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "485229000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1460000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "728000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-728000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<21961B78-AAE7-48C8-8328-F706B251B17C> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149> ;
    emt:ConductingEquipment.ToConnectivityNode <8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21961B78-AAE7-48C8-8328-F706B251B17C"^^cim:String ;
    cim:IdentifiedObject.name "8033_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EDF2CEE6-810E-4813-B288-F86669D8A569> ;
    cim:RotatingMachine.p "1182000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "259732000.00000003"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1394000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "786000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-786000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E78C4065-7E3B-41FD-84DE-BF12EA583E9F> ;
    emt:ConductingEquipment.ToConnectivityNode <E78C4065-7E3B-41FD-84DE-BF12EA583E9F> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6"^^cim:String ;
    cim:IdentifiedObject.name "10321_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <838FD7DA-E3E3-4F05-903A-962D90FF7E13> ;
    cim:RotatingMachine.p "856000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-3332000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1050000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "357000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-357000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<23AD0A24-5C0A-4A7B-9CA2-072BCB13B940> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <B0C77104-F11F-43C4-9712-460097B5660C> ;
    emt:ConductingEquipment.ToConnectivityNode <B0C77104-F11F-43C4-9712-460097B5660C> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23AD0A24-5C0A-4A7B-9CA2-072BCB13B940"^^cim:String ;
    cim:IdentifiedObject.name "40353_W"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4888A4B4-7BDA-4AC1-A962-4E9858B3C37E> ;
    cim:RotatingMachine.p "697500000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-122614000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2578000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "800000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-800000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<244325F4-80A1-47EB-BBB1-058289DC8DB2> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <C67592AE-CC52-4915-BB83-24052FADC665> ;
    emt:ConductingEquipment.ToConnectivityNode <C67592AE-CC52-4915-BB83-24052FADC665> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "244325F4-80A1-47EB-BBB1-058289DC8DB2"^^cim:String ;
    cim:IdentifiedObject.name "42322_W"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <A02A8E49-ADCA-499C-A182-1AAFEB0951B8> ;
    cim:RotatingMachine.p "316800000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-3607000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "695000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "108000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-108000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<2EDD59B9-CE45-45F0-AD4E-5150DA3D6978> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <9F995B68-4F25-4645-934F-14857EEE1B71> ;
    emt:ConductingEquipment.ToConnectivityNode <9F995B68-4F25-4645-934F-14857EEE1B71> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EDD59B9-CE45-45F0-AD4E-5150DA3D6978"^^cim:String ;
    cim:IdentifiedObject.name "1431_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F9929B4A-CBE4-4269-92AE-E357DA6566B2> ;
    cim:RotatingMachine.p "5129000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "409166000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "9170000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "3559000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-3559000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<2F774170-7360-4EE9-BC37-B8574680A191> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <A9FF8D23-A139-4584-B9A0-54C665A8CEA3> ;
    emt:ConductingEquipment.ToConnectivityNode <A9FF8D23-A139-4584-B9A0-54C665A8CEA3> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F774170-7360-4EE9-BC37-B8574680A191"^^cim:String ;
    cim:IdentifiedObject.name "10341_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4B8FB409-D050-4BDD-9341-F85938C43EC8> ;
    cim:RotatingMachine.p "2565000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "262628000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2900000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "918000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-918000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<320B24C9-2B90-48DB-B426-C2557EEA2524> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <2481748C-EA1C-4612-82DF-2536B34E2D15> ;
    emt:ConductingEquipment.ToConnectivityNode <2481748C-EA1C-4612-82DF-2536B34E2D15> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "320B24C9-2B90-48DB-B426-C2557EEA2524"^^cim:String ;
    cim:IdentifiedObject.name "1131_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <AFC34783-C01C-4DC7-86F1-6FFD5763E0DC> ;
    cim:RotatingMachine.p "530000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-46791000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1268000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "308000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-308000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<327585DE-B667-4B29-9CF5-4A348F58E0E2> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <347A585E-1509-479D-81F7-C75EB6E49B15> ;
    emt:ConductingEquipment.ToConnectivityNode <347A585E-1509-479D-81F7-C75EB6E49B15> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "327585DE-B667-4B29-9CF5-4A348F58E0E2"^^cim:String ;
    cim:IdentifiedObject.name "41323_W"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C6D5BD0B-E7DD-42F6-B1D2-F0E6A1E43F65> ;
    cim:RotatingMachine.p "270000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "52261000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "160000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-160000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<3687AC81-4582-42B2-8613-3542568A36BE> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <2C12D363-36FD-46D6-9FA3-0FDF06426461> ;
    emt:ConductingEquipment.ToConnectivityNode <2C12D363-36FD-46D6-9FA3-0FDF06426461> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3687AC81-4582-42B2-8613-3542568A36BE"^^cim:String ;
    cim:IdentifiedObject.name "70323_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <377B7646-D687-46F6-AFAF-68360C6214D9> ;
    cim:RotatingMachine.p "428400000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "22012000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "738000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "230000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-230000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<3B1BD1B3-F11B-4211-8E54-A51F3DE750C0> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E9D97498-A690-4993-9D24-00341E062821> ;
    emt:ConductingEquipment.ToConnectivityNode <E9D97498-A690-4993-9D24-00341E062821> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3B1BD1B3-F11B-4211-8E54-A51F3DE750C0"^^cim:String ;
    cim:IdentifiedObject.name "21302_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <11697AA0-F2E9-4C4A-A40F-49F9C6BE911B> ;
    cim:RotatingMachine.p "273000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "28722000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "396000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "250000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-250000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<3C3D5A19-C912-4395-97AB-60E52D3858E5> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <55B551EC-8855-4061-BE6E-5D834FC2568C> ;
    emt:ConductingEquipment.ToConnectivityNode <55B551EC-8855-4061-BE6E-5D834FC2568C> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C3D5A19-C912-4395-97AB-60E52D3858E5"^^cim:String ;
    cim:IdentifiedObject.name "2630_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <1736733F-876C-440C-B72C-1D263329AAC5> ;
    cim:RotatingMachine.p "2282000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "184814000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "3947000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1346000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1346000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<3F90DC9A-32BA-42E2-BF60-C7F8F08B3178> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <22EAF43C-DF59-4F98-980B-9011DCDDF162> ;
    emt:ConductingEquipment.ToConnectivityNode <22EAF43C-DF59-4F98-980B-9011DCDDF162> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3F90DC9A-32BA-42E2-BF60-C7F8F08B3178"^^cim:String ;
    cim:IdentifiedObject.name "38352_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4485FFE3-FB79-4549-B13E-A8C21C3DA70D> ;
    cim:RotatingMachine.p "150000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "28865000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1333000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "500000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-500000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<3FE73726-03BA-405B-82C9-D70566350E65> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <38823501-666E-4AF7-86C9-3040C4B30862> ;
    emt:ConductingEquipment.ToConnectivityNode <38823501-666E-4AF7-86C9-3040C4B30862> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FE73726-03BA-405B-82C9-D70566350E65"^^cim:String ;
    cim:IdentifiedObject.name "2438_EG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <B83E0D70-A28C-4A36-9511-73ED15388A2D> ;
    cim:RotatingMachine.p "503000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "32101999.999999996"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2292000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "728000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-454000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<41B6286D-1894-403E-9410-3B12F570F63F> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <56228DDE-E1E7-48F7-846E-F1E1306F3113> ;
    emt:ConductingEquipment.ToConnectivityNode <56228DDE-E1E7-48F7-846E-F1E1306F3113> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "41B6286D-1894-403E-9410-3B12F570F63F"^^cim:String ;
    cim:IdentifiedObject.name "39333_NG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C896F12E-C972-423F-9B23-804B7A3EBF30> ;
    cim:RotatingMachine.p "901970000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "88652000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1927000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "500000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-307000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<45943091-FCA9-439F-B45D-DCEEE2261EF3> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <C66D2E48-464D-40F4-AF6E-9B66623D5959> ;
    emt:ConductingEquipment.ToConnectivityNode <C66D2E48-464D-40F4-AF6E-9B66623D5959> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "45943091-FCA9-439F-B45D-DCEEE2261EF3"^^cim:String ;
    cim:IdentifiedObject.name "13331_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E6C89379-5CB7-486A-8B7D-2C73C6039190> ;
    cim:RotatingMachine.p "3662000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "217320000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "7011000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "2746000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-2746000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<4888686C-D952-43B6-ABB8-973F4379A609> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <73887A95-5631-4AF2-B1B2-B8D28FE9501D> ;
    emt:ConductingEquipment.ToConnectivityNode <73887A95-5631-4AF2-B1B2-B8D28FE9501D> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4888686C-D952-43B6-ABB8-973F4379A609"^^cim:String ;
    cim:IdentifiedObject.name "11311_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6F953FC4-A81D-49BB-A3C2-A43762EE7B27> ;
    cim:RotatingMachine.p "2064000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-46791000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "4934000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1916000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1916000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<4FC46C2F-A65E-4757-878E-A3245AFAE24D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <820EC42A-82B6-45B8-B37E-177BB634283D> ;
    emt:ConductingEquipment.ToConnectivityNode <820EC42A-82B6-45B8-B37E-177BB634283D> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4FC46C2F-A65E-4757-878E-A3245AFAE24D"^^cim:String ;
    cim:IdentifiedObject.name "62311_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <8BBAFAFF-45D1-4B59-A415-2C86E83CA113> ;
    cim:RotatingMachine.p "225000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-70000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "70000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-70000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<53B3E536-0A99-4B2E-A0A2-22D314BF20AB> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3> ;
    emt:ConductingEquipment.ToConnectivityNode <8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "53B3E536-0A99-4B2E-A0A2-22D314BF20AB"^^cim:String ;
    cim:IdentifiedObject.name "70322_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <0BB8C03C-9AC3-4BBE-A937-5733B20AA774> ;
    cim:RotatingMachine.p "390600000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "22012000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "672000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "346000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-346000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<546E2E62-0769-4FF7-B1D4-C5D86959849D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <B292AAEC-1555-4689-AC2D-47E757F7ED44> ;
    emt:ConductingEquipment.ToConnectivityNode <B292AAEC-1555-4689-AC2D-47E757F7ED44> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "546E2E62-0769-4FF7-B1D4-C5D86959849D"^^cim:String ;
    cim:IdentifiedObject.name "14312_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7F689A7C-AE88-4878-A51D-EEB28EF54CCC> ;
    cim:RotatingMachine.p "1353000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "409166000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2419000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1000000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1000000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<54F031D3-C00F-4EEA-A295-960AF8E1130C> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A> ;
    emt:ConductingEquipment.ToConnectivityNode <5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54F031D3-C00F-4EEA-A295-960AF8E1130C"^^cim:String ;
    cim:IdentifiedObject.name "6335_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <1E414943-AC3E-4D5E-AE60-0EB69E89E88D> ;
    cim:RotatingMachine.p "2274300000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "260575000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "3000000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "968000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-968000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5540F9FF-D397-4AB5-81F7-7D3736FF11EA> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <F7D1399A-0A2B-462C-8118-E8BE25B98AB5> ;
    emt:ConductingEquipment.ToConnectivityNode <F7D1399A-0A2B-462C-8118-E8BE25B98AB5> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5540F9FF-D397-4AB5-81F7-7D3736FF11EA"^^cim:String ;
    cim:IdentifiedObject.name "3931_NB"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F14C7329-E0B1-4CD4-B22B-9806E193F4F5> ;
    cim:RotatingMachine.p "235000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "72471000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "567000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "151000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-115000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<55AF475C-E75A-4319-B5B9-0F0F08DE18F3> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <7FDE9394-FF79-4B13-B03C-B00667FB2577> ;
    emt:ConductingEquipment.ToConnectivityNode <7FDE9394-FF79-4B13-B03C-B00667FB2577> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "55AF475C-E75A-4319-B5B9-0F0F08DE18F3"^^cim:String ;
    cim:IdentifiedObject.name "3333_CG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <282FB3E6-7988-440D-A679-B9854891E707> ;
    cim:RotatingMachine.p "620000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "81668000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1012000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "398000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-226000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5614EFC7-C0C4-42A0-8417-082D54AE8080> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <3F5ADFAB-68E6-4775-B7F0-E2D66074D030> ;
    emt:ConductingEquipment.ToConnectivityNode <3F5ADFAB-68E6-4775-B7F0-E2D66074D030> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5614EFC7-C0C4-42A0-8417-082D54AE8080"^^cim:String ;
    cim:IdentifiedObject.name "1032_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7DC09492-C93C-45C7-88F6-024AB7438EC6> ;
    cim:RotatingMachine.p "712000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-3332000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "873000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "200000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-200000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5B95A77A-62E5-4489-B39F-1D81F9090DA4> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <7E3B284D-E846-4C28-9754-D095344E46E9> ;
    emt:ConductingEquipment.ToConnectivityNode <7E3B284D-E846-4C28-9754-D095344E46E9> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B95A77A-62E5-4489-B39F-1D81F9090DA4"^^cim:String ;
    cim:IdentifiedObject.name "31351_NG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <BC087706-DF89-4F67-8A49-6F776FEBF529> ;
    cim:RotatingMachine.p "14000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "42757000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "38000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-85000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5D703367-0ED7-45BC-A147-8516E734CA59> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <C634993A-04F1-4E89-932B-71C35A0B262E> ;
    emt:ConductingEquipment.ToConnectivityNode <C634993A-04F1-4E89-932B-71C35A0B262E> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D703367-0ED7-45BC-A147-8516E734CA59"^^cim:String ;
    cim:IdentifiedObject.name "33331_NG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <AC7E0541-B816-4E67-A7BC-2FBEAD8F15B4> ;
    cim:RotatingMachine.p "191000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "81668000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "312000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "202000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-143000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5D737163-52CD-4DA2-A257-63272CDEA6EA> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <7622E75D-2E78-48D5-AA7D-D46E9E31AD11> ;
    emt:ConductingEquipment.ToConnectivityNode <7622E75D-2E78-48D5-AA7D-D46E9E31AD11> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D737163-52CD-4DA2-A257-63272CDEA6EA"^^cim:String ;
    cim:IdentifiedObject.name "41311_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <2A2079A0-58D2-4371-9B41-54891BF60961> ;
    cim:RotatingMachine.p "7418700000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "543401000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "12613000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "6482000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-6482000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5E0400E1-F452-4276-B55C-A699E4C09149> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <836CB80D-4891-40B2-8874-EBEBF73934E7> ;
    emt:ConductingEquipment.ToConnectivityNode <836CB80D-4891-40B2-8874-EBEBF73934E7> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E0400E1-F452-4276-B55C-A699E4C09149"^^cim:String ;
    cim:IdentifiedObject.name "2130_E"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <8B79D1BD-B04B-41EF-8684-150C530EFC40> ;
    cim:RotatingMachine.p "573000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "28722000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "831000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "254000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-254000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5FD3C210-27FC-4D8B-AF09-59967E89F174> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4> ;
    emt:ConductingEquipment.ToConnectivityNode <5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5FD3C210-27FC-4D8B-AF09-59967E89F174"^^cim:String ;
    cim:IdentifiedObject.name "40391_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E3EEE850-9061-49C7-876E-FA5194DC7C04> ;
    cim:RotatingMachine.p "1455300000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "380224000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2839000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1459000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1459000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<60DDCBE0-2449-42F5-AD61-DBBFD85E8D0A> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <07F76FB6-6ABF-49D8-8BF6-C02140928F71> ;
    emt:ConductingEquipment.ToConnectivityNode <07F76FB6-6ABF-49D8-8BF6-C02140928F71> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "60DDCBE0-2449-42F5-AD61-DBBFD85E8D0A"^^cim:String ;
    cim:IdentifiedObject.name "3531_CE"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <74BC488F-5DEC-4C85-A8AD-F898EB1DB1D1> ;
    cim:RotatingMachine.p "783000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "30853000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1424000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1004000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-599000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<62A2B60D-3643-4279-824D-667C951143EC> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <68629834-C2A3-479B-9172-6B461C677436> ;
    emt:ConductingEquipment.ToConnectivityNode <68629834-C2A3-479B-9172-6B461C677436> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "62A2B60D-3643-4279-824D-667C951143EC"^^cim:String ;
    cim:IdentifiedObject.name "39311_NH"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EB871EF9-636F-4AE9-A1BA-5CC06A4D0081> ;
    cim:RotatingMachine.p "1212000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "72471000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2875000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1284000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-946000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<6819E108-F768-4913-B2C4-6F30B1433964> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E9467BE3-64E2-456E-96F9-80ED06828913> ;
    emt:ConductingEquipment.ToConnectivityNode <E9467BE3-64E2-456E-96F9-80ED06828913> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6819E108-F768-4913-B2C4-6F30B1433964"^^cim:String ;
    cim:IdentifiedObject.name "3133_NG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <0CF836F9-A287-4829-9DB3-E0F39EDDA613> ;
    cim:RotatingMachine.p "31000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-12551000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "80000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "42000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-29000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<6C009001-56F0-477C-8699-D9E268BFF37D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <2123195C-352E-4064-A81B-47D87A762AF8> ;
    emt:ConductingEquipment.ToConnectivityNode <2123195C-352E-4064-A81B-47D87A762AF8> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6C009001-56F0-477C-8699-D9E268BFF37D"^^cim:String ;
    cim:IdentifiedObject.name "65334_W"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <35C20706-0153-4E62-AB60-3133E471AED2> ;
    cim:RotatingMachine.p "157500000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "20000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "391000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<6DDE3509-A89C-4EE5-84D8-EE067A24B086> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <CE21DD75-ED1B-4E6E-976F-3F5CC127BE28> ;
    emt:ConductingEquipment.ToConnectivityNode <CE21DD75-ED1B-4E6E-976F-3F5CC127BE28> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6DDE3509-A89C-4EE5-84D8-EE067A24B086"^^cim:String ;
    cim:IdentifiedObject.name "6333_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <5B257B86-B331-4379-8CA9-1A7085428368> ;
    cim:RotatingMachine.p "2837700000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "330576000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "4594000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1671000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1671000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<72672435-75C9-40EA-B430-FF31AA430905> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <ADFC5DCC-2E31-447E-A442-B68A9C2AD72E> ;
    emt:ConductingEquipment.ToConnectivityNode <ADFC5DCC-2E31-447E-A442-B68A9C2AD72E> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "72672435-75C9-40EA-B430-FF31AA430905"^^cim:String ;
    cim:IdentifiedObject.name "4131_B"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <64656C53-8E82-4860-9CC3-8CCB2BF8C779> ;
    cim:RotatingMachine.p "450000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "150000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "711000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "150000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-150000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<73A4EF60-F010-4669-BFD3-81098F12D391> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <AA29787A-F7D6-41AD-87C9-50159CEE1C02> ;
    emt:ConductingEquipment.ToConnectivityNode <AA29787A-F7D6-41AD-87C9-50159CEE1C02> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "73A4EF60-F010-4669-BFD3-81098F12D391"^^cim:String ;
    cim:IdentifiedObject.name "35312_NH"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D42EFF9B-4017-47EF-AC9A-978ED82D143D> ;
    cim:RotatingMachine.p "13000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "13000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "24000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "13000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-10000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<76CAE711-044B-4730-AE45-8C450CE32A39> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <344A013C-3CD9-4DEC-9269-46D592364F16> ;
    emt:ConductingEquipment.ToConnectivityNode <344A013C-3CD9-4DEC-9269-46D592364F16> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76CAE711-044B-4730-AE45-8C450CE32A39"^^cim:String ;
    cim:IdentifiedObject.name "65333_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C8D8B203-C131-4339-BC1F-E55001908785> ;
    cim:RotatingMachine.p "566100000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "78734000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1407000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "500000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-500000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<76FAD3E7-9574-4686-9E93-1DD889F71121> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <CF7B8E16-FB81-4168-87B7-F84BDFE85FC2> ;
    emt:ConductingEquipment.ToConnectivityNode <CF7B8E16-FB81-4168-87B7-F84BDFE85FC2> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76FAD3E7-9574-4686-9E93-1DD889F71121"^^cim:String ;
    cim:IdentifiedObject.name "61321_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <31679311-51F7-4FE8-8A75-7FBF91AEFBEF> ;
    cim:RotatingMachine.p "1043099999.9999999"^^cim:ActivePower ;
    cim:RotatingMachine.q "-147000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1272000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "147000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-147000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<7876769A-7561-4870-8651-33D534B3AEBB> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <245806BD-B814-40AF-B081-69A3794252C5> ;
    emt:ConductingEquipment.ToConnectivityNode <245806BD-B814-40AF-B081-69A3794252C5> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7876769A-7561-4870-8651-33D534B3AEBB"^^cim:String ;
    cim:IdentifiedObject.name "62352_W"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <55C22856-E0BA-4E75-80A7-A2BCEBDA97B0> ;
    cim:RotatingMachine.p "280800000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "49769000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "720000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "195000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-195000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<7ED05B33-FE15-4F5C-A88F-462B1EBD9874> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <48C8A228-4A73-47A0-BCB2-117261BE6189> ;
    emt:ConductingEquipment.ToConnectivityNode <48C8A228-4A73-47A0-BCB2-117261BE6189> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7ED05B33-FE15-4F5C-A88F-462B1EBD9874"^^cim:String ;
    cim:IdentifiedObject.name "24383_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E6C22DB3-3608-45C7-81BE-46DE8139F95B> ;
    cim:RotatingMachine.p "251000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "32101999.999999996"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1146000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "800000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-800000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<81711B1C-54C6-4E4D-A385-AB37A3F476D4> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <295034AC-E0D1-402D-9AAC-DB7CF3AD008C> ;
    emt:ConductingEquipment.ToConnectivityNode <295034AC-E0D1-402D-9AAC-DB7CF3AD008C> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "81711B1C-54C6-4E4D-A385-AB37A3F476D4"^^cim:String ;
    cim:IdentifiedObject.name "41321_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C79A4898-34C8-4662-8180-E5B6F44FCA67> ;
    cim:RotatingMachine.p "3835801000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "52261000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "5539000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "2847000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-2847000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<82919C7E-BA96-48DD-BCC7-CEE3E9670130> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41> ;
    emt:ConductingEquipment.ToConnectivityNode <6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "82919C7E-BA96-48DD-BCC7-CEE3E9670130"^^cim:String ;
    cim:IdentifiedObject.name "5031_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EB23B115-F9BF-44E6-802F-0C7304D61366> ;
    cim:RotatingMachine.p "821700000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "534328999.99999994"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2650000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "605000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-605000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<82A6D817-69CB-4E05-B540-3B312F39C0D0> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <431428ED-43A7-4F47-B9F7-5F4B474E9D3B> ;
    emt:ConductingEquipment.ToConnectivityNode <431428ED-43A7-4F47-B9F7-5F4B474E9D3B> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "82A6D817-69CB-4E05-B540-3B312F39C0D0"^^cim:String ;
    cim:IdentifiedObject.name "64332_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <02043DEF-20B0-4EF8-8E53-C6D17D1EC791> ;
    cim:RotatingMachine.p "679000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "74552000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1369000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "536000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-536000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<87EE6EC5-3035-4C3B-94C0-3397FC76925D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <6DEF48D9-003C-4978-A1CA-9CB23F8B9708> ;
    emt:ConductingEquipment.ToConnectivityNode <6DEF48D9-003C-4978-A1CA-9CB23F8B9708> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "87EE6EC5-3035-4C3B-94C0-3397FC76925D"^^cim:String ;
    cim:IdentifiedObject.name "24387_WG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D5772872-FFC0-496D-9457-0AC4E578A6E4> ;
    cim:RotatingMachine.p "1276000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "32101999.999999996"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "5817000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1910000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1150000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<88C580A5-93CA-4AFC-8C88-7DDEC1FF768C> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <DBAED446-4BAB-4DFC-9679-D9188F442169> ;
    emt:ConductingEquipment.ToConnectivityNode <DBAED446-4BAB-4DFC-9679-D9188F442169> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "88C580A5-93CA-4AFC-8C88-7DDEC1FF768C"^^cim:String ;
    cim:IdentifiedObject.name "2233_DG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <DA45865E-A729-4B49-B28F-1D1AD79E3FF1> ;
    cim:RotatingMachine.p "285000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "125466000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1035000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "304000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-118000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8999A5B3-06E8-4A12-A82D-C355E947964D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D184F41F-F8BF-4776-9040-C565FCF8BEC4> ;
    emt:ConductingEquipment.ToConnectivityNode <D184F41F-F8BF-4776-9040-C565FCF8BEC4> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8999A5B3-06E8-4A12-A82D-C355E947964D"^^cim:String ;
    cim:IdentifiedObject.name "1034_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <76B5D11D-A539-4CEE-8CA8-CDA9C96223A7> ;
    cim:RotatingMachine.p "1847000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "262628000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2100000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "500000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-500000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8AA71FBD-34EA-4823-939F-911EB26A845A> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <2935F382-76AF-4965-ACB9-232E13D58AD5> ;
    emt:ConductingEquipment.ToConnectivityNode <2935F382-76AF-4965-ACB9-232E13D58AD5> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AA71FBD-34EA-4823-939F-911EB26A845A"^^cim:String ;
    cim:IdentifiedObject.name "4132_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <99CDEB56-99E6-4AF4-889E-420C04DA2C9D> ;
    cim:RotatingMachine.p "1854899000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "52261000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2170000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1473000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1473000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8CD36F81-7FF0-4A69-8ABB-42E95348A2FF> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <282DC044-DAA1-4803-B953-CF0CF33ED477> ;
    emt:ConductingEquipment.ToConnectivityNode <282DC044-DAA1-4803-B953-CF0CF33ED477> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CD36F81-7FF0-4A69-8ABB-42E95348A2FF"^^cim:String ;
    cim:IdentifiedObject.name "13311_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <37E1C7AE-099D-41EE-AC70-DE64816D18AE> ;
    cim:RotatingMachine.p "2133000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "24690000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2328000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1219000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1219000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<90786E82-F2BF-4842-A766-FBF10BD19FC2> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <4BE25EBB-8B48-433C-8B6D-B63B6C49D943> ;
    emt:ConductingEquipment.ToConnectivityNode <4BE25EBB-8B48-433C-8B6D-B63B6C49D943> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "90786E82-F2BF-4842-A766-FBF10BD19FC2"^^cim:String ;
    cim:IdentifiedObject.name "3831_NN"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <275CE41B-2281-4BE6-B044-EDFD71EA8347> ;
    cim:RotatingMachine.p "2108000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-40709000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2323000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1175000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-980000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<90D48E83-55B0-4E56-944A-7FF57D4AD7DA> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <2D6447DA-162B-4530-98D5-5331822C2C80> ;
    emt:ConductingEquipment.ToConnectivityNode <2D6447DA-162B-4530-98D5-5331822C2C80> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "90D48E83-55B0-4E56-944A-7FF57D4AD7DA"^^cim:String ;
    cim:IdentifiedObject.name "6231_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F232D6B5-CDCD-4D5A-8A2F-F657F16D28AF> ;
    cim:RotatingMachine.p "705150000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-104087000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2488000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1256000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1256000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<91A9A29E-5718-42E0-B255-B3C9A129EB3D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <563C9C8E-400C-495E-A62A-D60A64D9EE6F> ;
    emt:ConductingEquipment.ToConnectivityNode <563C9C8E-400C-495E-A62A-D60A64D9EE6F> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91A9A29E-5718-42E0-B255-B3C9A129EB3D"^^cim:String ;
    cim:IdentifiedObject.name "4039_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <747E7563-3462-49B5-B316-F5A53C00829E> ;
    cim:RotatingMachine.p "77400000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "102000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "102000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-102000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<971AA4FC-E07A-4E94-A70D-27A190B3FAA0> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <2A7D25D5-DD8E-49E8-90A9-7DC9631752A9> ;
    emt:ConductingEquipment.ToConnectivityNode <2A7D25D5-DD8E-49E8-90A9-7DC9631752A9> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "971AA4FC-E07A-4E94-A70D-27A190B3FAA0"^^cim:String ;
    cim:IdentifiedObject.name "40313_W"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D1A9CB2A-B7CD-48C8-95EB-A12B3263AC57> ;
    cim:RotatingMachine.p "208800000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-168528000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "635000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "240000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-240000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<97F99C0E-3D2A-4FB8-AAA1-298EEA141D27> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <44F36DF1-4644-42BB-AF53-8D91AFDF3E45> ;
    emt:ConductingEquipment.ToConnectivityNode <44F36DF1-4644-42BB-AF53-8D91AFDF3E45> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "97F99C0E-3D2A-4FB8-AAA1-298EEA141D27"^^cim:String ;
    cim:IdentifiedObject.name "42311_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <88423458-B4E1-474D-B83B-A694E04432FC> ;
    cim:RotatingMachine.p "664200000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "485229000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "970000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "659000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-659000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<9B69B19F-96EC-4834-A7D7-B6B22F8F4809> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <712FA8DB-8FC3-4B98-A03C-B0C773419FBA> ;
    emt:ConductingEquipment.ToConnectivityNode <712FA8DB-8FC3-4B98-A03C-B0C773419FBA> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9B69B19F-96EC-4834-A7D7-B6B22F8F4809"^^cim:String ;
    cim:IdentifiedObject.name "2634_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6AF8CDAA-7487-4E9D-B310-A7C208D8AA7B> ;
    cim:RotatingMachine.p "1537000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-18880000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1900000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "950000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-950000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<9DA99F4C-8013-41E5-B024-0749E7C20ECE> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <ACD1B89A-2059-46B1-8603-B84E58473910> ;
    emt:ConductingEquipment.ToConnectivityNode <ACD1B89A-2059-46B1-8603-B84E58473910> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9DA99F4C-8013-41E5-B024-0749E7C20ECE"^^cim:String ;
    cim:IdentifiedObject.name "1333_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <86BDC480-BDD1-46AD-9199-DEC4BE8D002D> ;
    cim:RotatingMachine.p "218000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "217320000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "418000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "303000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-303000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <ECAC23DC-CFC2-4937-BAED-34A6AD0676D4> ;
    emt:ConductingEquipment.ToConnectivityNode <ECAC23DC-CFC2-4937-BAED-34A6AD0676D4> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B"^^cim:String ;
    cim:IdentifiedObject.name "70314_W"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <04EFF051-951B-446F-A20E-076B1C01F619> ;
    cim:RotatingMachine.p "1098000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "380609000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "3106000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1000000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1000000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A37F0D67-BD20-49A8-A761-511591DA2AA6> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E> ;
    emt:ConductingEquipment.ToConnectivityNode <4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A37F0D67-BD20-49A8-A761-511591DA2AA6"^^cim:String ;
    cim:IdentifiedObject.name "7031_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <B3AA3438-DAE2-4D27-BFF5-FCC5111CA659> ;
    cim:RotatingMachine.p "1105199000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "380609000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "3127000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1419000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1419000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A3FF0277-DDD9-477A-A050-26E234E00DBC> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <852E047A-A434-460B-8905-36DB7F28280D> ;
    emt:ConductingEquipment.ToConnectivityNode <852E047A-A434-460B-8905-36DB7F28280D> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3FF0277-DDD9-477A-A050-26E234E00DBC"^^cim:String ;
    cim:IdentifiedObject.name "3433_NG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <356D36AF-8FC7-4402-9A27-6281E086BCA6> ;
    cim:RotatingMachine.p "481000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "25641000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "921000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "231000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-175000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9> ;
    emt:ConductingEquipment.ToConnectivityNode <88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E"^^cim:String ;
    cim:IdentifiedObject.name "64331_E"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <74CB04E7-3F5B-4189-B74D-63DFC6160F96> ;
    cim:RotatingMachine.p "372000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "59000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "751000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "59000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-59000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A5F19458-E954-454B-81F0-083E69BF0F3F> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <31B468CD-C58A-424E-B306-6C74667F7ADE> ;
    emt:ConductingEquipment.ToConnectivityNode <31B468CD-C58A-424E-B306-6C74667F7ADE> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A5F19458-E954-454B-81F0-083E69BF0F3F"^^cim:String ;
    cim:IdentifiedObject.name "61323_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <39108931-0B7E-449F-B47D-6CDE10122DCB> ;
    cim:RotatingMachine.p "180000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-75000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "395000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "75000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-75000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A65C2907-A920-495F-9600-5D4F26594554> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <02147D16-54B8-4F6F-826F-A580EC2ABE3E> ;
    emt:ConductingEquipment.ToConnectivityNode <02147D16-54B8-4F6F-826F-A580EC2ABE3E> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A65C2907-A920-495F-9600-5D4F26594554"^^cim:String ;
    cim:IdentifiedObject.name "41322_N"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6284B790-1C4C-4259-AD0A-ED0D9ABA650F> ;
    cim:RotatingMachine.p "900000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "52261000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "231000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-231000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A990C211-1D34-447E-9215-92D762B131C1> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E0E9AA1A-B62A-463C-94AE-50E25ACDAA87> ;
    emt:ConductingEquipment.ToConnectivityNode <E0E9AA1A-B62A-463C-94AE-50E25ACDAA87> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A990C211-1D34-447E-9215-92D762B131C1"^^cim:String ;
    cim:IdentifiedObject.name "39334_NH"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <AEC4F257-05B8-4746-B105-75C56F4D4FDF> ;
    cim:RotatingMachine.p "1275022000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "88652000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2774000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1256000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1041000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A9E65F33-715B-4AD7-BC7D-B304DE657762> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <C9CB95AC-EA97-4031-82FD-317291B344D4> ;
    emt:ConductingEquipment.ToConnectivityNode <C9CB95AC-EA97-4031-82FD-317291B344D4> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A9E65F33-715B-4AD7-BC7D-B304DE657762"^^cim:String ;
    cim:IdentifiedObject.name "6132_B"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <649AF3C5-C89B-436D-8F9E-E9359D63DFCA> ;
    cim:RotatingMachine.p "45000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-20000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "122000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<AA52B719-6529-4A35-BAC1-D00FCD6D8047> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <1A079D54-6735-4253-B982-B5E01C707778> ;
    emt:ConductingEquipment.ToConnectivityNode <1A079D54-6735-4253-B982-B5E01C707778> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AA52B719-6529-4A35-BAC1-D00FCD6D8047"^^cim:String ;
    cim:IdentifiedObject.name "32342_NG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <265D9499-F762-499B-BA6C-C2AFD72E1A79> ;
    cim:RotatingMachine.p "608000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "118878000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1037000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "382000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-212000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<AEF039CF-D0F6-4CEB-8AC2-07F8DD5B2509> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01> ;
    emt:ConductingEquipment.ToConnectivityNode <5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AEF039CF-D0F6-4CEB-8AC2-07F8DD5B2509"^^cim:String ;
    cim:IdentifiedObject.name "3631_NB"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <9D893667-1956-4804-A375-992FC2B5A5B4> ;
    cim:RotatingMachine.p "30000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-14000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "96000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-14000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B1563658-6475-4CA1-B457-A072DAF367E6> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <C1286CF0-9CCE-40CF-B1CC-051091D0F49B> ;
    emt:ConductingEquipment.ToConnectivityNode <C1286CF0-9CCE-40CF-B1CC-051091D0F49B> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B1563658-6475-4CA1-B457-A072DAF367E6"^^cim:String ;
    cim:IdentifiedObject.name "40352_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <CFD4A6E4-62D7-414C-BAA8-9EC9263DD60E> ;
    cim:RotatingMachine.p "966600000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-122614000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "3572000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1836000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1836000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B3184ADE-FCFE-4F4C-856D-A4ABD1F988AA> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <E98BB3BA-3C63-4595-A6CE-40CBA748FE45> ;
    emt:ConductingEquipment.ToConnectivityNode <E98BB3BA-3C63-4595-A6CE-40CBA748FE45> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B3184ADE-FCFE-4F4C-856D-A4ABD1F988AA"^^cim:String ;
    cim:IdentifiedObject.name "42312_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <3D85ADD7-5001-4ECB-98C5-6D4FAFC01757> ;
    cim:RotatingMachine.p "2406601000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "485229000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "3517000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1808000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1808000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B72B4AE5-27D5-4DAF-8E76-384E525D13D2> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D582D7D1-48C9-4C30-A430-AA950011C5FA> ;
    emt:ConductingEquipment.ToConnectivityNode <D582D7D1-48C9-4C30-A430-AA950011C5FA> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B72B4AE5-27D5-4DAF-8E76-384E525D13D2"^^cim:String ;
    cim:IdentifiedObject.name "24385_SH"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6F41A7CF-E189-44B3-A792-9C82A7C79E09> ;
    cim:RotatingMachine.p "233000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "32101999.999999996"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1460000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "659000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-523000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B84EC5B6-8069-4AC1-97AC-F33302D35E26> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <2100B797-9CE2-409B-B336-85AD07659640> ;
    emt:ConductingEquipment.ToConnectivityNode <2100B797-9CE2-409B-B336-85AD07659640> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B84EC5B6-8069-4AC1-97AC-F33302D35E26"^^cim:String ;
    cim:IdentifiedObject.name "3836_DG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <BCBD5B8E-982E-4D73-8CAB-E88BC23DE355> ;
    cim:RotatingMachine.p "679000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-6822000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1497000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "476000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-352000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<BC78B15D-F813-4D58-AD35-C7F9E80AC7CC> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <9EF00DC0-E6DD-43CF-823F-0B29C91C38EA> ;
    emt:ConductingEquipment.ToConnectivityNode <9EF00DC0-E6DD-43CF-823F-0B29C91C38EA> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BC78B15D-F813-4D58-AD35-C7F9E80AC7CC"^^cim:String ;
    cim:IdentifiedObject.name "21303_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <A5C818D3-3BA2-440A-BF79-E00CA78AB3C0> ;
    cim:RotatingMachine.p "79000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "28722000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "86000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-86000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<BE247DEB-A995-47EE-BB13-1163BC56663F> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <0E67A9A0-102A-4A97-BA75-AB92F69B9175> ;
    emt:ConductingEquipment.ToConnectivityNode <0E67A9A0-102A-4A97-BA75-AB92F69B9175> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BE247DEB-A995-47EE-BB13-1163BC56663F"^^cim:String ;
    cim:IdentifiedObject.name "20301_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <A3192397-F719-418E-81C0-F0D891EA115B> ;
    cim:RotatingMachine.p "1853000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "142477000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2140000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1070000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1070000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D8F450A6-63E1-42B4-A1C7-303FE86B0481> ;
    emt:ConductingEquipment.ToConnectivityNode <D8F450A6-63E1-42B4-A1C7-303FE86B0481> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D"^^cim:String ;
    cim:IdentifiedObject.name "32341_MG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <B79B02DE-3F35-4502-8990-D0B084FCAC33> ;
    cim:RotatingMachine.p "2261000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "118878000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "3853000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1244000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1234000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<C756FB53-5163-4556-B447-119A6596C917> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <3A7B9C35-F923-45A4-958E-87C8F23ECFCC> ;
    emt:ConductingEquipment.ToConnectivityNode <3A7B9C35-F923-45A4-958E-87C8F23ECFCC> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C756FB53-5163-4556-B447-119A6596C917"^^cim:String ;
    cim:IdentifiedObject.name "22331_EG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E9E205C7-C470-4323-8129-8351102CF438> ;
    cim:RotatingMachine.p "506000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "125466000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1837000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "611000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-181000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<C918B97B-89E8-4F46-AC0B-F2FFECFB8C78> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <724F30D9-2B4A-40F2-A3DD-F40672C37B57> ;
    emt:ConductingEquipment.ToConnectivityNode <724F30D9-2B4A-40F2-A3DD-F40672C37B57> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C918B97B-89E8-4F46-AC0B-F2FFECFB8C78"^^cim:String ;
    cim:IdentifiedObject.name "6433_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <38A5FA80-2468-469B-9312-53A5C08863FA> ;
    cim:RotatingMachine.p "194000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "74552000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "391000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "283000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-283000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<CA6E07FB-9592-475B-AD6A-1B20DBD7A762> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <9707ECC9-25D2-49EE-AB90-065F1E1B1FB8> ;
    emt:ConductingEquipment.ToConnectivityNode <9707ECC9-25D2-49EE-AB90-065F1E1B1FB8> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA6E07FB-9592-475B-AD6A-1B20DBD7A762"^^cim:String ;
    cim:IdentifiedObject.name "14311_N"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <89BAF915-C525-447D-8873-B6A1E0668ADA> ;
    cim:RotatingMachine.p "2355000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "409166000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "4210000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "2057000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-2057000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<CA765D6E-1DE2-42B3-93C9-DEE688FDAB77> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <3D9D4626-DE66-415D-BAEB-738171F6964D> ;
    emt:ConductingEquipment.ToConnectivityNode <3D9D4626-DE66-415D-BAEB-738171F6964D> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA765D6E-1DE2-42B3-93C9-DEE688FDAB77"^^cim:String ;
    cim:IdentifiedObject.name "39336_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <CE7DA53B-C687-4E94-95A4-2C693A3BBEB7> ;
    cim:RotatingMachine.p "623937000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "88652000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1333000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "800000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-500000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<CA7B373C-DEC9-4EB5-A290-05803C49EBD8> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <F1980C75-EAC3-4EA2-BF11-402619FEF0C5> ;
    emt:ConductingEquipment.ToConnectivityNode <F1980C75-EAC3-4EA2-BF11-402619FEF0C5> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA7B373C-DEC9-4EB5-A290-05803C49EBD8"^^cim:String ;
    cim:IdentifiedObject.name "2638_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <798011D7-FBFD-4C04-B5E7-75C96D63F34E> ;
    cim:RotatingMachine.p "200000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "7740000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "407000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<CD7338C3-C04A-453E-8F31-C361B3CD042B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <C1D8E531-2D86-4765-84ED-C7D6F570F022> ;
    emt:ConductingEquipment.ToConnectivityNode <C1D8E531-2D86-4765-84ED-C7D6F570F022> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD7338C3-C04A-453E-8F31-C361B3CD042B"^^cim:String ;
    cim:IdentifiedObject.name "65332_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <05443F17-3236-4A1D-B2D9-1D5D87B75110> ;
    cim:RotatingMachine.p "90000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "75000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "275000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "75000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-75000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D34E3675-88C5-487E-B037-FE7D29A82B79> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <73B4999C-523E-44AB-9E81-342D648A0E27> ;
    emt:ConductingEquipment.ToConnectivityNode <73B4999C-523E-44AB-9E81-342D648A0E27> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D34E3675-88C5-487E-B037-FE7D29A82B79"^^cim:String ;
    cim:IdentifiedObject.name "1232_C"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C4A49FD2-EFD3-4326-A390-50C7ACDD3A43> ;
    cim:RotatingMachine.p "2728000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "604000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "4977000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "1208000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1208000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<DBD66490-09D4-45E6-9C55-D4A38665CF80> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <6F72324E-DCE7-41F9-AAE1-993B9A6FA21A> ;
    emt:ConductingEquipment.ToConnectivityNode <6F72324E-DCE7-41F9-AAE1-993B9A6FA21A> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DBD66490-09D4-45E6-9C55-D4A38665CF80"^^cim:String ;
    cim:IdentifiedObject.name "50323_S"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <CB60A654-74A6-45EF-B3C1-C592FDC05FCF> ;
    cim:RotatingMachine.p "2701800000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "410280000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "4410200000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "2205000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-2205000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<DC80D0E3-EB05-426F-A353-FA5AD457C805> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25> ;
    emt:ConductingEquipment.ToConnectivityNode <6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC80D0E3-EB05-426F-A353-FA5AD457C805"^^cim:String ;
    cim:IdentifiedObject.name "36311_NG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E3BCEB4C-1EF9-44A9-BA07-A09B4FFD6D65> ;
    cim:RotatingMachine.p "67000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-33095000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "210000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "74000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-34000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<E2B3C11D-5932-4EB5-9A51-B5C872626A3C> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <7F4E0693-ACE3-4798-8DF4-ABF538CC405A> ;
    emt:ConductingEquipment.ToConnectivityNode <7F4E0693-ACE3-4798-8DF4-ABF538CC405A> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2B3C11D-5932-4EB5-9A51-B5C872626A3C"^^cim:String ;
    cim:IdentifiedObject.name "70311_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <B10EF72F-DDF8-4776-B279-DC0BFD1501FA> ;
    cim:RotatingMachine.p "2242802000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "380609000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "6346000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "2092000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-2092000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<E36178F8-FEF4-41AD-99B0-9E381FCB8E22> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <264CAA83-122A-4F39-8F70-5548F65F92D8> ;
    emt:ConductingEquipment.ToConnectivityNode <264CAA83-122A-4F39-8F70-5548F65F92D8> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E36178F8-FEF4-41AD-99B0-9E381FCB8E22"^^cim:String ;
    cim:IdentifiedObject.name "12321_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <FC1681F8-F6E0-4FBE-A47A-F42C8CA84567> ;
    cim:RotatingMachine.p "657000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "604000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "1199000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "628000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-628000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<E731A704-DC6F-4666-8928-9D8A1BA7B28D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA> ;
    emt:ConductingEquipment.ToConnectivityNode <5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E731A704-DC6F-4666-8928-9D8A1BA7B28D"^^cim:String ;
    cim:IdentifiedObject.name "2637_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <3C67F04C-F85C-4903-8E1B-AB664324254A> ;
    cim:RotatingMachine.p "83000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "40647000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "110000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-110000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<E9A32E7F-698E-42E2-B646-7E21299435D4> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <D7281431-12B7-45A0-8131-24508C4DF442> ;
    emt:ConductingEquipment.ToConnectivityNode <D7281431-12B7-45A0-8131-24508C4DF442> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E9A32E7F-698E-42E2-B646-7E21299435D4"^^cim:String ;
    cim:IdentifiedObject.name "3135_MG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <8C1EEB50-CD6B-4930-BC95-762B95671383> ;
    cim:RotatingMachine.p "206000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "42757000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "541000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "239000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-201000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<EA52A544-15C5-41B1-8A92-AC702C9D2DC7> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <A58A8DD6-CCF6-4411-9355-373DC1F29A89> ;
    emt:ConductingEquipment.ToConnectivityNode <A58A8DD6-CCF6-4411-9355-373DC1F29A89> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA52A544-15C5-41B1-8A92-AC702C9D2DC7"^^cim:String ;
    cim:IdentifiedObject.name "50311_H"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <63CE32ED-513D-427D-A95C-06312A4E0DC5> ;
    cim:RotatingMachine.p "5976000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "534328999.99999994"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "10747000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "4399000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-4399000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<EB7A2B90-2443-4787-9CE2-67F3B771B80B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <0D8A492D-A153-4A7F-AFE4-3300F94275D6> ;
    emt:ConductingEquipment.ToConnectivityNode <0D8A492D-A153-4A7F-AFE4-3300F94275D6> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EB7A2B90-2443-4787-9CE2-67F3B771B80B"^^cim:String ;
    cim:IdentifiedObject.name "50321_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4AFFDBFE-0830-4E7A-8141-39F9AC3AE486> ;
    cim:RotatingMachine.p "2695500000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "410280000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "9636000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "2200000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-2200000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<EBE48F0D-4058-4C51-A63D-A873810CBE28> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <DADAA385-646E-4C2D-BBE5-FDE1C1C7A559> ;
    emt:ConductingEquipment.ToConnectivityNode <DADAA385-646E-4C2D-BBE5-FDE1C1C7A559> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EBE48F0D-4058-4C51-A63D-A873810CBE28"^^cim:String ;
    cim:IdentifiedObject.name "3234_DG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C9535B2D-938A-43CF-AE97-2ED3FB8EE3EE> ;
    cim:RotatingMachine.p "104000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "101000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "177000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "101000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-75000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<ECF1C588-F78D-4044-9E0C-7A55EF412038> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <B1FD014F-063B-4A08-AAD8-29B5224E7C5F> ;
    emt:ConductingEquipment.ToConnectivityNode <B1FD014F-063B-4A08-AAD8-29B5224E7C5F> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ECF1C588-F78D-4044-9E0C-7A55EF412038"^^cim:String ;
    cim:IdentifiedObject.name "6235_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <826FC2CA-F69A-4878-BEEB-F0FA70D05B49> ;
    cim:RotatingMachine.p "90000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "49769000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "226000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "64000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-64000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<EF45FDD6-8400-42E2-9CA6-FBBFA0837C19> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <9B4A37DB-3EFD-422F-94AA-4A3E241B9D86> ;
    emt:ConductingEquipment.ToConnectivityNode <9B4A37DB-3EFD-422F-94AA-4A3E241B9D86> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EF45FDD6-8400-42E2-9CA6-FBBFA0837C19"^^cim:String ;
    cim:IdentifiedObject.name "35311_NE"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4989E4A4-ED88-4C66-98DA-5B1DB3841C1C> ;
    cim:RotatingMachine.p "293000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "30853000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "533000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "253000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-181000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F2DB5849-F523-4C84-A0CA-AF78CD61EE8D> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <C69A6C24-4FCF-46CB-98FC-9122F3BD7155> ;
    emt:ConductingEquipment.ToConnectivityNode <C69A6C24-4FCF-46CB-98FC-9122F3BD7155> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F2DB5849-F523-4C84-A0CA-AF78CD61EE8D"^^cim:String ;
    cim:IdentifiedObject.name "2030_E"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C4D86745-E3C6-4B81-9242-85586EE37BFE> ;
    cim:RotatingMachine.p "605000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "142477000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "699000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "350000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-350000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <6D357571-4872-4EBF-AED6-2800291DDCF7> ;
    emt:ConductingEquipment.ToConnectivityNode <6D357571-4872-4EBF-AED6-2800291DDCF7> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9"^^cim:String ;
    cim:IdentifiedObject.name "1331_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <5EEC32AE-8B46-46F8-A648-608FA4B92911> ;
    cim:RotatingMachine.p "1986000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "24690000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "2167000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "841000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-841000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<FC830350-7B92-4F4E-8604-0E800EA2445B> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <366C9F74-9FE1-47B2-A0FC-0E340F2723AC> ;
    emt:ConductingEquipment.ToConnectivityNode <366C9F74-9FE1-47B2-A0FC-0E340F2723AC> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC830350-7B92-4F4E-8604-0E800EA2445B"^^cim:String ;
    cim:IdentifiedObject.name "50322_R"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <DFA4FE83-3CEA-49DD-B0F3-246F4B0B9641> ;
    cim:RotatingMachine.p "66599999.99999999"^^cim:ActivePower ;
    cim:RotatingMachine.q "54000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "108000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "54000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-54000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<FD14F751-F5C6-4FB3-AA9C-8B84D550C794> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3> ;
    emt:ConductingEquipment.ToConnectivityNode <6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FD14F751-F5C6-4FB3-AA9C-8B84D550C794"^^cim:String ;
    cim:IdentifiedObject.name "24384_SG"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <48248685-51B8-4662-AE0C-0F0F9E6C695D> ;
    cim:RotatingMachine.p "901000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "32101999.999999996"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "4110000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "2301000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-1053000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<FF97A84E-4567-43A0-996B-924D0BA60595> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1> ;
    emt:ConductingEquipment.ToConnectivityNode <BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FF97A84E-4567-43A0-996B-924D0BA60595"^^cim:String ;
    cim:IdentifiedObject.name "3731_NH"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <82E83265-D8D2-461B-AE7C-7F44D5D912B4> ;
    cim:RotatingMachine.p "222000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-121000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "200000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-121000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<FFD36926-BC64-41A1-9837-51C71ACA5551> a cim:SynchronousMachine ;
    emt:ConductingEquipment.FromConnectivityNode <B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB> ;
    emt:ConductingEquipment.ToConnectivityNode <B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FFD36926-BC64-41A1-9837-51C71ACA5551"^^cim:String ;
    cim:IdentifiedObject.name "63351_G"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <DE4D5871-DC73-49B3-AC6C-742C195838E3> ;
    cim:RotatingMachine.p "295200000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "260575000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "418000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "20000.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "330000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-330000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<05443F17-3236-4A1D-B2D9-1D5D87B75110> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "275000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "05443F17-3236-4A1D-B2D9-1D5D87B75110"^^cim:String ;
    cim:IdentifiedObject.name "65332_H"^^cim:String .

<0BB8C03C-9AC3-4BBE-A937-5733B20AA774> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "672000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "0BB8C03C-9AC3-4BBE-A937-5733B20AA774"^^cim:String ;
    cim:IdentifiedObject.name "70322_H"^^cim:String .

<11697AA0-F2E9-4C4A-A40F-49F9C6BE911B> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "396000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "11697AA0-F2E9-4C4A-A40F-49F9C6BE911B"^^cim:String ;
    cim:IdentifiedObject.name "21302_H"^^cim:String .

<2A2079A0-58D2-4371-9B41-54891BF60961> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "12613000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "2A2079A0-58D2-4371-9B41-54891BF60961"^^cim:String ;
    cim:IdentifiedObject.name "41311_H"^^cim:String .

<37E1C7AE-099D-41EE-AC70-DE64816D18AE> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2328000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "37E1C7AE-099D-41EE-AC70-DE64816D18AE"^^cim:String ;
    cim:IdentifiedObject.name "13311_H"^^cim:String .

<3C67F04C-F85C-4903-8E1B-AB664324254A> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "200000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "3C67F04C-F85C-4903-8E1B-AB664324254A"^^cim:String ;
    cim:IdentifiedObject.name "2637_H"^^cim:String .

<3D85ADD7-5001-4ECB-98C5-6D4FAFC01757> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "3517000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "3D85ADD7-5001-4ECB-98C5-6D4FAFC01757"^^cim:String ;
    cim:IdentifiedObject.name "42312_H"^^cim:String .

<63CE32ED-513D-427D-A95C-06312A4E0DC5> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "10747000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "63CE32ED-513D-427D-A95C-06312A4E0DC5"^^cim:String ;
    cim:IdentifiedObject.name "50311_H"^^cim:String .

<798011D7-FBFD-4C04-B5E7-75C96D63F34E> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "407000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "798011D7-FBFD-4C04-B5E7-75C96D63F34E"^^cim:String ;
    cim:IdentifiedObject.name "2638_H"^^cim:String .

<C79A4898-34C8-4662-8180-E5B6F44FCA67> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "5539000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C79A4898-34C8-4662-8180-E5B6F44FCA67"^^cim:String ;
    cim:IdentifiedObject.name "41321_H"^^cim:String .

<CFD4A6E4-62D7-414C-BAA8-9EC9263DD60E> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "3572000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "CFD4A6E4-62D7-414C-BAA8-9EC9263DD60E"^^cim:String ;
    cim:IdentifiedObject.name "40352_H"^^cim:String .

<D2C46416-DB45-4768-87BF-00580382B335> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "400000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D2C46416-DB45-4768-87BF-00580382B335"^^cim:String ;
    cim:IdentifiedObject.name "63352_H"^^cim:String .

<E3EEE850-9061-49C7-876E-FA5194DC7C04> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2839000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E3EEE850-9061-49C7-876E-FA5194DC7C04"^^cim:String ;
    cim:IdentifiedObject.name "40391_H"^^cim:String .

<EDF2CEE6-810E-4813-B288-F86669D8A569> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1394000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EDF2CEE6-810E-4813-B288-F86669D8A569"^^cim:String ;
    cim:IdentifiedObject.name "8033_H"^^cim:String .

<F2200FC4-F2F9-4DFB-BA0A-C4B22C517B4D> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "544000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F2200FC4-F2F9-4DFB-BA0A-C4B22C517B4D"^^cim:String ;
    cim:IdentifiedObject.name "80341_H"^^cim:String .

<FC1681F8-F6E0-4FBE-A47A-F42C8CA84567> a cim:HydroGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1199000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "FC1681F8-F6E0-4FBE-A47A-F42C8CA84567"^^cim:String ;
    cim:IdentifiedObject.name "12321_H"^^cim:String .

<6284B790-1C4C-4259-AD0A-ED0D9ABA650F> a cim:NuclearGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1200000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6284B790-1C4C-4259-AD0A-ED0D9ABA650F"^^cim:String ;
    cim:IdentifiedObject.name "41322_N"^^cim:String .

<89BAF915-C525-447D-8873-B6A1E0668ADA> a cim:NuclearGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "4210000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "89BAF915-C525-447D-8873-B6A1E0668ADA"^^cim:String ;
    cim:IdentifiedObject.name "14311_N"^^cim:String .

<02043DEF-20B0-4EF8-8E53-C6D17D1EC791> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1369000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "02043DEF-20B0-4EF8-8E53-C6D17D1EC791"^^cim:String ;
    cim:IdentifiedObject.name "64332_G"^^cim:String .

<04EFF051-951B-446F-A20E-076B1C01F619> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "3106000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "04EFF051-951B-446F-A20E-076B1C01F619"^^cim:String ;
    cim:IdentifiedObject.name "70314_W"^^cim:String .

<0CF836F9-A287-4829-9DB3-E0F39EDDA613> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "80000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "0CF836F9-A287-4829-9DB3-E0F39EDDA613"^^cim:String ;
    cim:IdentifiedObject.name "3133_NG"^^cim:String .

<1736733F-876C-440C-B72C-1D263329AAC5> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "3947000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "1736733F-876C-440C-B72C-1D263329AAC5"^^cim:String ;
    cim:IdentifiedObject.name "2630_G"^^cim:String .

<1E414943-AC3E-4D5E-AE60-0EB69E89E88D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "3000000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "1E414943-AC3E-4D5E-AE60-0EB69E89E88D"^^cim:String ;
    cim:IdentifiedObject.name "6335_C"^^cim:String .

<2007C134-16FE-4B5E-B9C1-9D095B554E69> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1460000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "2007C134-16FE-4B5E-B9C1-9D095B554E69"^^cim:String ;
    cim:IdentifiedObject.name "4231_C"^^cim:String .

<265D9499-F762-499B-BA6C-C2AFD72E1A79> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1037000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "265D9499-F762-499B-BA6C-C2AFD72E1A79"^^cim:String ;
    cim:IdentifiedObject.name "32342_NG"^^cim:String .

<275CE41B-2281-4BE6-B044-EDFD71EA8347> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2323000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "275CE41B-2281-4BE6-B044-EDFD71EA8347"^^cim:String ;
    cim:IdentifiedObject.name "3831_NN"^^cim:String .

<282FB3E6-7988-440D-A679-B9854891E707> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1012000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "282FB3E6-7988-440D-A679-B9854891E707"^^cim:String ;
    cim:IdentifiedObject.name "3333_CG"^^cim:String .

<31679311-51F7-4FE8-8A75-7FBF91AEFBEF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1272000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "31679311-51F7-4FE8-8A75-7FBF91AEFBEF"^^cim:String ;
    cim:IdentifiedObject.name "61321_G"^^cim:String .

<346D1D83-CCC5-4253-AA08-CC2374F9F7AE> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "3754000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "346D1D83-CCC5-4253-AA08-CC2374F9F7AE"^^cim:String ;
    cim:IdentifiedObject.name "8034_G"^^cim:String .

<34BC4D46-3512-4626-B23A-4A33C126BDDB> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "740000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "34BC4D46-3512-4626-B23A-4A33C126BDDB"^^cim:String ;
    cim:IdentifiedObject.name "39335_NW"^^cim:String .

<356D36AF-8FC7-4402-9A27-6281E086BCA6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "921000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "356D36AF-8FC7-4402-9A27-6281E086BCA6"^^cim:String ;
    cim:IdentifiedObject.name "3433_NG"^^cim:String .

<35C20706-0153-4E62-AB60-3133E471AED2> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "391000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "35C20706-0153-4E62-AB60-3133E471AED2"^^cim:String ;
    cim:IdentifiedObject.name "65334_W"^^cim:String .

<377B7646-D687-46F6-AFAF-68360C6214D9> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "738000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "377B7646-D687-46F6-AFAF-68360C6214D9"^^cim:String ;
    cim:IdentifiedObject.name "70323_S"^^cim:String .

<38A5FA80-2468-469B-9312-53A5C08863FA> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "391000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "38A5FA80-2468-469B-9312-53A5C08863FA"^^cim:String ;
    cim:IdentifiedObject.name "6433_C"^^cim:String .

<39108931-0B7E-449F-B47D-6CDE10122DCB> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "395000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "39108931-0B7E-449F-B47D-6CDE10122DCB"^^cim:String ;
    cim:IdentifiedObject.name "61323_S"^^cim:String .

<4485FFE3-FB79-4549-B13E-A8C21C3DA70D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1333000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4485FFE3-FB79-4549-B13E-A8C21C3DA70D"^^cim:String ;
    cim:IdentifiedObject.name "38352_S"^^cim:String .

<48248685-51B8-4662-AE0C-0F0F9E6C695D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "4110000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "48248685-51B8-4662-AE0C-0F0F9E6C695D"^^cim:String ;
    cim:IdentifiedObject.name "24384_SG"^^cim:String .

<4888A4B4-7BDA-4AC1-A962-4E9858B3C37E> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2578000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4888A4B4-7BDA-4AC1-A962-4E9858B3C37E"^^cim:String ;
    cim:IdentifiedObject.name "40353_W"^^cim:String .

<4989E4A4-ED88-4C66-98DA-5B1DB3841C1C> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "533000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4989E4A4-ED88-4C66-98DA-5B1DB3841C1C"^^cim:String ;
    cim:IdentifiedObject.name "35311_NE"^^cim:String .

<4AFFDBFE-0830-4E7A-8141-39F9AC3AE486> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "9636000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4AFFDBFE-0830-4E7A-8141-39F9AC3AE486"^^cim:String ;
    cim:IdentifiedObject.name "50321_G"^^cim:String .

<4B8FB409-D050-4BDD-9341-F85938C43EC8> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2900000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4B8FB409-D050-4BDD-9341-F85938C43EC8"^^cim:String ;
    cim:IdentifiedObject.name "10341_G"^^cim:String .

<55C22856-E0BA-4E75-80A7-A2BCEBDA97B0> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "720000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "55C22856-E0BA-4E75-80A7-A2BCEBDA97B0"^^cim:String ;
    cim:IdentifiedObject.name "62352_W"^^cim:String .

<5B257B86-B331-4379-8CA9-1A7085428368> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "4594000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "5B257B86-B331-4379-8CA9-1A7085428368"^^cim:String ;
    cim:IdentifiedObject.name "6333_C"^^cim:String .

<5EEC32AE-8B46-46F8-A648-608FA4B92911> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2167000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "5EEC32AE-8B46-46F8-A648-608FA4B92911"^^cim:String ;
    cim:IdentifiedObject.name "1331_G"^^cim:String .

<6345652A-ABF9-482E-A09E-E02BDF4C5CE7> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "733000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6345652A-ABF9-482E-A09E-E02BDF4C5CE7"^^cim:String ;
    cim:IdentifiedObject.name "22332_TG"^^cim:String .

<64656C53-8E82-4860-9CC3-8CCB2BF8C779> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "711000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "64656C53-8E82-4860-9CC3-8CCB2BF8C779"^^cim:String ;
    cim:IdentifiedObject.name "4131_B"^^cim:String .

<649AF3C5-C89B-436D-8F9E-E9359D63DFCA> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "122000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "649AF3C5-C89B-436D-8F9E-E9359D63DFCA"^^cim:String ;
    cim:IdentifiedObject.name "6132_B"^^cim:String .

<6AF8CDAA-7487-4E9D-B310-A7C208D8AA7B> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1900000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6AF8CDAA-7487-4E9D-B310-A7C208D8AA7B"^^cim:String ;
    cim:IdentifiedObject.name "2634_C"^^cim:String .

<6F41A7CF-E189-44B3-A792-9C82A7C79E09> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1460000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6F41A7CF-E189-44B3-A792-9C82A7C79E09"^^cim:String ;
    cim:IdentifiedObject.name "24385_SH"^^cim:String .

<6F953FC4-A81D-49BB-A3C2-A43762EE7B27> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "4934000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6F953FC4-A81D-49BB-A3C2-A43762EE7B27"^^cim:String ;
    cim:IdentifiedObject.name "11311_G"^^cim:String .

<747E7563-3462-49B5-B316-F5A53C00829E> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "150000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "747E7563-3462-49B5-B316-F5A53C00829E"^^cim:String ;
    cim:IdentifiedObject.name "4039_G"^^cim:String .

<74BC488F-5DEC-4C85-A8AD-F898EB1DB1D1> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1424000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "74BC488F-5DEC-4C85-A8AD-F898EB1DB1D1"^^cim:String ;
    cim:IdentifiedObject.name "3531_CE"^^cim:String .

<74CB04E7-3F5B-4189-B74D-63DFC6160F96> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "751000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "74CB04E7-3F5B-4189-B74D-63DFC6160F96"^^cim:String ;
    cim:IdentifiedObject.name "64331_E"^^cim:String .

<76B5D11D-A539-4CEE-8CA8-CDA9C96223A7> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2100000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "76B5D11D-A539-4CEE-8CA8-CDA9C96223A7"^^cim:String ;
    cim:IdentifiedObject.name "1034_C"^^cim:String .

<7C129D4B-4392-4509-96E1-B7CC552419DF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1656000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7C129D4B-4392-4509-96E1-B7CC552419DF"^^cim:String ;
    cim:IdentifiedObject.name "40351_G"^^cim:String .

<7DC09492-C93C-45C7-88F6-024AB7438EC6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "873000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7DC09492-C93C-45C7-88F6-024AB7438EC6"^^cim:String ;
    cim:IdentifiedObject.name "1032_C"^^cim:String .

<7F689A7C-AE88-4878-A51D-EEB28EF54CCC> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2419000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7F689A7C-AE88-4878-A51D-EEB28EF54CCC"^^cim:String ;
    cim:IdentifiedObject.name "14312_S"^^cim:String .

<826FC2CA-F69A-4878-BEEB-F0FA70D05B49> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "226000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "826FC2CA-F69A-4878-BEEB-F0FA70D05B49"^^cim:String ;
    cim:IdentifiedObject.name "6235_G"^^cim:String .

<82E83265-D8D2-461B-AE7C-7F44D5D912B4> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "400000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "82E83265-D8D2-461B-AE7C-7F44D5D912B4"^^cim:String ;
    cim:IdentifiedObject.name "3731_NH"^^cim:String .

<838FD7DA-E3E3-4F05-903A-962D90FF7E13> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1050000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "838FD7DA-E3E3-4F05-903A-962D90FF7E13"^^cim:String ;
    cim:IdentifiedObject.name "10321_G"^^cim:String .

<86BDC480-BDD1-46AD-9199-DEC4BE8D002D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "418000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "86BDC480-BDD1-46AD-9199-DEC4BE8D002D"^^cim:String ;
    cim:IdentifiedObject.name "1333_C"^^cim:String .

<88423458-B4E1-474D-B83B-A694E04432FC> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "970000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "88423458-B4E1-474D-B83B-A694E04432FC"^^cim:String ;
    cim:IdentifiedObject.name "42311_G"^^cim:String .

<8B79D1BD-B04B-41EF-8684-150C530EFC40> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "831000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "8B79D1BD-B04B-41EF-8684-150C530EFC40"^^cim:String ;
    cim:IdentifiedObject.name "2130_E"^^cim:String .

<8BBAFAFF-45D1-4B59-A415-2C86E83CA113> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "250000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "8BBAFAFF-45D1-4B59-A415-2C86E83CA113"^^cim:String ;
    cim:IdentifiedObject.name "62311_G"^^cim:String .

<8C1EEB50-CD6B-4930-BC95-762B95671383> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "541000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "8C1EEB50-CD6B-4930-BC95-762B95671383"^^cim:String ;
    cim:IdentifiedObject.name "3135_MG"^^cim:String .

<99CDEB56-99E6-4AF4-889E-420C04DA2C9D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2170000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "99CDEB56-99E6-4AF4-889E-420C04DA2C9D"^^cim:String ;
    cim:IdentifiedObject.name "4132_G"^^cim:String .

<9D893667-1956-4804-A375-992FC2B5A5B4> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "96000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "9D893667-1956-4804-A375-992FC2B5A5B4"^^cim:String ;
    cim:IdentifiedObject.name "3631_NB"^^cim:String .

<A02A8E49-ADCA-499C-A182-1AAFEB0951B8> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "695000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "A02A8E49-ADCA-499C-A182-1AAFEB0951B8"^^cim:String ;
    cim:IdentifiedObject.name "42322_W"^^cim:String .

<A3192397-F719-418E-81C0-F0D891EA115B> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2140000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "A3192397-F719-418E-81C0-F0D891EA115B"^^cim:String ;
    cim:IdentifiedObject.name "20301_G"^^cim:String .

<A4887B6E-C5C5-4959-A6CC-0C32BC1A67D7> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1821000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "A4887B6E-C5C5-4959-A6CC-0C32BC1A67D7"^^cim:String ;
    cim:IdentifiedObject.name "7032_C"^^cim:String .

<A5C818D3-3BA2-440A-BF79-E00CA78AB3C0> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "A5C818D3-3BA2-440A-BF79-E00CA78AB3C0"^^cim:String ;
    cim:IdentifiedObject.name "21303_S"^^cim:String .

<A8565552-4F99-4FBF-9022-6952A10058C6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2710000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "A8565552-4F99-4FBF-9022-6952A10058C6"^^cim:String ;
    cim:IdentifiedObject.name "4031_G"^^cim:String .

<AC7E0541-B816-4E67-A7BC-2FBEAD8F15B4> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "312000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "AC7E0541-B816-4E67-A7BC-2FBEAD8F15B4"^^cim:String ;
    cim:IdentifiedObject.name "33331_NG"^^cim:String .

<AEC4F257-05B8-4746-B105-75C56F4D4FDF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2774000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "AEC4F257-05B8-4746-B105-75C56F4D4FDF"^^cim:String ;
    cim:IdentifiedObject.name "39334_NH"^^cim:String .

<AFC34783-C01C-4DC7-86F1-6FFD5763E0DC> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1268000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "AFC34783-C01C-4DC7-86F1-6FFD5763E0DC"^^cim:String ;
    cim:IdentifiedObject.name "1131_C"^^cim:String .

<B10EF72F-DDF8-4776-B279-DC0BFD1501FA> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "6346000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "B10EF72F-DDF8-4776-B279-DC0BFD1501FA"^^cim:String ;
    cim:IdentifiedObject.name "70311_G"^^cim:String .

<B3AA3438-DAE2-4D27-BFF5-FCC5111CA659> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "3127000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "B3AA3438-DAE2-4D27-BFF5-FCC5111CA659"^^cim:String ;
    cim:IdentifiedObject.name "7031_C"^^cim:String .

<B79B02DE-3F35-4502-8990-D0B084FCAC33> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "3853000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "B79B02DE-3F35-4502-8990-D0B084FCAC33"^^cim:String ;
    cim:IdentifiedObject.name "32341_MG"^^cim:String .

<B83E0D70-A28C-4A36-9511-73ED15388A2D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2292000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "B83E0D70-A28C-4A36-9511-73ED15388A2D"^^cim:String ;
    cim:IdentifiedObject.name "2438_EG"^^cim:String .

<BC087706-DF89-4F67-8A49-6F776FEBF529> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "38000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "BC087706-DF89-4F67-8A49-6F776FEBF529"^^cim:String ;
    cim:IdentifiedObject.name "31351_NG"^^cim:String .

<BCBD5B8E-982E-4D73-8CAB-E88BC23DE355> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1497000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "BCBD5B8E-982E-4D73-8CAB-E88BC23DE355"^^cim:String ;
    cim:IdentifiedObject.name "3836_DG"^^cim:String .

<C4A49FD2-EFD3-4326-A390-50C7ACDD3A43> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "4977000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C4A49FD2-EFD3-4326-A390-50C7ACDD3A43"^^cim:String ;
    cim:IdentifiedObject.name "1232_C"^^cim:String .

<C4D86745-E3C6-4B81-9242-85586EE37BFE> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "699000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C4D86745-E3C6-4B81-9242-85586EE37BFE"^^cim:String ;
    cim:IdentifiedObject.name "2030_E"^^cim:String .

<C6D5BD0B-E7DD-42F6-B1D2-F0E6A1E43F65> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "400000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C6D5BD0B-E7DD-42F6-B1D2-F0E6A1E43F65"^^cim:String ;
    cim:IdentifiedObject.name "41323_W"^^cim:String .

<C896F12E-C972-423F-9B23-804B7A3EBF30> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1927000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C896F12E-C972-423F-9B23-804B7A3EBF30"^^cim:String ;
    cim:IdentifiedObject.name "39333_NG"^^cim:String .

<C8D8B203-C131-4339-BC1F-E55001908785> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1407000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C8D8B203-C131-4339-BC1F-E55001908785"^^cim:String ;
    cim:IdentifiedObject.name "65333_S"^^cim:String .

<C9535B2D-938A-43CF-AE97-2ED3FB8EE3EE> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "177000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C9535B2D-938A-43CF-AE97-2ED3FB8EE3EE"^^cim:String ;
    cim:IdentifiedObject.name "3234_DG"^^cim:String .

<CB60A654-74A6-45EF-B3C1-C592FDC05FCF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "4410200000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "CB60A654-74A6-45EF-B3C1-C592FDC05FCF"^^cim:String ;
    cim:IdentifiedObject.name "50323_S"^^cim:String .

<CE7DA53B-C687-4E94-95A4-2C693A3BBEB7> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1333000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "CE7DA53B-C687-4E94-95A4-2C693A3BBEB7"^^cim:String ;
    cim:IdentifiedObject.name "39336_S"^^cim:String .

<D1A9CB2A-B7CD-48C8-95EB-A12B3263AC57> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "635000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D1A9CB2A-B7CD-48C8-95EB-A12B3263AC57"^^cim:String ;
    cim:IdentifiedObject.name "40313_W"^^cim:String .

<D42EFF9B-4017-47EF-AC9A-978ED82D143D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "24000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D42EFF9B-4017-47EF-AC9A-978ED82D143D"^^cim:String ;
    cim:IdentifiedObject.name "35312_NH"^^cim:String .

<D5772872-FFC0-496D-9457-0AC4E578A6E4> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "5817000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D5772872-FFC0-496D-9457-0AC4E578A6E4"^^cim:String ;
    cim:IdentifiedObject.name "24387_WG"^^cim:String .

<DA45865E-A729-4B49-B28F-1D1AD79E3FF1> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1035000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "DA45865E-A729-4B49-B28F-1D1AD79E3FF1"^^cim:String ;
    cim:IdentifiedObject.name "2233_DG"^^cim:String .

<DE4D5871-DC73-49B3-AC6C-742C195838E3> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "418000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "DE4D5871-DC73-49B3-AC6C-742C195838E3"^^cim:String ;
    cim:IdentifiedObject.name "63351_G"^^cim:String .

<DFA4FE83-3CEA-49DD-B0F3-246F4B0B9641> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "108000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "DFA4FE83-3CEA-49DD-B0F3-246F4B0B9641"^^cim:String ;
    cim:IdentifiedObject.name "50322_R"^^cim:String .

<E3BCEB4C-1EF9-44A9-BA07-A09B4FFD6D65> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "210000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E3BCEB4C-1EF9-44A9-BA07-A09B4FFD6D65"^^cim:String ;
    cim:IdentifiedObject.name "36311_NG"^^cim:String .

<E418AC67-6C47-4613-AD11-50F59AA9E9BD> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "872000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E418AC67-6C47-4613-AD11-50F59AA9E9BD"^^cim:String ;
    cim:IdentifiedObject.name "4232_G"^^cim:String .

<E6C22DB3-3608-45C7-81BE-46DE8139F95B> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1146000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E6C22DB3-3608-45C7-81BE-46DE8139F95B"^^cim:String ;
    cim:IdentifiedObject.name "24383_S"^^cim:String .

<E6C89379-5CB7-486A-8B7D-2C73C6039190> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "7011000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E6C89379-5CB7-486A-8B7D-2C73C6039190"^^cim:String ;
    cim:IdentifiedObject.name "13331_G"^^cim:String .

<E9E205C7-C470-4323-8129-8351102CF438> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "1837000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E9E205C7-C470-4323-8129-8351102CF438"^^cim:String ;
    cim:IdentifiedObject.name "22331_EG"^^cim:String .

<EB23B115-F9BF-44E6-802F-0C7304D61366> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2650000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EB23B115-F9BF-44E6-802F-0C7304D61366"^^cim:String ;
    cim:IdentifiedObject.name "5031_G"^^cim:String .

<EB871EF9-636F-4AE9-A1BA-5CC06A4D0081> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2875000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EB871EF9-636F-4AE9-A1BA-5CC06A4D0081"^^cim:String ;
    cim:IdentifiedObject.name "39311_NH"^^cim:String .

<F14C7329-E0B1-4CD4-B22B-9806E193F4F5> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "567000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F14C7329-E0B1-4CD4-B22B-9806E193F4F5"^^cim:String ;
    cim:IdentifiedObject.name "3931_NB"^^cim:String .

<F232D6B5-CDCD-4D5A-8A2F-F657F16D28AF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "2488000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F232D6B5-CDCD-4D5A-8A2F-F657F16D28AF"^^cim:String ;
    cim:IdentifiedObject.name "6231_C"^^cim:String .

<F9929B4A-CBE4-4269-92AE-E357DA6566B2> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "9170000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F9929B4A-CBE4-4269-92AE-E357DA6566B2"^^cim:String ;
    cim:IdentifiedObject.name "1431_G"^^cim:String .

<00BCF2A8-0292-4974-B14B-02440C93F594> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00BCF2A8-0292-4974-B14B-02440C93F594"^^cim:String ;
    cim:IdentifiedObject.name "42312_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B3184ADE-FCFE-4F4C-856D-A4ABD1F988AA> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<049DB4DF-5B5F-4F4C-BAAB-C307D76E9B14> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "049DB4DF-5B5F-4F4C-BAAB-C307D76E9B14"^^cim:String ;
    cim:IdentifiedObject.name "64331_E"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<08316A5B-3F07-483D-A887-ABBFDC5325F3> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "08316A5B-3F07-483D-A887-ABBFDC5325F3"^^cim:String ;
    cim:IdentifiedObject.name "35311_NE"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <EF45FDD6-8400-42E2-9CA6-FBBFA0837C19> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0B3AA6F2-19B2-4D58-8896-AF0D8ED4FE7E> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B3AA6F2-19B2-4D58-8896-AF0D8ED4FE7E"^^cim:String ;
    cim:IdentifiedObject.name "40313_W"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <971AA4FC-E07A-4E94-A70D-27A190B3FAA0> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<103F9537-56BC-4052-BB99-33A271A6E20A> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "103F9537-56BC-4052-BB99-33A271A6E20A"^^cim:String ;
    cim:IdentifiedObject.name "40353_W"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <23AD0A24-5C0A-4A7B-9CA2-072BCB13B940> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<122EDAB6-BA04-4D84-925D-A6534EC8CA02> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "122EDAB6-BA04-4D84-925D-A6534EC8CA02"^^cim:String ;
    cim:IdentifiedObject.name "50323_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <DBD66490-09D4-45E6-9C55-D4A38665CF80> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<15586A6D-5EAD-4C01-B321-6F6FECB4FF0D> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "15586A6D-5EAD-4C01-B321-6F6FECB4FF0D"^^cim:String ;
    cim:IdentifiedObject.name "35312_NH"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <73A4EF60-F010-4669-BFD3-81098F12D391> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<189E6096-39FC-435E-AF2F-0F95CA937626> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "189E6096-39FC-435E-AF2F-0F95CA937626"^^cim:String ;
    cim:IdentifiedObject.name "3234_DG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <EBE48F0D-4058-4C51-A63D-A873810CBE28> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<18D668B7-4A4B-4117-A59F-36AD935E5FC6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "18D668B7-4A4B-4117-A59F-36AD935E5FC6"^^cim:String ;
    cim:IdentifiedObject.name "6235_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <ECF1C588-F78D-4044-9E0C-7A55EF412038> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<1ACDA26F-EA52-4627-A90C-9CB0D45771C4> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1ACDA26F-EA52-4627-A90C-9CB0D45771C4"^^cim:String ;
    cim:IdentifiedObject.name "22332_TG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0EB64DD7-6626-421D-B974-E6493F9A9E54> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<1CB4558D-2375-4972-AEC0-EF8F87198701> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1CB4558D-2375-4972-AEC0-EF8F87198701"^^cim:String ;
    cim:IdentifiedObject.name "2233_DG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <88C580A5-93CA-4AFC-8C88-7DDEC1FF768C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<20435064-49A6-4FF2-9719-1AB2F45BEF9C> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20435064-49A6-4FF2-9719-1AB2F45BEF9C"^^cim:String ;
    cim:IdentifiedObject.name "10321_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<21316B46-92AB-4200-A148-406915F3D8B4> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21316B46-92AB-4200-A148-406915F3D8B4"^^cim:String ;
    cim:IdentifiedObject.name "2630_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <3C3D5A19-C912-4395-97AB-60E52D3858E5> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<240D78B4-F122-4B66-8418-BE7C471B613C> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "240D78B4-F122-4B66-8418-BE7C471B613C"^^cim:String ;
    cim:IdentifiedObject.name "70311_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <E2B3C11D-5932-4EB5-9A51-B5C872626A3C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<2A5B58B1-FE01-4743-9200-30FCC41B86D5> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A5B58B1-FE01-4743-9200-30FCC41B86D5"^^cim:String ;
    cim:IdentifiedObject.name "24385_SH"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B72B4AE5-27D5-4DAF-8E76-384E525D13D2> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<2B920650-C8AB-410D-9B9B-A0BAA6E5FBA9> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2B920650-C8AB-410D-9B9B-A0BAA6E5FBA9"^^cim:String ;
    cim:IdentifiedObject.name "22331_EG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <C756FB53-5163-4556-B447-119A6596C917> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<2D62BEE5-35DE-460A-9F1A-0B74278BB455> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2D62BEE5-35DE-460A-9F1A-0B74278BB455"^^cim:String ;
    cim:IdentifiedObject.name "3333_CG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <55AF475C-E75A-4319-B5B9-0F0F08DE18F3> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<34284CAA-0B97-414F-82DC-FB6AA99FC275> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34284CAA-0B97-414F-82DC-FB6AA99FC275"^^cim:String ;
    cim:IdentifiedObject.name "61323_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A5F19458-E954-454B-81F0-083E69BF0F3F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<34FEDF81-E228-486A-A3C2-8D23408B24BF> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34FEDF81-E228-486A-A3C2-8D23408B24BF"^^cim:String ;
    cim:IdentifiedObject.name "12321_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <E36178F8-FEF4-41AD-99B0-9E381FCB8E22> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<3521A99B-9862-4F25-8B0C-8237C1CC9948> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3521A99B-9862-4F25-8B0C-8237C1CC9948"^^cim:String ;
    cim:IdentifiedObject.name "6231_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <90D48E83-55B0-4E56-944A-7FF57D4AD7DA> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<394FA337-9451-47F2-8833-8263B6296467> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "394FA337-9451-47F2-8833-8263B6296467"^^cim:String ;
    cim:IdentifiedObject.name "3731_NH"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <FF97A84E-4567-43A0-996B-924D0BA60595> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<39EAFC05-23F1-4BBC-ADB6-0818DA7C4EAA> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "39EAFC05-23F1-4BBC-ADB6-0818DA7C4EAA"^^cim:String ;
    cim:IdentifiedObject.name "64332_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <82A6D817-69CB-4E05-B540-3B312F39C0D0> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<3F79994B-3653-40A8-95FA-619605D7F605> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3F79994B-3653-40A8-95FA-619605D7F605"^^cim:String ;
    cim:IdentifiedObject.name "32341_MG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<3FED999D-6007-43AC-96D7-01F8154A9F6F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FED999D-6007-43AC-96D7-01F8154A9F6F"^^cim:String ;
    cim:IdentifiedObject.name "2638_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <CA7B373C-DEC9-4EB5-A290-05803C49EBD8> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<444D5DD5-5E27-49D0-B21B-60C8CA72F1CE> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "444D5DD5-5E27-49D0-B21B-60C8CA72F1CE"^^cim:String ;
    cim:IdentifiedObject.name "3433_NG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A3FF0277-DDD9-477A-A050-26E234E00DBC> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<497E839B-9453-47A9-A418-B04341609421> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "497E839B-9453-47A9-A418-B04341609421"^^cim:String ;
    cim:IdentifiedObject.name "62311_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
