    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <4FC46C2F-A65E-4757-878E-A3245AFAE24D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<4C1258F9-950E-4DD2-9B48-8FC21A7EA282> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4C1258F9-950E-4DD2-9B48-8FC21A7EA282"^^cim:String ;
    cim:IdentifiedObject.name "50321_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <EB7A2B90-2443-4787-9CE2-67F3B771B80B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<4EEEAEEF-CC4E-4A4A-B6C5-109BB6B1664B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4EEEAEEF-CC4E-4A4A-B6C5-109BB6B1664B"^^cim:String ;
    cim:IdentifiedObject.name "3836_DG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B84EC5B6-8069-4AC1-97AC-F33302D35E26> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<500D7564-DE83-4088-8CE4-BA61A774F8B1> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "500D7564-DE83-4088-8CE4-BA61A774F8B1"^^cim:String ;
    cim:IdentifiedObject.name "41323_W"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <327585DE-B667-4B29-9CF5-4A348F58E0E2> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<577080BC-9324-4426-A87D-95E8617B0FFE> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "577080BC-9324-4426-A87D-95E8617B0FFE"^^cim:String ;
    cim:IdentifiedObject.name "13311_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8CD36F81-7FF0-4A69-8ABB-42E95348A2FF> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<579BEE0B-3962-406C-836E-F063CA9FEEE9> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "579BEE0B-3962-406C-836E-F063CA9FEEE9"^^cim:String ;
    cim:IdentifiedObject.name "41322_N"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A65C2907-A920-495F-9600-5D4F26594554> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5873F8F3-2136-47DA-B4D6-CBC3B38D3761> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5873F8F3-2136-47DA-B4D6-CBC3B38D3761"^^cim:String ;
    cim:IdentifiedObject.name "14311_N"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <CA6E07FB-9592-475B-AD6A-1B20DBD7A762> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<59A5036C-91DE-4356-B88E-5A316D18E957> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59A5036C-91DE-4356-B88E-5A316D18E957"^^cim:String ;
    cim:IdentifiedObject.name "80341_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <11263EBE-897D-4A72-A00B-B999212F977D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<59BB7D1D-0759-4878-830C-589AA5BD8334> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59BB7D1D-0759-4878-830C-589AA5BD8334"^^cim:String ;
    cim:IdentifiedObject.name "65333_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <76CAE711-044B-4730-AE45-8C450CE32A39> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5D33D661-7B84-49E4-8358-17EEC7A08004> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D33D661-7B84-49E4-8358-17EEC7A08004"^^cim:String ;
    cim:IdentifiedObject.name "70323_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <3687AC81-4582-42B2-8613-3542568A36BE> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<628CE7CE-F5E6-4A30-BB2C-075B789DF4B0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "628CE7CE-F5E6-4A30-BB2C-075B789DF4B0"^^cim:String ;
    cim:IdentifiedObject.name "2438_EG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <3FE73726-03BA-405B-82C9-D70566350E65> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<673FA947-E11B-46EC-9460-757AF82098F8> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "673FA947-E11B-46EC-9460-757AF82098F8"^^cim:String ;
    cim:IdentifiedObject.name "4132_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8AA71FBD-34EA-4823-939F-911EB26A845A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<6A2BD018-24D5-4D97-8395-2290BC852CE0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6A2BD018-24D5-4D97-8395-2290BC852CE0"^^cim:String ;
    cim:IdentifiedObject.name "41311_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5D737163-52CD-4DA2-A257-63272CDEA6EA> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<6AC6E242-5081-4FE9-BEBA-DE894456880E> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6AC6E242-5081-4FE9-BEBA-DE894456880E"^^cim:String ;
    cim:IdentifiedObject.name "65334_W"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <6C009001-56F0-477C-8699-D9E268BFF37D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<6BCB2472-9AD9-4C0F-A6CD-9AEAE6D9E976> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6BCB2472-9AD9-4C0F-A6CD-9AEAE6D9E976"^^cim:String ;
    cim:IdentifiedObject.name "42311_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <97F99C0E-3D2A-4FB8-AAA1-298EEA141D27> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<6E5715A6-1865-4D5C-985F-6027159D5110> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6E5715A6-1865-4D5C-985F-6027159D5110"^^cim:String ;
    cim:IdentifiedObject.name "70322_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <53B3E536-0A99-4B2E-A0A2-22D314BF20AB> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<6E9A3BBD-F97B-48FB-8D47-B43FD7A1A25B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6E9A3BBD-F97B-48FB-8D47-B43FD7A1A25B"^^cim:String ;
    cim:IdentifiedObject.name "6333_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <6DDE3509-A89C-4EE5-84D8-EE067A24B086> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<71E675E3-8747-4F91-B97E-90A0440C2049> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71E675E3-8747-4F91-B97E-90A0440C2049"^^cim:String ;
    cim:IdentifiedObject.name "5031_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <82919C7E-BA96-48DD-BCC7-CEE3E9670130> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<71F3B982-ED80-4E0E-A806-20CDDABEFBFC> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71F3B982-ED80-4E0E-A806-20CDDABEFBFC"^^cim:String ;
    cim:IdentifiedObject.name "21302_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <3B1BD1B3-F11B-4211-8E54-A51F3DE750C0> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<7368165A-214B-4565-BEFD-3EDBA2F3AEDF> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7368165A-214B-4565-BEFD-3EDBA2F3AEDF"^^cim:String ;
    cim:IdentifiedObject.name "8034_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0E9B4961-0A71-489D-AE6C-140160D3451A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<747C27C4-4B75-47A2-B3AB-D05B5719BF9D> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "747C27C4-4B75-47A2-B3AB-D05B5719BF9D"^^cim:String ;
    cim:IdentifiedObject.name "70314_W"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<74D945A1-39B0-449C-AA39-64FE1167B8DD> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "74D945A1-39B0-449C-AA39-64FE1167B8DD"^^cim:String ;
    cim:IdentifiedObject.name "1034_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8999A5B3-06E8-4A12-A82D-C355E947964D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<751100FE-B883-4587-A02F-2F3F710629F4> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "751100FE-B883-4587-A02F-2F3F710629F4"^^cim:String ;
    cim:IdentifiedObject.name "2637_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <E731A704-DC6F-4666-8928-9D8A1BA7B28D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<79B1A875-EDA8-4983-868D-BCA21FD922D8> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "79B1A875-EDA8-4983-868D-BCA21FD922D8"^^cim:String ;
    cim:IdentifiedObject.name "62352_W"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <7876769A-7561-4870-8651-33D534B3AEBB> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<7BE35A9E-B094-4EC7-994B-15BF67DC6B84> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7BE35A9E-B094-4EC7-994B-15BF67DC6B84"^^cim:String ;
    cim:IdentifiedObject.name "65332_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <CD7338C3-C04A-453E-8F31-C361B3CD042B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<7E1E75E2-0F2A-4DF1-9791-08845B26D382> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7E1E75E2-0F2A-4DF1-9791-08845B26D382"^^cim:String ;
    cim:IdentifiedObject.name "3531_CE"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <60DDCBE0-2449-42F5-AD61-DBBFD85E8D0A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<7F9DB523-71B4-4683-A9C9-714C785BB4F9> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F9DB523-71B4-4683-A9C9-714C785BB4F9"^^cim:String ;
    cim:IdentifiedObject.name "39336_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <CA765D6E-1DE2-42B3-93C9-DEE688FDAB77> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<7FC359C0-F12B-4218-BA4E-40D9236C0D07> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7FC359C0-F12B-4218-BA4E-40D9236C0D07"^^cim:String ;
    cim:IdentifiedObject.name "3135_MG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <E9A32E7F-698E-42E2-B646-7E21299435D4> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<8169CD57-B153-4EC9-9896-7B09D7B956FF> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8169CD57-B153-4EC9-9896-7B09D7B956FF"^^cim:String ;
    cim:IdentifiedObject.name "3831_NN"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <90786E82-F2BF-4842-A766-FBF10BD19FC2> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<81BEB5EE-B727-45C2-8137-E269694C3907> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "81BEB5EE-B727-45C2-8137-E269694C3907"^^cim:String ;
    cim:IdentifiedObject.name "4131_B"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <72672435-75C9-40EA-B430-FF31AA430905> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<82790D6F-1F6E-4FF7-ADCF-9CCE2264B2D4> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "82790D6F-1F6E-4FF7-ADCF-9CCE2264B2D4"^^cim:String ;
    cim:IdentifiedObject.name "39333_NG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <41B6286D-1894-403E-9410-3B12F570F63F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<860DA229-2EA3-4E09-B29B-2BAE55E14BC9> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "860DA229-2EA3-4E09-B29B-2BAE55E14BC9"^^cim:String ;
    cim:IdentifiedObject.name "39335_NW"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <18F15E4B-D1C8-422C-925B-2EAD878DA72E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<88699E8A-3DB1-4A94-9A25-A2B89E7ED1DC> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "88699E8A-3DB1-4A94-9A25-A2B89E7ED1DC"^^cim:String ;
    cim:IdentifiedObject.name "8033_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <21961B78-AAE7-48C8-8328-F706B251B17C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<88D4031B-24B0-4DF3-A6C9-F888B7CC8E32> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "88D4031B-24B0-4DF3-A6C9-F888B7CC8E32"^^cim:String ;
    cim:IdentifiedObject.name "2634_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <9B69B19F-96EC-4834-A7D7-B6B22F8F4809> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<8995A32C-7B8B-4448-B154-CF5223EF84C3> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8995A32C-7B8B-4448-B154-CF5223EF84C3"^^cim:String ;
    cim:IdentifiedObject.name "3631_NB"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <AEF039CF-D0F6-4CEB-8AC2-07F8DD5B2509> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<89CE7FD2-DDC0-44D0-9D85-29CEF7D09697> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "89CE7FD2-DDC0-44D0-9D85-29CEF7D09697"^^cim:String ;
    cim:IdentifiedObject.name "40391_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5FD3C210-27FC-4D8B-AF09-59967E89F174> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<8B72F0CC-4FE2-471B-B2CD-62CFF927F988> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B72F0CC-4FE2-471B-B2CD-62CFF927F988"^^cim:String ;
    cim:IdentifiedObject.name "3931_NB"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5540F9FF-D397-4AB5-81F7-7D3736FF11EA> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<8D420D71-50D1-434B-9E8A-AC0F1AB4B26F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8D420D71-50D1-434B-9E8A-AC0F1AB4B26F"^^cim:String ;
    cim:IdentifiedObject.name "41321_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <81711B1C-54C6-4E4D-A385-AB37A3F476D4> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<8D981811-4DA1-4146-97C5-AE971B784CA0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8D981811-4DA1-4146-97C5-AE971B784CA0"^^cim:String ;
    cim:IdentifiedObject.name "33331_NG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5D703367-0ED7-45BC-A147-8516E734CA59> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<93087773-3218-431D-B894-569D46F10CE5> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "93087773-3218-431D-B894-569D46F10CE5"^^cim:String ;
    cim:IdentifiedObject.name "6433_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <C918B97B-89E8-4F46-AC0B-F2FFECFB8C78> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<97017428-A272-4C66-B36B-46A055E419E2> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "97017428-A272-4C66-B36B-46A055E419E2"^^cim:String ;
    cim:IdentifiedObject.name "42322_W"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <244325F4-80A1-47EB-BBB1-058289DC8DB2> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<98366194-4F93-4D71-9547-A60F2FCECBD9> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "98366194-4F93-4D71-9547-A60F2FCECBD9"^^cim:String ;
    cim:IdentifiedObject.name "10341_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <2F774170-7360-4EE9-BC37-B8574680A191> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<98FC601C-DC54-4A68-BD5A-4C7E7BCC20D1> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "98FC601C-DC54-4A68-BD5A-4C7E7BCC20D1"^^cim:String ;
    cim:IdentifiedObject.name "40351_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0A64765E-B417-48B8-BBF1-C6C248E8FFD5> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<9B79C346-B6BD-4A21-BA1F-ECE8431F34D4> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9B79C346-B6BD-4A21-BA1F-ECE8431F34D4"^^cim:String ;
    cim:IdentifiedObject.name "2130_E"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5E0400E1-F452-4276-B55C-A699E4C09149> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<9D788267-AAFE-41CC-9796-BA8BBECC5A9F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D788267-AAFE-41CC-9796-BA8BBECC5A9F"^^cim:String ;
    cim:IdentifiedObject.name "39334_NH"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A990C211-1D34-447E-9215-92D762B131C1> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<A36FEC71-BCD5-4C99-8EE6-507665621557> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A36FEC71-BCD5-4C99-8EE6-507665621557"^^cim:String ;
    cim:IdentifiedObject.name "4231_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <212A6718-D47B-4C77-ABAA-8E6BA6C96C32> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<A423D5D8-994C-4942-982D-DE27E782BAD9> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A423D5D8-994C-4942-982D-DE27E782BAD9"^^cim:String ;
    cim:IdentifiedObject.name "31351_NG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5B95A77A-62E5-4489-B39F-1D81F9090DA4> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<A7CA2F19-16AC-4A6E-B008-EF5E5ED584E6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A7CA2F19-16AC-4A6E-B008-EF5E5ED584E6"^^cim:String ;
    cim:IdentifiedObject.name "38352_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <3F90DC9A-32BA-42E2-BF60-C7F8F08B3178> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<A825FA63-17B3-45DC-9F35-FA725EB5811F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A825FA63-17B3-45DC-9F35-FA725EB5811F"^^cim:String ;
    cim:IdentifiedObject.name "24384_SG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <FD14F751-F5C6-4FB3-AA9C-8B84D550C794> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<AB3D16B6-6797-4215-98FE-DD1B165C6497> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AB3D16B6-6797-4215-98FE-DD1B165C6497"^^cim:String ;
    cim:IdentifiedObject.name "20301_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <BE247DEB-A995-47EE-BB13-1163BC56663F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<B0456B7F-C80D-4546-B3BF-4F993A80F44B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B0456B7F-C80D-4546-B3BF-4F993A80F44B"^^cim:String ;
    cim:IdentifiedObject.name "4232_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <149E45D0-7049-44B0-AE63-DCCC0B625DFB> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<B920780A-F2C1-42D6-BCE9-0C2AFAB9F8B0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B920780A-F2C1-42D6-BCE9-0C2AFAB9F8B0"^^cim:String ;
    cim:IdentifiedObject.name "14312_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <546E2E62-0769-4FF7-B1D4-C5D86959849D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<B92781E3-A22C-45F6-AAA3-79A590F7A190> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B92781E3-A22C-45F6-AAA3-79A590F7A190"^^cim:String ;
    cim:IdentifiedObject.name "2030_E"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F2DB5849-F523-4C84-A0CA-AF78CD61EE8D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<BB230036-EA76-433B-953D-27B90A990875> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB230036-EA76-433B-953D-27B90A990875"^^cim:String ;
    cim:IdentifiedObject.name "1333_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <9DA99F4C-8013-41E5-B024-0749E7C20ECE> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<BD09E73D-0D2C-4E87-BAC5-142474D44F07> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD09E73D-0D2C-4E87-BAC5-142474D44F07"^^cim:String ;
    cim:IdentifiedObject.name "4039_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <91A9A29E-5718-42E0-B255-B3C9A129EB3D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C0141867-5CC6-4E8B-84D3-C74AFFA8ACCE> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0141867-5CC6-4E8B-84D3-C74AFFA8ACCE"^^cim:String ;
    cim:IdentifiedObject.name "32342_NG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <AA52B719-6529-4A35-BAC1-D00FCD6D8047> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C0C8851E-F342-43A7-BA9D-065CD434EAC0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0C8851E-F342-43A7-BA9D-065CD434EAC0"^^cim:String ;
    cim:IdentifiedObject.name "6335_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <54F031D3-C00F-4EEA-A295-960AF8E1130C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C443243E-0E03-4276-9FE2-7AAA5CAA7BE6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C443243E-0E03-4276-9FE2-7AAA5CAA7BE6"^^cim:String ;
    cim:IdentifiedObject.name "24387_WG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <87EE6EC5-3035-4C3B-94C0-3397FC76925D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C64E5958-F624-4E9F-8A57-23EEEB3E3331> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C64E5958-F624-4E9F-8A57-23EEEB3E3331"^^cim:String ;
    cim:IdentifiedObject.name "7031_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A37F0D67-BD20-49A8-A761-511591DA2AA6> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<CDFB9897-9405-4986-9B8E-A43449CF4717> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CDFB9897-9405-4986-9B8E-A43449CF4717"^^cim:String ;
    cim:IdentifiedObject.name "1131_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <320B24C9-2B90-48DB-B426-C2557EEA2524> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D287B4B3-4440-43AA-91CF-C768FAD8C101> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D287B4B3-4440-43AA-91CF-C768FAD8C101"^^cim:String ;
    cim:IdentifiedObject.name "50311_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <EA52A544-15C5-41B1-8A92-AC702C9D2DC7> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D32DADDD-01AE-4147-A8AB-42EE556A30DF> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D32DADDD-01AE-4147-A8AB-42EE556A30DF"^^cim:String ;
    cim:IdentifiedObject.name "11311_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <4888686C-D952-43B6-ABB8-973F4379A609> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D33C057C-3488-44AE-9BB0-CD47051F6D05> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D33C057C-3488-44AE-9BB0-CD47051F6D05"^^cim:String ;
    cim:IdentifiedObject.name "63352_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <1606AE11-1675-4527-86C1-8DC85CA62001> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D43A967C-9662-48A2-A0BD-8EAFADD39D4B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D43A967C-9662-48A2-A0BD-8EAFADD39D4B"^^cim:String ;
    cim:IdentifiedObject.name "1032_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5614EFC7-C0C4-42A0-8417-082D54AE8080> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DA05BE17-BA22-41F5-BC37-88FA444B2930> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DA05BE17-BA22-41F5-BC37-88FA444B2930"^^cim:String ;
    cim:IdentifiedObject.name "3133_NG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <6819E108-F768-4913-B2C4-6F30B1433964> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DA9DDCB8-BF2A-42C4-B0FC-70CBABDEA496> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DA9DDCB8-BF2A-42C4-B0FC-70CBABDEA496"^^cim:String ;
    cim:IdentifiedObject.name "1232_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D34E3675-88C5-487E-B037-FE7D29A82B79> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DC83741E-11B3-4D03-905C-121D012959FC> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC83741E-11B3-4D03-905C-121D012959FC"^^cim:String ;
    cim:IdentifiedObject.name "4031_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <026AE118-4191-40C7-B2C0-159E8B9D7E0D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DC96DB5B-7C38-4B97-B0B3-791F7875D598> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC96DB5B-7C38-4B97-B0B3-791F7875D598"^^cim:String ;
    cim:IdentifiedObject.name "7032_C"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <14B9F798-20C1-48C6-8DD7-1C95DE131926> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DE44244F-B3B5-4B23-A731-ABBE08D5A78C> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE44244F-B3B5-4B23-A731-ABBE08D5A78C"^^cim:String ;
    cim:IdentifiedObject.name "6132_B"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A9E65F33-715B-4AD7-BC7D-B304DE657762> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DED01675-E5BA-4659-8281-B8871E2FBB35> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DED01675-E5BA-4659-8281-B8871E2FBB35"^^cim:String ;
    cim:IdentifiedObject.name "24383_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <7ED05B33-FE15-4F5C-A88F-462B1EBD9874> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DF7F6FFD-6909-4C68-B73A-651F935415C1> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DF7F6FFD-6909-4C68-B73A-651F935415C1"^^cim:String ;
    cim:IdentifiedObject.name "63351_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <FFD36926-BC64-41A1-9837-51C71ACA5551> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E1808286-FF79-4BC8-8B5D-DF71843E2BE7> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E1808286-FF79-4BC8-8B5D-DF71843E2BE7"^^cim:String ;
    cim:IdentifiedObject.name "13331_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <45943091-FCA9-439F-B45D-DCEEE2261EF3> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E18D8BFB-06AA-47DD-A656-EB6A686AEBC9> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E18D8BFB-06AA-47DD-A656-EB6A686AEBC9"^^cim:String ;
    cim:IdentifiedObject.name "1431_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <2EDD59B9-CE45-45F0-AD4E-5150DA3D6978> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E3671E24-540B-4EF6-8113-8A41E852A0FE> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E3671E24-540B-4EF6-8113-8A41E852A0FE"^^cim:String ;
    cim:IdentifiedObject.name "39311_NH"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <62A2B60D-3643-4279-824D-667C951143EC> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E4ACFFE8-6919-44E5-B06A-2034C1556584> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E4ACFFE8-6919-44E5-B06A-2034C1556584"^^cim:String ;
    cim:IdentifiedObject.name "61321_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <76FAD3E7-9574-4686-9E93-1DD889F71121> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E6EDD691-30A3-46FB-A8CB-D81BCE8FCEFE> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E6EDD691-30A3-46FB-A8CB-D81BCE8FCEFE"^^cim:String ;
    cim:IdentifiedObject.name "1331_G"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<ECB510BB-AB98-40A8-8712-18F2B4DD3C08> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ECB510BB-AB98-40A8-8712-18F2B4DD3C08"^^cim:String ;
    cim:IdentifiedObject.name "50322_R"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <FC830350-7B92-4F4E-8604-0E800EA2445B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<F0C9069D-48B2-49F0-9D8F-62909FF26D0E> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0C9069D-48B2-49F0-9D8F-62909FF26D0E"^^cim:String ;
    cim:IdentifiedObject.name "36311_NG"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <DC80D0E3-EB05-426F-A353-FA5AD457C805> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<F98B1869-8BEB-4469-8D26-C079F17B2E49> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F98B1869-8BEB-4469-8D26-C079F17B2E49"^^cim:String ;
    cim:IdentifiedObject.name "40352_H"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B1563658-6475-4CA1-B457-A072DAF367E6> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<FE33A759-D7A5-4DBE-8E32-F5824F7B63EE> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FE33A759-D7A5-4DBE-8E32-F5824F7B63EE"^^cim:String ;
    cim:IdentifiedObject.name "21303_S"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <BC78B15D-F813-4D58-AD35-C7F9E80AC7CC> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<01A85765-3579-436C-8906-37F90598FAED> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "567.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "01A85765-3579-436C-8906-37F90598FAED"^^cim:String ;
    cim:IdentifiedObject.name "3931_NB"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <8B72F0CC-4FE2-471B-B2CD-62CFF927F988> .

<03697C21-B89C-4530-B425-1277205B05AB> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "672.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "03697C21-B89C-4530-B425-1277205B05AB"^^cim:String ;
    cim:IdentifiedObject.name "70322_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <6E5715A6-1865-4D5C-985F-6027159D5110> .

<0878A136-DE66-4FBF-80DB-25E3FB5A276C> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "4934.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "0878A136-DE66-4FBF-80DB-25E3FB5A276C"^^cim:String ;
    cim:IdentifiedObject.name "11311_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <D32DADDD-01AE-4147-A8AB-42EE556A30DF> .

<0D2C2EA9-20F9-469E-8B52-F84D4D0A8ECC> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1333.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "0D2C2EA9-20F9-469E-8B52-F84D4D0A8ECC"^^cim:String ;
    cim:IdentifiedObject.name "39336_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <7F9DB523-71B4-4683-A9C9-714C785BB4F9> .

<0DCF0647-F2F7-4B70-8F66-6C92FEB5FBDB> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "12613.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "0DCF0647-F2F7-4B70-8F66-6C92FEB5FBDB"^^cim:String ;
    cim:IdentifiedObject.name "41311_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <6A2BD018-24D5-4D97-8395-2290BC852CE0> .

<0FF950F5-9DFA-483F-B02E-76E078DDCC24> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1656.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "0FF950F5-9DFA-483F-B02E-76E078DDCC24"^^cim:String ;
    cim:IdentifiedObject.name "40351_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <98FC601C-DC54-4A68-BD5A-4C7E7BCC20D1> .

<11BA7200-E172-4D23-991C-A973F38378F1> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1268.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "11BA7200-E172-4D23-991C-A973F38378F1"^^cim:String ;
    cim:IdentifiedObject.name "1131_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <CDFB9897-9405-4986-9B8E-A43449CF4717> .

<15D66413-17A6-4AAE-9B2D-2FAB73C1234F> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "4977.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "15D66413-17A6-4AAE-9B2D-2FAB73C1234F"^^cim:String ;
    cim:IdentifiedObject.name "1232_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DA9DDCB8-BF2A-42C4-B0FC-70CBABDEA496> .

<17AA3C02-3759-476D-95E6-422DC6954CA2> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "5817.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "17AA3C02-3759-476D-95E6-422DC6954CA2"^^cim:String ;
    cim:IdentifiedObject.name "24387_WG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <C443243E-0E03-4276-9FE2-7AAA5CAA7BE6> .

<1A007F4B-20F9-4F2D-BFEF-271B1AC4C1B5> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "738.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "1A007F4B-20F9-4F2D-BFEF-271B1AC4C1B5"^^cim:String ;
    cim:IdentifiedObject.name "70323_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5D33D661-7B84-49E4-8358-17EEC7A08004> .

<1C929786-F34E-4A37-B196-AFE9C32DDD09> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1035.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "1C929786-F34E-4A37-B196-AFE9C32DDD09"^^cim:String ;
    cim:IdentifiedObject.name "2233_DG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <1CB4558D-2375-4972-AEC0-EF8F87198701> .

<1D0D527B-BD49-4F16-82D7-6294FACE8E57> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "80.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "1D0D527B-BD49-4F16-82D7-6294FACE8E57"^^cim:String ;
    cim:IdentifiedObject.name "3133_NG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DA05BE17-BA22-41F5-BC37-88FA444B2930> .

<2265664A-6EC5-4F5A-A274-3E23C64C35C2> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "407.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "2265664A-6EC5-4F5A-A274-3E23C64C35C2"^^cim:String ;
    cim:IdentifiedObject.name "2638_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <3FED999D-6007-43AC-96D7-01F8154A9F6F> .

<22BCD854-5AC4-479F-8EFF-55A99655B88D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "3754.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "22BCD854-5AC4-479F-8EFF-55A99655B88D"^^cim:String ;
    cim:IdentifiedObject.name "8034_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <7368165A-214B-4565-BEFD-3EDBA2F3AEDF> .

<237FFA8D-67CB-4EE4-A196-07CB176603C8> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "418.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "237FFA8D-67CB-4EE4-A196-07CB176603C8"^^cim:String ;
    cim:IdentifiedObject.name "1333_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <BB230036-EA76-433B-953D-27B90A990875> .

<27451BD5-2E19-4062-B15E-E7A8137DD43D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "873.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "27451BD5-2E19-4062-B15E-E7A8137DD43D"^^cim:String ;
    cim:IdentifiedObject.name "1032_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <D43A967C-9662-48A2-A0BD-8EAFADD39D4B> .

<2764EA9D-0C2C-43E0-9406-360F54EF2D42> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2650.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "2764EA9D-0C2C-43E0-9406-360F54EF2D42"^^cim:String ;
    cim:IdentifiedObject.name "5031_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <71E675E3-8747-4F91-B97E-90A0440C2049> .

<27C3D68A-F7A7-4A1D-BC33-DDC504F2418C> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1369.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "27C3D68A-F7A7-4A1D-BC33-DDC504F2418C"^^cim:String ;
    cim:IdentifiedObject.name "64332_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <39EAFC05-23F1-4BBC-ADB6-0818DA7C4EAA> .

<2B25B41C-8DCD-4C42-BC04-BBE754A87193> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "3000.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "2B25B41C-8DCD-4C42-BC04-BBE754A87193"^^cim:String ;
    cim:IdentifiedObject.name "6335_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <C0C8851E-F342-43A7-BA9D-065CD434EAC0> .

<2CE5FD23-1229-4A87-8584-D27970235BA7> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "115.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "2CE5FD23-1229-4A87-8584-D27970235BA7"^^cim:String ;
    cim:IdentifiedObject.name "21303_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <FE33A759-D7A5-4DBE-8E32-F5824F7B63EE> .

<314C1993-21FA-45B1-9FF5-E586AB2C3DAC> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "210.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "314C1993-21FA-45B1-9FF5-E586AB2C3DAC"^^cim:String ;
    cim:IdentifiedObject.name "36311_NG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <F0C9069D-48B2-49F0-9D8F-62909FF26D0E> .

<34EBAE15-7CBF-4B21-A56C-740289720ACB> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2328.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "34EBAE15-7CBF-4B21-A56C-740289720ACB"^^cim:String ;
    cim:IdentifiedObject.name "13311_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <577080BC-9324-4426-A87D-95E8617B0FFE> .

<363CB2B5-DD54-4002-87CD-3040E9118417> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "396.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "363CB2B5-DD54-4002-87CD-3040E9118417"^^cim:String ;
    cim:IdentifiedObject.name "21302_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <71F3B982-ED80-4E0E-A806-20CDDABEFBFC> .

<3960C9D1-D837-463C-B249-AB6A004E955C> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2578.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "3960C9D1-D837-463C-B249-AB6A004E955C"^^cim:String ;
    cim:IdentifiedObject.name "40353_W"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <103F9537-56BC-4052-BB99-33A271A6E20A> .

<3EA8FF16-213A-413D-9913-95086B9A8E68> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "711.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "3EA8FF16-213A-413D-9913-95086B9A8E68"^^cim:String ;
    cim:IdentifiedObject.name "4131_B"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <81BEB5EE-B727-45C2-8137-E269694C3907> .

<3EE5C0C1-9459-434C-8CFF-E3FBB6528D86> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "3853.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "3EE5C0C1-9459-434C-8CFF-E3FBB6528D86"^^cim:String ;
    cim:IdentifiedObject.name "32341_MG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <3F79994B-3653-40A8-95FA-619605D7F605> .

<3FF680AB-C512-425F-93EA-002A0978DABF> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "533.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "3FF680AB-C512-425F-93EA-002A0978DABF"^^cim:String ;
    cim:IdentifiedObject.name "35311_NE"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <08316A5B-3F07-483D-A887-ABBFDC5325F3> .

<40377D5F-E793-4364-8444-9ECE1CA4776F> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "391.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "40377D5F-E793-4364-8444-9ECE1CA4776F"^^cim:String ;
    cim:IdentifiedObject.name "6433_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <93087773-3218-431D-B894-569D46F10CE5> .

<45858B5B-C947-4925-B4B1-D078784B726B> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "391.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "45858B5B-C947-4925-B4B1-D078784B726B"^^cim:String ;
    cim:IdentifiedObject.name "65334_W"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <6AC6E242-5081-4FE9-BEBA-DE894456880E> .

<46DEE25C-1F4E-4F4D-92E6-305B1727AC80> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "108.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "46DEE25C-1F4E-4F4D-92E6-305B1727AC80"^^cim:String ;
    cim:IdentifiedObject.name "50322_R"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <ECB510BB-AB98-40A8-8712-18F2B4DD3C08> .

<48EBD35A-B51F-4281-A306-3C7A457D76D7> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "970.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "48EBD35A-B51F-4281-A306-3C7A457D76D7"^^cim:String ;
    cim:IdentifiedObject.name "42311_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <6BCB2472-9AD9-4C0F-A6CD-9AEAE6D9E976> .

<49C75757-92A2-41AB-A1F9-83B00D4EB196> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "312.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "49C75757-92A2-41AB-A1F9-83B00D4EB196"^^cim:String ;
    cim:IdentifiedObject.name "33331_NG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <8D981811-4DA1-4146-97C5-AE971B784CA0> .

<4D05CB79-C8AD-4A1E-8D98-2B2C1EDBBE11> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2323.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "4D05CB79-C8AD-4A1E-8D98-2B2C1EDBBE11"^^cim:String ;
    cim:IdentifiedObject.name "3831_NN"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <8169CD57-B153-4EC9-9896-7B09D7B956FF> .

<4EEA7258-8A73-4C46-BA00-DDB1A15E2F3E> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "400.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "4EEA7258-8A73-4C46-BA00-DDB1A15E2F3E"^^cim:String ;
    cim:IdentifiedObject.name "63352_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <D33C057C-3488-44AE-9BB0-CD47051F6D05> .

<50706A9E-F731-4364-9E9F-49C7DF0569AD> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "250.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "50706A9E-F731-4364-9E9F-49C7DF0569AD"^^cim:String ;
    cim:IdentifiedObject.name "62311_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <497E839B-9453-47A9-A418-B04341609421> .

<51E0D200-7359-4CAE-9677-FBF90A417727> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "4110.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "51E0D200-7359-4CAE-9677-FBF90A417727"^^cim:String ;
    cim:IdentifiedObject.name "24384_SG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <A825FA63-17B3-45DC-9F35-FA725EB5811F> .

<52959983-EA9E-4DFA-B0BE-784C4C1A2F2B> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "733.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "52959983-EA9E-4DFA-B0BE-784C4C1A2F2B"^^cim:String ;
    cim:IdentifiedObject.name "22332_TG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <1ACDA26F-EA52-4627-A90C-9CB0D45771C4> .

<57FC5B6F-9F3B-42FA-8DA9-8063B01F5EDC> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "720.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "57FC5B6F-9F3B-42FA-8DA9-8063B01F5EDC"^^cim:String ;
    cim:IdentifiedObject.name "62352_W"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <79B1A875-EDA8-4983-868D-BCA21FD922D8> .

<583FA3DC-8956-48A1-8100-07EAEBF17C85> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2839.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "583FA3DC-8956-48A1-8100-07EAEBF17C85"^^cim:String ;
    cim:IdentifiedObject.name "40391_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <89CE7FD2-DDC0-44D0-9D85-29CEF7D09697> .

<5878631B-AC0D-4F7D-99A0-C70EB592C039> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "544.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "5878631B-AC0D-4F7D-99A0-C70EB592C039"^^cim:String ;
    cim:IdentifiedObject.name "80341_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <59A5036C-91DE-4356-B88E-5A316D18E957> .

<590C2193-28C7-4F87-978C-7207146FFBC3> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "699.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "590C2193-28C7-4F87-978C-7207146FFBC3"^^cim:String ;
    cim:IdentifiedObject.name "2030_E"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <B92781E3-A22C-45F6-AAA3-79A590F7A190> .

<5AE6A957-A243-4D5D-80F4-2E9C61798ED2> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "275.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "5AE6A957-A243-4D5D-80F4-2E9C61798ED2"^^cim:String ;
    cim:IdentifiedObject.name "65332_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <7BE35A9E-B094-4EC7-994B-15BF67DC6B84> .

<5E66BFBA-AD4B-4098-ACCC-4E81124BF6CA> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2140.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "5E66BFBA-AD4B-4098-ACCC-4E81124BF6CA"^^cim:String ;
    cim:IdentifiedObject.name "20301_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <AB3D16B6-6797-4215-98FE-DD1B165C6497> .

<61595A93-B19A-4D38-846C-16637417A6ED> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1200.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "61595A93-B19A-4D38-846C-16637417A6ED"^^cim:String ;
    cim:IdentifiedObject.name "41322_N"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <579BEE0B-3962-406C-836E-F063CA9FEEE9> .

<668C5544-BEE6-4F76-A283-56FDE0663A51> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2170.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "668C5544-BEE6-4F76-A283-56FDE0663A51"^^cim:String ;
    cim:IdentifiedObject.name "4132_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <673FA947-E11B-46EC-9460-757AF82098F8> .

<69F308C9-5812-4B6F-A413-1857C330ABD2> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1394.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "69F308C9-5812-4B6F-A413-1857C330ABD2"^^cim:String ;
    cim:IdentifiedObject.name "8033_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <88699E8A-3DB1-4A94-9A25-A2B89E7ED1DC> .

<6B3194D8-DF6A-462E-B18C-208DE3BD53BF> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "751.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6B3194D8-DF6A-462E-B18C-208DE3BD53BF"^^cim:String ;
    cim:IdentifiedObject.name "64331_E"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <049DB4DF-5B5F-4F4C-BAAB-C307D76E9B14> .

<6C0DDDA5-FDDF-43D5-85B0-6C0960E49262> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "150.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6C0DDDA5-FDDF-43D5-85B0-6C0960E49262"^^cim:String ;
    cim:IdentifiedObject.name "4039_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <BD09E73D-0D2C-4E87-BAC5-142474D44F07> .

<6D492A70-2D65-41B2-90E5-3015C4CB00F3> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1821.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6D492A70-2D65-41B2-90E5-3015C4CB00F3"^^cim:String ;
    cim:IdentifiedObject.name "7032_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DC96DB5B-7C38-4B97-B0B3-791F7875D598> .

<6E230829-8C94-4003-AE6A-3991C44B8843> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1900.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6E230829-8C94-4003-AE6A-3991C44B8843"^^cim:String ;
    cim:IdentifiedObject.name "2634_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <88D4031B-24B0-4DF3-A6C9-F888B7CC8E32> .

<6EFB8DF4-87B6-4DA5-9D63-3A4C8EE99EDD> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "226.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "6EFB8DF4-87B6-4DA5-9D63-3A4C8EE99EDD"^^cim:String ;
    cim:IdentifiedObject.name "6235_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <18D668B7-4A4B-4117-A59F-36AD935E5FC6> .

<70FE4669-2FD1-4DB6-9A20-77D83B498082> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "400.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "70FE4669-2FD1-4DB6-9A20-77D83B498082"^^cim:String ;
    cim:IdentifiedObject.name "41323_W"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <500D7564-DE83-4088-8CE4-BA61A774F8B1> .

<726B3BC0-B536-466A-B1BD-C4974078D3CF> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2292.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "726B3BC0-B536-466A-B1BD-C4974078D3CF"^^cim:String ;
    cim:IdentifiedObject.name "2438_EG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <628CE7CE-F5E6-4A30-BB2C-075B789DF4B0> .

<78E9AC8A-079D-49BF-8C99-8364A03475D9> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "9636.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "78E9AC8A-079D-49BF-8C99-8364A03475D9"^^cim:String ;
    cim:IdentifiedObject.name "50321_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <4C1258F9-950E-4DD2-9B48-8FC21A7EA282> .

<7EFF28B8-0DA3-4F32-B287-F98EFE0ACEDF> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "921.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "7EFF28B8-0DA3-4F32-B287-F98EFE0ACEDF"^^cim:String ;
    cim:IdentifiedObject.name "3433_NG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <444D5DD5-5E27-49D0-B21B-60C8CA72F1CE> .

<80F59B12-C9EC-47CD-B284-52B762A22D8B> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1272.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "80F59B12-C9EC-47CD-B284-52B762A22D8B"^^cim:String ;
    cim:IdentifiedObject.name "61321_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E4ACFFE8-6919-44E5-B06A-2034C1556584> .

<824FF246-D730-42AA-A919-C783CD01559C> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2875.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "824FF246-D730-42AA-A919-C783CD01559C"^^cim:String ;
    cim:IdentifiedObject.name "39311_NH"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E3671E24-540B-4EF6-8113-8A41E852A0FE> .

<83837B97-DEF9-4BB4-91D5-A9B6987B31EA> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1146.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "83837B97-DEF9-4BB4-91D5-A9B6987B31EA"^^cim:String ;
    cim:IdentifiedObject.name "24383_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DED01675-E5BA-4659-8281-B8871E2FBB35> .

<83DA4B88-E6A7-4DED-BF97-FFE2E98DE731> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2710.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "83DA4B88-E6A7-4DED-BF97-FFE2E98DE731"^^cim:String ;
    cim:IdentifiedObject.name "4031_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DC83741E-11B3-4D03-905C-121D012959FC> .

<843CC39F-2379-4AC2-B88B-6B750D996A7A> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "4410.2"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "843CC39F-2379-4AC2-B88B-6B750D996A7A"^^cim:String ;
    cim:IdentifiedObject.name "50323_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <122EDAB6-BA04-4D84-925D-A6534EC8CA02> .

<8812409C-1504-4FDC-AB98-7388EBA10396> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "177.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "8812409C-1504-4FDC-AB98-7388EBA10396"^^cim:String ;
    cim:IdentifiedObject.name "3234_DG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <189E6096-39FC-435E-AF2F-0F95CA937626> .

<887EA9BB-6434-410C-AD01-C145C659A36B> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1927.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "887EA9BB-6434-410C-AD01-C145C659A36B"^^cim:String ;
    cim:IdentifiedObject.name "39333_NG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <82790D6F-1F6E-4FF7-ADCF-9CCE2264B2D4> .

<89B7F9F7-3466-49F2-B813-CE10A3D6B761> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "96.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "89B7F9F7-3466-49F2-B813-CE10A3D6B761"^^cim:String ;
    cim:IdentifiedObject.name "3631_NB"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <8995A32C-7B8B-4448-B154-CF5223EF84C3> .

<8A865A7C-4476-47C3-B340-4C9BBBC9A901> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1050.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "8A865A7C-4476-47C3-B340-4C9BBBC9A901"^^cim:String ;
    cim:IdentifiedObject.name "10321_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <20435064-49A6-4FF2-9719-1AB2F45BEF9C> .

<8C279930-3440-4EF1-A6E7-1DF09F658488> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2419.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "8C279930-3440-4EF1-A6E7-1DF09F658488"^^cim:String ;
    cim:IdentifiedObject.name "14312_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <B920780A-F2C1-42D6-BCE9-0C2AFAB9F8B0> .

<8D2C6132-F21D-4DC6-A671-703F35AB053F> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1037.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "8D2C6132-F21D-4DC6-A671-703F35AB053F"^^cim:String ;
    cim:IdentifiedObject.name "32342_NG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <C0141867-5CC6-4E8B-84D3-C74AFFA8ACCE> .

<965CF6AF-8E9D-409B-ADC5-BD3940CB3926> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "418.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "965CF6AF-8E9D-409B-ADC5-BD3940CB3926"^^cim:String ;
    cim:IdentifiedObject.name "63351_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DF7F6FFD-6909-4C68-B73A-651F935415C1> .

<99200527-290E-4AA4-AC58-0A79CCAC5AA9> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "24.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "99200527-290E-4AA4-AC58-0A79CCAC5AA9"^^cim:String ;
    cim:IdentifiedObject.name "35312_NH"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <15586A6D-5EAD-4C01-B321-6F6FECB4FF0D> .

<996973DE-E4DB-4DA2-90FA-50342797ED83> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2900.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "996973DE-E4DB-4DA2-90FA-50342797ED83"^^cim:String ;
    cim:IdentifiedObject.name "10341_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <98366194-4F93-4D71-9547-A60F2FCECBD9> .

<9E0528FB-452C-47FB-81B3-680A96622039> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2488.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "9E0528FB-452C-47FB-81B3-680A96622039"^^cim:String ;
    cim:IdentifiedObject.name "6231_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <3521A99B-9862-4F25-8B0C-8237C1CC9948> .

<9F6076E6-1DAF-4E51-9A4D-4ADB176D6CD2> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "831.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "9F6076E6-1DAF-4E51-9A4D-4ADB176D6CD2"^^cim:String ;
    cim:IdentifiedObject.name "2130_E"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <9B79C346-B6BD-4A21-BA1F-ECE8431F34D4> .

<A0412159-8B1F-45E3-BDC8-3AD3F34E14B5> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1837.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A0412159-8B1F-45E3-BDC8-3AD3F34E14B5"^^cim:String ;
    cim:IdentifiedObject.name "22331_EG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <2B920650-C8AB-410D-9B9B-A0BAA6E5FBA9> .

<A3BDB69C-C461-4D5E-9511-8E45A4AC7730> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "200.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A3BDB69C-C461-4D5E-9511-8E45A4AC7730"^^cim:String ;
    cim:IdentifiedObject.name "2637_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <751100FE-B883-4587-A02F-2F3F710629F4> .

<A3D234C7-1E02-4D12-838D-ACFD86F271F3> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "635.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A3D234C7-1E02-4D12-838D-ACFD86F271F3"^^cim:String ;
    cim:IdentifiedObject.name "40313_W"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <0B3AA6F2-19B2-4D58-8896-AF0D8ED4FE7E> .

<A9141C65-D2EF-48F2-B09B-2366866F0770> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "740.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "A9141C65-D2EF-48F2-B09B-2366866F0770"^^cim:String ;
    cim:IdentifiedObject.name "39335_NW"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <860DA229-2EA3-4E09-B29B-2BAE55E14BC9> .

<AAC5A1C3-DABE-4632-8840-F12EA27ABB80> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "3572.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "AAC5A1C3-DABE-4632-8840-F12EA27ABB80"^^cim:String ;
    cim:IdentifiedObject.name "40352_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <F98B1869-8BEB-4469-8D26-C079F17B2E49> .

<AB42A4F8-1BA5-4E0C-92DD-7611B484CBC9> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "3947.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "AB42A4F8-1BA5-4E0C-92DD-7611B484CBC9"^^cim:String ;
    cim:IdentifiedObject.name "2630_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <21316B46-92AB-4200-A148-406915F3D8B4> .

<ABD6D48A-D9E2-47A4-AC8C-5DA34B8611F7> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "7011.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "ABD6D48A-D9E2-47A4-AC8C-5DA34B8611F7"^^cim:String ;
    cim:IdentifiedObject.name "13331_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E1808286-FF79-4BC8-8B5D-DF71843E2BE7> .

<ABE36587-7579-46E9-926E-AC0DBBEA16D5> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "6346.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "ABE36587-7579-46E9-926E-AC0DBBEA16D5"^^cim:String ;
    cim:IdentifiedObject.name "70311_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <240D78B4-F122-4B66-8418-BE7C471B613C> .

<B04BC2A3-3C62-49ED-83EE-84F7A249BF39> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1424.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "B04BC2A3-3C62-49ED-83EE-84F7A249BF39"^^cim:String ;
    cim:IdentifiedObject.name "3531_CE"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <7E1E75E2-0F2A-4DF1-9791-08845B26D382> .

<B12C43B5-3835-475A-A91D-46D7BE3D5270> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2167.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "B12C43B5-3835-475A-A91D-46D7BE3D5270"^^cim:String ;
    cim:IdentifiedObject.name "1331_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E6EDD691-30A3-46FB-A8CB-D81BCE8FCEFE> .

<B83E7951-26DA-4184-A9D3-0C4E037238F7> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2774.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "B83E7951-26DA-4184-A9D3-0C4E037238F7"^^cim:String ;
    cim:IdentifiedObject.name "39334_NH"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <9D788267-AAFE-41CC-9796-BA8BBECC5A9F> .

<B8F2B829-8AAE-4DDF-AFF6-0F6F0EDB3E15> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "38.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "B8F2B829-8AAE-4DDF-AFF6-0F6F0EDB3E15"^^cim:String ;
    cim:IdentifiedObject.name "31351_NG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <A423D5D8-994C-4942-982D-DE27E782BAD9> .

<BEDD7021-25BD-4C86-9EC4-DE1FFA91E734> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "400.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "BEDD7021-25BD-4C86-9EC4-DE1FFA91E734"^^cim:String ;
    cim:IdentifiedObject.name "3731_NH"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <394FA337-9451-47F2-8833-8263B6296467> .

<C1B74333-B3B7-478E-8A6A-782A7E809533> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1199.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "C1B74333-B3B7-478E-8A6A-782A7E809533"^^cim:String ;
    cim:IdentifiedObject.name "12321_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <34FEDF81-E228-486A-A3C2-8D23408B24BF> .

<C7574799-5DCC-4FDE-9083-A87E4064B6AF> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1497.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "C7574799-5DCC-4FDE-9083-A87E4064B6AF"^^cim:String ;
    cim:IdentifiedObject.name "3836_DG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <4EEEAEEF-CC4E-4A4A-B6C5-109BB6B1664B> .

<C9DA50E5-4ECB-48D7-990C-4B5942A18B01> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1012.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "C9DA50E5-4ECB-48D7-990C-4B5942A18B01"^^cim:String ;
    cim:IdentifiedObject.name "3333_CG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <2D62BEE5-35DE-460A-9F1A-0B74278BB455> .

<CF30CF09-1EB5-4972-AB98-15B119FCA7B0> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "9170.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "CF30CF09-1EB5-4972-AB98-15B119FCA7B0"^^cim:String ;
    cim:IdentifiedObject.name "1431_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <E18D8BFB-06AA-47DD-A656-EB6A686AEBC9> .

<D0E0FEAD-47E7-415A-A26C-6C535149FF40> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "395.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "D0E0FEAD-47E7-415A-A26C-6C535149FF40"^^cim:String ;
    cim:IdentifiedObject.name "61323_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <34284CAA-0B97-414F-82DC-FB6AA99FC275> .

<D29A76FE-2D35-45BF-9DB0-9FC3BF1FC98D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "2100.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "D29A76FE-2D35-45BF-9DB0-9FC3BF1FC98D"^^cim:String ;
    cim:IdentifiedObject.name "1034_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <74D945A1-39B0-449C-AA39-64FE1167B8DD> .

<D77C6364-34FD-47B0-875C-65B01B2A43C1> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "541.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "D77C6364-34FD-47B0-875C-65B01B2A43C1"^^cim:String ;
    cim:IdentifiedObject.name "3135_MG"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <7FC359C0-F12B-4218-BA4E-40D9236C0D07> .

<D7B36504-71D6-4C37-AC11-3FDAF8FCE94D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "3106.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "D7B36504-71D6-4C37-AC11-3FDAF8FCE94D"^^cim:String ;
    cim:IdentifiedObject.name "70314_W"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <747C27C4-4B75-47A2-B3AB-D05B5719BF9D> .

<DA9833A9-EAFE-40E3-B102-10D39D01D151> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "872.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "DA9833A9-EAFE-40E3-B102-10D39D01D151"^^cim:String ;
    cim:IdentifiedObject.name "4232_G"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <B0456B7F-C80D-4546-B3BF-4F993A80F44B> .

<E81F9B53-7909-4844-89CD-A9FFA81196DC> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "4594.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "E81F9B53-7909-4844-89CD-A9FFA81196DC"^^cim:String ;
    cim:IdentifiedObject.name "6333_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <6E9A3BBD-F97B-48FB-8D47-B43FD7A1A25B> .

<EAEC45A3-9100-4D40-A962-E3168C210E6F> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "5539.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "EAEC45A3-9100-4D40-A962-E3168C210E6F"^^cim:String ;
    cim:IdentifiedObject.name "41321_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <8D420D71-50D1-434B-9E8A-AC0F1AB4B26F> .

<ECA9F685-9FF7-4178-8D88-DF2355B8E725> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1333.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "ECA9F685-9FF7-4178-8D88-DF2355B8E725"^^cim:String ;
    cim:IdentifiedObject.name "38352_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <A7CA2F19-16AC-4A6E-B008-EF5E5ED584E6> .

<EE78F5A0-50F6-4EC2-AC08-FDA851EFEA86> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1407.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "EE78F5A0-50F6-4EC2-AC08-FDA851EFEA86"^^cim:String ;
    cim:IdentifiedObject.name "65333_S"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <59BB7D1D-0759-4878-830C-589AA5BD8334> .

<F4EEC382-B92F-4DAB-B27C-9029D335E51D> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1460.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "F4EEC382-B92F-4DAB-B27C-9029D335E51D"^^cim:String ;
    cim:IdentifiedObject.name "4231_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <A36FEC71-BCD5-4C99-8EE6-507665621557> .

<F64A96EB-E66A-48D2-96E0-547D3A195A0E> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "3517.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "F64A96EB-E66A-48D2-96E0-547D3A195A0E"^^cim:String ;
    cim:IdentifiedObject.name "42312_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <00BCF2A8-0292-4974-B14B-02440C93F594> .

<F91EE0F9-1436-432E-B7BF-0907365D2C3C> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "695.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "F91EE0F9-1436-432E-B7BF-0907365D2C3C"^^cim:String ;
    cim:IdentifiedObject.name "42322_W"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <97017428-A272-4C66-B36B-46A055E419E2> .

<FB3EBAB7-76B3-46A9-A575-DD4A01FA8D18> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "122.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "FB3EBAB7-76B3-46A9-A575-DD4A01FA8D18"^^cim:String ;
    cim:IdentifiedObject.name "6132_B"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <DE44244F-B3B5-4B23-A731-ABBE08D5A78C> .

<FBA16759-1610-45AD-A953-9ADD79D27B38> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "4210.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "FBA16759-1610-45AD-A953-9ADD79D27B38"^^cim:String ;
    cim:IdentifiedObject.name "14311_N"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <5873F8F3-2136-47DA-B4D6-CBC3B38D3761> .

<FCECBBF7-38C4-48AD-B18D-A3DBDB2AB400> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "1460.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "FCECBBF7-38C4-48AD-B18D-A3DBDB2AB400"^^cim:String ;
    cim:IdentifiedObject.name "24385_SH"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <2A5B58B1-FE01-4743-9200-30FCC41B86D5> .

<FDF02BA7-445E-45A3-A900-E0B35A4B976A> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "10747.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "FDF02BA7-445E-45A3-A900-E0B35A4B976A"^^cim:String ;
    cim:IdentifiedObject.name "50311_H"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <D287B4B3-4440-43AA-91CF-C768FAD8C101> .

<FE1193DA-3F4C-49FD-93EA-C236C95F7155> a cim:GovSteamSGO ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:GovSteamSGO.k1 "25.0"^^cim:PU ;
    cim:GovSteamSGO.k2 "0.0"^^cim:PU ;
    cim:GovSteamSGO.k3 "0.0"^^cim:PU ;
    cim:GovSteamSGO.mwbase "3127.0"^^cim:ActivePower ;
    cim:GovSteamSGO.pmax "0.05"^^cim:PU ;
    cim:GovSteamSGO.pmin "0.9"^^cim:PU ;
    cim:GovSteamSGO.t1 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t2 "5.0"^^cim:Seconds ;
    cim:GovSteamSGO.t3 "0.1"^^cim:Seconds ;
    cim:GovSteamSGO.t4 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t5 "0.0"^^cim:Seconds ;
    cim:GovSteamSGO.t6 "0.0"^^cim:Seconds ;
    cim:IdentifiedObject.mRID "FE1193DA-3F4C-49FD-93EA-C236C95F7155"^^cim:String ;
    cim:IdentifiedObject.name "7031_C"^^cim:String ;
    cim:TurbineGovernorDynamics.SynchronousMachineDynamics <C64E5958-F624-4E9F-8A57-23EEEB3E3331> .

<01BD7656-EF26-4A6B-AE17-7D64F8177EED> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <A423D5D8-994C-4942-982D-DE27E782BAD9> ;
    cim:IdentifiedObject.mRID "01BD7656-EF26-4A6B-AE17-7D64F8177EED"^^cim:String ;
    cim:IdentifiedObject.name "31351_NG"^^cim:String .

<049BC86C-FC0F-4F8E-A5BA-C435E37B2314> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <15586A6D-5EAD-4C01-B321-6F6FECB4FF0D> ;
    cim:IdentifiedObject.mRID "049BC86C-FC0F-4F8E-A5BA-C435E37B2314"^^cim:String ;
    cim:IdentifiedObject.name "35312_NH"^^cim:String .

<06BBD836-F89F-47EE-8E88-1821A18550AE> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <6BCB2472-9AD9-4C0F-A6CD-9AEAE6D9E976> ;
    cim:IdentifiedObject.mRID "06BBD836-F89F-47EE-8E88-1821A18550AE"^^cim:String ;
    cim:IdentifiedObject.name "42311_G"^^cim:String .

<06F8424B-506E-4FC8-9AE0-ADFFBDA99BE5> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <2B920650-C8AB-410D-9B9B-A0BAA6E5FBA9> ;
    cim:IdentifiedObject.mRID "06F8424B-506E-4FC8-9AE0-ADFFBDA99BE5"^^cim:String ;
    cim:IdentifiedObject.name "22331_EG"^^cim:String .

<08DA2E14-9E18-4890-AD40-5F7FB2A223F1> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <6E5715A6-1865-4D5C-985F-6027159D5110> ;
    cim:IdentifiedObject.mRID "08DA2E14-9E18-4890-AD40-5F7FB2A223F1"^^cim:String ;
    cim:IdentifiedObject.name "70322_H"^^cim:String .

<0B53A837-052A-4860-81D8-681A6CD30D98> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <444D5DD5-5E27-49D0-B21B-60C8CA72F1CE> ;
    cim:IdentifiedObject.mRID "0B53A837-052A-4860-81D8-681A6CD30D98"^^cim:String ;
    cim:IdentifiedObject.name "3433_NG"^^cim:String .

<0B9BFDFF-B86B-490A-9FF3-A4F3E7F08749> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <97017428-A272-4C66-B36B-46A055E419E2> ;
    cim:IdentifiedObject.mRID "0B9BFDFF-B86B-490A-9FF3-A4F3E7F08749"^^cim:String ;
    cim:IdentifiedObject.name "42322_W"^^cim:String .

<12F9D77F-95C5-4B12-A8EE-6C27EBFD926F> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <A825FA63-17B3-45DC-9F35-FA725EB5811F> ;
    cim:IdentifiedObject.mRID "12F9D77F-95C5-4B12-A8EE-6C27EBFD926F"^^cim:String ;
    cim:IdentifiedObject.name "24384_SG"^^cim:String .

<13C52B41-16F7-4045-9826-813752C34806> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <628CE7CE-F5E6-4A30-BB2C-075B789DF4B0> ;
    cim:IdentifiedObject.mRID "13C52B41-16F7-4045-9826-813752C34806"^^cim:String ;
    cim:IdentifiedObject.name "2438_EG"^^cim:String .

<1560EC85-BDCE-4D07-A9CA-07FCA3FC7DC8> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <81BEB5EE-B727-45C2-8137-E269694C3907> ;
    cim:IdentifiedObject.mRID "1560EC85-BDCE-4D07-A9CA-07FCA3FC7DC8"^^cim:String ;
    cim:IdentifiedObject.name "4131_B"^^cim:String .

<16A91711-58AA-4B31-934E-F37EBAE7F382> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <59A5036C-91DE-4356-B88E-5A316D18E957> ;
    cim:IdentifiedObject.mRID "16A91711-58AA-4B31-934E-F37EBAE7F382"^^cim:String ;
    cim:IdentifiedObject.name "80341_H"^^cim:String .

<19906DB4-786A-408D-A4FA-DB3036AF67F1> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <860DA229-2EA3-4E09-B29B-2BAE55E14BC9> ;
    cim:IdentifiedObject.mRID "19906DB4-786A-408D-A4FA-DB3036AF67F1"^^cim:String ;
    cim:IdentifiedObject.name "39335_NW"^^cim:String .

<1B778CBB-56CB-48FC-B708-EA560C7C0311> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <C0C8851E-F342-43A7-BA9D-065CD434EAC0> ;
    cim:IdentifiedObject.mRID "1B778CBB-56CB-48FC-B708-EA560C7C0311"^^cim:String ;
    cim:IdentifiedObject.name "6335_C"^^cim:String .

<1DC63312-A65E-4CF5-9047-98AA3F64BEEA> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DED01675-E5BA-4659-8281-B8871E2FBB35> ;
    cim:IdentifiedObject.mRID "1DC63312-A65E-4CF5-9047-98AA3F64BEEA"^^cim:String ;
    cim:IdentifiedObject.name "24383_S"^^cim:String .

<1E168841-6253-4729-B31B-E561F82EACD3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <8169CD57-B153-4EC9-9896-7B09D7B956FF> ;
    cim:IdentifiedObject.mRID "1E168841-6253-4729-B31B-E561F82EACD3"^^cim:String ;
    cim:IdentifiedObject.name "3831_NN"^^cim:String .

<1EFC3721-D287-4CC1-9165-C4CD9CBDAB35> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <08316A5B-3F07-483D-A887-ABBFDC5325F3> ;
    cim:IdentifiedObject.mRID "1EFC3721-D287-4CC1-9165-C4CD9CBDAB35"^^cim:String ;
    cim:IdentifiedObject.name "35311_NE"^^cim:String .

<21E6EDFA-1CDA-444D-B245-1EFCEEC925AE> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E4ACFFE8-6919-44E5-B06A-2034C1556584> ;
    cim:IdentifiedObject.mRID "21E6EDFA-1CDA-444D-B245-1EFCEEC925AE"^^cim:String ;
    cim:IdentifiedObject.name "61321_G"^^cim:String .

<21F2BC2E-8570-4BC5-81F2-163E6F3059A2> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <B0456B7F-C80D-4546-B3BF-4F993A80F44B> ;
    cim:IdentifiedObject.mRID "21F2BC2E-8570-4BC5-81F2-163E6F3059A2"^^cim:String ;
    cim:IdentifiedObject.name "4232_G"^^cim:String .

<2201DA4F-3C27-4C46-8E1E-AA880C8C656B> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <103F9537-56BC-4052-BB99-33A271A6E20A> ;
    cim:IdentifiedObject.mRID "2201DA4F-3C27-4C46-8E1E-AA880C8C656B"^^cim:String ;
    cim:IdentifiedObject.name "40353_W"^^cim:String .

<22DBC13C-BF1F-4060-9B51-7816EBCDA694> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <88D4031B-24B0-4DF3-A6C9-F888B7CC8E32> ;
    cim:IdentifiedObject.mRID "22DBC13C-BF1F-4060-9B51-7816EBCDA694"^^cim:String ;
    cim:IdentifiedObject.name "2634_C"^^cim:String .

<25CD2CED-2AA4-4014-801B-FB5C1908569D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <C443243E-0E03-4276-9FE2-7AAA5CAA7BE6> ;
    cim:IdentifiedObject.mRID "25CD2CED-2AA4-4014-801B-FB5C1908569D"^^cim:String ;
    cim:IdentifiedObject.name "24387_WG"^^cim:String .

<2D03E29B-A2DD-4338-8895-10B5804D566D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <1CB4558D-2375-4972-AEC0-EF8F87198701> ;
    cim:IdentifiedObject.mRID "2D03E29B-A2DD-4338-8895-10B5804D566D"^^cim:String ;
    cim:IdentifiedObject.name "2233_DG"^^cim:String .

<2D5D13CC-C677-4611-9B99-6DF1822431EF> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <394FA337-9451-47F2-8833-8263B6296467> ;
    cim:IdentifiedObject.mRID "2D5D13CC-C677-4611-9B99-6DF1822431EF"^^cim:String ;
    cim:IdentifiedObject.name "3731_NH"^^cim:String .

<2D9BC27C-0D1B-4BF8-AE7E-85190DFA748D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <B92781E3-A22C-45F6-AAA3-79A590F7A190> ;
    cim:IdentifiedObject.mRID "2D9BC27C-0D1B-4BF8-AE7E-85190DFA748D"^^cim:String ;
    cim:IdentifiedObject.name "2030_E"^^cim:String .

<3666216A-64DE-420D-B1F9-0C10674AE93C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <98366194-4F93-4D71-9547-A60F2FCECBD9> ;
    cim:IdentifiedObject.mRID "3666216A-64DE-420D-B1F9-0C10674AE93C"^^cim:String ;
    cim:IdentifiedObject.name "10341_G"^^cim:String .

<368438F6-E02A-44FA-9578-F4D3EE9811E5> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E6EDD691-30A3-46FB-A8CB-D81BCE8FCEFE> ;
    cim:IdentifiedObject.mRID "368438F6-E02A-44FA-9578-F4D3EE9811E5"^^cim:String ;
    cim:IdentifiedObject.name "1331_G"^^cim:String .

<36B91CC6-A667-4890-8495-9BC334387634> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <9B79C346-B6BD-4A21-BA1F-ECE8431F34D4> ;
    cim:IdentifiedObject.mRID "36B91CC6-A667-4890-8495-9BC334387634"^^cim:String ;
    cim:IdentifiedObject.name "2130_E"^^cim:String .

<3C932673-7D20-438E-874B-D22365D9A25D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <D43A967C-9662-48A2-A0BD-8EAFADD39D4B> ;
    cim:IdentifiedObject.mRID "3C932673-7D20-438E-874B-D22365D9A25D"^^cim:String ;
    cim:IdentifiedObject.name "1032_C"^^cim:String .

<41C833B1-64BF-4E9C-8104-406F90469243> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <71E675E3-8747-4F91-B97E-90A0440C2049> ;
    cim:IdentifiedObject.mRID "41C833B1-64BF-4E9C-8104-406F90469243"^^cim:String ;
    cim:IdentifiedObject.name "5031_G"^^cim:String .

<457C7CED-904F-4ADE-8798-AFEF13D64096> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <F0C9069D-48B2-49F0-9D8F-62909FF26D0E> ;
    cim:IdentifiedObject.mRID "457C7CED-904F-4ADE-8798-AFEF13D64096"^^cim:String ;
    cim:IdentifiedObject.name "36311_NG"^^cim:String .

<46CDF15E-D7AF-49B1-A030-5E2CEC5BBFC7> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E3671E24-540B-4EF6-8113-8A41E852A0FE> ;
    cim:IdentifiedObject.mRID "46CDF15E-D7AF-49B1-A030-5E2CEC5BBFC7"^^cim:String ;
    cim:IdentifiedObject.name "39311_NH"^^cim:String .

<47723F57-3BD7-4CE6-B788-32768304E6CB> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <751100FE-B883-4587-A02F-2F3F710629F4> ;
    cim:IdentifiedObject.mRID "47723F57-3BD7-4CE6-B788-32768304E6CB"^^cim:String ;
    cim:IdentifiedObject.name "2637_H"^^cim:String .

<4CEF8901-4003-4220-AA4E-835BAD6ECB3A> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DC83741E-11B3-4D03-905C-121D012959FC> ;
    cim:IdentifiedObject.mRID "4CEF8901-4003-4220-AA4E-835BAD6ECB3A"^^cim:String ;
    cim:IdentifiedObject.name "4031_G"^^cim:String .

<4E799D56-D5B0-4361-AE6A-E5E43DCAA6D3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DC96DB5B-7C38-4B97-B0B3-791F7875D598> ;
    cim:IdentifiedObject.mRID "4E799D56-D5B0-4361-AE6A-E5E43DCAA6D3"^^cim:String ;
    cim:IdentifiedObject.name "7032_C"^^cim:String .

<4F11F503-DFEC-402B-A82F-8AC4436FFF8D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <8D420D71-50D1-434B-9E8A-AC0F1AB4B26F> ;
    cim:IdentifiedObject.mRID "4F11F503-DFEC-402B-A82F-8AC4436FFF8D"^^cim:String ;
    cim:IdentifiedObject.name "41321_H"^^cim:String .

<50ABE424-1580-4A89-913C-F9246D935C3C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <8D981811-4DA1-4146-97C5-AE971B784CA0> ;
    cim:IdentifiedObject.mRID "50ABE424-1580-4A89-913C-F9246D935C3C"^^cim:String ;
    cim:IdentifiedObject.name "33331_NG"^^cim:String .

<53632E58-CB76-4704-963E-593DD6753254> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <C0141867-5CC6-4E8B-84D3-C74AFFA8ACCE> ;
    cim:IdentifiedObject.mRID "53632E58-CB76-4704-963E-593DD6753254"^^cim:String ;
    cim:IdentifiedObject.name "32342_NG"^^cim:String .

<537578DA-D2A9-49BA-9BA2-ACAAC7EF0840> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E1808286-FF79-4BC8-8B5D-DF71843E2BE7> ;
    cim:IdentifiedObject.mRID "537578DA-D2A9-49BA-9BA2-ACAAC7EF0840"^^cim:String ;
    cim:IdentifiedObject.name "13331_G"^^cim:String .

<53DE3896-A5E6-4865-A9C6-90E6781B86B3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <497E839B-9453-47A9-A418-B04341609421> ;
    cim:IdentifiedObject.mRID "53DE3896-A5E6-4865-A9C6-90E6781B86B3"^^cim:String ;
    cim:IdentifiedObject.name "62311_G"^^cim:String .

<58B3C1E7-B9D9-4694-9D03-DD94BF2E8EC4> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <F98B1869-8BEB-4469-8D26-C079F17B2E49> ;
    cim:IdentifiedObject.mRID "58B3C1E7-B9D9-4694-9D03-DD94BF2E8EC4"^^cim:String ;
    cim:IdentifiedObject.name "40352_H"^^cim:String .

<59790C1B-5194-420E-8DBA-40DD4E1AFA9B> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <C64E5958-F624-4E9F-8A57-23EEEB3E3331> ;
    cim:IdentifiedObject.mRID "59790C1B-5194-420E-8DBA-40DD4E1AFA9B"^^cim:String ;
    cim:IdentifiedObject.name "7031_C"^^cim:String .

<5F018952-B1F1-44C9-986D-3F55215132AF> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5873F8F3-2136-47DA-B4D6-CBC3B38D3761> ;
    cim:IdentifiedObject.mRID "5F018952-B1F1-44C9-986D-3F55215132AF"^^cim:String ;
    cim:IdentifiedObject.name "14311_N"^^cim:String .

<6048234A-6CB8-4658-9F02-176174F9D154> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <D287B4B3-4440-43AA-91CF-C768FAD8C101> ;
    cim:IdentifiedObject.mRID "6048234A-6CB8-4658-9F02-176174F9D154"^^cim:String ;
    cim:IdentifiedObject.name "50311_H"^^cim:String .

<6054FF10-2484-4B66-B9C0-74BAA7B59D73> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <A7CA2F19-16AC-4A6E-B008-EF5E5ED584E6> ;
    cim:IdentifiedObject.mRID "6054FF10-2484-4B66-B9C0-74BAA7B59D73"^^cim:String ;
    cim:IdentifiedObject.name "38352_S"^^cim:String .

<60D99970-3BF2-4F44-9B35-F86D0F810EEE> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <88699E8A-3DB1-4A94-9A25-A2B89E7ED1DC> ;
    cim:IdentifiedObject.mRID "60D99970-3BF2-4F44-9B35-F86D0F810EEE"^^cim:String ;
    cim:IdentifiedObject.name "8033_H"^^cim:String .

<630D0594-986B-4846-8FEB-7CD9385F8D35> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <E18D8BFB-06AA-47DD-A656-EB6A686AEBC9> ;
    cim:IdentifiedObject.mRID "630D0594-986B-4846-8FEB-7CD9385F8D35"^^cim:String ;
    cim:IdentifiedObject.name "1431_G"^^cim:String .

<634F5FDA-ED57-478A-949F-BDDC27B746E7> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <6AC6E242-5081-4FE9-BEBA-DE894456880E> ;
    cim:IdentifiedObject.mRID "634F5FDA-ED57-478A-949F-BDDC27B746E7"^^cim:String ;
    cim:IdentifiedObject.name "65334_W"^^cim:String .

<6358A27A-DCFE-4FD4-8D1B-A6F4C66EB319> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <21316B46-92AB-4200-A148-406915F3D8B4> ;
    cim:IdentifiedObject.mRID "6358A27A-DCFE-4FD4-8D1B-A6F4C66EB319"^^cim:String ;
    cim:IdentifiedObject.name "2630_G"^^cim:String .

<66E603E0-B7BD-4102-8E0E-128EFBF8B0F0> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <240D78B4-F122-4B66-8418-BE7C471B613C> ;
    cim:IdentifiedObject.mRID "66E603E0-B7BD-4102-8E0E-128EFBF8B0F0"^^cim:String ;
    cim:IdentifiedObject.name "70311_G"^^cim:String .

<6A8CDF6B-9B79-4774-A084-CB326777E5A3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <7F9DB523-71B4-4683-A9C9-714C785BB4F9> ;
    cim:IdentifiedObject.mRID "6A8CDF6B-9B79-4774-A084-CB326777E5A3"^^cim:String ;
    cim:IdentifiedObject.name "39336_S"^^cim:String .

<6CCA87F0-FA69-4C27-8948-C1F3CB751070> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <8B72F0CC-4FE2-471B-B2CD-62CFF927F988> ;
    cim:IdentifiedObject.mRID "6CCA87F0-FA69-4C27-8948-C1F3CB751070"^^cim:String ;
    cim:IdentifiedObject.name "3931_NB"^^cim:String .

<6DB49990-F413-4EAF-9991-4E9D1CB674D1> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <3F79994B-3653-40A8-95FA-619605D7F605> ;
    cim:IdentifiedObject.mRID "6DB49990-F413-4EAF-9991-4E9D1CB674D1"^^cim:String ;
    cim:IdentifiedObject.name "32341_MG"^^cim:String .

<6DED8FC1-9223-4029-B465-983F580C770F> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <673FA947-E11B-46EC-9460-757AF82098F8> ;
    cim:IdentifiedObject.mRID "6DED8FC1-9223-4029-B465-983F580C770F"^^cim:String ;
    cim:IdentifiedObject.name "4132_G"^^cim:String .

<6E8AF763-6872-4902-BB80-88FFBDDCA66B> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <59BB7D1D-0759-4878-830C-589AA5BD8334> ;
    cim:IdentifiedObject.mRID "6E8AF763-6872-4902-BB80-88FFBDDCA66B"^^cim:String ;
    cim:IdentifiedObject.name "65333_S"^^cim:String .

<705F8D27-53EE-4583-BEBE-82B33C40C702> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <00BCF2A8-0292-4974-B14B-02440C93F594> ;
    cim:IdentifiedObject.mRID "705F8D27-53EE-4583-BEBE-82B33C40C702"^^cim:String ;
    cim:IdentifiedObject.name "42312_H"^^cim:String .

<7465FD11-1D55-4927-B006-ABF24EE378C8> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <7368165A-214B-4565-BEFD-3EDBA2F3AEDF> ;
    cim:IdentifiedObject.mRID "7465FD11-1D55-4927-B006-ABF24EE378C8"^^cim:String ;
    cim:IdentifiedObject.name "8034_G"^^cim:String .

<79E40074-0AE5-4001-B4EC-3E06EBDF1ABC> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <34FEDF81-E228-486A-A3C2-8D23408B24BF> ;
    cim:IdentifiedObject.mRID "79E40074-0AE5-4001-B4EC-3E06EBDF1ABC"^^cim:String ;
    cim:IdentifiedObject.name "12321_H"^^cim:String .

<7A3378EA-8592-40A4-8C90-09E2AEFDDDC7> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <89CE7FD2-DDC0-44D0-9D85-29CEF7D09697> ;
    cim:IdentifiedObject.mRID "7A3378EA-8592-40A4-8C90-09E2AEFDDDC7"^^cim:String ;
    cim:IdentifiedObject.name "40391_H"^^cim:String .

<7EAFA69B-C06C-44BE-B3EF-1F99AFEC20BB> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <74D945A1-39B0-449C-AA39-64FE1167B8DD> ;
    cim:IdentifiedObject.mRID "7EAFA69B-C06C-44BE-B3EF-1F99AFEC20BB"^^cim:String ;
    cim:IdentifiedObject.name "1034_C"^^cim:String .

<81DED23A-AFB4-4F9B-90CF-A5FA1979F446> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <579BEE0B-3962-406C-836E-F063CA9FEEE9> ;
    cim:IdentifiedObject.mRID "81DED23A-AFB4-4F9B-90CF-A5FA1979F446"^^cim:String ;
    cim:IdentifiedObject.name "41322_N"^^cim:String .

<83BAFF89-49F5-479D-91DE-AF8105C252A3> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <A36FEC71-BCD5-4C99-8EE6-507665621557> ;
    cim:IdentifiedObject.mRID "83BAFF89-49F5-479D-91DE-AF8105C252A3"^^cim:String ;
    cim:IdentifiedObject.name "4231_C"^^cim:String .

<8540F8BF-7974-4DF4-813C-6BFC0D20A6EA> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <34284CAA-0B97-414F-82DC-FB6AA99FC275> ;
    cim:IdentifiedObject.mRID "8540F8BF-7974-4DF4-813C-6BFC0D20A6EA"^^cim:String ;
    cim:IdentifiedObject.name "61323_S"^^cim:String .

<85C52CA3-9CD1-46B3-99D0-A6E4FAB4F583> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <500D7564-DE83-4088-8CE4-BA61A774F8B1> ;
    cim:IdentifiedObject.mRID "85C52CA3-9CD1-46B3-99D0-A6E4FAB4F583"^^cim:String ;
    cim:IdentifiedObject.name "41323_W"^^cim:String .

<8C16CB0B-E3C0-44EE-9A64-CC41538177A7> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <7E1E75E2-0F2A-4DF1-9791-08845B26D382> ;
    cim:IdentifiedObject.mRID "8C16CB0B-E3C0-44EE-9A64-CC41538177A7"^^cim:String ;
    cim:IdentifiedObject.name "3531_CE"^^cim:String .

<8CCC625A-0501-48E0-8FF4-D3FB2974A316> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DA05BE17-BA22-41F5-BC37-88FA444B2930> ;
    cim:IdentifiedObject.mRID "8CCC625A-0501-48E0-8FF4-D3FB2974A316"^^cim:String ;
    cim:IdentifiedObject.name "3133_NG"^^cim:String .

<9367033E-FF1D-4F36-A76A-3EF28C77334E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <8995A32C-7B8B-4448-B154-CF5223EF84C3> ;
    cim:IdentifiedObject.mRID "9367033E-FF1D-4F36-A76A-3EF28C77334E"^^cim:String ;
    cim:IdentifiedObject.name "3631_NB"^^cim:String .

<944DA67C-4DC3-4C46-B884-E3F02876A646> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <3521A99B-9862-4F25-8B0C-8237C1CC9948> ;
    cim:IdentifiedObject.mRID "944DA67C-4DC3-4C46-B884-E3F02876A646"^^cim:String ;
    cim:IdentifiedObject.name "6231_C"^^cim:String .

<95B00394-E271-4CBD-A33F-72DF6AF2B82A> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <6A2BD018-24D5-4D97-8395-2290BC852CE0> ;
    cim:IdentifiedObject.mRID "95B00394-E271-4CBD-A33F-72DF6AF2B82A"^^cim:String ;
    cim:IdentifiedObject.name "41311_H"^^cim:String .

<9846BF7E-57B7-42ED-9512-F776E284DADF> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <D32DADDD-01AE-4147-A8AB-42EE556A30DF> ;
    cim:IdentifiedObject.mRID "9846BF7E-57B7-42ED-9512-F776E284DADF"^^cim:String ;
    cim:IdentifiedObject.name "11311_G"^^cim:String .

<9D23A794-7FB7-46B8-A767-3650ED28FF9F> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <BD09E73D-0D2C-4E87-BAC5-142474D44F07> ;
    cim:IdentifiedObject.mRID "9D23A794-7FB7-46B8-A767-3650ED28FF9F"^^cim:String ;
    cim:IdentifiedObject.name "4039_G"^^cim:String .

<9D6E16DC-A0D8-4D25-8A87-A3E97D43F355> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DF7F6FFD-6909-4C68-B73A-651F935415C1> ;
    cim:IdentifiedObject.mRID "9D6E16DC-A0D8-4D25-8A87-A3E97D43F355"^^cim:String ;
    cim:IdentifiedObject.name "63351_G"^^cim:String .

<A3911CAB-3DE7-4C89-A6E1-1C493F7FA7C2> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <577080BC-9324-4426-A87D-95E8617B0FFE> ;
    cim:IdentifiedObject.mRID "A3911CAB-3DE7-4C89-A6E1-1C493F7FA7C2"^^cim:String ;
    cim:IdentifiedObject.name "13311_H"^^cim:String .

<A666B591-10C8-40D2-B757-A6316E3B1854> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DE44244F-B3B5-4B23-A731-ABBE08D5A78C> ;
    cim:IdentifiedObject.mRID "A666B591-10C8-40D2-B757-A6316E3B1854"^^cim:String ;
    cim:IdentifiedObject.name "6132_B"^^cim:String .

<A8B72EFA-266F-428C-A8E7-8149CEA2501F> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <CDFB9897-9405-4986-9B8E-A43449CF4717> ;
    cim:IdentifiedObject.mRID "A8B72EFA-266F-428C-A8E7-8149CEA2501F"^^cim:String ;
    cim:IdentifiedObject.name "1131_C"^^cim:String .

<AA92F0E8-0990-4357-9C95-37A0E98C12A4> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <4C1258F9-950E-4DD2-9B48-8FC21A7EA282> ;
    cim:IdentifiedObject.mRID "AA92F0E8-0990-4357-9C95-37A0E98C12A4"^^cim:String ;
    cim:IdentifiedObject.name "50321_G"^^cim:String .

<AAB3085F-76CE-4186-AF70-F7D52564EB45> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <2D62BEE5-35DE-460A-9F1A-0B74278BB455> ;
    cim:IdentifiedObject.mRID "AAB3085F-76CE-4186-AF70-F7D52564EB45"^^cim:String ;
    cim:IdentifiedObject.name "3333_CG"^^cim:String .

<B0667617-79CD-41EC-9AD3-7D1C57AC04AB> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <5D33D661-7B84-49E4-8358-17EEC7A08004> ;
    cim:IdentifiedObject.mRID "B0667617-79CD-41EC-9AD3-7D1C57AC04AB"^^cim:String ;
    cim:IdentifiedObject.name "70323_S"^^cim:String .

<B58988F3-9420-4DD0-B997-50105C9991B0> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <3FED999D-6007-43AC-96D7-01F8154A9F6F> ;
    cim:IdentifiedObject.mRID "B58988F3-9420-4DD0-B997-50105C9991B0"^^cim:String ;
    cim:IdentifiedObject.name "2638_H"^^cim:String .

<B7832A81-6DAC-4B23-A43E-BD71C30CEF88> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <93087773-3218-431D-B894-569D46F10CE5> ;
    cim:IdentifiedObject.mRID "B7832A81-6DAC-4B23-A43E-BD71C30CEF88"^^cim:String ;
    cim:IdentifiedObject.name "6433_C"^^cim:String .

<B9072E24-44DA-434B-9BD2-80124680842C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <79B1A875-EDA8-4983-868D-BCA21FD922D8> ;
    cim:IdentifiedObject.mRID "B9072E24-44DA-434B-9BD2-80124680842C"^^cim:String ;
    cim:IdentifiedObject.name "62352_W"^^cim:String .

<BD75B2E1-E651-4A19-9E64-DF2E7C421D14> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <122EDAB6-BA04-4D84-925D-A6534EC8CA02> ;
    cim:IdentifiedObject.mRID "BD75B2E1-E651-4A19-9E64-DF2E7C421D14"^^cim:String ;
    cim:IdentifiedObject.name "50323_S"^^cim:String .

<C0F68F19-1092-40D3-BB8C-A5739C0F653D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <71F3B982-ED80-4E0E-A806-20CDDABEFBFC> ;
    cim:IdentifiedObject.mRID "C0F68F19-1092-40D3-BB8C-A5739C0F653D"^^cim:String ;
    cim:IdentifiedObject.name "21302_H"^^cim:String .

<C48AC0F6-28DC-4455-AA4B-2E556E345FEB> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <6E9A3BBD-F97B-48FB-8D47-B43FD7A1A25B> ;
    cim:IdentifiedObject.mRID "C48AC0F6-28DC-4455-AA4B-2E556E345FEB"^^cim:String ;
    cim:IdentifiedObject.name "6333_C"^^cim:String .

<C7C6DF6E-4AF4-4801-BBC5-D15478C9D67A> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <82790D6F-1F6E-4FF7-ADCF-9CCE2264B2D4> ;
    cim:IdentifiedObject.mRID "C7C6DF6E-4AF4-4801-BBC5-D15478C9D67A"^^cim:String ;
    cim:IdentifiedObject.name "39333_NG"^^cim:String .

<CA4CE31E-C006-4010-AAA3-D683BABE1AF5> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <2A5B58B1-FE01-4743-9200-30FCC41B86D5> ;
    cim:IdentifiedObject.mRID "CA4CE31E-C006-4010-AAA3-D683BABE1AF5"^^cim:String ;
    cim:IdentifiedObject.name "24385_SH"^^cim:String .

<CB205B2B-F512-4ACC-8295-A67E4B0A9908> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <ECB510BB-AB98-40A8-8712-18F2B4DD3C08> ;
    cim:IdentifiedObject.mRID "CB205B2B-F512-4ACC-8295-A67E4B0A9908"^^cim:String ;
    cim:IdentifiedObject.name "50322_R"^^cim:String .

<D3F82CC9-E4A8-49EF-987E-8501FE71093E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <4EEEAEEF-CC4E-4A4A-B6C5-109BB6B1664B> ;
    cim:IdentifiedObject.mRID "D3F82CC9-E4A8-49EF-987E-8501FE71093E"^^cim:String ;
    cim:IdentifiedObject.name "3836_DG"^^cim:String .

<D4582D35-943E-4E21-A981-065D27058EBB> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <747C27C4-4B75-47A2-B3AB-D05B5719BF9D> ;
    cim:IdentifiedObject.mRID "D4582D35-943E-4E21-A981-065D27058EBB"^^cim:String ;
    cim:IdentifiedObject.name "70314_W"^^cim:String .

<D5CD3FFE-E60D-42BD-A2DB-E6F8D3D1F987> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <DA9DDCB8-BF2A-42C4-B0FC-70CBABDEA496> ;
    cim:IdentifiedObject.mRID "D5CD3FFE-E60D-42BD-A2DB-E6F8D3D1F987"^^cim:String ;
    cim:IdentifiedObject.name "1232_C"^^cim:String .

<DCF1BEE8-6282-4F03-9F0C-C5A8F1314E4E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <049DB4DF-5B5F-4F4C-BAAB-C307D76E9B14> ;
    cim:IdentifiedObject.mRID "DCF1BEE8-6282-4F03-9F0C-C5A8F1314E4E"^^cim:String ;
    cim:IdentifiedObject.name "64331_E"^^cim:String .

<DE5CBC7D-5C53-4E19-BC6C-A423A6A95654> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <39EAFC05-23F1-4BBC-ADB6-0818DA7C4EAA> ;
    cim:IdentifiedObject.mRID "DE5CBC7D-5C53-4E19-BC6C-A423A6A95654"^^cim:String ;
    cim:IdentifiedObject.name "64332_G"^^cim:String .

<E05B4F86-E767-4068-A841-2BF6D8CD666A> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <9D788267-AAFE-41CC-9796-BA8BBECC5A9F> ;
    cim:IdentifiedObject.mRID "E05B4F86-E767-4068-A841-2BF6D8CD666A"^^cim:String ;
    cim:IdentifiedObject.name "39334_NH"^^cim:String .

<E31198A5-C65B-427D-A7DC-ED1EA0EA2D2C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <98FC601C-DC54-4A68-BD5A-4C7E7BCC20D1> ;
    cim:IdentifiedObject.mRID "E31198A5-C65B-427D-A7DC-ED1EA0EA2D2C"^^cim:String ;
    cim:IdentifiedObject.name "40351_G"^^cim:String .

<E5C90709-5E18-49B0-A4B5-AE3F08A50D23> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <7FC359C0-F12B-4218-BA4E-40D9236C0D07> ;
    cim:IdentifiedObject.mRID "E5C90709-5E18-49B0-A4B5-AE3F08A50D23"^^cim:String ;
    cim:IdentifiedObject.name "3135_MG"^^cim:String .

<E5D42E4B-19A9-4B75-93A0-7621D769957A> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <D33C057C-3488-44AE-9BB0-CD47051F6D05> ;
    cim:IdentifiedObject.mRID "E5D42E4B-19A9-4B75-93A0-7621D769957A"^^cim:String ;
    cim:IdentifiedObject.name "63352_H"^^cim:String .

<E8E6116E-1CD2-4D68-A7C5-46DF3B1E1B52> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <FE33A759-D7A5-4DBE-8E32-F5824F7B63EE> ;
    cim:IdentifiedObject.mRID "E8E6116E-1CD2-4D68-A7C5-46DF3B1E1B52"^^cim:String ;
    cim:IdentifiedObject.name "21303_S"^^cim:String .

<EB1E8176-3BE2-42D1-8ADD-7865CFDEA49D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <BB230036-EA76-433B-953D-27B90A990875> ;
    cim:IdentifiedObject.mRID "EB1E8176-3BE2-42D1-8ADD-7865CFDEA49D"^^cim:String ;
    cim:IdentifiedObject.name "1333_C"^^cim:String .

<EB76BF35-E2C5-4489-9BEA-129B86C5773D> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <0B3AA6F2-19B2-4D58-8896-AF0D8ED4FE7E> ;
    cim:IdentifiedObject.mRID "EB76BF35-E2C5-4489-9BEA-129B86C5773D"^^cim:String ;
    cim:IdentifiedObject.name "40313_W"^^cim:String .

<ED2675DC-23B0-46CC-B698-D4D0EDD2AD9C> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <20435064-49A6-4FF2-9719-1AB2F45BEF9C> ;
    cim:IdentifiedObject.mRID "ED2675DC-23B0-46CC-B698-D4D0EDD2AD9C"^^cim:String ;
    cim:IdentifiedObject.name "10321_G"^^cim:String .

<F61A4B46-663A-4AD8-BD7B-FE0CE9D62529> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <189E6096-39FC-435E-AF2F-0F95CA937626> ;
    cim:IdentifiedObject.mRID "F61A4B46-663A-4AD8-BD7B-FE0CE9D62529"^^cim:String ;
    cim:IdentifiedObject.name "3234_DG"^^cim:String .

<F8442B92-2536-439D-BD90-372AA8F09BE5> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <AB3D16B6-6797-4215-98FE-DD1B165C6497> ;
    cim:IdentifiedObject.mRID "F8442B92-2536-439D-BD90-372AA8F09BE5"^^cim:String ;
    cim:IdentifiedObject.name "20301_G"^^cim:String .

<FC3FBA16-F170-47CB-A147-5C4EAC8CB538> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <1ACDA26F-EA52-4627-A90C-9CB0D45771C4> ;
    cim:IdentifiedObject.mRID "FC3FBA16-F170-47CB-A147-5C4EAC8CB538"^^cim:String ;
    cim:IdentifiedObject.name "22332_TG"^^cim:String .

<FC499ED8-7063-4366-A13C-FEE94AC14B7E> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <7BE35A9E-B094-4EC7-994B-15BF67DC6B84> ;
    cim:IdentifiedObject.mRID "FC499ED8-7063-4366-A13C-FEE94AC14B7E"^^cim:String ;
    cim:IdentifiedObject.name "65332_H"^^cim:String .

<FC7F166D-0AE2-4DEF-8DF5-3F42CED606EE> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <18D668B7-4A4B-4117-A59F-36AD935E5FC6> ;
    cim:IdentifiedObject.mRID "FC7F166D-0AE2-4DEF-8DF5-3F42CED606EE"^^cim:String ;
    cim:IdentifiedObject.name "6235_G"^^cim:String .

<FEC0C242-4BA1-4741-97DC-566644ADAFAE> a cim:ExcST1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:ExcST1A.ilr "4.4"^^cim:PU ;
    cim:ExcST1A.ka "40.0"^^cim:PU ;
    cim:ExcST1A.kc "0.038"^^cim:PU ;
    cim:ExcST1A.kf "0.0"^^cim:PU ;
    cim:ExcST1A.klr "4.54"^^cim:PU ;
    cim:ExcST1A.ta "0.0"^^cim:Seconds ;
    cim:ExcST1A.tb "10.0"^^cim:Seconds ;
    cim:ExcST1A.tb1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tc "1.0"^^cim:Seconds ;
    cim:ExcST1A.tc1 "0.0"^^cim:Seconds ;
    cim:ExcST1A.tf "1.0"^^cim:Seconds ;
    cim:ExcST1A.vamax "999.0"^^cim:PU ;
    cim:ExcST1A.vamin "-999.0"^^cim:PU ;
    cim:ExcST1A.vimax "0.1"^^cim:PU ;
    cim:ExcST1A.vimin "-0.1"^^cim:PU ;
    cim:ExcST1A.vrmax "4.5"^^cim:PU ;
    cim:ExcST1A.vrmin "-4.0"^^cim:PU ;
    cim:ExcST1A.xe "0.04"^^cim:PU ;
    cim:ExcitationSystemDynamics.SynchronousMachineDynamics <B920780A-F2C1-42D6-BCE9-0C2AFAB9F8B0> ;
    cim:IdentifiedObject.mRID "FEC0C242-4BA1-4741-97DC-566644ADAFAE"^^cim:String ;
    cim:IdentifiedObject.name "14312_S"^^cim:String .

<012DC6C8-218F-4713-AB25-918E2422D402> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "012DC6C8-218F-4713-AB25-918E2422D402"^^cim:String ;
    cim:IdentifiedObject.name "42322_W"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <0B9BFDFF-B86B-490A-9FF3-A4F3E7F08749> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<02B5F7C1-EEAA-4781-A410-C2756AD29A79> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "02B5F7C1-EEAA-4781-A410-C2756AD29A79"^^cim:String ;
    cim:IdentifiedObject.name "80341_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <16A91711-58AA-4B31-934E-F37EBAE7F382> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<05435356-4F58-4F6B-A147-FCDEC194BE83> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "05435356-4F58-4F6B-A147-FCDEC194BE83"^^cim:String ;
    cim:IdentifiedObject.name "3731_NH"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <2D5D13CC-C677-4611-9B99-6DF1822431EF> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<075329B0-17E1-4A1E-99B0-7062F332AB0B> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "075329B0-17E1-4A1E-99B0-7062F332AB0B"^^cim:String ;
    cim:IdentifiedObject.name "14311_N"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <5F018952-B1F1-44C9-986D-3F55215132AF> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<09CC169B-8D54-4037-BCDB-209E92C5928A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09CC169B-8D54-4037-BCDB-209E92C5928A"^^cim:String ;
    cim:IdentifiedObject.name "3433_NG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <0B53A837-052A-4860-81D8-681A6CD30D98> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<0A932D6F-6DF0-447F-925F-626DF68FB186> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0A932D6F-6DF0-447F-925F-626DF68FB186"^^cim:String ;
    cim:IdentifiedObject.name "6333_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <C48AC0F6-28DC-4455-AA4B-2E556E345FEB> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<126A7E0D-010E-47A3-BD9E-187857C0C36D> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "126A7E0D-010E-47A3-BD9E-187857C0C36D"^^cim:String ;
    cim:IdentifiedObject.name "50323_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <BD75B2E1-E651-4A19-9E64-DF2E7C421D14> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<133B7D44-D17D-4013-9E51-200531CA7774> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "133B7D44-D17D-4013-9E51-200531CA7774"^^cim:String ;
    cim:IdentifiedObject.name "2233_DG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <2D03E29B-A2DD-4338-8895-10B5804D566D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<137E73F2-FD23-4B62-ADD2-67343A5F6671> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "137E73F2-FD23-4B62-ADD2-67343A5F6671"^^cim:String ;
    cim:IdentifiedObject.name "70322_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <08DA2E14-9E18-4890-AD40-5F7FB2A223F1> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<14FB98DD-3F67-4E28-B0A9-E61FA0612AD0> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "14FB98DD-3F67-4E28-B0A9-E61FA0612AD0"^^cim:String ;
    cim:IdentifiedObject.name "3631_NB"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <9367033E-FF1D-4F36-A76A-3EF28C77334E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<15145BB1-D332-406B-B433-84945A618FDF> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "15145BB1-D332-406B-B433-84945A618FDF"^^cim:String ;
    cim:IdentifiedObject.name "61323_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8540F8BF-7974-4DF4-813C-6BFC0D20A6EA> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1667811F-9A47-4970-BFE5-7D2E4B3122B0> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1667811F-9A47-4970-BFE5-7D2E4B3122B0"^^cim:String ;
    cim:IdentifiedObject.name "24383_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <1DC63312-A65E-4CF5-9047-98AA3F64BEEA> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<173511F6-7066-4E12-9EE3-1BFD8D3FA2B4> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "173511F6-7066-4E12-9EE3-1BFD8D3FA2B4"^^cim:String ;
    cim:IdentifiedObject.name "14312_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <FEC0C242-4BA1-4741-97DC-566644ADAFAE> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<19BE9E7C-FA04-4023-B199-15342D74F265> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "19BE9E7C-FA04-4023-B199-15342D74F265"^^cim:String ;
    cim:IdentifiedObject.name "1333_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <EB1E8176-3BE2-42D1-8ADD-7865CFDEA49D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1A014167-F73F-49FE-90F1-005337D3FEF6> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1A014167-F73F-49FE-90F1-005337D3FEF6"^^cim:String ;
    cim:IdentifiedObject.name "2130_E"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <36B91CC6-A667-4890-8495-9BC334387634> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1A64F392-8437-42DC-84A2-B2E6EB126CC9> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1A64F392-8437-42DC-84A2-B2E6EB126CC9"^^cim:String ;
    cim:IdentifiedObject.name "61321_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <21E6EDFA-1CDA-444D-B245-1EFCEEC925AE> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1AEC17A2-CFEA-4393-A1CC-443865511C90> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1AEC17A2-CFEA-4393-A1CC-443865511C90"^^cim:String ;
    cim:IdentifiedObject.name "6235_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <FC7F166D-0AE2-4DEF-8DF5-3F42CED606EE> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1D314D8D-86C2-45DA-A48E-570FBA8FAE6F> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D314D8D-86C2-45DA-A48E-570FBA8FAE6F"^^cim:String ;
    cim:IdentifiedObject.name "4031_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <4CEF8901-4003-4220-AA4E-835BAD6ECB3A> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1D93EFF1-C316-424E-84AB-7EE0BF0FB08D> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D93EFF1-C316-424E-84AB-7EE0BF0FB08D"^^cim:String ;
    cim:IdentifiedObject.name "6132_B"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <A666B591-10C8-40D2-B757-A6316E3B1854> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1DB6B9A8-C6C0-409B-9908-CCDF87AE119F> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1DB6B9A8-C6C0-409B-9908-CCDF87AE119F"^^cim:String ;
    cim:IdentifiedObject.name "40313_W"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <EB76BF35-E2C5-4489-9BEA-129B86C5773D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1DF54F3A-3968-4494-B95B-92F2F4649BCA> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1DF54F3A-3968-4494-B95B-92F2F4649BCA"^^cim:String ;
    cim:IdentifiedObject.name "50311_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6048234A-6CB8-4658-9F02-176174F9D154> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1EC58A1C-5172-4C77-8868-F43011EC9BE9> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1EC58A1C-5172-4C77-8868-F43011EC9BE9"^^cim:String ;
    cim:IdentifiedObject.name "40391_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <7A3378EA-8592-40A4-8C90-09E2AEFDDDC7> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<1FB1E04D-6727-49D1-8DC8-8779E480B1ED> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1FB1E04D-6727-49D1-8DC8-8779E480B1ED"^^cim:String ;
    cim:IdentifiedObject.name "10341_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <3666216A-64DE-420D-B1F9-0C10674AE93C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<247452B8-F21A-4CC2-AE14-9C462638F9BD> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "247452B8-F21A-4CC2-AE14-9C462638F9BD"^^cim:String ;
    cim:IdentifiedObject.name "2438_EG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <13C52B41-16F7-4045-9826-813752C34806> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<254035A9-0229-4296-B8B6-EA168D226BB8> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "254035A9-0229-4296-B8B6-EA168D226BB8"^^cim:String ;
    cim:IdentifiedObject.name "41311_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <95B00394-E271-4CBD-A33F-72DF6AF2B82A> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<256E5875-A162-4668-B82A-C7EE4F324D91> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "256E5875-A162-4668-B82A-C7EE4F324D91"^^cim:String ;
    cim:IdentifiedObject.name "41321_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <4F11F503-DFEC-402B-A82F-8AC4436FFF8D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2B74C7FD-68BE-4CDF-9EFE-4265293DEADC> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2B74C7FD-68BE-4CDF-9EFE-4265293DEADC"^^cim:String ;
    cim:IdentifiedObject.name "3234_DG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <F61A4B46-663A-4AD8-BD7B-FE0CE9D62529> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
