    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2D0DB341-F5A8-4538-8B86-EF6474E511CC> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2D0DB341-F5A8-4538-8B86-EF6474E511CC"^^cim:String ;
    cim:IdentifiedObject.name "63352_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <E5D42E4B-19A9-4B75-93A0-7621D769957A> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2D34096F-3004-4E7E-9BE4-B32CC8D414DA> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2D34096F-3004-4E7E-9BE4-B32CC8D414DA"^^cim:String ;
    cim:IdentifiedObject.name "3135_MG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <E5C90709-5E18-49B0-A4B5-AE3F08A50D23> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2E059D92-9D8C-462A-B735-496BDA389F4A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2E059D92-9D8C-462A-B735-496BDA389F4A"^^cim:String ;
    cim:IdentifiedObject.name "1232_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <D5CD3FFE-E60D-42BD-A2DB-E6F8D3D1F987> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<2FF297E3-CBE9-4CDA-86BD-975442B1E0AD> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2FF297E3-CBE9-4CDA-86BD-975442B1E0AD"^^cim:String ;
    cim:IdentifiedObject.name "8033_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <60D99970-3BF2-4F44-9B35-F86D0F810EEE> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<30B4B5AD-72EA-4D5E-89FB-907E67A0C247> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "30B4B5AD-72EA-4D5E-89FB-907E67A0C247"^^cim:String ;
    cim:IdentifiedObject.name "1131_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <A8B72EFA-266F-428C-A8E7-8149CEA2501F> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<3BE8C0A7-867B-4EAE-9755-F1BAB6986658> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3BE8C0A7-867B-4EAE-9755-F1BAB6986658"^^cim:String ;
    cim:IdentifiedObject.name "65333_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6E8AF763-6872-4902-BB80-88FFBDDCA66B> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<3FC7B911-39C4-4DC4-900E-7BA08924D226> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FC7B911-39C4-4DC4-900E-7BA08924D226"^^cim:String ;
    cim:IdentifiedObject.name "2637_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <47723F57-3BD7-4CE6-B788-32768304E6CB> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<432D4A44-525D-42FB-8E6C-0EAE426AD782> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "432D4A44-525D-42FB-8E6C-0EAE426AD782"^^cim:String ;
    cim:IdentifiedObject.name "65334_W"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <634F5FDA-ED57-478A-949F-BDDC27B746E7> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<4A636AD1-C0F2-44AF-8662-FA955A81F049> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4A636AD1-C0F2-44AF-8662-FA955A81F049"^^cim:String ;
    cim:IdentifiedObject.name "65332_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <FC499ED8-7063-4366-A13C-FEE94AC14B7E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<4B861453-4D4A-4444-875E-E66E9CFB2380> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4B861453-4D4A-4444-875E-E66E9CFB2380"^^cim:String ;
    cim:IdentifiedObject.name "3333_CG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <AAB3085F-76CE-4186-AF70-F7D52564EB45> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<4C34847F-6E2C-4EBE-974E-75BAC27F4496> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4C34847F-6E2C-4EBE-974E-75BAC27F4496"^^cim:String ;
    cim:IdentifiedObject.name "33331_NG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <50ABE424-1580-4A89-913C-F9246D935C3C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<508D329A-9E3A-430A-A012-18D3CF29477A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "508D329A-9E3A-430A-A012-18D3CF29477A"^^cim:String ;
    cim:IdentifiedObject.name "62352_W"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <B9072E24-44DA-434B-9BD2-80124680842C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<519777EA-20E9-41B3-BD21-2598F8D81E93> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "519777EA-20E9-41B3-BD21-2598F8D81E93"^^cim:String ;
    cim:IdentifiedObject.name "6231_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <944DA67C-4DC3-4C46-B884-E3F02876A646> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<52F9E903-CDE6-482B-A6CB-4E55A2B4CDF9> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "52F9E903-CDE6-482B-A6CB-4E55A2B4CDF9"^^cim:String ;
    cim:IdentifiedObject.name "39335_NW"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <19906DB4-786A-408D-A4FA-DB3036AF67F1> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<55352AAF-DA2C-4D5C-A791-65F79EA53F95> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "55352AAF-DA2C-4D5C-A791-65F79EA53F95"^^cim:String ;
    cim:IdentifiedObject.name "39311_NH"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <46CDF15E-D7AF-49B1-A030-5E2CEC5BBFC7> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<556203AA-A7B5-42D5-83DC-466786F500E3> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "556203AA-A7B5-42D5-83DC-466786F500E3"^^cim:String ;
    cim:IdentifiedObject.name "3836_DG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <D3F82CC9-E4A8-49EF-987E-8501FE71093E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<55FB99EA-1BF6-4632-9245-A62F0AAA232C> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "55FB99EA-1BF6-4632-9245-A62F0AAA232C"^^cim:String ;
    cim:IdentifiedObject.name "63351_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <9D6E16DC-A0D8-4D25-8A87-A3E97D43F355> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<57FF3311-A856-4BD7-80B7-8A57723425A4> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "57FF3311-A856-4BD7-80B7-8A57723425A4"^^cim:String ;
    cim:IdentifiedObject.name "5031_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <41C833B1-64BF-4E9C-8104-406F90469243> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<58BCE48E-C5F1-4CA2-B047-87214801C933> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58BCE48E-C5F1-4CA2-B047-87214801C933"^^cim:String ;
    cim:IdentifiedObject.name "4232_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <21F2BC2E-8570-4BC5-81F2-163E6F3059A2> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<5A242104-DF51-46C3-AA7E-4361E985C951> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5A242104-DF51-46C3-AA7E-4361E985C951"^^cim:String ;
    cim:IdentifiedObject.name "32342_NG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <53632E58-CB76-4704-963E-593DD6753254> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<5E1BECC1-1365-40F6-A344-5AEE964A720E> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E1BECC1-1365-40F6-A344-5AEE964A720E"^^cim:String ;
    cim:IdentifiedObject.name "2630_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6358A27A-DCFE-4FD4-8D1B-A6F4C66EB319> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<5FB742E6-145C-47AF-8C31-FD535E3A9396> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5FB742E6-145C-47AF-8C31-FD535E3A9396"^^cim:String ;
    cim:IdentifiedObject.name "50322_R"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <CB205B2B-F512-4ACC-8295-A67E4B0A9908> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<60545601-26A7-4028-ACCD-519D24ED0BF4> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "60545601-26A7-4028-ACCD-519D24ED0BF4"^^cim:String ;
    cim:IdentifiedObject.name "21303_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <E8E6116E-1CD2-4D68-A7C5-46DF3B1E1B52> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<655F0910-229E-467F-A2A4-B821782F25FE> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "655F0910-229E-467F-A2A4-B821782F25FE"^^cim:String ;
    cim:IdentifiedObject.name "24385_SH"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <CA4CE31E-C006-4010-AAA3-D683BABE1AF5> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<67C76B17-AE1C-4EC0-84C6-305EFCD8865F> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67C76B17-AE1C-4EC0-84C6-305EFCD8865F"^^cim:String ;
    cim:IdentifiedObject.name "20301_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <F8442B92-2536-439D-BD90-372AA8F09BE5> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<68203010-5F81-46EC-BF41-52E24045FC91> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68203010-5F81-46EC-BF41-52E24045FC91"^^cim:String ;
    cim:IdentifiedObject.name "7031_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <59790C1B-5194-420E-8DBA-40DD4E1AFA9B> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<6FF33095-1BEA-4374-8977-83C56D235F7E> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6FF33095-1BEA-4374-8977-83C56D235F7E"^^cim:String ;
    cim:IdentifiedObject.name "1431_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <630D0594-986B-4846-8FEB-7CD9385F8D35> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<7130286A-C701-4520-8D93-36E69BCC7C93> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7130286A-C701-4520-8D93-36E69BCC7C93"^^cim:String ;
    cim:IdentifiedObject.name "2634_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <22DBC13C-BF1F-4060-9B51-7816EBCDA694> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<725EEDAB-8F67-4855-80FA-734604100639> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "725EEDAB-8F67-4855-80FA-734604100639"^^cim:String ;
    cim:IdentifiedObject.name "70323_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <B0667617-79CD-41EC-9AD3-7D1C57AC04AB> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<726CA7ED-8E89-4BE8-9676-B91C17A7828D> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "726CA7ED-8E89-4BE8-9676-B91C17A7828D"^^cim:String ;
    cim:IdentifiedObject.name "35312_NH"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <049BC86C-FC0F-4F8E-A5BA-C435E37B2314> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<76278748-FACD-43BB-BA17-AF403164A6DE> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76278748-FACD-43BB-BA17-AF403164A6DE"^^cim:String ;
    cim:IdentifiedObject.name "38352_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6054FF10-2484-4B66-B9C0-74BAA7B59D73> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<77348B73-EEC6-4FA6-BE76-4C1DD42B25E3> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77348B73-EEC6-4FA6-BE76-4C1DD42B25E3"^^cim:String ;
    cim:IdentifiedObject.name "41323_W"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <85C52CA3-9CD1-46B3-99D0-A6E4FAB4F583> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<7B7C36AE-7894-4602-AEAA-2106A833C368> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7B7C36AE-7894-4602-AEAA-2106A833C368"^^cim:String ;
    cim:IdentifiedObject.name "39336_S"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6A8CDF6B-9B79-4774-A084-CB326777E5A3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<7C6CE484-D337-434C-B816-60E547AC1D3A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C6CE484-D337-434C-B816-60E547AC1D3A"^^cim:String ;
    cim:IdentifiedObject.name "13331_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <537578DA-D2A9-49BA-9BA2-ACAAC7EF0840> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<7D8B89FC-136E-4CF6-8F1E-4966D045066D> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7D8B89FC-136E-4CF6-8F1E-4966D045066D"^^cim:String ;
    cim:IdentifiedObject.name "3831_NN"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <1E168841-6253-4729-B31B-E561F82EACD3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<81FD5096-8222-486A-938F-29EEF81FF85C> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "81FD5096-8222-486A-938F-29EEF81FF85C"^^cim:String ;
    cim:IdentifiedObject.name "42311_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <06BBD836-F89F-47EE-8E88-1821A18550AE> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<83E90D5A-85B0-426B-8BAF-BF1D1E3177F9> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83E90D5A-85B0-426B-8BAF-BF1D1E3177F9"^^cim:String ;
    cim:IdentifiedObject.name "40352_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <58B3C1E7-B9D9-4694-9D03-DD94BF2E8EC4> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<8606AABB-238A-4054-9F59-628C12296F83> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8606AABB-238A-4054-9F59-628C12296F83"^^cim:String ;
    cim:IdentifiedObject.name "50321_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <AA92F0E8-0990-4357-9C95-37A0E98C12A4> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<8B97FE2C-5969-4251-9B16-500F97E132D5> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B97FE2C-5969-4251-9B16-500F97E132D5"^^cim:String ;
    cim:IdentifiedObject.name "64332_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <DE5CBC7D-5C53-4E19-BC6C-A423A6A95654> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<8BFA1E81-AC8A-49D8-A54F-AC935C99FECD> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8BFA1E81-AC8A-49D8-A54F-AC935C99FECD"^^cim:String ;
    cim:IdentifiedObject.name "70311_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <66E603E0-B7BD-4102-8E0E-128EFBF8B0F0> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<8E4FE08A-37CC-486B-83AB-22864DEDBFF4> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E4FE08A-37CC-486B-83AB-22864DEDBFF4"^^cim:String ;
    cim:IdentifiedObject.name "22332_TG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <FC3FBA16-F170-47CB-A147-5C4EAC8CB538> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<8F4A2356-B2EB-4162-ABA9-C877342AD298> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8F4A2356-B2EB-4162-ABA9-C877342AD298"^^cim:String ;
    cim:IdentifiedObject.name "6433_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <B7832A81-6DAC-4B23-A43E-BD71C30CEF88> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<93213DBF-8CCA-4C51-8A5F-5FB5B5688E75> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "93213DBF-8CCA-4C51-8A5F-5FB5B5688E75"^^cim:String ;
    cim:IdentifiedObject.name "4039_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <9D23A794-7FB7-46B8-A767-3650ED28FF9F> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<9492C36D-8329-4866-B064-A2866CAD39D9> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9492C36D-8329-4866-B064-A2866CAD39D9"^^cim:String ;
    cim:IdentifiedObject.name "39333_NG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <C7C6DF6E-4AF4-4801-BBC5-D15478C9D67A> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<97C21CEE-6747-4AB3-B002-C1E47828B979> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "97C21CEE-6747-4AB3-B002-C1E47828B979"^^cim:String ;
    cim:IdentifiedObject.name "3133_NG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8CCC625A-0501-48E0-8FF4-D3FB2974A316> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<9A4F1C46-661D-4F93-BBB6-85FAD039D6FF> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9A4F1C46-661D-4F93-BBB6-85FAD039D6FF"^^cim:String ;
    cim:IdentifiedObject.name "4132_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6DED8FC1-9223-4029-B465-983F580C770F> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<A595822F-7B9E-420F-AEE2-B63664528DDE> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A595822F-7B9E-420F-AEE2-B63664528DDE"^^cim:String ;
    cim:IdentifiedObject.name "6335_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <1B778CBB-56CB-48FC-B708-EA560C7C0311> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<A6C512DF-9E14-4EC5-B70C-F27A65AC78E2> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A6C512DF-9E14-4EC5-B70C-F27A65AC78E2"^^cim:String ;
    cim:IdentifiedObject.name "1034_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <7EAFA69B-C06C-44BE-B3EF-1F99AFEC20BB> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<A95655C9-DA9A-4ADB-A8F1-3E563BA8DA48> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A95655C9-DA9A-4ADB-A8F1-3E563BA8DA48"^^cim:String ;
    cim:IdentifiedObject.name "35311_NE"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <1EFC3721-D287-4CC1-9165-C4CD9CBDAB35> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<A98C979D-14E8-4E79-AC05-5F119838E551> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A98C979D-14E8-4E79-AC05-5F119838E551"^^cim:String ;
    cim:IdentifiedObject.name "2638_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <B58988F3-9420-4DD0-B997-50105C9991B0> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<AA773690-5136-47C9-9FAE-9550A7ECBFA5> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AA773690-5136-47C9-9FAE-9550A7ECBFA5"^^cim:String ;
    cim:IdentifiedObject.name "21302_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <C0F68F19-1092-40D3-BB8C-A5739C0F653D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<AE3C674C-4913-4F87-A8BC-3247CF15AA9E> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AE3C674C-4913-4F87-A8BC-3247CF15AA9E"^^cim:String ;
    cim:IdentifiedObject.name "3931_NB"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6CCA87F0-FA69-4C27-8948-C1F3CB751070> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<AEA6E5B7-48A8-406F-964A-1C18E50F9362> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AEA6E5B7-48A8-406F-964A-1C18E50F9362"^^cim:String ;
    cim:IdentifiedObject.name "70314_W"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <D4582D35-943E-4E21-A981-065D27058EBB> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<B28E1926-307D-4A52-9722-CA942FC502FD> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B28E1926-307D-4A52-9722-CA942FC502FD"^^cim:String ;
    cim:IdentifiedObject.name "10321_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <ED2675DC-23B0-46CC-B698-D4D0EDD2AD9C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<B68DBD04-55B9-47C8-BC85-FA4ACA78CCFC> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B68DBD04-55B9-47C8-BC85-FA4ACA78CCFC"^^cim:String ;
    cim:IdentifiedObject.name "1032_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <3C932673-7D20-438E-874B-D22365D9A25D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<BA82687E-FF79-4A2A-BE05-0C2ADF4B45F2> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BA82687E-FF79-4A2A-BE05-0C2ADF4B45F2"^^cim:String ;
    cim:IdentifiedObject.name "40353_W"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <2201DA4F-3C27-4C46-8E1E-AA880C8C656B> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<BF2A7F88-87EF-4A7F-96FA-5B726C4C1A9A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BF2A7F88-87EF-4A7F-96FA-5B726C4C1A9A"^^cim:String ;
    cim:IdentifiedObject.name "64331_E"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <DCF1BEE8-6282-4F03-9F0C-C5A8F1314E4E> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C02094BE-D37A-4C14-9A75-EF7FB8A9DB91> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C02094BE-D37A-4C14-9A75-EF7FB8A9DB91"^^cim:String ;
    cim:IdentifiedObject.name "24387_WG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <25CD2CED-2AA4-4014-801B-FB5C1908569D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C1032ED5-60C1-46CE-A292-9BAD8EB04D1F> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1032ED5-60C1-46CE-A292-9BAD8EB04D1F"^^cim:String ;
    cim:IdentifiedObject.name "62311_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <53DE3896-A5E6-4865-A9C6-90E6781B86B3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C54BE7F5-DACD-4658-8ACC-7A5D4A7D9311> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C54BE7F5-DACD-4658-8ACC-7A5D4A7D9311"^^cim:String ;
    cim:IdentifiedObject.name "3531_CE"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <8C16CB0B-E3C0-44EE-9A64-CC41538177A7> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<C6FA5006-D5D0-42A4-A83D-FA633C8E4439> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C6FA5006-D5D0-42A4-A83D-FA633C8E4439"^^cim:String ;
    cim:IdentifiedObject.name "22331_EG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <06F8424B-506E-4FC8-9AE0-ADFFBDA99BE5> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<CA4D95B1-5297-4FA6-8210-3E0AB98147FA> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA4D95B1-5297-4FA6-8210-3E0AB98147FA"^^cim:String ;
    cim:IdentifiedObject.name "8034_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <7465FD11-1D55-4927-B006-ABF24EE378C8> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<CA9D4D59-068C-482A-8EDA-BBAFC5D122B7> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA9D4D59-068C-482A-8EDA-BBAFC5D122B7"^^cim:String ;
    cim:IdentifiedObject.name "42312_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <705F8D27-53EE-4583-BEBE-82B33C40C702> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<CBA39A1F-90AC-469A-8112-F260410C088A> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CBA39A1F-90AC-469A-8112-F260410C088A"^^cim:String ;
    cim:IdentifiedObject.name "40351_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <E31198A5-C65B-427D-A7DC-ED1EA0EA2D2C> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<CD8B7A4C-77F3-44E7-BAA9-CD6DB30F8896> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD8B7A4C-77F3-44E7-BAA9-CD6DB30F8896"^^cim:String ;
    cim:IdentifiedObject.name "31351_NG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <01BD7656-EF26-4A6B-AE17-7D64F8177EED> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<CE5F95CC-1C4F-4593-A833-11733EB05377> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE5F95CC-1C4F-4593-A833-11733EB05377"^^cim:String ;
    cim:IdentifiedObject.name "36311_NG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <457C7CED-904F-4ADE-8798-AFEF13D64096> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<D5356D67-CC22-4BA2-A2FD-89EE990C1C7F> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D5356D67-CC22-4BA2-A2FD-89EE990C1C7F"^^cim:String ;
    cim:IdentifiedObject.name "2030_E"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <2D9BC27C-0D1B-4BF8-AE7E-85190DFA748D> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<E19F9C2D-42B2-48A4-A9A9-73C271F56FEC> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E19F9C2D-42B2-48A4-A9A9-73C271F56FEC"^^cim:String ;
    cim:IdentifiedObject.name "4231_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <83BAFF89-49F5-479D-91DE-AF8105C252A3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<E67716CD-E65F-41AE-8FD5-7D008BBE0C09> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E67716CD-E65F-41AE-8FD5-7D008BBE0C09"^^cim:String ;
    cim:IdentifiedObject.name "41322_N"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <81DED23A-AFB4-4F9B-90CF-A5FA1979F446> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<E78E8D80-933D-4DB5-BADD-2F8DFD34BD7F> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E78E8D80-933D-4DB5-BADD-2F8DFD34BD7F"^^cim:String ;
    cim:IdentifiedObject.name "12321_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <79E40074-0AE5-4001-B4EC-3E06EBDF1ABC> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<E9FBC8A4-FE35-4CD6-957E-3BE74E7A29DB> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E9FBC8A4-FE35-4CD6-957E-3BE74E7A29DB"^^cim:String ;
    cim:IdentifiedObject.name "13311_H"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <A3911CAB-3DE7-4C89-A6E1-1C493F7FA7C2> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<F2F52A9D-4422-4C16-9E9D-B3D558108851> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F2F52A9D-4422-4C16-9E9D-B3D558108851"^^cim:String ;
    cim:IdentifiedObject.name "39334_NH"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <E05B4F86-E767-4068-A841-2BF6D8CD666A> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<F3415707-0E7E-40CC-836B-871BE8488DDD> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F3415707-0E7E-40CC-836B-871BE8488DDD"^^cim:String ;
    cim:IdentifiedObject.name "4131_B"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <1560EC85-BDCE-4D07-A9CA-07FCA3FC7DC8> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<F775D6BF-E4E8-4483-8C05-6CDC24FEA104> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F775D6BF-E4E8-4483-8C05-6CDC24FEA104"^^cim:String ;
    cim:IdentifiedObject.name "24384_SG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <12F9D77F-95C5-4B12-A8EE-6C27EBFD926F> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<F91886AC-5F26-4F64-96A4-74F53C43AE49> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F91886AC-5F26-4F64-96A4-74F53C43AE49"^^cim:String ;
    cim:IdentifiedObject.name "7032_C"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <4E799D56-D5B0-4361-AE6A-E5E43DCAA6D3> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<FAF1A73D-ABC0-4763-993C-D39D68D1AF09> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FAF1A73D-ABC0-4763-993C-D39D68D1AF09"^^cim:String ;
    cim:IdentifiedObject.name "32341_MG"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <6DB49990-F413-4EAF-9991-4E9D1CB674D1> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<FEEBE5A2-6C41-4BB5-BF68-DD286D42FA0B> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEEBE5A2-6C41-4BB5-BF68-DD286D42FA0B"^^cim:String ;
    cim:IdentifiedObject.name "1331_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <368438F6-E02A-44FA-9578-F4D3EE9811E5> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<FF87E1E8-9E82-4A3C-A212-7F91202CCAF5> a cim:PssIEEE1A ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FF87E1E8-9E82-4A3C-A212-7F91202CCAF5"^^cim:String ;
    cim:IdentifiedObject.name "11311_G"^^cim:String ;
    cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics <9846BF7E-57B7-42ED-9512-F776E284DADF> ;
    cim:PssIEEE1A.a1 "0.0"^^cim:PU ;
    cim:PssIEEE1A.a2 "0.0"^^cim:PU ;
    cim:PssIEEE1A.inputSignalType cim:InputSignalKind.rotorAngularFrequencyDeviation ;
    cim:PssIEEE1A.ks "2.0"^^cim:PU ;
    cim:PssIEEE1A.t1 "1.0"^^cim:Seconds ;
    cim:PssIEEE1A.t2 "0.5"^^cim:Seconds ;
    cim:PssIEEE1A.t3 "2.0"^^cim:Seconds ;
    cim:PssIEEE1A.t4 "0.1"^^cim:Seconds ;
    cim:PssIEEE1A.t5 "10.0"^^cim:Seconds ;
    cim:PssIEEE1A.t6 "0.0"^^cim:Seconds ;
    cim:PssIEEE1A.vrmax "0.2"^^cim:PU ;
    cim:PssIEEE1A.vrmin "-0.2"^^cim:PU .

<09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <168A94F2-0DB7-42D7-BA0D-53FD559E86FE> ;
    emt:ConductingEquipment.ToConnectivityNode <168A94F2-0DB7-42D7-BA0D-53FD559E86FE> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA"^^cim:String ;
    cim:IdentifiedObject.name "61324_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "210000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-210000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "503100000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-210000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "973000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<09FE45DC-C52E-4A01-AACE-76803A611668> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <97CD0FE9-BD9F-4B7F-83A3-D72640A4156A> ;
    emt:ConductingEquipment.ToConnectivityNode <97CD0FE9-BD9F-4B7F-83A3-D72640A4156A> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09FE45DC-C52E-4A01-AACE-76803A611668"^^cim:String ;
    cim:IdentifiedObject.name "2439_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "800000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-800000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1000000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-242186000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1666000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<0AD433ED-DD36-4694-B77D-A6DABC00AC5A> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF> ;
    emt:ConductingEquipment.ToConnectivityNode <F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AD433ED-DD36-4694-B77D-A6DABC00AC5A"^^cim:String ;
    cim:IdentifiedObject.name "34331_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "939000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-562000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "745000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "25641000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1426000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<229F16F4-E9E5-485E-9898-1A1073972A95> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <96FB4CB4-87CE-49BB-A107-FE2FF26E51E4> ;
    emt:ConductingEquipment.ToConnectivityNode <96FB4CB4-87CE-49BB-A107-FE2FF26E51E4> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "229F16F4-E9E5-485E-9898-1A1073972A95"^^cim:String ;
    cim:IdentifiedObject.name "2332_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "590000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-364000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "878000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "42001000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1333000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<2F800CC6-DBBC-4876-93F7-6C54FC1706A9> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <353B33B6-9221-4D40-A931-5F4E912CA707> ;
    emt:ConductingEquipment.ToConnectivityNode <353B33B6-9221-4D40-A931-5F4E912CA707> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F800CC6-DBBC-4876-93F7-6C54FC1706A9"^^cim:String ;
    cim:IdentifiedObject.name "39331_NB"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "77000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-55000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "161484000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "77000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "345000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<373AEB82-22C0-4047-AB95-5A918E1A50A2> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663> ;
    emt:ConductingEquipment.ToConnectivityNode <8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "373AEB82-22C0-4047-AB95-5A918E1A50A2"^^cim:String ;
    cim:IdentifiedObject.name "24386_SW"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "561000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-553000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "704000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "32101999.999999996"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "3210000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<38FAEEED-295D-422D-BBFB-A936BAC3B544> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <97E1F271-AF11-4000-BBF0-983702B63093> ;
    emt:ConductingEquipment.ToConnectivityNode <97E1F271-AF11-4000-BBF0-983702B63093> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "38FAEEED-295D-422D-BBFB-A936BAC3B544"^^cim:String ;
    cim:IdentifiedObject.name "10322_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "360000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-360000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "520000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-3332000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "638000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<3D25A0AC-93BA-4539-A9C6-D117675566B9> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <943353E5-1967-4969-A4A0-A7BA6F7D2003> ;
    emt:ConductingEquipment.ToConnectivityNode <943353E5-1967-4969-A4A0-A7BA6F7D2003> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3D25A0AC-93BA-4539-A9C6-D117675566B9"^^cim:String ;
    cim:IdentifiedObject.name "62351_H"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "347000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-347000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1040400000.0000001"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "49769000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "2671000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<44E5B53C-9ECB-44AA-B82B-4D47959EA803> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <F134AC5C-232E-492E-ADAB-B2A31E0CF268> ;
    emt:ConductingEquipment.ToConnectivityNode <F134AC5C-232E-492E-ADAB-B2A31E0CF268> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44E5B53C-9ECB-44AA-B82B-4D47959EA803"^^cim:String ;
    cim:IdentifiedObject.name "70312_P"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "175000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-175000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "123300000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "175000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "509000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <18A00303-84DB-4047-B313-6CD011FBE2D7> ;
    emt:ConductingEquipment.ToConnectivityNode <18A00303-84DB-4047-B313-6CD011FBE2D7> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B"^^cim:String ;
    cim:IdentifiedObject.name "3932_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "1150000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-500000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1355000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-242757000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1426000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<4F384DF6-8463-4AEC-AC4E-A9CD7459C744> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <857C0E05-0922-4444-AD8F-6C960BF2AFDE> ;
    emt:ConductingEquipment.ToConnectivityNode <857C0E05-0922-4444-AD8F-6C960BF2AFDE> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4F384DF6-8463-4AEC-AC4E-A9CD7459C744"^^cim:String ;
    cim:IdentifiedObject.name "5032_C"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "2977000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-2977000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "3646800000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "410280000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "13039000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<4FB6238E-C3B7-475E-800E-8AE8BC3419E4> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <36F16DA2-9EB5-44C2-878F-77522790962C> ;
    emt:ConductingEquipment.ToConnectivityNode <36F16DA2-9EB5-44C2-878F-77522790962C> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4FB6238E-C3B7-475E-800E-8AE8BC3419E4"^^cim:String ;
    cim:IdentifiedObject.name "61322_H"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "1072000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-1072000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1992599000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-387445000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "2541000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<5C0AB230-4955-420C-B122-606D2E186509> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <8ABE6F3D-D003-4DBC-AF30-40E421808CC9> ;
    emt:ConductingEquipment.ToConnectivityNode <8ABE6F3D-D003-4DBC-AF30-40E421808CC9> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C0AB230-4955-420C-B122-606D2E186509"^^cim:String ;
    cim:IdentifiedObject.name "64333_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-50000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "75000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "50000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "152000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<6203B692-2818-44F0-9C3D-AEDE41046CB9> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <6A198E0E-6B24-486D-AC8B-5884B9B6A2D1> ;
    emt:ConductingEquipment.ToConnectivityNode <6A198E0E-6B24-486D-AC8B-5884B9B6A2D1> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6203B692-2818-44F0-9C3D-AEDE41046CB9"^^cim:String ;
    cim:IdentifiedObject.name "2431_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "800000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-800000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "500000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-46886000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1666000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<632BFB1E-1CAF-4C90-B72B-99A09822DC9E> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <F752205C-06F4-4F9B-BC5E-889484D4D829> ;
    emt:ConductingEquipment.ToConnectivityNode <F752205C-06F4-4F9B-BC5E-889484D4D829> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "632BFB1E-1CAF-4C90-B72B-99A09822DC9E"^^cim:String ;
    cim:IdentifiedObject.name "32343_NW"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "150000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-110000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1021000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "118878000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1740000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<687FEC01-0CB4-4C38-B62C-A596C142EAC1> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <DACB9710-E19C-497E-90D4-0FE315892F20> ;
    emt:ConductingEquipment.ToConnectivityNode <DACB9710-E19C-497E-90D4-0FE315892F20> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "687FEC01-0CB4-4C38-B62C-A596C142EAC1"^^cim:String ;
    cim:IdentifiedObject.name "41312_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "120000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-120000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "555300000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "120000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "790000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <147CE145-1395-4D55-9219-58B73AE92931> ;
    emt:ConductingEquipment.ToConnectivityNode <147CE145-1395-4D55-9219-58B73AE92931> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC"^^cim:String ;
    cim:IdentifiedObject.name "40311_H"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "489000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-489000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "313199000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-168528000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "952000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<7A396E4E-4622-48F3-8F8A-EABFF42D48FC> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <53647398-BFD8-4523-B95C-1BB0671D4990> ;
    emt:ConductingEquipment.ToConnectivityNode <53647398-BFD8-4523-B95C-1BB0671D4990> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A396E4E-4622-48F3-8F8A-EABFF42D48FC"^^cim:String ;
    cim:IdentifiedObject.name "2434_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "500000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-500000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "500000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-337252000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1489000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<83D9FDF1-14C0-4166-A888-E8B1E2F5568A> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <955EC56D-EE7C-48D0-BF5F-A759F87EEEE8> ;
    emt:ConductingEquipment.ToConnectivityNode <955EC56D-EE7C-48D0-BF5F-A759F87EEEE8> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83D9FDF1-14C0-4166-A888-E8B1E2F5568A"^^cim:String ;
    cim:IdentifiedObject.name "38351_NG"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "662000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-479000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "229000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "28865000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "2025000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<8A039042-3032-48F3-89C2-C3B9AF7BA294> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <7335F2AF-DC48-4F59-9863-65B52FEAF5E3> ;
    emt:ConductingEquipment.ToConnectivityNode <7335F2AF-DC48-4F59-9863-65B52FEAF5E3> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A039042-3032-48F3-89C2-C3B9AF7BA294"^^cim:String ;
    cim:IdentifiedObject.name "50324_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "271000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-271000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "331200000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "271000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "541000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<A24C3D41-01FA-47BF-9121-5E4DFC98020D> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <5E16187D-2C09-4F03-9727-DBF6998F7301> ;
    emt:ConductingEquipment.ToConnectivityNode <5E16187D-2C09-4F03-9727-DBF6998F7301> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A24C3D41-01FA-47BF-9121-5E4DFC98020D"^^cim:String ;
    cim:IdentifiedObject.name "10342_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "800000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-800000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1598000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "262628000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1682000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0> ;
    emt:ConductingEquipment.ToConnectivityNode <A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A7A581D7-7D90-4482-97CF-5D7F86AA3CBC"^^cim:String ;
    cim:IdentifiedObject.name "21301_G"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "200000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-200000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "404000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "28722000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "586000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<A8D7873B-ADAF-41AA-9692-524EC02622D2> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <F4842FD9-A311-429E-9DD8-C690AAFF3D2D> ;
    emt:ConductingEquipment.ToConnectivityNode <F4842FD9-A311-429E-9DD8-C690AAFF3D2D> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A8D7873B-ADAF-41AA-9692-524EC02622D2"^^cim:String ;
    cim:IdentifiedObject.name "63331_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "350000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-350000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "919800000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "330576000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1489000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<B6207005-DA5B-4103-B0F3-72835F63919D> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <3763E40B-1EFE-4465-9F02-6A5AC9942BAC> ;
    emt:ConductingEquipment.ToConnectivityNode <3763E40B-1EFE-4465-9F02-6A5AC9942BAC> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B6207005-DA5B-4103-B0F3-72835F63919D"^^cim:String ;
    cim:IdentifiedObject.name "4035_C"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "255000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-255000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "173700000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-122614000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "642000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <F1B582F0-E57A-49D7-AB68-B6D1227D86B0> ;
    emt:ConductingEquipment.ToConnectivityNode <F1B582F0-E57A-49D7-AB68-B6D1227D86B0> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE"^^cim:String ;
    cim:IdentifiedObject.name "40312_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "250000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-250000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "140400000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-168528000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "427000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<B957EEB8-A9B6-4DCC-B5EE-6212E7471475> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF> ;
    emt:ConductingEquipment.ToConnectivityNode <E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B957EEB8-A9B6-4DCC-B5EE-6212E7471475"^^cim:String ;
    cim:IdentifiedObject.name "2533_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "1100000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-820000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1899000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "127613000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1999000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<B9C474A4-20FB-46F9-AC85-63AB9BD8953D> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <5155EE0A-35A0-4344-9337-D95F82A3790C> ;
    emt:ConductingEquipment.ToConnectivityNode <5155EE0A-35A0-4344-9337-D95F82A3790C> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9C474A4-20FB-46F9-AC85-63AB9BD8953D"^^cim:String ;
    cim:IdentifiedObject.name "40392_W"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "500000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-500000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "712800000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "380224000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1290000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<BF6F6444-1DE1-401A-B765-A259CD0CF238> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <6C0BC444-C79D-4469-85F0-EAB03F1C8AE4> ;
    emt:ConductingEquipment.ToConnectivityNode <6C0BC444-C79D-4469-85F0-EAB03F1C8AE4> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BF6F6444-1DE1-401A-B765-A259CD0CF238"^^cim:String ;
    cim:IdentifiedObject.name "13332_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "1300000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-1300000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1266000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "217320000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "2423000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <4169AF9F-F9A1-417F-9DF6-4B5784F67E95> ;
    emt:ConductingEquipment.ToConnectivityNode <4169AF9F-F9A1-417F-9DF6-4B5784F67E95> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6"^^cim:String ;
    cim:IdentifiedObject.name "42321_H"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "287000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-287000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "222300000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "-3607000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "558000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<CA871A00-9F70-4D31-AEC5-EFB3296A76B2> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <102CD2DF-637E-4548-B0BB-ABD45F27F20C> ;
    emt:ConductingEquipment.ToConnectivityNode <102CD2DF-637E-4548-B0BB-ABD45F27F20C> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA871A00-9F70-4D31-AEC5-EFB3296A76B2"^^cim:String ;
    cim:IdentifiedObject.name "6533_C"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "1924000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-1924000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1318501000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "78734000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "3276000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<CC1AE9F2-53FA-4B6E-A112-23575D3068CA> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <AA4C4D15-1154-44C4-ACB8-807E4C780891> ;
    emt:ConductingEquipment.ToConnectivityNode <AA4C4D15-1154-44C4-ACB8-807E4C780891> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC1AE9F2-53FA-4B6E-A112-23575D3068CA"^^cim:String ;
    cim:IdentifiedObject.name "70321_G"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "489000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-489000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "861300000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "22012000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "1483000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<CC36B47D-4F32-467B-B70C-7E679B464D07> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <8F673B50-A017-40E2-B117-39BB870E7F0F> ;
    emt:ConductingEquipment.ToConnectivityNode <8F673B50-A017-40E2-B117-39BB870E7F0F> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC36B47D-4F32-467B-B70C-7E679B464D07"^^cim:String ;
    cim:IdentifiedObject.name "3933_CG"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "363000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-82000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "404880000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "88652000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "865000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<DD65D878-1509-4A70-A06F-6C296E3CAD81> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <3D4179C5-62E8-40A0-8992-F843E3D2D67B> ;
    emt:ConductingEquipment.ToConnectivityNode <3D4179C5-62E8-40A0-8992-F843E3D2D67B> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD65D878-1509-4A70-A06F-6C296E3CAD81"^^cim:String ;
    cim:IdentifiedObject.name "2631_S"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "350000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-350000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "232000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "32063000.000000004"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "520000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<DFD7DD7B-9E20-4646-8479-B5EB6730658D> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <0E2C7500-C16B-46D9-9547-B219CF13FE06> ;
    emt:ConductingEquipment.ToConnectivityNode <0E2C7500-C16B-46D9-9547-B219CF13FE06> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DFD7DD7B-9E20-4646-8479-B5EB6730658D"^^cim:String ;
    cim:IdentifiedObject.name "65331_G"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "880000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-880000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1213201000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "78734000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "3239000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<E2CC7772-2363-4D4C-8679-D37085C36BE3> a cim:PowerElectronicsConnection ;
    emt:ConductingEquipment.FromConnectivityNode <1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174> ;
    emt:ConductingEquipment.ToConnectivityNode <1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174> ;
    cim:ConductingEquipment.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2CC7772-2363-4D4C-8679-D37085C36BE3"^^cim:String ;
    cim:IdentifiedObject.name "24382_RG"^^cim:String ;
    cim:PowerElectronicsConnection.maxIFault "1.2"^^cim:PU ;
    cim:PowerElectronicsConnection.maxQ "1902000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.minQ "-1168000000.0"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.p "1195999000.0"^^cim:ActivePower ;
    cim:PowerElectronicsConnection.q "32101999.999999996"^^cim:ReactivePower ;
    cim:PowerElectronicsConnection.ratedS "5451000000.0"^^cim:ApparentPower ;
    cim:PowerElectronicsConnection.ratedU "20000.0"^^cim:Voltage .

<10116806-452D-4FF6-8A1C-46FDB62215DE> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4F384DF6-8463-4AEC-AC4E-A9CD7459C744"^^cim:String ;
    cim:IdentifiedObject.name "5032_C"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <4F384DF6-8463-4AEC-AC4E-A9CD7459C744> ;
    cim:PowerElectronicsUnit.maxP "13039000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<1094C37E-3437-43EE-8935-34D7F9028326> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC1AE9F2-53FA-4B6E-A112-23575D3068CA"^^cim:String ;
    cim:IdentifiedObject.name "70321_G"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <CC1AE9F2-53FA-4B6E-A112-23575D3068CA> ;
    cim:PowerElectronicsUnit.maxP "1483000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<15FF19A2-E9C0-4D24-A5A2-80D886C20BB9> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA871A00-9F70-4D31-AEC5-EFB3296A76B2"^^cim:String ;
    cim:IdentifiedObject.name "6533_C"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <CA871A00-9F70-4D31-AEC5-EFB3296A76B2> ;
    cim:PowerElectronicsUnit.maxP "3276000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<19E699DD-B0D4-4B30-AA91-1458C3C9562F> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA"^^cim:String ;
    cim:IdentifiedObject.name "61324_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA> ;
    cim:PowerElectronicsUnit.maxP "973000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<206DB4EC-B828-4C62-A41C-158DDF0FDA3D> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C0AB230-4955-420C-B122-606D2E186509"^^cim:String ;
    cim:IdentifiedObject.name "64333_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <5C0AB230-4955-420C-B122-606D2E186509> ;
    cim:PowerElectronicsUnit.maxP "152000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<28CB662F-9954-4743-85DB-56734B293AB9> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B957EEB8-A9B6-4DCC-B5EE-6212E7471475"^^cim:String ;
    cim:IdentifiedObject.name "2533_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <B957EEB8-A9B6-4DCC-B5EE-6212E7471475> ;
    cim:PowerElectronicsUnit.maxP "1999000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<30E0925C-F6E9-4AB7-BE98-E5DA15624C92> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC36B47D-4F32-467B-B70C-7E679B464D07"^^cim:String ;
    cim:IdentifiedObject.name "3933_CG"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <CC36B47D-4F32-467B-B70C-7E679B464D07> ;
    cim:PowerElectronicsUnit.maxP "865000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<3BA327C4-2779-4326-904F-DFC9B50C5126> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DFD7DD7B-9E20-4646-8479-B5EB6730658D"^^cim:String ;
    cim:IdentifiedObject.name "65331_G"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <DFD7DD7B-9E20-4646-8479-B5EB6730658D> ;
    cim:PowerElectronicsUnit.maxP "3239000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<41B33EEE-356A-4C65-B6FB-3D2E1B62F761> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC"^^cim:String ;
    cim:IdentifiedObject.name "40311_H"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC> ;
    cim:PowerElectronicsUnit.maxP "952000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<6A8FDCA4-1040-4C57-A322-B98D57A4702D> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "632BFB1E-1CAF-4C90-B72B-99A09822DC9E"^^cim:String ;
    cim:IdentifiedObject.name "32343_NW"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <632BFB1E-1CAF-4C90-B72B-99A09822DC9E> ;
    cim:PowerElectronicsUnit.maxP "1740000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<6B0CEAA5-2750-4D97-B4F6-A9DA5E62C9E0> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F800CC6-DBBC-4876-93F7-6C54FC1706A9"^^cim:String ;
    cim:IdentifiedObject.name "39331_NB"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <2F800CC6-DBBC-4876-93F7-6C54FC1706A9> ;
    cim:PowerElectronicsUnit.maxP "345000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<A290D0E1-8805-4456-BDAD-8A2CA1AE796B> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3D25A0AC-93BA-4539-A9C6-D117675566B9"^^cim:String ;
    cim:IdentifiedObject.name "62351_H"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <3D25A0AC-93BA-4539-A9C6-D117675566B9> ;
    cim:PowerElectronicsUnit.maxP "2671000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<A4C7E85F-EE5A-4DB0-A767-366EC95D38F2> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6"^^cim:String ;
    cim:IdentifiedObject.name "42321_H"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6> ;
    cim:PowerElectronicsUnit.maxP "558000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<A7233448-83C0-4D06-84B7-2B31814AC3C4> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD65D878-1509-4A70-A06F-6C296E3CAD81"^^cim:String ;
    cim:IdentifiedObject.name "2631_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <DD65D878-1509-4A70-A06F-6C296E3CAD81> ;
    cim:PowerElectronicsUnit.maxP "520000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<B685B28A-3BAA-445C-B00F-89D5CE74C4FC> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4FB6238E-C3B7-475E-800E-8AE8BC3419E4"^^cim:String ;
    cim:IdentifiedObject.name "61322_H"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <4FB6238E-C3B7-475E-800E-8AE8BC3419E4> ;
    cim:PowerElectronicsUnit.maxP "2541000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<CB7BEC05-B021-40BD-8B42-42D875E929E5> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44E5B53C-9ECB-44AA-B82B-4D47959EA803"^^cim:String ;
    cim:IdentifiedObject.name "70312_P"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <44E5B53C-9ECB-44AA-B82B-4D47959EA803> ;
    cim:PowerElectronicsUnit.maxP "509000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<D168F64E-68A1-4982-A718-9614EEAB5DC4> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83D9FDF1-14C0-4166-A888-E8B1E2F5568A"^^cim:String ;
    cim:IdentifiedObject.name "38351_NG"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <83D9FDF1-14C0-4166-A888-E8B1E2F5568A> ;
    cim:PowerElectronicsUnit.maxP "2025000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<D3685297-4F7F-4B36-AA46-EA311954386B> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "687FEC01-0CB4-4C38-B62C-A596C142EAC1"^^cim:String ;
    cim:IdentifiedObject.name "41312_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <687FEC01-0CB4-4C38-B62C-A596C142EAC1> ;
    cim:PowerElectronicsUnit.maxP "790000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<D8880396-400D-42CB-9B88-6B0B63CA2D10> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B"^^cim:String ;
    cim:IdentifiedObject.name "3932_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B> ;
    cim:PowerElectronicsUnit.maxP "1426000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<DCB22F88-CB2E-416F-B737-4EF9AA04F3B9> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A8D7873B-ADAF-41AA-9692-524EC02622D2"^^cim:String ;
    cim:IdentifiedObject.name "63331_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <A8D7873B-ADAF-41AA-9692-524EC02622D2> ;
    cim:PowerElectronicsUnit.maxP "1489000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<E468F3A9-E595-4144-A1D9-4C32CC9F6857> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A039042-3032-48F3-89C2-C3B9AF7BA294"^^cim:String ;
    cim:IdentifiedObject.name "50324_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <8A039042-3032-48F3-89C2-C3B9AF7BA294> ;
    cim:PowerElectronicsUnit.maxP "541000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<EFD0BD3E-63BB-4BBA-94E2-93AF1A6B2FB3> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9C474A4-20FB-46F9-AC85-63AB9BD8953D"^^cim:String ;
    cim:IdentifiedObject.name "40392_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <B9C474A4-20FB-46F9-AC85-63AB9BD8953D> ;
    cim:PowerElectronicsUnit.maxP "1290000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<F6153651-E93B-46BA-9B5E-E53D424B7E9A> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AD433ED-DD36-4694-B77D-A6DABC00AC5A"^^cim:String ;
    cim:IdentifiedObject.name "34331_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <0AD433ED-DD36-4694-B77D-A6DABC00AC5A> ;
    cim:PowerElectronicsUnit.maxP "1426000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<F683660D-3F13-46A6-9E0C-D134D1BABEB7> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE"^^cim:String ;
    cim:IdentifiedObject.name "40312_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE> ;
    cim:PowerElectronicsUnit.maxP "427000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<FF7087D5-4BAF-42E0-9A90-B3EF40E6B8EF> a cim:PhotoVoltaicUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B6207005-DA5B-4103-B0F3-72835F63919D"^^cim:String ;
    cim:IdentifiedObject.name "4035_C"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <B6207005-DA5B-4103-B0F3-72835F63919D> ;
    cim:PowerElectronicsUnit.maxP "642000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<11B60583-0D95-4A7D-8C6A-55F1ADFC9319> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "229F16F4-E9E5-485E-9898-1A1073972A95"^^cim:String ;
    cim:IdentifiedObject.name "2332_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <229F16F4-E9E5-485E-9898-1A1073972A95> ;
    cim:PowerElectronicsUnit.maxP "1333000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<14B07A59-B1F3-436A-887D-067D412272E0> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BF6F6444-1DE1-401A-B765-A259CD0CF238"^^cim:String ;
    cim:IdentifiedObject.name "13332_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <BF6F6444-1DE1-401A-B765-A259CD0CF238> ;
    cim:PowerElectronicsUnit.maxP "2423000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<1D60A2D9-3848-4FB1-A2D7-C6CB6A1BEACD> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "373AEB82-22C0-4047-AB95-5A918E1A50A2"^^cim:String ;
    cim:IdentifiedObject.name "24386_SW"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <373AEB82-22C0-4047-AB95-5A918E1A50A2> ;
    cim:PowerElectronicsUnit.maxP "3210000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<A3B8CB91-70C1-4475-887A-415E554018F3> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09FE45DC-C52E-4A01-AACE-76803A611668"^^cim:String ;
    cim:IdentifiedObject.name "2439_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <09FE45DC-C52E-4A01-AACE-76803A611668> ;
    cim:PowerElectronicsUnit.maxP "1666000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<B67DA0B3-0962-4DCD-859A-5FA6BE2730E0> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6203B692-2818-44F0-9C3D-AEDE41046CB9"^^cim:String ;
    cim:IdentifiedObject.name "2431_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <6203B692-2818-44F0-9C3D-AEDE41046CB9> ;
    cim:PowerElectronicsUnit.maxP "1666000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<BA42C8B6-09B9-4DD6-A476-FBE8A0F1895C> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A7A581D7-7D90-4482-97CF-5D7F86AA3CBC"^^cim:String ;
    cim:IdentifiedObject.name "21301_G"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> ;
    cim:PowerElectronicsUnit.maxP "586000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<BB671C4C-0989-408C-A0FA-4D73B791D438> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A396E4E-4622-48F3-8F8A-EABFF42D48FC"^^cim:String ;
    cim:IdentifiedObject.name "2434_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <7A396E4E-4622-48F3-8F8A-EABFF42D48FC> ;
    cim:PowerElectronicsUnit.maxP "1489000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<D453BF92-CEA2-4DF1-9E9F-3888172BA4CD> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A24C3D41-01FA-47BF-9121-5E4DFC98020D"^^cim:String ;
    cim:IdentifiedObject.name "10342_W"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <A24C3D41-01FA-47BF-9121-5E4DFC98020D> ;
    cim:PowerElectronicsUnit.maxP "1682000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<DBB2A73E-DF7F-4459-8180-44AAE5258496> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "38FAEEED-295D-422D-BBFB-A936BAC3B544"^^cim:String ;
    cim:IdentifiedObject.name "10322_S"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <38FAEEED-295D-422D-BBFB-A936BAC3B544> ;
    cim:PowerElectronicsUnit.maxP "638000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<E4A46B51-4FE5-4A21-9288-A267B6D2CE59> a cim:PowerElectronicsWindUnit ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2CC7772-2363-4D4C-8679-D37085C36BE3"^^cim:String ;
    cim:IdentifiedObject.name "24382_RG"^^cim:String ;
    cim:PowerElectronicsUnit.PowerElectronicsConnection <E2CC7772-2363-4D4C-8679-D37085C36BE3> ;
    cim:PowerElectronicsUnit.maxP "5451000000.0"^^cim:ActivePower ;
    cim:PowerElectronicsUnit.minP "0.0"^^cim:ActivePower .

<0AF9E5A3-C978-4B43-924D-8FEB36355BF3> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AF9E5A3-C978-4B43-924D-8FEB36355BF3"^^cim:String ;
    cim:IdentifiedObject.name "40392_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B9C474A4-20FB-46F9-AC85-63AB9BD8953D> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<0CCF6B67-F650-40E9-A602-666C5138DAE9> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CCF6B67-F650-40E9-A602-666C5138DAE9"^^cim:String ;
    cim:IdentifiedObject.name "65331_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <DFD7DD7B-9E20-4646-8479-B5EB6730658D> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<0E572257-C3AC-4FEA-BE09-47962681DE4F> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E572257-C3AC-4FEA-BE09-47962681DE4F"^^cim:String ;
    cim:IdentifiedObject.name "42321_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<10184920-3A74-45AF-9229-B9C160495966> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "10184920-3A74-45AF-9229-B9C160495966"^^cim:String ;
    cim:IdentifiedObject.name "2631_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <DD65D878-1509-4A70-A06F-6C296E3CAD81> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<123678DB-052A-4537-B271-F922AFF5222C> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "123678DB-052A-4537-B271-F922AFF5222C"^^cim:String ;
    cim:IdentifiedObject.name "62351_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <3D25A0AC-93BA-4539-A9C6-D117675566B9> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<1AE1092D-4F40-410E-9CCD-CF434BC36D5E> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1AE1092D-4F40-410E-9CCD-CF434BC36D5E"^^cim:String ;
    cim:IdentifiedObject.name "70312_P"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <44E5B53C-9ECB-44AA-B82B-4D47959EA803> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<22827547-098F-4A8C-8995-66F82A9C752A> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22827547-098F-4A8C-8995-66F82A9C752A"^^cim:String ;
    cim:IdentifiedObject.name "2439_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <09FE45DC-C52E-4A01-AACE-76803A611668> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<266B7217-9157-4B23-AB8E-4759E3EAC632> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "266B7217-9157-4B23-AB8E-4759E3EAC632"^^cim:String ;
    cim:IdentifiedObject.name "40311_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<2A041E84-E8FF-4425-863B-9349431302FB> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A041E84-E8FF-4425-863B-9349431302FB"^^cim:String ;
    cim:IdentifiedObject.name "21301_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<37800AA3-13F3-46F6-895D-F0ACFD6B744A> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37800AA3-13F3-46F6-895D-F0ACFD6B744A"^^cim:String ;
    cim:IdentifiedObject.name "38351_NG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <83D9FDF1-14C0-4166-A888-E8B1E2F5568A> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<37DB5809-097F-41BC-95DE-0B30CE0D80F5> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37DB5809-097F-41BC-95DE-0B30CE0D80F5"^^cim:String ;
    cim:IdentifiedObject.name "34331_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <0AD433ED-DD36-4694-B77D-A6DABC00AC5A> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<38623986-CC41-454E-B61B-25D3E16CA948> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "38623986-CC41-454E-B61B-25D3E16CA948"^^cim:String ;
    cim:IdentifiedObject.name "2434_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <7A396E4E-4622-48F3-8F8A-EABFF42D48FC> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<3C7D34EF-608D-4709-AAF9-F102F6665C31> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C7D34EF-608D-4709-AAF9-F102F6665C31"^^cim:String ;
    cim:IdentifiedObject.name "61324_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<42A08419-16D8-4A36-A6C4-63DC2491B81F> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "42A08419-16D8-4A36-A6C4-63DC2491B81F"^^cim:String ;
    cim:IdentifiedObject.name "41312_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <687FEC01-0CB4-4C38-B62C-A596C142EAC1> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<49B6726F-D9FF-468E-8872-7C59926CD4E6> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "49B6726F-D9FF-468E-8872-7C59926CD4E6"^^cim:String ;
    cim:IdentifiedObject.name "70321_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CC1AE9F2-53FA-4B6E-A112-23575D3068CA> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<54009BB4-777B-4DF1-88DE-45CCB27CB3FD> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "54009BB4-777B-4DF1-88DE-45CCB27CB3FD"^^cim:String ;
    cim:IdentifiedObject.name "64333_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <5C0AB230-4955-420C-B122-606D2E186509> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<58CCBEA7-ADBE-4E10-858F-1ACB9BF0D825> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58CCBEA7-ADBE-4E10-858F-1ACB9BF0D825"^^cim:String ;
    cim:IdentifiedObject.name "24386_SW"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <373AEB82-22C0-4047-AB95-5A918E1A50A2> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<5B038687-3A90-4378-BED7-B3AC4FF8B159> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B038687-3A90-4378-BED7-B3AC4FF8B159"^^cim:String ;
    cim:IdentifiedObject.name "32343_NW"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <632BFB1E-1CAF-4C90-B72B-99A09822DC9E> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<67D6075C-03DB-4FDC-9F9A-77564A4BCB28> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67D6075C-03DB-4FDC-9F9A-77564A4BCB28"^^cim:String ;
    cim:IdentifiedObject.name "3932_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<67E9ECC1-6ADF-428E-88C5-79A2F9D7B7F5> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67E9ECC1-6ADF-428E-88C5-79A2F9D7B7F5"^^cim:String ;
    cim:IdentifiedObject.name "61322_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4FB6238E-C3B7-475E-800E-8AE8BC3419E4> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<68F520B5-977F-42AD-9E30-A0F81FFB07F0> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68F520B5-977F-42AD-9E30-A0F81FFB07F0"^^cim:String ;
    cim:IdentifiedObject.name "10322_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <38FAEEED-295D-422D-BBFB-A936BAC3B544> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<79A500D6-6D21-4BB2-8395-43321BBD261E> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "79A500D6-6D21-4BB2-8395-43321BBD261E"^^cim:String ;
    cim:IdentifiedObject.name "3933_CG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CC36B47D-4F32-467B-B70C-7E679B464D07> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<809924E6-079E-4D8B-84B3-E296C53183F2> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "809924E6-079E-4D8B-84B3-E296C53183F2"^^cim:String ;
    cim:IdentifiedObject.name "13332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <BF6F6444-1DE1-401A-B765-A259CD0CF238> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<84AF614D-49A4-4AF2-8216-FA8DB7C56E71> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "84AF614D-49A4-4AF2-8216-FA8DB7C56E71"^^cim:String ;
    cim:IdentifiedObject.name "2533_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B957EEB8-A9B6-4DCC-B5EE-6212E7471475> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<858B0F62-C966-4CA7-A5CD-2382BF94CB97> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "858B0F62-C966-4CA7-A5CD-2382BF94CB97"^^cim:String ;
    cim:IdentifiedObject.name "5032_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4F384DF6-8463-4AEC-AC4E-A9CD7459C744> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<8E6CECBF-E342-4ABF-BF47-DE183AA130A9> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E6CECBF-E342-4ABF-BF47-DE183AA130A9"^^cim:String ;
    cim:IdentifiedObject.name "2332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <229F16F4-E9E5-485E-9898-1A1073972A95> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<974EBE8B-9B2C-4D61-A332-201AC787C3EE> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "974EBE8B-9B2C-4D61-A332-201AC787C3EE"^^cim:String ;
    cim:IdentifiedObject.name "24382_RG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <E2CC7772-2363-4D4C-8679-D37085C36BE3> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<9B4A474F-83A0-42E7-B218-24E06C645BC9> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9B4A474F-83A0-42E7-B218-24E06C645BC9"^^cim:String ;
    cim:IdentifiedObject.name "40312_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<B3F597C4-A5D2-40B5-ACB8-FFBD3AA2DF37> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B3F597C4-A5D2-40B5-ACB8-FFBD3AA2DF37"^^cim:String ;
    cim:IdentifiedObject.name "4035_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B6207005-DA5B-4103-B0F3-72835F63919D> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<BBBBE1F7-6988-4D09-A2D2-E0F99483917F> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BBBBE1F7-6988-4D09-A2D2-E0F99483917F"^^cim:String ;
    cim:IdentifiedObject.name "10342_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A24C3D41-01FA-47BF-9121-5E4DFC98020D> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<D1FBB0A0-022C-434D-836F-6FF6497E9C21> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D1FBB0A0-022C-434D-836F-6FF6497E9C21"^^cim:String ;
    cim:IdentifiedObject.name "39331_NB"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <2F800CC6-DBBC-4876-93F7-6C54FC1706A9> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<D9819D03-5547-4E3D-909D-45CFC2BE4057> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D9819D03-5547-4E3D-909D-45CFC2BE4057"^^cim:String ;
    cim:IdentifiedObject.name "50324_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <8A039042-3032-48F3-89C2-C3B9AF7BA294> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<F01AF711-BA03-45BA-8F20-0E96A35B08D3> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F01AF711-BA03-45BA-8F20-0E96A35B08D3"^^cim:String ;
    cim:IdentifiedObject.name "2431_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <6203B692-2818-44F0-9C3D-AEDE41046CB9> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<F0749FE2-361A-4BEF-91B6-2E5303570B67> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0749FE2-361A-4BEF-91B6-2E5303570B67"^^cim:String ;
    cim:IdentifiedObject.name "63331_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A8D7873B-ADAF-41AA-9692-524EC02622D2> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<F78CB630-0949-4D24-8C6C-3A0DD680FF3C> a cim:WeccREECA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F78CB630-0949-4D24-8C6C-3A0DD680FF3C"^^cim:String ;
    cim:IdentifiedObject.name "6533_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CA871A00-9F70-4D31-AEC5-EFB3296A76B2> ;
    cim:WeccREECA.dPmax "999.0"^^cim:PU ;
    cim:WeccREECA.dPmin "-999.0"^^cim:PU ;
    cim:WeccREECA.db1 "-0.05"^^cim:PU ;
    cim:WeccREECA.db2 "0.05"^^cim:PU ;
    cim:WeccREECA.imax "1.2"^^cim:PU ;
    cim:WeccREECA.iqfrz "0.05"^^cim:PU ;
    cim:WeccREECA.iqh1 "1.05"^^cim:PU ;
    cim:WeccREECA.iql1 "-1.05"^^cim:PU ;
    cim:WeccREECA.kqi "0.1"^^cim:PU ;
    cim:WeccREECA.kqp "0.1"^^cim:PU ;
    cim:WeccREECA.kqv "5.0"^^cim:PU ;
    cim:WeccREECA.kvi "1.0"^^cim:PU ;
    cim:WeccREECA.kvp "5.0"^^cim:PU ;
    cim:WeccREECA.pFlag "true"^^cim:Boolean ;
    cim:WeccREECA.pfFlag "false"^^cim:Boolean ;
    cim:WeccREECA.pmax "1.0"^^cim:PU ;
    cim:WeccREECA.pmin "0.0"^^cim:PU ;
    cim:WeccREECA.pqFlag "false"^^cim:Boolean ;
    cim:WeccREECA.qFlag "true"^^cim:Boolean ;
    cim:WeccREECA.qmax "0.7"^^cim:PU ;
    cim:WeccREECA.qmin "-0.7"^^cim:PU ;
    cim:WeccREECA.thld "0.0"^^cim:Seconds ;
    cim:WeccREECA.thld2 "0.0"^^cim:Seconds ;
    cim:WeccREECA.tiq "0.015"^^cim:Seconds ;
    cim:WeccREECA.tp "0.05"^^cim:Seconds ;
    cim:WeccREECA.tpord "0.03"^^cim:Seconds ;
    cim:WeccREECA.trv "0.03"^^cim:Seconds ;
    cim:WeccREECA.vFlag "true"^^cim:Boolean ;
    cim:WeccREECA.vdi1i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi1i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi1v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi1v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi1v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i1 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i2 "1.0"^^cim:PU ;
    cim:WeccREECA.vdi2i3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2i4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v1 "-1.0"^^cim:PU ;
    cim:WeccREECA.vdi2v2 "2.0"^^cim:PU ;
    cim:WeccREECA.vdi2v3 "0.0"^^cim:PU ;
    cim:WeccREECA.vdi2v4 "0.0"^^cim:PU ;
    cim:WeccREECA.vdip "0.87"^^cim:PU ;
    cim:WeccREECA.vmax "1.07"^^cim:PU ;
    cim:WeccREECA.vmin "0.9"^^cim:PU ;
    cim:WeccREECA.vref0 "1.0"^^cim:PU ;
    cim:WeccREECA.vref1 "0.0"^^cim:PU ;
    cim:WeccREECA.vup "1.15"^^cim:PU .

<007430CB-CED4-4A71-A3C7-2E14573E634B> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "007430CB-CED4-4A71-A3C7-2E14573E634B"^^cim:String ;
    cim:IdentifiedObject.name "50324_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <8A039042-3032-48F3-89C2-C3B9AF7BA294> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<0F652EDF-7D69-4AFA-85F3-6F09BC5D7DE4> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0F652EDF-7D69-4AFA-85F3-6F09BC5D7DE4"^^cim:String ;
    cim:IdentifiedObject.name "61322_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4FB6238E-C3B7-475E-800E-8AE8BC3419E4> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<0FC3BF76-32A8-4340-8ECA-9CE645DC17BE> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0FC3BF76-32A8-4340-8ECA-9CE645DC17BE"^^cim:String ;
    cim:IdentifiedObject.name "40312_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<107319BF-024D-462A-87CA-7C00A3DA7365> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "107319BF-024D-462A-87CA-7C00A3DA7365"^^cim:String ;
    cim:IdentifiedObject.name "2631_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <DD65D878-1509-4A70-A06F-6C296E3CAD81> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<257FB737-BBC1-426A-9D69-C65D669E51D2> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "257FB737-BBC1-426A-9D69-C65D669E51D2"^^cim:String ;
    cim:IdentifiedObject.name "70321_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CC1AE9F2-53FA-4B6E-A112-23575D3068CA> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<2889F383-7852-428F-8801-9632E32A8AFA> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2889F383-7852-428F-8801-9632E32A8AFA"^^cim:String ;
    cim:IdentifiedObject.name "65331_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <DFD7DD7B-9E20-4646-8479-B5EB6730658D> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<28964565-4DC1-4005-B6EC-C6225241E508> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "28964565-4DC1-4005-B6EC-C6225241E508"^^cim:String ;
    cim:IdentifiedObject.name "61324_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<343B6958-D6B1-44DD-B1DE-DE6747B7BC29> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "343B6958-D6B1-44DD-B1DE-DE6747B7BC29"^^cim:String ;
    cim:IdentifiedObject.name "13332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <BF6F6444-1DE1-401A-B765-A259CD0CF238> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<39277D50-9733-4423-AE6A-D31C09EE18EE> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "39277D50-9733-4423-AE6A-D31C09EE18EE"^^cim:String ;
    cim:IdentifiedObject.name "2439_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <09FE45DC-C52E-4A01-AACE-76803A611668> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<45039179-1207-4906-8C19-552A1BF38794> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "45039179-1207-4906-8C19-552A1BF38794"^^cim:String ;
    cim:IdentifiedObject.name "5032_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4F384DF6-8463-4AEC-AC4E-A9CD7459C744> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<4E79338A-4D57-40B1-937C-CB2099C09F11> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E79338A-4D57-40B1-937C-CB2099C09F11"^^cim:String ;
    cim:IdentifiedObject.name "62351_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <3D25A0AC-93BA-4539-A9C6-D117675566B9> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<4ECE3EFD-8AA8-4DAE-AE55-046EC715C62F> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4ECE3EFD-8AA8-4DAE-AE55-046EC715C62F"^^cim:String ;
    cim:IdentifiedObject.name "38351_NG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <83D9FDF1-14C0-4166-A888-E8B1E2F5568A> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<5AFE3D73-DE68-4747-BE5A-747F8231950C> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5AFE3D73-DE68-4747-BE5A-747F8231950C"^^cim:String ;
    cim:IdentifiedObject.name "10342_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A24C3D41-01FA-47BF-9121-5E4DFC98020D> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<76CF646B-4787-46F5-A6C8-1F42877092DA> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76CF646B-4787-46F5-A6C8-1F42877092DA"^^cim:String ;
    cim:IdentifiedObject.name "40392_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B9C474A4-20FB-46F9-AC85-63AB9BD8953D> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<86372665-9790-4936-A2C4-F244DDC0FB0C> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "86372665-9790-4936-A2C4-F244DDC0FB0C"^^cim:String ;
    cim:IdentifiedObject.name "2434_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <7A396E4E-4622-48F3-8F8A-EABFF42D48FC> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<8BE4D942-62E7-4FAE-A83B-C96C5BAA03FF> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8BE4D942-62E7-4FAE-A83B-C96C5BAA03FF"^^cim:String ;
    cim:IdentifiedObject.name "2332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <229F16F4-E9E5-485E-9898-1A1073972A95> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<927DB1D6-46A9-4C9C-96C0-AA07218E366A> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "927DB1D6-46A9-4C9C-96C0-AA07218E366A"^^cim:String ;
    cim:IdentifiedObject.name "63331_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A8D7873B-ADAF-41AA-9692-524EC02622D2> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<92A5BBA2-799E-40D8-9B82-36D1BF025D6E> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "92A5BBA2-799E-40D8-9B82-36D1BF025D6E"^^cim:String ;
    cim:IdentifiedObject.name "41312_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <687FEC01-0CB4-4C38-B62C-A596C142EAC1> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<9C9D62E0-A376-4FA5-B331-2E2847E33898> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9C9D62E0-A376-4FA5-B331-2E2847E33898"^^cim:String ;
    cim:IdentifiedObject.name "40311_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<9F684C3A-4257-4039-869D-F28A88FC6B63> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F684C3A-4257-4039-869D-F28A88FC6B63"^^cim:String ;
    cim:IdentifiedObject.name "2533_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B957EEB8-A9B6-4DCC-B5EE-6212E7471475> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<A0110B29-980B-49DF-A5D6-D36D6B470E18> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A0110B29-980B-49DF-A5D6-D36D6B470E18"^^cim:String ;
    cim:IdentifiedObject.name "2431_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <6203B692-2818-44F0-9C3D-AEDE41046CB9> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<A5E13CF2-3B68-4699-A5DD-8D3ADD980BFD> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A5E13CF2-3B68-4699-A5DD-8D3ADD980BFD"^^cim:String ;
    cim:IdentifiedObject.name "70312_P"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <44E5B53C-9ECB-44AA-B82B-4D47959EA803> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<AA19D561-03B9-45E5-9286-9CAE6430BE7A> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AA19D561-03B9-45E5-9286-9CAE6430BE7A"^^cim:String ;
    cim:IdentifiedObject.name "3932_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<B19144DC-7E13-4219-B7C1-F37ED5C4A094> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B19144DC-7E13-4219-B7C1-F37ED5C4A094"^^cim:String ;
    cim:IdentifiedObject.name "4035_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B6207005-DA5B-4103-B0F3-72835F63919D> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<B42977FB-A293-4E75-92FA-1953B6A8416D> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B42977FB-A293-4E75-92FA-1953B6A8416D"^^cim:String ;
    cim:IdentifiedObject.name "10322_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <38FAEEED-295D-422D-BBFB-A936BAC3B544> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<BE75E875-A1BC-455B-8C68-A67E61DD465A> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BE75E875-A1BC-455B-8C68-A67E61DD465A"^^cim:String ;
    cim:IdentifiedObject.name "6533_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CA871A00-9F70-4D31-AEC5-EFB3296A76B2> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<C2937D90-8FF6-40DA-8CCC-E1E17F128BBB> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C2937D90-8FF6-40DA-8CCC-E1E17F128BBB"^^cim:String ;
    cim:IdentifiedObject.name "34331_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <0AD433ED-DD36-4694-B77D-A6DABC00AC5A> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<C482F098-E0C3-4C68-BC7F-0F378E6214F9> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C482F098-E0C3-4C68-BC7F-0F378E6214F9"^^cim:String ;
    cim:IdentifiedObject.name "39331_NB"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <2F800CC6-DBBC-4876-93F7-6C54FC1706A9> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<C7333781-D46D-4C09-AAD5-DEAB8679D30F> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C7333781-D46D-4C09-AAD5-DEAB8679D30F"^^cim:String ;
    cim:IdentifiedObject.name "64333_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <5C0AB230-4955-420C-B122-606D2E186509> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<CD6DED33-64DA-4AC8-A82F-C9A0D8C83851> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD6DED33-64DA-4AC8-A82F-C9A0D8C83851"^^cim:String ;
    cim:IdentifiedObject.name "24386_SW"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <373AEB82-22C0-4047-AB95-5A918E1A50A2> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<D8C1D243-F99D-4163-BD5E-B8D7E2E9AAD8> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8C1D243-F99D-4163-BD5E-B8D7E2E9AAD8"^^cim:String ;
    cim:IdentifiedObject.name "32343_NW"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <632BFB1E-1CAF-4C90-B72B-99A09822DC9E> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<DA01BAA3-BCC2-40BD-B1D5-4DD28EB0CACF> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DA01BAA3-BCC2-40BD-B1D5-4DD28EB0CACF"^^cim:String ;
    cim:IdentifiedObject.name "42321_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<E77B028C-092F-4E67-B471-284705FF7C44> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E77B028C-092F-4E67-B471-284705FF7C44"^^cim:String ;
    cim:IdentifiedObject.name "21301_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<E95D7133-857A-4CB2-B392-577F856190D8> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E95D7133-857A-4CB2-B392-577F856190D8"^^cim:String ;
    cim:IdentifiedObject.name "24382_RG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <E2CC7772-2363-4D4C-8679-D37085C36BE3> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<ED509F20-21BD-4B8D-A7DA-52616B41EDC3> a cim:WeccREGCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ED509F20-21BD-4B8D-A7DA-52616B41EDC3"^^cim:String ;
    cim:IdentifiedObject.name "3933_CG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CC36B47D-4F32-467B-B70C-7E679B464D07> ;
    cim:WeccREGCA.brkpt "0.9"^^cim:PU ;
    cim:WeccREGCA.iolim "-1.2"^^cim:PU ;
    cim:WeccREGCA.iqrmax "999.0"^^cim:PU ;
    cim:WeccREGCA.iqrmin "-999.0"^^cim:PU ;
    cim:WeccREGCA.ivpl1 "1.2"^^cim:Float ;
    cim:WeccREGCA.ivplsw "false"^^cim:Boolean ;
    cim:WeccREGCA.ivpnt0 "0.4"^^cim:PU ;
    cim:WeccREGCA.ivpnt1 "0.8"^^cim:PU ;
    cim:WeccREGCA.khv "0.7"^^cim:Float ;
    cim:WeccREGCA.rrpwr "10.0"^^cim:PU ;
    cim:WeccREGCA.tfltr "0.015"^^cim:Seconds ;
    cim:WeccREGCA.tg "0.02"^^cim:Seconds ;
    cim:WeccREGCA.volim "1.2"^^cim:PU ;
    cim:WeccREGCA.zerox "0.4"^^cim:PU .

<132B1247-2BD3-4CA2-B22E-F21B8FFE1AE2> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "132B1247-2BD3-4CA2-B22E-F21B8FFE1AE2"^^cim:String ;
    cim:IdentifiedObject.name "2533_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B957EEB8-A9B6-4DCC-B5EE-6212E7471475> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<1921F7A4-AB4D-4E3C-B762-3B38CB22FAB2> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1921F7A4-AB4D-4E3C-B762-3B38CB22FAB2"^^cim:String ;
    cim:IdentifiedObject.name "5032_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4F384DF6-8463-4AEC-AC4E-A9CD7459C744> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<2113B977-E608-4424-A8E9-B2762DF2A23B> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2113B977-E608-4424-A8E9-B2762DF2A23B"^^cim:String ;
    cim:IdentifiedObject.name "70312_P"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <44E5B53C-9ECB-44AA-B82B-4D47959EA803> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<3134627F-09FD-495B-A279-45184C06CDA5> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3134627F-09FD-495B-A279-45184C06CDA5"^^cim:String ;
    cim:IdentifiedObject.name "63331_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A8D7873B-ADAF-41AA-9692-524EC02622D2> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<31F58B99-C978-4125-89E2-20938D6DB29A> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "31F58B99-C978-4125-89E2-20938D6DB29A"^^cim:String ;
    cim:IdentifiedObject.name "2439_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <09FE45DC-C52E-4A01-AACE-76803A611668> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<3CD66B7F-BC6D-444E-8BC2-F932C45FF395> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3CD66B7F-BC6D-444E-8BC2-F932C45FF395"^^cim:String ;
    cim:IdentifiedObject.name "32343_NW"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <632BFB1E-1CAF-4C90-B72B-99A09822DC9E> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<3ED23467-CC65-4438-B6B9-5F62687D28C1> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3ED23467-CC65-4438-B6B9-5F62687D28C1"^^cim:String ;
    cim:IdentifiedObject.name "21301_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<3FE36730-47D9-469E-A9AB-D3F634DE7231> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FE36730-47D9-469E-A9AB-D3F634DE7231"^^cim:String ;
    cim:IdentifiedObject.name "2434_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <7A396E4E-4622-48F3-8F8A-EABFF42D48FC> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<541AF5C4-1884-415A-84CA-4EF1D4C46E10> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "541AF5C4-1884-415A-84CA-4EF1D4C46E10"^^cim:String ;
    cim:IdentifiedObject.name "24382_RG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <E2CC7772-2363-4D4C-8679-D37085C36BE3> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<565D3CF7-114E-4380-831F-C847D0C1E713> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "565D3CF7-114E-4380-831F-C847D0C1E713"^^cim:String ;
    cim:IdentifiedObject.name "10342_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A24C3D41-01FA-47BF-9121-5E4DFC98020D> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<69175785-E8C7-4949-807D-BF7FEC4A8C1C> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "69175785-E8C7-4949-807D-BF7FEC4A8C1C"^^cim:String ;
    cim:IdentifiedObject.name "64333_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <5C0AB230-4955-420C-B122-606D2E186509> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<6B8BAA1E-3838-4520-862D-464C46E39AAE> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6B8BAA1E-3838-4520-862D-464C46E39AAE"^^cim:String ;
    cim:IdentifiedObject.name "40311_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<70F540EC-CEFE-41E9-AA7A-6655044A5CA6> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "70F540EC-CEFE-41E9-AA7A-6655044A5CA6"^^cim:String ;
    cim:IdentifiedObject.name "42321_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<712EE2DF-CB39-4A47-B4F7-2E9AB9994E24> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "712EE2DF-CB39-4A47-B4F7-2E9AB9994E24"^^cim:String ;
    cim:IdentifiedObject.name "41312_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <687FEC01-0CB4-4C38-B62C-A596C142EAC1> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<7B522E14-3E6F-4534-9DCB-B7DD7C05F0F3> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7B522E14-3E6F-4534-9DCB-B7DD7C05F0F3"^^cim:String ;
    cim:IdentifiedObject.name "61322_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4FB6238E-C3B7-475E-800E-8AE8BC3419E4> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<7C1D9E40-A5CA-4FE5-872C-CCDAF9BC34F0> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C1D9E40-A5CA-4FE5-872C-CCDAF9BC34F0"^^cim:String ;
    cim:IdentifiedObject.name "39331_NB"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <2F800CC6-DBBC-4876-93F7-6C54FC1706A9> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<7FA694B4-1B14-413B-BF2B-8EB5835A7519> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7FA694B4-1B14-413B-BF2B-8EB5835A7519"^^cim:String ;
    cim:IdentifiedObject.name "4035_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B6207005-DA5B-4103-B0F3-72835F63919D> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<9027005E-AF3A-4B58-AA71-25EF325C665F> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9027005E-AF3A-4B58-AA71-25EF325C665F"^^cim:String ;
    cim:IdentifiedObject.name "2332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <229F16F4-E9E5-485E-9898-1A1073972A95> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<9051FFCF-994E-476C-95C3-45769F090FB9> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9051FFCF-994E-476C-95C3-45769F090FB9"^^cim:String ;
    cim:IdentifiedObject.name "2431_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <6203B692-2818-44F0-9C3D-AEDE41046CB9> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<93B0BB54-6CBA-4FDA-83F8-B11925C45D79> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "93B0BB54-6CBA-4FDA-83F8-B11925C45D79"^^cim:String ;
    cim:IdentifiedObject.name "38351_NG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <83D9FDF1-14C0-4166-A888-E8B1E2F5568A> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<9B1B9000-EB43-416E-842E-21D97005D075> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9B1B9000-EB43-416E-842E-21D97005D075"^^cim:String ;
    cim:IdentifiedObject.name "10322_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <38FAEEED-295D-422D-BBFB-A936BAC3B544> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<D012F718-CAEC-4F8F-B9B9-45FAB80F1B1E> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D012F718-CAEC-4F8F-B9B9-45FAB80F1B1E"^^cim:String ;
    cim:IdentifiedObject.name "62351_H"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <3D25A0AC-93BA-4539-A9C6-D117675566B9> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<D114EDE3-2215-4329-89BB-5AC6661357D9> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D114EDE3-2215-4329-89BB-5AC6661357D9"^^cim:String ;
    cim:IdentifiedObject.name "3933_CG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CC36B47D-4F32-467B-B70C-7E679B464D07> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<D2EE5BFB-7DB0-4518-884C-05738A3B3DD4> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D2EE5BFB-7DB0-4518-884C-05738A3B3DD4"^^cim:String ;
    cim:IdentifiedObject.name "24386_SW"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <373AEB82-22C0-4047-AB95-5A918E1A50A2> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<D40B6570-FE69-497A-B2E5-135CFEB51E79> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D40B6570-FE69-497A-B2E5-135CFEB51E79"^^cim:String ;
    cim:IdentifiedObject.name "40312_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<D4F51238-245E-40C4-A2E4-1CDDE95EDD7C> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4F51238-245E-40C4-A2E4-1CDDE95EDD7C"^^cim:String ;
    cim:IdentifiedObject.name "2631_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <DD65D878-1509-4A70-A06F-6C296E3CAD81> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<D7F6C747-A297-4EB1-A4D1-FB765D8F75FE> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7F6C747-A297-4EB1-A4D1-FB765D8F75FE"^^cim:String ;
    cim:IdentifiedObject.name "13332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <BF6F6444-1DE1-401A-B765-A259CD0CF238> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<E34BAD97-0821-4C8C-BA37-77EA47988EFF> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E34BAD97-0821-4C8C-BA37-77EA47988EFF"^^cim:String ;
    cim:IdentifiedObject.name "61324_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<E68FB4B6-681A-4C74-91CF-4A3236247A85> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E68FB4B6-681A-4C74-91CF-4A3236247A85"^^cim:String ;
    cim:IdentifiedObject.name "40392_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <B9C474A4-20FB-46F9-AC85-63AB9BD8953D> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<EA925AB9-044E-4D33-B58C-4D69413080FA> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA925AB9-044E-4D33-B58C-4D69413080FA"^^cim:String ;
    cim:IdentifiedObject.name "34331_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <0AD433ED-DD36-4694-B77D-A6DABC00AC5A> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<EB9AD4A0-A652-4A23-86E1-1A0C2F057E9B> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EB9AD4A0-A652-4A23-86E1-1A0C2F057E9B"^^cim:String ;
    cim:IdentifiedObject.name "6533_C"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CA871A00-9F70-4D31-AEC5-EFB3296A76B2> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<EC1AB238-A0E9-46B7-B6A3-A1DF9A55B962> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC1AB238-A0E9-46B7-B6A3-A1DF9A55B962"^^cim:String ;
    cim:IdentifiedObject.name "3932_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<F08471AB-725F-4B2B-B24D-782FAED3C8E9> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F08471AB-725F-4B2B-B24D-782FAED3C8E9"^^cim:String ;
    cim:IdentifiedObject.name "50324_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <8A039042-3032-48F3-89C2-C3B9AF7BA294> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<F69D2BD6-CE31-4048-B0E7-AC07E9EDA6A1> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F69D2BD6-CE31-4048-B0E7-AC07E9EDA6A1"^^cim:String ;
    cim:IdentifiedObject.name "65331_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <DFD7DD7B-9E20-4646-8479-B5EB6730658D> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<FFAC0050-8F2E-43D3-8E4C-4A474F735C4F> a cim:WeccREPCA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FFAC0050-8F2E-43D3-8E4C-4A474F735C4F"^^cim:String ;
    cim:IdentifiedObject.name "70321_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <CC1AE9F2-53FA-4B6E-A112-23575D3068CA> ;
    cim:WeccREPCA.db "0.0"^^cim:PU ;
    cim:WeccREPCA.ddn "20.0"^^cim:PU ;
    cim:WeccREPCA.dup "0.0"^^cim:PU ;
    cim:WeccREPCA.emax "999.0"^^cim:PU ;
    cim:WeccREPCA.emin "-999.0"^^cim:PU ;
    cim:WeccREPCA.fdbd1 "-0.01"^^cim:PU ;
    cim:WeccREPCA.fdbd2 "0.01"^^cim:PU ;
    cim:WeccREPCA.femax "999.0"^^cim:PU ;
    cim:WeccREPCA.femin "-999.0"^^cim:PU ;
    cim:WeccREPCA.frqFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.kc "0.02"^^cim:PU ;
    cim:WeccREPCA.ki "5.0"^^cim:PU ;
    cim:WeccREPCA.kig "0.05"^^cim:PU ;
    cim:WeccREPCA.kp "10.0"^^cim:PU ;
    cim:WeccREPCA.kpg "0.1"^^cim:PU ;
    cim:WeccREPCA.pmax "1.0"^^cim:PU ;
    cim:WeccREPCA.pmin "0.0"^^cim:PU ;
    cim:WeccREPCA.qmax "0.7"^^cim:PU ;
    cim:WeccREPCA.qmin "-0.7"^^cim:PU ;
    cim:WeccREPCA.rc "0.0"^^cim:PU ;
    cim:WeccREPCA.refFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.tfltr "0.02"^^cim:Seconds ;
    cim:WeccREPCA.tft "0.0"^^cim:Seconds ;
    cim:WeccREPCA.tfv "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tlag "0.08"^^cim:Seconds ;
    cim:WeccREPCA.tp "0.03"^^cim:Seconds ;
    cim:WeccREPCA.vcmpFlag "true"^^cim:Boolean ;
    cim:WeccREPCA.vfrz "0.35"^^cim:PU ;
    cim:WeccREPCA.xc "0.0"^^cim:PU .

<05C74192-BE75-4A73-8173-59CCD4C0A16A> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "05C74192-BE75-4A73-8173-59CCD4C0A16A"^^cim:String ;
    cim:IdentifiedObject.name "21301_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<1DCC31E0-606F-41A0-8199-0B5A12313798> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1DCC31E0-606F-41A0-8199-0B5A12313798"^^cim:String ;
    cim:IdentifiedObject.name "2431_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <6203B692-2818-44F0-9C3D-AEDE41046CB9> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<2089CDF4-9AA5-47CE-94E1-532B4B22B66C> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2089CDF4-9AA5-47CE-94E1-532B4B22B66C"^^cim:String ;
    cim:IdentifiedObject.name "2434_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <7A396E4E-4622-48F3-8F8A-EABFF42D48FC> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<2B1AF21C-A4EA-4E9E-86A9-4E4716F42855> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2B1AF21C-A4EA-4E9E-86A9-4E4716F42855"^^cim:String ;
    cim:IdentifiedObject.name "10342_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A24C3D41-01FA-47BF-9121-5E4DFC98020D> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<2DBFCFC1-CB4D-441C-B9D1-50758FDDA63D> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2DBFCFC1-CB4D-441C-B9D1-50758FDDA63D"^^cim:String ;
    cim:IdentifiedObject.name "10322_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <38FAEEED-295D-422D-BBFB-A936BAC3B544> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<87A2DA72-F343-4BB7-B626-4415BBD5A4CB> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "87A2DA72-F343-4BB7-B626-4415BBD5A4CB"^^cim:String ;
    cim:IdentifiedObject.name "24382_RG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <E2CC7772-2363-4D4C-8679-D37085C36BE3> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<ABDBEC1B-B4D0-43A5-BB97-B3E0CEFD5015> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ABDBEC1B-B4D0-43A5-BB97-B3E0CEFD5015"^^cim:String ;
    cim:IdentifiedObject.name "2439_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <09FE45DC-C52E-4A01-AACE-76803A611668> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<B64C9668-BD49-4DBD-89EE-FDC7F16F5316> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B64C9668-BD49-4DBD-89EE-FDC7F16F5316"^^cim:String ;
    cim:IdentifiedObject.name "2332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <229F16F4-E9E5-485E-9898-1A1073972A95> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<BB0D8087-9A18-455B-A9A6-C2394C22DECA> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB0D8087-9A18-455B-A9A6-C2394C22DECA"^^cim:String ;
    cim:IdentifiedObject.name "24386_SW"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <373AEB82-22C0-4047-AB95-5A918E1A50A2> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<E6C84BF3-CC1E-43BB-8DF0-096658F7238E> a cim:WeccWTGARA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E6C84BF3-CC1E-43BB-8DF0-096658F7238E"^^cim:String ;
    cim:IdentifiedObject.name "13332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <BF6F6444-1DE1-401A-B765-A259CD0CF238> ;
    cim:WeccWTGARA.ka "0.01"^^cim:PU ;
    cim:WeccWTGARA.t0 "0.0"^^cim:AngleDegrees .

<346DE6C6-63A4-40B7-AF53-B6A5A571DF8A> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "346DE6C6-63A4-40B7-AF53-B6A5A571DF8A"^^cim:String ;
    cim:IdentifiedObject.name "24386_SW"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <373AEB82-22C0-4047-AB95-5A918E1A50A2> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<34BB08CA-2AB0-4DE4-A680-976F8D282E24> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34BB08CA-2AB0-4DE4-A680-976F8D282E24"^^cim:String ;
    cim:IdentifiedObject.name "2434_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <7A396E4E-4622-48F3-8F8A-EABFF42D48FC> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<410A1780-83D3-418E-A0D8-3928BCF49098> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "410A1780-83D3-418E-A0D8-3928BCF49098"^^cim:String ;
    cim:IdentifiedObject.name "21301_G"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<52F7842E-5D61-4633-A0E2-0EC6357A4202> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "52F7842E-5D61-4633-A0E2-0EC6357A4202"^^cim:String ;
    cim:IdentifiedObject.name "13332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <BF6F6444-1DE1-401A-B765-A259CD0CF238> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<62696CAA-95AF-4890-A74E-34356E9433DE> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "62696CAA-95AF-4890-A74E-34356E9433DE"^^cim:String ;
    cim:IdentifiedObject.name "10322_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <38FAEEED-295D-422D-BBFB-A936BAC3B544> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<81BC88E7-D16F-41ED-BE16-5305FB176507> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "81BC88E7-D16F-41ED-BE16-5305FB176507"^^cim:String ;
    cim:IdentifiedObject.name "2431_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <6203B692-2818-44F0-9C3D-AEDE41046CB9> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<9583127C-3262-4717-B4C1-2D48898A0C8F> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9583127C-3262-4717-B4C1-2D48898A0C8F"^^cim:String ;
    cim:IdentifiedObject.name "2332_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <229F16F4-E9E5-485E-9898-1A1073972A95> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<B29075E5-BFAB-4313-A5B6-D42A546CA550> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B29075E5-BFAB-4313-A5B6-D42A546CA550"^^cim:String ;
    cim:IdentifiedObject.name "10342_W"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <A24C3D41-01FA-47BF-9121-5E4DFC98020D> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<BA7A5206-E081-4DD4-A189-8FED62624E04> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BA7A5206-E081-4DD4-A189-8FED62624E04"^^cim:String ;
    cim:IdentifiedObject.name "2439_S"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <09FE45DC-C52E-4A01-AACE-76803A611668> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<CA9E1C90-4815-418A-9F9F-260DAF110B91> a cim:WeccWTGTA ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA9E1C90-4815-418A-9F9F-260DAF110B91"^^cim:String ;
    cim:IdentifiedObject.name "24382_RG"^^cim:String ;
    cim:WeccDynamics.PowerElectronicsConnection <E2CC7772-2363-4D4C-8679-D37085C36BE3> ;
    cim:WeccWTGTA.dshaft "1.5"^^cim:PU ;
    cim:WeccWTGTA.hg "0.62"^^cim:Seconds ;
    cim:WeccWTGTA.ht "4.134"^^cim:Seconds ;
    cim:WeccWTGTA.kshaft "0.0"^^cim:PU .

<00430655-6CD2-4AF7-A842-9B1CDFECE3C3> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00430655-6CD2-4AF7-A842-9B1CDFECE3C3"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<00C1C93B-5249-41FA-B0A6-98D1FA2800A6> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00C1C93B-5249-41FA-B0A6-98D1FA2800A6"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<00DA1D5D-625B-4A4A-9497-F2DF1B0C9965> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00DA1D5D-625B-4A4A-9497-F2DF1B0C9965"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<05ED0DF5-556A-41C8-903E-2E2998131E0F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "05ED0DF5-556A-41C8-903E-2E2998131E0F"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<068D96BA-513B-416C-B99A-62241941FFAA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "068D96BA-513B-416C-B99A-62241941FFAA"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<07103E74-C005-4909-BA90-09FB8A770353> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07103E74-C005-4909-BA90-09FB8A770353"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<08CEFC02-8C85-4659-B57B-A08DBBC92703> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "08CEFC02-8C85-4659-B57B-A08DBBC92703"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<0AABC028-BCD0-4C0A-B82E-A91287C27FE6> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AABC028-BCD0-4C0A-B82E-A91287C27FE6"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<0D44303F-54EA-4C65-BD99-210DD2ED61DD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0D44303F-54EA-4C65-BD99-210DD2ED61DD"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<0EA69147-12CE-4E54-BBE2-24607F83A7AF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0EA69147-12CE-4E54-BBE2-24607F83A7AF"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<149C57F6-0FAD-4555-BC1D-4A6F24E7DF31> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "149C57F6-0FAD-4555-BC1D-4A6F24E7DF31"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<14C58E52-02B8-4333-9690-826F603207FF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "14C58E52-02B8-4333-9690-826F603207FF"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<17B9C5D1-5FF0-4526-A26B-721F97EF353A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "17B9C5D1-5FF0-4526-A26B-721F97EF353A"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<1DA08843-3962-4D1D-8E26-C00E8404CC27> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1DA08843-3962-4D1D-8E26-C00E8404CC27"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<1FF27A71-8A32-4FEF-A79D-DAAC57C072BD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1FF27A71-8A32-4FEF-A79D-DAAC57C072BD"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<207E8970-FD66-4694-A1BC-E8BF2377FA78> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "207E8970-FD66-4694-A1BC-E8BF2377FA78"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<25C82786-B714-4A1A-8A0D-ACE435B95597> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "25C82786-B714-4A1A-8A0D-ACE435B95597"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<26A3F33F-6252-41DC-847B-9F6E1EB36875> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "26A3F33F-6252-41DC-847B-9F6E1EB36875"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<26D52B9A-81EE-4B96-95FA-79F79A3897DB> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "26D52B9A-81EE-4B96-95FA-79F79A3897DB"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<27F52DC3-A9F5-42AD-8E14-15002F7EC7F4> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "27F52DC3-A9F5-42AD-8E14-15002F7EC7F4"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2840486E-B531-48F8-8826-C64811A89917> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2840486E-B531-48F8-8826-C64811A89917"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2CAD0861-262E-4E12-A547-1043AE6ABAA2> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2CAD0861-262E-4E12-A547-1043AE6ABAA2"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<2E9820F9-C2F4-4736-A518-702DE3FAACD5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2E9820F9-C2F4-4736-A518-702DE3FAACD5"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<2F1FDA39-62FD-48D3-9CF9-FA44265223EC> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F1FDA39-62FD-48D3-9CF9-FA44265223EC"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<30AE2E8F-55C8-46AA-9882-F11DD0B86A9B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "30AE2E8F-55C8-46AA-9882-F11DD0B86A9B"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<33AAFFD7-B481-4706-8A9B-B83679E79AC0> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "33AAFFD7-B481-4706-8A9B-B83679E79AC0"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<33BA00F1-B844-477E-A7A1-F3244B74E36C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "33BA00F1-B844-477E-A7A1-F3244B74E36C"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<33FCC28E-F779-4FED-A9CE-0A1169428AF7> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "33FCC28E-F779-4FED-A9CE-0A1169428AF7"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<35D01C42-F440-4BE2-80B3-8FC0A6DAC6EB> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "35D01C42-F440-4BE2-80B3-8FC0A6DAC6EB"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<37EF7407-ED4B-4E5F-855B-2651BC5BE2C4> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37EF7407-ED4B-4E5F-855B-2651BC5BE2C4"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<38057719-BE98-4D18-AFF0-FAC552DC8E3D> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "38057719-BE98-4D18-AFF0-FAC552DC8E3D"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<3821EAC6-0C4D-4022-A160-17B44C57D779> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3821EAC6-0C4D-4022-A160-17B44C57D779"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<385A4041-8887-4B21-86A0-4CB2EDCC54F0> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "385A4041-8887-4B21-86A0-4CB2EDCC54F0"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<38BDA867-96C2-468B-95D6-46853065B174> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "38BDA867-96C2-468B-95D6-46853065B174"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<391843CD-6BC8-401F-BF97-E41664775CA3> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "391843CD-6BC8-401F-BF97-E41664775CA3"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<39FF19E1-6942-410A-9E11-06C7CCC265CF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "39FF19E1-6942-410A-9E11-06C7CCC265CF"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<3C5CD188-02BA-41C6-B831-F80F0F04E5E2> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C5CD188-02BA-41C6-B831-F80F0F04E5E2"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<3FB0BABB-5AB9-4E19-837B-0844A88F9998> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FB0BABB-5AB9-4E19-837B-0844A88F9998"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4030E86F-8A85-4F6A-9595-BB1D58897A72> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4030E86F-8A85-4F6A-9595-BB1D58897A72"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<459D9DEE-3386-4B09-900D-CC01FF4B9FDF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "459D9DEE-3386-4B09-900D-CC01FF4B9FDF"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<45F66292-2265-4DE3-A065-18D40D638296> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "45F66292-2265-4DE3-A065-18D40D638296"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<4642C04F-045F-45E6-9EB0-E8DFA4996B45> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4642C04F-045F-45E6-9EB0-E8DFA4996B45"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<495B2107-223F-4403-A758-6B290F29C498> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "495B2107-223F-4403-A758-6B290F29C498"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<496F76B2-6150-411D-B780-6A061EA66A6C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "496F76B2-6150-411D-B780-6A061EA66A6C"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4A54E028-DBD8-47D1-B0A8-16B35EB53C5C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4A54E028-DBD8-47D1-B0A8-16B35EB53C5C"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4CAD5C7E-6A19-45D3-A057-A6FF853BBF23> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4CAD5C7E-6A19-45D3-A057-A6FF853BBF23"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<4EB0D076-8253-46DE-8AE7-E7D400C67194> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4EB0D076-8253-46DE-8AE7-E7D400C67194"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<50028236-3AD2-4059-B8FE-1E9616132290> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "50028236-3AD2-4059-B8FE-1E9616132290"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<5007050B-8341-470F-9765-E938FB8EA2EA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5007050B-8341-470F-9765-E938FB8EA2EA"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<51739744-0FFF-4B71-8A7E-4439DE258BAD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "51739744-0FFF-4B71-8A7E-4439DE258BAD"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<537A39B9-454D-455A-B524-D9C2FFF9462F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "537A39B9-454D-455A-B524-D9C2FFF9462F"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<5383499C-1399-445C-B6C7-6283EC247C78> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5383499C-1399-445C-B6C7-6283EC247C78"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<53E5FA15-FE97-42FE-895A-1AF87DA30D91> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "53E5FA15-FE97-42FE-895A-1AF87DA30D91"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<56906C61-71CC-4374-A123-3A62046891E2> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "56906C61-71CC-4374-A123-3A62046891E2"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<571F6560-A2C9-427B-86EF-63120957EBC2> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "571F6560-A2C9-427B-86EF-63120957EBC2"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<572728C9-620C-4669-B18A-BE5D65EA8116> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "572728C9-620C-4669-B18A-BE5D65EA8116"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<578A90A4-1269-46A3-97F8-143E5C162AB4> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "578A90A4-1269-46A3-97F8-143E5C162AB4"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<580294AD-9968-4959-8ED7-911C7FC29107> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "580294AD-9968-4959-8ED7-911C7FC29107"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<5886867D-CFBC-4D2A-B907-822740074F4F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5886867D-CFBC-4D2A-B907-822740074F4F"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<58E53D36-4264-47BC-B94C-5562F8C9F665> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "58E53D36-4264-47BC-B94C-5562F8C9F665"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<5937AD39-380A-4C76-9E5B-75BB662C6573> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5937AD39-380A-4C76-9E5B-75BB662C6573"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<59B7DF35-9675-45C1-A6E1-5734C14327A8> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59B7DF35-9675-45C1-A6E1-5734C14327A8"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<5B0D933A-2B7D-4936-B021-E425E33CEB07> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B0D933A-2B7D-4936-B021-E425E33CEB07"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<5C2E61F3-825A-4385-9127-7F8C06091160> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C2E61F3-825A-4385-9127-7F8C06091160"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<5C95868A-4A17-4F3B-B718-B0089C4E9416> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C95868A-4A17-4F3B-B718-B0089C4E9416"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<5D6888BE-A3A9-4D4C-BA90-0F3997677DF9> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D6888BE-A3A9-4D4C-BA90-0F3997677DF9"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<60211F4B-F231-471A-9DC3-40B48046EB6B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "60211F4B-F231-471A-9DC3-40B48046EB6B"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<607A1C9A-AAAA-4403-8862-3AC06EF0DF43> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "607A1C9A-AAAA-4403-8862-3AC06EF0DF43"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<613C71D5-1036-4707-A4AC-C50CFB6CAED2> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "613C71D5-1036-4707-A4AC-C50CFB6CAED2"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<614F07B9-E930-4DB6-B4B2-EC4D52B0B61A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "614F07B9-E930-4DB6-B4B2-EC4D52B0B61A"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<61D2D706-8F5A-4809-B237-DA4B7A68E2BF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "61D2D706-8F5A-4809-B237-DA4B7A68E2BF"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<62B33E25-7121-4C97-87EA-164E9F5927BB> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "62B33E25-7121-4C97-87EA-164E9F5927BB"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<63639BB6-86A1-45C5-B79C-D3E4699DA5E9> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63639BB6-86A1-45C5-B79C-D3E4699DA5E9"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<64272160-0768-4B4A-BC0D-BDDE6F24E4B3> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "64272160-0768-4B4A-BC0D-BDDE6F24E4B3"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<6489BBE7-D2A8-4A39-B75A-A6881DEB5880> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6489BBE7-D2A8-4A39-B75A-A6881DEB5880"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<654996FD-0509-4C97-B9D5-91EBAB251F3D> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "654996FD-0509-4C97-B9D5-91EBAB251F3D"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<6581C68D-D121-42B1-A16C-BE2F7EBCB34B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6581C68D-D121-42B1-A16C-BE2F7EBCB34B"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<66C80E63-5044-446B-94FA-434FB886F6DF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "66C80E63-5044-446B-94FA-434FB886F6DF"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<68F8426F-6B6B-4A8E-8509-E1A98D4AD75F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68F8426F-6B6B-4A8E-8509-E1A98D4AD75F"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<69899630-BC54-40A7-A593-0E6876C5B0AE> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "69899630-BC54-40A7-A593-0E6876C5B0AE"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<6B865782-07AA-4F0A-9FE8-CD4C26A7420D> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6B865782-07AA-4F0A-9FE8-CD4C26A7420D"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<6B87F709-E860-4C3D-AAA5-34E77B2B3292> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6B87F709-E860-4C3D-AAA5-34E77B2B3292"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<6CD417D2-8B28-4898-B04C-6AF89856874B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6CD417D2-8B28-4898-B04C-6AF89856874B"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<6CD9BBA3-1E42-43A4-9655-1EE5495EF670> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6CD9BBA3-1E42-43A4-9655-1EE5495EF670"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<7018A1BC-F04C-48AC-A99F-742777C3F0F6> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7018A1BC-F04C-48AC-A99F-742777C3F0F6"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<72F00C9F-CEA2-4AA8-B861-8FE3B1B59783> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "72F00C9F-CEA2-4AA8-B861-8FE3B1B59783"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<72F4FBFE-7070-449E-B326-6C0226C543AF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "72F4FBFE-7070-449E-B326-6C0226C543AF"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<734FB716-D6A9-40D5-9B34-C2923EA2FEB1> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "734FB716-D6A9-40D5-9B34-C2923EA2FEB1"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<785D3685-F028-4C97-A359-EEC30B853DCD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "785D3685-F028-4C97-A359-EEC30B853DCD"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<78B004B5-5E4D-484E-A971-22A06EBC062C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78B004B5-5E4D-484E-A971-22A06EBC062C"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<7A337C28-BD22-415E-8A54-365D9827115A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A337C28-BD22-415E-8A54-365D9827115A"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<7CC5A450-CE65-4A62-A08B-89DC77DA1265> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7CC5A450-CE65-4A62-A08B-89DC77DA1265"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<7D09AF92-9F02-4F9B-BEBF-B3EC12257B64> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7D09AF92-9F02-4F9B-BEBF-B3EC12257B64"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<7F177180-C592-424B-9F3D-38E17E6D4088> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F177180-C592-424B-9F3D-38E17E6D4088"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<7FD9C32F-6417-4A33-A563-D9D00DBCDAB8> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7FD9C32F-6417-4A33-A563-D9D00DBCDAB8"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<80E224C3-2019-43F4-9B25-0864A4832E1F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "80E224C3-2019-43F4-9B25-0864A4832E1F"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<83401274-FA69-4AA5-8DFE-D0158523FBBA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83401274-FA69-4AA5-8DFE-D0158523FBBA"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<835121ED-A226-419E-9526-DA2DCD2B5422> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "835121ED-A226-419E-9526-DA2DCD2B5422"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<83E78848-6148-4B25-8EB6-CBE662F48EAE> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83E78848-6148-4B25-8EB6-CBE662F48EAE"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<85EC49FD-A01F-438D-B6FE-0B7E75C43A3C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "85EC49FD-A01F-438D-B6FE-0B7E75C43A3C"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<877AEF12-A69B-457C-B263-E7EFB9EF20B0> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "877AEF12-A69B-457C-B263-E7EFB9EF20B0"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<880B4E29-4B78-44B3-8015-218B66CE534E> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "880B4E29-4B78-44B3-8015-218B66CE534E"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<886C07C4-529D-41A6-91CE-5C674EEA32EF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "886C07C4-529D-41A6-91CE-5C674EEA32EF"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<8AD71218-592B-4D90-AE27-AE27F0282314> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AD71218-592B-4D90-AE27-AE27F0282314"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<8B0161AE-771C-419E-9089-49E18D0EDF68> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B0161AE-771C-419E-9089-49E18D0EDF68"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<8B1A2BF9-7E23-422F-A4A7-FA1A389214DC> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B1A2BF9-7E23-422F-A4A7-FA1A389214DC"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<8F2C7D84-0532-48C7-BA25-0BBD2650FD1E> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8F2C7D84-0532-48C7-BA25-0BBD2650FD1E"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<8F6739F2-3B52-42B8-B98D-E9E0A14A42ED> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8F6739F2-3B52-42B8-B98D-E9E0A14A42ED"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<9117D71B-E5A6-4F39-9CD4-D077DFB64982> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9117D71B-E5A6-4F39-9CD4-D077DFB64982"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<922B9779-D847-4D84-822C-23B14D102C15> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "922B9779-D847-4D84-822C-23B14D102C15"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<93AA5912-D7AF-4CF6-8201-56F6FB052853> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "93AA5912-D7AF-4CF6-8201-56F6FB052853"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<94AAB466-798C-40C7-B38D-13D39176FBA3> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "94AAB466-798C-40C7-B38D-13D39176FBA3"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<96490FAF-296A-47E0-AA55-A4560253A326> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96490FAF-296A-47E0-AA55-A4560253A326"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<96EED312-7D9F-4D82-BD8F-7A8879CDE849> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96EED312-7D9F-4D82-BD8F-7A8879CDE849"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<97FA6701-074B-48DD-8D7C-4FD43FDD0179> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "97FA6701-074B-48DD-8D7C-4FD43FDD0179"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<9C70F7EE-BF61-48CC-ADF6-FDD77E60CF98> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9C70F7EE-BF61-48CC-ADF6-FDD77E60CF98"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<9DB608B3-BF26-478A-86A9-F08B8A151221> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9DB608B3-BF26-478A-86A9-F08B8A151221"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<9F005255-1526-4E12-8AC8-10FF37850F15> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F005255-1526-4E12-8AC8-10FF37850F15"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<A01E18B0-920E-4485-B5B3-BB02F10C8784> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A01E18B0-920E-4485-B5B3-BB02F10C8784"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<A0341375-8B94-4B49-BC46-69104A27817C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A0341375-8B94-4B49-BC46-69104A27817C"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<A3C53E52-6BEB-4419-A595-6D6C7A857E82> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3C53E52-6BEB-4419-A595-6D6C7A857E82"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<A5214F02-ACFB-4B29-A915-0C5CAF0BB459> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A5214F02-ACFB-4B29-A915-0C5CAF0BB459"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<A52987C3-552D-4E0A-95F0-E6676B5D965B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A52987C3-552D-4E0A-95F0-E6676B5D965B"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<A9784392-2876-4D3E-84F1-5FF494D4E049> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A9784392-2876-4D3E-84F1-5FF494D4E049"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<AB808D55-0E45-41EA-A38E-76311B33EC91> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AB808D55-0E45-41EA-A38E-76311B33EC91"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<ABC850CB-24B9-44E9-B1EE-06A403325C48> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ABC850CB-24B9-44E9-B1EE-06A403325C48"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<ABF0E794-3920-40A6-86EE-FEBECCF17071> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ABF0E794-3920-40A6-86EE-FEBECCF17071"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<AECA3143-A1FB-4121-B564-052690D62DAA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AECA3143-A1FB-4121-B564-052690D62DAA"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<AFBAB092-AEA0-4158-A555-24C66DA93B46> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AFBAB092-AEA0-4158-A555-24C66DA93B46"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<AFE6063D-614B-4B97-B157-69B1925D1D37> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AFE6063D-614B-4B97-B157-69B1925D1D37"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<B12C2962-47BA-4EC3-A3B6-47E7A5024499> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B12C2962-47BA-4EC3-A3B6-47E7A5024499"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<B28A3640-5CFF-4357-88D2-DD6F4082BAB5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B28A3640-5CFF-4357-88D2-DD6F4082BAB5"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<B2C72848-261B-4FEC-BC54-FA1DFBCC534F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2C72848-261B-4FEC-BC54-FA1DFBCC534F"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<B350F959-F37E-4216-BF59-66DD1860D9BB> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B350F959-F37E-4216-BF59-66DD1860D9BB"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<B5E484FA-0150-4B63-A2FA-D6C7749F06AA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B5E484FA-0150-4B63-A2FA-D6C7749F06AA"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<B5EB9B75-351B-495D-9320-B9B013D2372D> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B5EB9B75-351B-495D-9320-B9B013D2372D"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<B65B36B0-6664-46BD-B0FD-83F10466C108> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B65B36B0-6664-46BD-B0FD-83F10466C108"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<B6F7B162-D5AA-453B-A59F-D85B39153298> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B6F7B162-D5AA-453B-A59F-D85B39153298"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<BCCA80EA-95DF-4EBF-ACFD-7960751471CE> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCCA80EA-95DF-4EBF-ACFD-7960751471CE"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<BE0F229F-84EB-4D5B-99E3-7F015AF26490> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BE0F229F-84EB-4D5B-99E3-7F015AF26490"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<BE94E99C-12AE-4889-8F70-D4FD9AC72DDD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BE94E99C-12AE-4889-8F70-D4FD9AC72DDD"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<BF6066B6-D228-4556-BB32-F1B9812124C8> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BF6066B6-D228-4556-BB32-F1B9812124C8"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<BF67933C-6A8C-48EE-9A29-F9101F855156> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BF67933C-6A8C-48EE-9A29-F9101F855156"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<C042A537-3C4A-40C1-B1A4-13E9BCB98F21> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C042A537-3C4A-40C1-B1A4-13E9BCB98F21"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<C3F39408-4381-49A9-98F5-DAA015EEB0A4> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3F39408-4381-49A9-98F5-DAA015EEB0A4"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<C40B6AB4-DB9D-4E8D-B286-8B7317424AF1> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C40B6AB4-DB9D-4E8D-B286-8B7317424AF1"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C534957D-2ECF-4288-B626-B733A2B3A56A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C534957D-2ECF-4288-B626-B733A2B3A56A"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C573156A-1918-468C-A51E-83C371E91041> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C573156A-1918-468C-A51E-83C371E91041"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<C6A9481E-380E-489C-B008-6E3213149956> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C6A9481E-380E-489C-B008-6E3213149956"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C76FCE51-54B0-4D6C-96F9-3E4339DF7F82> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C76FCE51-54B0-4D6C-96F9-3E4339DF7F82"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<C7C803D6-F224-4932-B514-B75788132FDA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C7C803D6-F224-4932-B514-B75788132FDA"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C85D6D65-6E52-418F-BC1F-586990761B2B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C85D6D65-6E52-418F-BC1F-586990761B2B"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<CA49182C-4971-4513-BBE8-63A01B10F7FD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA49182C-4971-4513-BBE8-63A01B10F7FD"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<CC20DD5F-0B77-4995-830E-B5BF4407C572> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC20DD5F-0B77-4995-830E-B5BF4407C572"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<CC31115B-23CC-4873-B685-67CE1143004E> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC31115B-23CC-4873-B685-67CE1143004E"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<CCFF33A9-1571-402B-99CB-5C72A5BB03AA> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CCFF33A9-1571-402B-99CB-5C72A5BB03AA"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<CECF7877-0FED-4080-84E7-A795FF1D71D4> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CECF7877-0FED-4080-84E7-A795FF1D71D4"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<CF611598-24BD-44F4-8415-F61C2769A529> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF611598-24BD-44F4-8415-F61C2769A529"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<D02B57F8-9BBC-4849-BD04-0DBAECD9BB54> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D02B57F8-9BBC-4849-BD04-0DBAECD9BB54"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<D4B84CD3-772C-46A0-BD4B-DDA7729FAC14> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4B84CD3-772C-46A0-BD4B-DDA7729FAC14"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<D7EEDDF1-E244-47EC-8E52-493D79B24B86> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7EEDDF1-E244-47EC-8E52-493D79B24B86"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<D86EF3A1-3198-492B-8E53-C8396D2711F9> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D86EF3A1-3198-492B-8E53-C8396D2711F9"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<D8CFF412-F333-4A0D-A5B4-AFF453BC39D1> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8CFF412-F333-4A0D-A5B4-AFF453BC39D1"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<DA5665F3-1D38-4C52-B757-D7381F1ECA6B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DA5665F3-1D38-4C52-B757-D7381F1ECA6B"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<DA7D8F56-1C90-4C64-BBC1-8A62E5CDF0E6> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DA7D8F56-1C90-4C64-BBC1-8A62E5CDF0E6"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<DB67AC08-CCF6-45F0-A484-E2CDF360C682> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB67AC08-CCF6-45F0-A484-E2CDF360C682"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<DE9EB1EE-97BF-4380-AC46-EBD299767CC8> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE9EB1EE-97BF-4380-AC46-EBD299767CC8"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<DF470A7D-171D-4D94-A016-DDC24F0B244D> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DF470A7D-171D-4D94-A016-DDC24F0B244D"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<E2388782-E677-4146-B018-3ACCF5C3271B> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2388782-E677-4146-B018-3ACCF5C3271B"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<E8EDED19-18DC-4305-9363-BBC8C06B943A> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8EDED19-18DC-4305-9363-BBC8C06B943A"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<EA5E1129-182E-493B-B081-A324C818F1E6> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA5E1129-182E-493B-B081-A324C818F1E6"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<EBA88306-C36B-465D-B2CA-68A73FEBCF86> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EBA88306-C36B-465D-B2CA-68A73FEBCF86"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<EBFEB9E9-1789-4881-A554-194FD9EC3E2E> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EBFEB9E9-1789-4881-A554-194FD9EC3E2E"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<EC298D86-6022-445B-BCC6-E108D78ABECD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC298D86-6022-445B-BCC6-E108D78ABECD"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<ECAA1D01-93EC-4599-AF50-447111F41B56> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ECAA1D01-93EC-4599-AF50-447111F41B56"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<EF5107A5-E853-4DD3-9C9D-1AA72CDB7743> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EF5107A5-E853-4DD3-9C9D-1AA72CDB7743"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<F0B17A75-7D58-4768-96B6-AEB8E7CC47F2> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0B17A75-7D58-4768-96B6-AEB8E7CC47F2"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F399A672-AECF-48A0-AF46-AE7B6DA77512> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F399A672-AECF-48A0-AF46-AE7B6DA77512"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<F3CE7130-514E-437D-A0D8-53E022F72381> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F3CE7130-514E-437D-A0D8-53E022F72381"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<F5999094-28E8-4602-AA9B-72496183E016> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F5999094-28E8-4602-AA9B-72496183E016"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F5C78A9C-F467-4C86-9DC3-39A45907063C> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F5C78A9C-F467-4C86-9DC3-39A45907063C"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F64D2A42-17FA-4318-80A9-4CDAA389A7CD> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F64D2A42-17FA-4318-80A9-4CDAA389A7CD"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F67EC7E4-CB9D-4557-8431-976C3553D9E1> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F67EC7E4-CB9D-4557-8431-976C3553D9E1"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<F6F32AEE-987A-44F5-82BE-85E520AA68D5> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F6F32AEE-987A-44F5-82BE-85E520AA68D5"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<FA57262B-3171-43E2-93CE-CD8282E35220> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FA57262B-3171-43E2-93CE-CD8282E35220"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yd1"^^cim:String .

<FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<FC48ACA5-789D-4FE3-9551-6117172D6039> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FC48ACA5-789D-4FE3-9551-6117172D6039"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<FD6C738C-78D7-408A-A36E-F986E95CD21F> a cim:PowerTransformer ;
    cim:Equipment.EquipmentContainer <2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FD6C738C-78D7-408A-A36E-F986E95CD21F"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1"^^cim:String ;
    cim:PowerTransformer.vectorGroup "Yy"^^cim:String .

<01DC3543-12F1-4F8A-B292-7B0C89CCC4E6> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:IdentifiedObject.mRID "01DC3543-12F1-4F8A-B292-7B0C89CCC4E6"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B6F7B162-D5AA-453B-A59F-D85B39153298> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<02889F36-8F03-449F-B206-7FF3B03837A8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:IdentifiedObject.mRID "02889F36-8F03-449F-B206-7FF3B03837A8"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EA5E1129-182E-493B-B081-A324C818F1E6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<038255D0-FEE9-4899-BB3D-D3E7A4232A31> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    cim:IdentifiedObject.mRID "038255D0-FEE9-4899-BB3D-D3E7A4232A31"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9C70F7EE-BF61-48CC-ADF6-FDD77E60CF98> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<04591818-A593-48FD-BA1A-8AE354AFF2E5> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    cim:IdentifiedObject.mRID "04591818-A593-48FD-BA1A-8AE354AFF2E5"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C6A9481E-380E-489C-B008-6E3213149956> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<046C4CB7-27B2-4860-99A7-35A85FEFCF86> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1C9283EC-7C4C-4A3E-BD75-3B9D908026E0> ;
    cim:IdentifiedObject.mRID "046C4CB7-27B2-4860-99A7-35A85FEFCF86"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0EA69147-12CE-4E54-BBE2-24607F83A7AF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<051BDD50-F64D-4C97-ACD8-64811F6AB72D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6108167A-C35D-45F1-BBA5-CF37A318763C> ;
    cim:IdentifiedObject.mRID "051BDD50-F64D-4C97-ACD8-64811F6AB72D"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<053760C1-CA6E-4927-92A6-15580699CBC2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E9DD7709-BCAA-46BC-ABC2-C6670B129F45> ;
    cim:IdentifiedObject.mRID "053760C1-CA6E-4927-92A6-15580699CBC2"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B350F959-F37E-4216-BF59-66DD1860D9BB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<05867E02-5411-4799-94D4-7CF77187123A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <94126AF8-4536-4C35-BF7D-E65728AB9800> ;
    cim:IdentifiedObject.mRID "05867E02-5411-4799-94D4-7CF77187123A"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <56906C61-71CC-4374-A123-3A62046891E2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0595FB51-2C13-4D3F-A6E7-CFE686F0328E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:IdentifiedObject.mRID "0595FB51-2C13-4D3F-A6E7-CFE686F0328E"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9117D71B-E5A6-4F39-9CD4-D077DFB64982> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "9200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
