    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0759FD77-AB26-4D27-AB2F-5726D899493F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:IdentifiedObject.mRID "0759FD77-AB26-4D27-AB2F-5726D899493F"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4A54E028-DBD8-47D1-B0A8-16B35EB53C5C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<077BB7A3-0027-48CA-8365-03265BDDCCCA> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <20118390-7C6D-477E-80C4-9A357EED876B> ;
    cim:IdentifiedObject.mRID "077BB7A3-0027-48CA-8365-03265BDDCCCA"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <886C07C4-529D-41A6-91CE-5C674EEA32EF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0825CA6C-3331-4923-9F3A-C3F2C5ADFC75> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:IdentifiedObject.mRID "0825CA6C-3331-4923-9F3A-C3F2C5ADFC75"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <00DA1D5D-625B-4A4A-9497-F2DF1B0C9965> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<08397EC3-1561-404E-8802-979297078988> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:IdentifiedObject.mRID "08397EC3-1561-404E-8802-979297078988"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5C2E61F3-825A-4385-9127-7F8C06091160> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0A5389A8-6009-4897-8F63-2B8ECE72DC69> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <353B33B6-9221-4D40-A931-5F4E912CA707> ;
    cim:IdentifiedObject.mRID "0A5389A8-6009-4897-8F63-2B8ECE72DC69"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "350000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0B8D6E7F-33F5-455B-8D0A-4DD1197EE705> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    cim:IdentifiedObject.mRID "0B8D6E7F-33F5-455B-8D0A-4DD1197EE705"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0BE67F77-11DD-4C1F-8C9A-EDF5E971C26E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B59A8EF3-0E3C-4BA3-9BC4-833AB9959750> ;
    cim:IdentifiedObject.mRID "0BE67F77-11DD-4C1F-8C9A-EDF5E971C26E"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0C4055C8-322F-4F01-84AB-43533DF13A15> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA> ;
    cim:IdentifiedObject.mRID "0C4055C8-322F-4F01-84AB-43533DF13A15"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D02B57F8-9BBC-4849-BD04-0DBAECD9BB54> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0DCE217D-D187-4228-90B5-980AAC8EF36C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:IdentifiedObject.mRID "0DCE217D-D187-4228-90B5-980AAC8EF36C"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D7EEDDF1-E244-47EC-8E52-493D79B24B86> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0ED7FD9F-339E-4C67-B256-9ABF5141BC44> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <ACFE1580-7BA4-4D27-BF94-E0BE755835D1> ;
    cim:IdentifiedObject.mRID "0ED7FD9F-339E-4C67-B256-9ABF5141BC44"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5C95868A-4A17-4F3B-B718-B0089C4E9416> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0F460409-5EE0-4176-B43B-E8650D8FA1D7> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B1FD014F-063B-4A08-AAD8-29B5224E7C5F> ;
    cim:IdentifiedObject.mRID "0F460409-5EE0-4176-B43B-E8650D8FA1D7"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    cim:IdentifiedObject.mRID "0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A5214F02-ACFB-4B29-A915-0C5CAF0BB459> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<10F3A8C8-F9F6-4490-A09F-883820B7AB48> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:IdentifiedObject.mRID "10F3A8C8-F9F6-4490-A09F-883820B7AB48"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C40B6AB4-DB9D-4E8D-B286-8B7317424AF1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<112449F6-506A-4854-A91C-6893B61D90FF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <46C10F04-A25F-4454-B451-DB8523AAECDE> ;
    cim:IdentifiedObject.mRID "112449F6-506A-4854-A91C-6893B61D90FF"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DA7D8F56-1C90-4C64-BBC1-8A62E5CDF0E6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<121579DA-48D8-4996-9E38-E476D7EC1C1D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    cim:IdentifiedObject.mRID "121579DA-48D8-4996-9E38-E476D7EC1C1D"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F0B17A75-7D58-4768-96B6-AEB8E7CC47F2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<137C734F-B2C9-4CE9-B23C-F45767174875> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <48C8A228-4A73-47A0-BCB2-117261BE6189> ;
    cim:IdentifiedObject.mRID "137C734F-B2C9-4CE9-B23C-F45767174875"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <00DA1D5D-625B-4A4A-9497-F2DF1B0C9965> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<142C3923-2229-4D47-8669-0CC9C2B33BB2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <347A585E-1509-479D-81F7-C75EB6E49B15> ;
    cim:IdentifiedObject.mRID "142C3923-2229-4D47-8669-0CC9C2B33BB2"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9DB608B3-BF26-478A-86A9-F08B8A151221> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<145174C9-16C9-4044-81B5-B6008A05F4F8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    cim:IdentifiedObject.mRID "145174C9-16C9-4044-81B5-B6008A05F4F8"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7018A1BC-F04C-48AC-A99F-742777C3F0F6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1505CEFE-AD04-4996-93FF-F9080EE8A08C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F7D1399A-0A2B-462C-8118-E8BE25B98AB5> ;
    cim:IdentifiedObject.mRID "1505CEFE-AD04-4996-93FF-F9080EE8A08C"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <35D01C42-F440-4BE2-80B3-8FC0A6DAC6EB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<15BF57B8-1ACA-4E75-8268-A37CC821B051> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F386CA00-D1A1-4339-9544-25986FD57E11> ;
    cim:IdentifiedObject.mRID "15BF57B8-1ACA-4E75-8268-A37CC821B051"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <33BA00F1-B844-477E-A7A1-F3244B74E36C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1629CBB9-8B51-44E9-BFB1-6FDF46B51EBA> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9CB95AC-EA97-4031-82FD-317291B344D4> ;
    cim:IdentifiedObject.mRID "1629CBB9-8B51-44E9-BFB1-6FDF46B51EBA"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "130000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1673619B-B1FE-4198-9314-F6F10823AA23> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:IdentifiedObject.mRID "1673619B-B1FE-4198-9314-F6F10823AA23"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C573156A-1918-468C-A51E-83C371E91041> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1751453B-3300-45B0-A918-2FA18E8C093D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5D5F315B-2D09-4349-97B1-381030A29310> ;
    cim:IdentifiedObject.mRID "1751453B-3300-45B0-A918-2FA18E8C093D"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <14C58E52-02B8-4333-9690-826F603207FF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1779354D-9196-4EAB-A4C3-78C299206972> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D304F43D-1729-45BB-A85C-21B4450471B8> ;
    cim:IdentifiedObject.mRID "1779354D-9196-4EAB-A4C3-78C299206972"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <835121ED-A226-419E-9526-DA2DCD2B5422> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "350000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "287000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <9A6AB95F-F802-4117-86A6-6B6C730FEAE2> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<178F5A8B-4119-41A5-8E35-73482A50A8DB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:IdentifiedObject.mRID "178F5A8B-4119-41A5-8E35-73482A50A8DB"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9DB608B3-BF26-478A-86A9-F08B8A151221> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1827D81E-BFF1-4A83-B4ED-F2BEF0517FB6> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2B0189FA-E139-4883-8B08-D8F8B7D250C0> ;
    cim:IdentifiedObject.mRID "1827D81E-BFF1-4A83-B4ED-F2BEF0517FB6"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2F1FDA39-62FD-48D3-9CF9-FA44265223EC> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1865CE86-C20C-45C9-BE6D-9F41E2A98A33> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8ABE6F3D-D003-4DBC-AF30-40E421808CC9> ;
    cim:IdentifiedObject.mRID "1865CE86-C20C-45C9-BE6D-9F41E2A98A33"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EC298D86-6022-445B-BCC6-E108D78ABECD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "160000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<18A3111F-4E91-4975-92BC-02C848FEA32B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <563C9C8E-400C-495E-A62A-D60A64D9EE6F> ;
    cim:IdentifiedObject.mRID "18A3111F-4E91-4975-92BC-02C848FEA32B"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <83401274-FA69-4AA5-8DFE-D0158523FBBA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<192CCD4E-427C-424E-84C7-381D4123AFCF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <9EF00DC0-E6DD-43CF-823F-0B29C91C38EA> ;
    cim:IdentifiedObject.mRID "192CCD4E-427C-424E-84C7-381D4123AFCF"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F5999094-28E8-4602-AA9B-72496183E016> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1985C08B-CF16-4965-A75C-4869E9AC2667> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:IdentifiedObject.mRID "1985C08B-CF16-4965-A75C-4869E9AC2667"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FC48ACA5-789D-4FE3-9551-6117172D6039> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<19FF0269-A87B-44A1-8037-9280DE8CDCEC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F386CA00-D1A1-4339-9544-25986FD57E11> ;
    cim:IdentifiedObject.mRID "19FF0269-A87B-44A1-8037-9280DE8CDCEC"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6B865782-07AA-4F0A-9FE8-CD4C26A7420D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1A4196E1-4BA3-4942-BB31-CE023B5414B7> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0> ;
    cim:IdentifiedObject.mRID "1A4196E1-4BA3-4942-BB31-CE023B5414B7"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4030E86F-8A85-4F6A-9595-BB1D58897A72> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1B1675A5-DA43-4186-8A98-92582137BD9B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:IdentifiedObject.mRID "1B1675A5-DA43-4186-8A98-92582137BD9B"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BF6066B6-D228-4556-BB32-F1B9812124C8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1B6A68D9-D944-4133-8792-5068E5DAA6F1> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    cim:IdentifiedObject.mRID "1B6A68D9-D944-4133-8792-5068E5DAA6F1"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BF67933C-6A8C-48EE-9A29-F9101F855156> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1C7170B3-4880-46DB-BD1F-177EF9E4DAF9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <73B4999C-523E-44AB-9E81-342D648A0E27> ;
    cim:IdentifiedObject.mRID "1C7170B3-4880-46DB-BD1F-177EF9E4DAF9"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DF470A7D-171D-4D94-A016-DDC24F0B244D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1D834DCB-E211-4F69-837E-0555C808528E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    cim:IdentifiedObject.mRID "1D834DCB-E211-4F69-837E-0555C808528E"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <07103E74-C005-4909-BA90-09FB8A770353> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1DB7679B-B61E-4236-8E06-1A96BF829C55> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E0E9AA1A-B62A-463C-94AE-50E25ACDAA87> ;
    cim:IdentifiedObject.mRID "1DB7679B-B61E-4236-8E06-1A96BF829C55"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <85EC49FD-A01F-438D-B6FE-0B7E75C43A3C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1DDA81AD-816C-4876-A245-EDD1BBB0ECE8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <54DA0D96-4545-41A4-8F5B-07825BE4FCB6> ;
    cim:IdentifiedObject.mRID "1DDA81AD-816C-4876-A245-EDD1BBB0ECE8"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CCFF33A9-1571-402B-99CB-5C72A5BB03AA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1DF72F3A-3A00-45DB-A842-154E274F31B3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AA4C4D15-1154-44C4-ACB8-807E4C780891> ;
    cim:IdentifiedObject.mRID "1DF72F3A-3A00-45DB-A842-154E274F31B3"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CC31115B-23CC-4873-B685-67CE1143004E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1E04D17C-EC84-4C51-8737-4402AA8E4DD5> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    cim:IdentifiedObject.mRID "1E04D17C-EC84-4C51-8737-4402AA8E4DD5"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EBA88306-C36B-465D-B2CA-68A73FEBCF86> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1E448448-D563-46E1-B781-4C213651EB74> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> ;
    cim:IdentifiedObject.mRID "1E448448-D563-46E1-B781-4C213651EB74"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A0341375-8B94-4B49-BC46-69104A27817C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "7000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1F1020D6-257C-4E93-B2BE-16249ADC7132> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A5664724-5A23-4549-B1C7-D1A5CA6FCB40> ;
    cim:IdentifiedObject.mRID "1F1020D6-257C-4E93-B2BE-16249ADC7132"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <62B33E25-7121-4C97-87EA-164E9F5927BB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1F1E8183-CAFC-492A-B9F4-7D4D3DACFB89> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <465783BA-CA5A-4326-AC9F-1162ABE9FC99> ;
    cim:IdentifiedObject.mRID "1F1E8183-CAFC-492A-B9F4-7D4D3DACFB89"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1FF27A71-8A32-4FEF-A79D-DAAC57C072BD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "640000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1F92F29B-15E3-4CA8-856A-E78AADC834A2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <78297364-BDBD-44C5-B295-0F3C10A98679> ;
    cim:IdentifiedObject.mRID "1F92F29B-15E3-4CA8-856A-E78AADC834A2"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <00430655-6CD2-4AF7-A842-9B1CDFECE3C3> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <168A94F2-0DB7-42D7-BA0D-53FD559E86FE> ;
    cim:IdentifiedObject.mRID "1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <785D3685-F028-4C97-A359-EEC30B853DCD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<202FAEEB-58FC-4DCA-977A-58B1058EAEA2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:IdentifiedObject.mRID "202FAEEB-58FC-4DCA-977A-58B1058EAEA2"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<20DA8B90-CF82-4E64-AF14-942803D55F7D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:IdentifiedObject.mRID "20DA8B90-CF82-4E64-AF14-942803D55F7D"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <33FCC28E-F779-4FED-A9CE-0A1169428AF7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<20EABB27-7588-48DE-B9E5-0932EB9D83CC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <295034AC-E0D1-402D-9AAC-DB7CF3AD008C> ;
    cim:IdentifiedObject.mRID "20EABB27-7588-48DE-B9E5-0932EB9D83CC"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A01E18B0-920E-4485-B5B3-BB02F10C8784> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<213299FB-B8D2-4420-8DE7-5A33EFB83842> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F099526D-F766-465E-85CB-2686643B22EE> ;
    cim:IdentifiedObject.mRID "213299FB-B8D2-4420-8DE7-5A33EFB83842"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <39FF19E1-6942-410A-9E11-06C7CCC265CF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2209B221-10F3-41DF-B553-5D9C706BF2A7> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    cim:IdentifiedObject.mRID "2209B221-10F3-41DF-B553-5D9C706BF2A7"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DE9EB1EE-97BF-4380-AC46-EBD299767CC8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<22F6C11D-AB34-4228-868E-43CB30CF2FC8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E3110CC9-DC9D-495D-9B68-AC7211363AEB> ;
    cim:IdentifiedObject.mRID "22F6C11D-AB34-4228-868E-43CB30CF2FC8"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FD6C738C-78D7-408A-A36E-F986E95CD21F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<23A6067C-C6CF-4C7E-B9C6-5EF35109D2FF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <31B468CD-C58A-424E-B306-6C74667F7ADE> ;
    cim:IdentifiedObject.mRID "23A6067C-C6CF-4C7E-B9C6-5EF35109D2FF"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5C2E61F3-825A-4385-9127-7F8C06091160> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<24F4905F-0B6A-400B-924F-4A977D24039C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2C12D363-36FD-46D6-9FA3-0FDF06426461> ;
    cim:IdentifiedObject.mRID "24F4905F-0B6A-400B-924F-4A977D24039C"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <495B2107-223F-4403-A758-6B290F29C498> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<250A8826-F25F-4D88-A18E-5E0023344A63> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <07F76FB6-6ABF-49D8-8BF6-C02140928F71> ;
    cim:IdentifiedObject.mRID "250A8826-F25F-4D88-A18E-5E0023344A63"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <80E224C3-2019-43F4-9B25-0864A4832E1F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2571AF8E-5BA6-4F43-8F95-FA33C68D5683> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A> ;
    cim:IdentifiedObject.mRID "2571AF8E-5BA6-4F43-8F95-FA33C68D5683"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2E9820F9-C2F4-4736-A518-702DE3FAACD5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<26684E8B-BCA4-4BC1-B16E-0512DF80A2D6> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E362CEFA-EC65-4279-988C-9DFF0254D01C> ;
    cim:IdentifiedObject.mRID "26684E8B-BCA4-4BC1-B16E-0512DF80A2D6"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CC20DD5F-0B77-4995-830E-B5BF4407C572> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<278C1206-441C-44F1-8A37-F4FB433DDB9F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    cim:IdentifiedObject.mRID "278C1206-441C-44F1-8A37-F4FB433DDB9F"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<27C448B7-6283-41A4-A19E-A1CAA1E7B7E8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <61CB9A3C-80FE-43F9-B461-13493878166E> ;
    cim:IdentifiedObject.mRID "27C448B7-6283-41A4-A19E-A1CAA1E7B7E8"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <607A1C9A-AAAA-4403-8862-3AC06EF0DF43> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2884CE7E-812C-4B5C-B89E-F96E547B424D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6108167A-C35D-45F1-BBA5-CF37A318763C> ;
    cim:IdentifiedObject.mRID "2884CE7E-812C-4B5C-B89E-F96E547B424D"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <207E8970-FD66-4694-A1BC-E8BF2377FA78> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2989A4AF-8EDB-4803-94B7-92C4EDE93B72> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    cim:IdentifiedObject.mRID "2989A4AF-8EDB-4803-94B7-92C4EDE93B72"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C042A537-3C4A-40C1-B1A4-13E9BCB98F21> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<29FA0200-C60B-4FC3-9EA7-750CE90686C8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <CF7B8E16-FB81-4168-87B7-F84BDFE85FC2> ;
    cim:IdentifiedObject.mRID "29FA0200-C60B-4FC3-9EA7-750CE90686C8"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D86EF3A1-3198-492B-8E53-C8396D2711F9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2A57509A-B266-4619-8730-6CFE0809C664> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    cim:IdentifiedObject.mRID "2A57509A-B266-4619-8730-6CFE0809C664"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2C00177C-439F-4664-A76C-7D82660AC365> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4> ;
    cim:IdentifiedObject.mRID "2C00177C-439F-4664-A76C-7D82660AC365"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7F177180-C592-424B-9F3D-38E17E6D4088> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2CFA91E8-1F32-45C5-8637-0C3E6D9DF6DE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <CE21DD75-ED1B-4E6E-976F-3F5CC127BE28> ;
    cim:IdentifiedObject.mRID "2CFA91E8-1F32-45C5-8637-0C3E6D9DF6DE"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8F6739F2-3B52-42B8-B98D-E9E0A14A42ED> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2D0C7CCF-DA9E-4428-8C69-B168D10358D0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> ;
    cim:IdentifiedObject.mRID "2D0C7CCF-DA9E-4428-8C69-B168D10358D0"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9C70F7EE-BF61-48CC-ADF6-FDD77E60CF98> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2E6D12C1-9D15-42E2-8256-C207B651EAD0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2> ;
    cim:IdentifiedObject.mRID "2E6D12C1-9D15-42E2-8256-C207B651EAD0"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2E7A1F45-CE64-40A5-8A1B-58B1B6B97701> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:IdentifiedObject.mRID "2E7A1F45-CE64-40A5-8A1B-58B1B6B97701"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B28A3640-5CFF-4357-88D2-DD6F4082BAB5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2E81E669-E8A7-4EDC-8B74-A75411981BE0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:IdentifiedObject.mRID "2E81E669-E8A7-4EDC-8B74-A75411981BE0"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AB808D55-0E45-41EA-A38E-76311B33EC91> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2ED20AE8-F2A6-49E0-990B-07F99AE0042C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    cim:IdentifiedObject.mRID "2ED20AE8-F2A6-49E0-990B-07F99AE0042C"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7FD9C32F-6417-4A33-A563-D9D00DBCDAB8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2F1537D9-AC04-4A43-B7CF-568BF1E7F126> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <852E047A-A434-460B-8905-36DB7F28280D> ;
    cim:IdentifiedObject.mRID "2F1537D9-AC04-4A43-B7CF-568BF1E7F126"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <38057719-BE98-4D18-AFF0-FAC552DC8E3D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2F94717B-D08C-4663-9FB1-E907E5CD277A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3> ;
    cim:IdentifiedObject.mRID "2F94717B-D08C-4663-9FB1-E907E5CD277A"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F67EC7E4-CB9D-4557-8431-976C3553D9E1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<2F9B6168-9695-441B-8A08-BCF7DAE2596A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    cim:IdentifiedObject.mRID "2F9B6168-9695-441B-8A08-BCF7DAE2596A"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <72F4FBFE-7070-449E-B326-6C0226C543AF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3012C285-F5FE-413F-AEBD-D68AB742025F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:IdentifiedObject.mRID "3012C285-F5FE-413F-AEBD-D68AB742025F"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4CAD5C7E-6A19-45D3-A057-A6FF853BBF23> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3033A2C2-3D55-4307-916F-3CFC1F5288AE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:IdentifiedObject.mRID "3033A2C2-3D55-4307-916F-3CFC1F5288AE"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5D6888BE-A3A9-4D4C-BA90-0F3997677DF9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<31B89776-866F-4244-90A9-A81B9E69B903> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F650F4DF-FD80-47BF-81D6-28CAFE863CDE> ;
    cim:IdentifiedObject.mRID "31B89776-866F-4244-90A9-A81B9E69B903"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3FB0BABB-5AB9-4E19-837B-0844A88F9998> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<356443E0-3663-44D3-8712-B7FA6E93C2FF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    cim:IdentifiedObject.mRID "356443E0-3663-44D3-8712-B7FA6E93C2FF"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <96EED312-7D9F-4D82-BD8F-7A8879CDE849> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<369BCC1D-C646-4810-9F90-E44A2BB1A6F2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:IdentifiedObject.mRID "369BCC1D-C646-4810-9F90-E44A2BB1A6F2"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EF5107A5-E853-4DD3-9C9D-1AA72CDB7743> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<375680D9-CFF5-4815-B122-DDFE63A8695A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E98BB3BA-3C63-4595-A6CE-40CBA748FE45> ;
    cim:IdentifiedObject.mRID "375680D9-CFF5-4815-B122-DDFE63A8695A"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <614F07B9-E930-4DB6-B4B2-EC4D52B0B61A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<376002F6-B2A8-4079-8A11-31791B1EDD8B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2481748C-EA1C-4612-82DF-2536B34E2D15> ;
    cim:IdentifiedObject.mRID "376002F6-B2A8-4079-8A11-31791B1EDD8B"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5007050B-8341-470F-9765-E938FB8EA2EA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3770BA7D-48BA-4FBA-AAFA-BBA6E202FAFE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <956F58BB-5CF8-4C0C-908B-AFAD43C849EC> ;
    cim:IdentifiedObject.mRID "3770BA7D-48BA-4FBA-AAFA-BBA6E202FAFE"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <572728C9-620C-4669-B18A-BE5D65EA8116> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3816B490-7842-45D4-B5FD-75B8095CB2DA> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F67D63DB-3861-4491-942C-FA81EE712485> ;
    cim:IdentifiedObject.mRID "3816B490-7842-45D4-B5FD-75B8095CB2DA"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <66C80E63-5044-446B-94FA-434FB886F6DF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3846073B-C03D-4ADD-B3B7-616C6DD36A8E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <30A07671-60CE-472D-82BF-25E6982AEA4D> ;
    cim:IdentifiedObject.mRID "3846073B-C03D-4ADD-B3B7-616C6DD36A8E"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <33AAFFD7-B481-4706-8A9B-B83679E79AC0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<38900FC9-B475-4A9C-A7E8-764732BD505C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D831F472-A315-4FE2-A2AF-12896EC6FDB4> ;
    cim:IdentifiedObject.mRID "38900FC9-B475-4A9C-A7E8-764732BD505C"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4642C04F-045F-45E6-9EB0-E8DFA4996B45> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3914B750-4F05-40BB-8BC1-BB8A1E58948C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:IdentifiedObject.mRID "3914B750-4F05-40BB-8BC1-BB8A1E58948C"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2CAD0861-262E-4E12-A547-1043AE6ABAA2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3C119D5F-CBCF-49AF-9097-BC38F2BF1CD0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    cim:IdentifiedObject.mRID "3C119D5F-CBCF-49AF-9097-BC38F2BF1CD0"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D8CFF412-F333-4A0D-A5B4-AFF453BC39D1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3C44C663-ECDC-4823-92C6-171BF51159EE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7> ;
    cim:IdentifiedObject.mRID "3C44C663-ECDC-4823-92C6-171BF51159EE"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F6F32AEE-987A-44F5-82BE-85E520AA68D5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3D4C2972-A8E3-457E-A3EE-87E4902EE0F3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    cim:IdentifiedObject.mRID "3D4C2972-A8E3-457E-A3EE-87E4902EE0F3"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A0341375-8B94-4B49-BC46-69104A27817C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "7000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3D952058-29A4-4921-B35B-BBBDE4F8EB5F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:IdentifiedObject.mRID "3D952058-29A4-4921-B35B-BBBDE4F8EB5F"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4030E86F-8A85-4F6A-9595-BB1D58897A72> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<3EE2C168-9FF2-4B35-A68A-FA6600E9D35E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    cim:IdentifiedObject.mRID "3EE2C168-9FF2-4B35-A68A-FA6600E9D35E"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8F6739F2-3B52-42B8-B98D-E9E0A14A42ED> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<40067252-1377-49F6-94D4-42E5E25081BE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F3628060-A397-4085-A401-3FCE5958F6AA> ;
    cim:IdentifiedObject.mRID "40067252-1377-49F6-94D4-42E5E25081BE"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <26A3F33F-6252-41DC-847B-9F6E1EB36875> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<400ECB4C-7837-459E-8E40-84E57C40345D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    cim:IdentifiedObject.mRID "400ECB4C-7837-459E-8E40-84E57C40345D"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A3C53E52-6BEB-4419-A595-6D6C7A857E82> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4022A021-A5AF-4F16-80DA-F3BD2DC43A4F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:IdentifiedObject.mRID "4022A021-A5AF-4F16-80DA-F3BD2DC43A4F"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EBFEB9E9-1789-4881-A554-194FD9EC3E2E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<40F5931D-BC2B-4EEC-908B-84C0AB875E38> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6C0BC444-C79D-4469-85F0-EAB03F1C8AE4> ;
    cim:IdentifiedObject.mRID "40F5931D-BC2B-4EEC-908B-84C0AB875E38"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B5E484FA-0150-4B63-A2FA-D6C7749F06AA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<426870BB-89C3-4FEF-9ECC-CD7B45076E2E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <264CAA83-122A-4F39-8F70-5548F65F92D8> ;
    cim:IdentifiedObject.mRID "426870BB-89C3-4FEF-9ECC-CD7B45076E2E"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F0B17A75-7D58-4768-96B6-AEB8E7CC47F2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4424F1D1-350A-4C16-BFF0-270732A3EC62> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:IdentifiedObject.mRID "4424F1D1-350A-4C16-BFF0-270732A3EC62"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6489BBE7-D2A8-4A39-B75A-A6881DEB5880> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<443F01E4-E638-421F-BF28-43C275EC44F9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <44F36DF1-4644-42BB-AF53-8D91AFDF3E45> ;
    cim:IdentifiedObject.mRID "443F01E4-E638-421F-BF28-43C275EC44F9"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<44679BA3-12A8-4D7B-81A8-C55ED4958514> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:IdentifiedObject.mRID "44679BA3-12A8-4D7B-81A8-C55ED4958514"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <78B004B5-5E4D-484E-A971-22A06EBC062C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<44E68B7A-B255-4B80-9E54-30564867C181> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0E2C7500-C16B-46D9-9547-B219CF13FE06> ;
    cim:IdentifiedObject.mRID "44E68B7A-B255-4B80-9E54-30564867C181"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D7EEDDF1-E244-47EC-8E52-493D79B24B86> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<451629A2-3F0F-4164-A24E-0DEC633DA85A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6A9EE7D7-461B-46B4-863C-701A8399346B> ;
    cim:IdentifiedObject.mRID "451629A2-3F0F-4164-A24E-0DEC633DA85A"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2E9820F9-C2F4-4736-A518-702DE3FAACD5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<451CE9F3-F1B0-4C1A-ABD3-63338A539813> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:IdentifiedObject.mRID "451CE9F3-F1B0-4C1A-ABD3-63338A539813"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1FF27A71-8A32-4FEF-A79D-DAAC57C072BD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "640000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4579BF07-1DEC-493F-BF57-61EA349773A7> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:IdentifiedObject.mRID "4579BF07-1DEC-493F-BF57-61EA349773A7"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <85EC49FD-A01F-438D-B6FE-0B7E75C43A3C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<459781D2-5F57-4CCB-8B40-8F8C94D8EFD9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    cim:IdentifiedObject.mRID "459781D2-5F57-4CCB-8B40-8F8C94D8EFD9"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <37EF7407-ED4B-4E5F-855B-2651BC5BE2C4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<459DE8E4-C3B1-4D09-BF5F-6EAE77225B74> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C66D2E48-464D-40F4-AF6E-9B66623D5959> ;
    cim:IdentifiedObject.mRID "459DE8E4-C3B1-4D09-BF5F-6EAE77225B74"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3821EAC6-0C4D-4022-A160-17B44C57D779> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "7100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<45D72660-13C5-46D4-B552-4420A6F1CC29> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0D8A492D-A153-4A7F-AFE4-3300F94275D6> ;
    cim:IdentifiedObject.mRID "45D72660-13C5-46D4-B552-4420A6F1CC29"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7D09AF92-9F02-4F9B-BEBF-B3EC12257B64> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "9700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<474A6A75-8A88-46FE-8C63-E91275F0FE78> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    cim:IdentifiedObject.mRID "474A6A75-8A88-46FE-8C63-E91275F0FE78"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <922B9779-D847-4D84-822C-23B14D102C15> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<479C850A-7E04-4AC6-9FE8-D5CE2DF7B450> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <38823501-666E-4AF7-86C9-3040C4B30862> ;
    cim:IdentifiedObject.mRID "479C850A-7E04-4AC6-9FE8-D5CE2DF7B450"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4CAD5C7E-6A19-45D3-A057-A6FF853BBF23> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<48105467-F442-4262-84CE-A7DC9B5F11D6> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B2390638-C91D-47C3-B661-9D422E762043> ;
    cim:IdentifiedObject.mRID "48105467-F442-4262-84CE-A7DC9B5F11D6"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<48A74D8F-3D17-479D-9725-838D0661F108> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01> ;
    cim:IdentifiedObject.mRID "48A74D8F-3D17-479D-9725-838D0661F108"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<48F2F545-A67A-4B7D-B81D-019FC672E92B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    cim:IdentifiedObject.mRID "48F2F545-A67A-4B7D-B81D-019FC672E92B"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <537A39B9-454D-455A-B524-D9C2FFF9462F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<49854CC5-7BCC-4CDF-A424-69F96C01C5E3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D8F450A6-63E1-42B4-A1C7-303FE86B0481> ;
    cim:IdentifiedObject.mRID "49854CC5-7BCC-4CDF-A424-69F96C01C5E3"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <385A4041-8887-4B21-86A0-4CB2EDCC54F0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<49F85020-710B-43B5-A216-D7C448EC6E26> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:IdentifiedObject.mRID "49F85020-710B-43B5-A216-D7C448EC6E26"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FD6C738C-78D7-408A-A36E-F986E95CD21F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7622E75D-2E78-48D5-AA7D-D46E9E31AD11> ;
    cim:IdentifiedObject.mRID "4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <94AAB466-798C-40C7-B38D-13D39176FBA3> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "13000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3D67349F-8B1D-4128-97FB-0F123B364FD3> ;
    cim:IdentifiedObject.mRID "4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <60211F4B-F231-471A-9DC3-40B48046EB6B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4A99F693-B40D-4937-9152-CA7436D0F526> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:IdentifiedObject.mRID "4A99F693-B40D-4937-9152-CA7436D0F526"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <60211F4B-F231-471A-9DC3-40B48046EB6B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4A9B6F71-D669-4A71-9899-7E5130FB158E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:IdentifiedObject.mRID "4A9B6F71-D669-4A71-9899-7E5130FB158E"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D86EF3A1-3198-492B-8E53-C8396D2711F9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4AD899BC-8E49-45CA-8996-DBA2B5B74044> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    cim:IdentifiedObject.mRID "4AD899BC-8E49-45CA-8996-DBA2B5B74044"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <33AAFFD7-B481-4706-8A9B-B83679E79AC0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    cim:IdentifiedObject.mRID "4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <05ED0DF5-556A-41C8-903E-2E2998131E0F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4CBA186E-0352-4B9F-983B-50AE19D53147> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3C6548C0-A02D-4B36-BFAB-C1BA444D1927> ;
    cim:IdentifiedObject.mRID "4CBA186E-0352-4B9F-983B-50AE19D53147"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <25C82786-B714-4A1A-8A0D-ACE435B95597> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "287000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <9A6AB95F-F802-4117-86A6-6B6C730FEAE2> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4CC9563E-DF7D-474C-B7BC-9267CA464A9E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    cim:IdentifiedObject.mRID "4CC9563E-DF7D-474C-B7BC-9267CA464A9E"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <68F8426F-6B6B-4A8E-8509-E1A98D4AD75F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4D5A9D42-C810-480E-9542-63EBB9341614> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:IdentifiedObject.mRID "4D5A9D42-C810-480E-9542-63EBB9341614"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <61D2D706-8F5A-4809-B237-DA4B7A68E2BF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4DAEAA44-FB57-4235-A011-BC4FB76C1B8D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <588E1308-172F-48D0-92BF-4E7CCC27F07E> ;
    cim:IdentifiedObject.mRID "4DAEAA44-FB57-4235-A011-BC4FB76C1B8D"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AFBAB092-AEA0-4158-A555-24C66DA93B46> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4E354BC1-AAD4-4AFB-82CF-3541777BAEF5> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> ;
    cim:IdentifiedObject.mRID "4E354BC1-AAD4-4AFB-82CF-3541777BAEF5"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5886867D-CFBC-4D2A-B907-822740074F4F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3A7B9C35-F923-45A4-958E-87C8F23ECFCC> ;
    cim:IdentifiedObject.mRID "4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <72F4FBFE-7070-449E-B326-6C0226C543AF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4EE44034-3D6D-4326-B939-B1DA7567E90E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DA274ED6-643A-4254-864C-B1D5FA6268E2> ;
    cim:IdentifiedObject.mRID "4EE44034-3D6D-4326-B939-B1DA7567E90E"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <72F00C9F-CEA2-4AA8-B861-8FE3B1B59783> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<4FB2EDAA-E7E5-4B2A-93B6-A52EA19B5592> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    cim:IdentifiedObject.mRID "4FB2EDAA-E7E5-4B2A-93B6-A52EA19B5592"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DF470A7D-171D-4D94-A016-DDC24F0B244D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<50110572-F605-41E5-8CF5-5DECB350B03D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E3110CC9-DC9D-495D-9B68-AC7211363AEB> ;
    cim:IdentifiedObject.mRID "50110572-F605-41E5-8CF5-5DECB350B03D"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8F2C7D84-0532-48C7-BA25-0BBD2650FD1E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5121AE16-8B8D-4F47-968B-0C896B504D18> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> ;
    cim:IdentifiedObject.mRID "5121AE16-8B8D-4F47-968B-0C896B504D18"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7018A1BC-F04C-48AC-A99F-742777C3F0F6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<52F94DC8-8F15-4DC6-96E5-AA4B762B09B9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:IdentifiedObject.mRID "52F94DC8-8F15-4DC6-96E5-AA4B762B09B9"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5B0D933A-2B7D-4936-B021-E425E33CEB07> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<53791C13-EDEE-4634-8A46-7F8B145787AC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D528A2D0-639C-4BDC-BE15-F02A4216F7F3> ;
    cim:IdentifiedObject.mRID "53791C13-EDEE-4634-8A46-7F8B145787AC"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <17B9C5D1-5FF0-4526-A26B-721F97EF353A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<53F53483-674F-4FB1-9AD0-AF6C69AD86E1> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    cim:IdentifiedObject.mRID "53F53483-674F-4FB1-9AD0-AF6C69AD86E1"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <08CEFC02-8C85-4659-B57B-A08DBBC92703> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5406CB8E-E05A-433D-94BC-DC4B36D891B8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:IdentifiedObject.mRID "5406CB8E-E05A-433D-94BC-DC4B36D891B8"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <785D3685-F028-4C97-A359-EEC30B853DCD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<56BC90BB-4533-4FFE-8628-2EAAC8ABD648> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    cim:IdentifiedObject.mRID "56BC90BB-4533-4FFE-8628-2EAAC8ABD648"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C76FCE51-54B0-4D6C-96F9-3E4339DF7F82> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<56C4F057-3BE1-42C8-9949-C9D3E0A8B9D2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AD076453-818A-410A-AB97-47C17C95A078> ;
    cim:IdentifiedObject.mRID "56C4F057-3BE1-42C8-9949-C9D3E0A8B9D2"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <578A90A4-1269-46A3-97F8-143E5C162AB4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<580FD59A-DB2B-4E77-91DD-30500792D390> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DACB9710-E19C-497E-90D4-0FE315892F20> ;
    cim:IdentifiedObject.mRID "580FD59A-DB2B-4E77-91DD-30500792D390"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C85D6D65-6E52-418F-BC1F-586990761B2B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<58702FCF-CD29-434E-A659-1DDA868EBE31> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3BAB18B0-C4A7-475F-B45C-47031B36C9F6> ;
    cim:IdentifiedObject.mRID "58702FCF-CD29-434E-A659-1DDA868EBE31"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C534957D-2ECF-4288-B626-B733A2B3A56A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<59BCDBE2-E4BC-4C4A-9FEA-D26B278D60C9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:IdentifiedObject.mRID "59BCDBE2-E4BC-4C4A-9FEA-D26B278D60C9"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <45F66292-2265-4DE3-A065-18D40D638296> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5A7C5791-56E0-4620-9DCC-F72B3D808B5F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:IdentifiedObject.mRID "5A7C5791-56E0-4620-9DCC-F72B3D808B5F"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <572728C9-620C-4669-B18A-BE5D65EA8116> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5B4E1CBB-83C7-4E57-B8A3-7973CF120FA5> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    cim:IdentifiedObject.mRID "5B4E1CBB-83C7-4E57-B8A3-7973CF120FA5"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5B707A58-EF27-4389-B16F-35DC6A413347> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1A079D54-6735-4253-B982-B5E01C707778> ;
    cim:IdentifiedObject.mRID "5B707A58-EF27-4389-B16F-35DC6A413347"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5BB33EB0-7092-4182-9076-42889DAFD683> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7E3B284D-E846-4C28-9754-D095344E46E9> ;
    cim:IdentifiedObject.mRID "5BB33EB0-7092-4182-9076-42889DAFD683"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <62B33E25-7121-4C97-87EA-164E9F5927BB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "50000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5C548D1A-F036-4BCC-99CF-3A30787B3D5F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <FFE0E63A-EC11-4B8F-91C8-151F7CC63E56> ;
    cim:IdentifiedObject.mRID "5C548D1A-F036-4BCC-99CF-3A30787B3D5F"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <654996FD-0509-4C97-B9D5-91EBAB251F3D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5C89C5D6-2A29-4410-9033-8AC124DAC588> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:IdentifiedObject.mRID "5C89C5D6-2A29-4410-9033-8AC124DAC588"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <877AEF12-A69B-457C-B263-E7EFB9EF20B0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5E74EA04-74BD-43A5-A1D6-1C0E898F9FBB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    cim:IdentifiedObject.mRID "5E74EA04-74BD-43A5-A1D6-1C0E898F9FBB"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <50028236-3AD2-4059-B8FE-1E9616132290> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "670000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5E96F40A-F859-4248-AA39-F438673C819F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:IdentifiedObject.mRID "5E96F40A-F859-4248-AA39-F438673C819F"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EC298D86-6022-445B-BCC6-E108D78ABECD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "160000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5EA4577B-23A6-46A1-83D8-97541F29CD6E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <724F30D9-2B4A-40F2-A3DD-F40672C37B57> ;
    cim:IdentifiedObject.mRID "5EA4577B-23A6-46A1-83D8-97541F29CD6E"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FA57262B-3171-43E2-93CE-CD8282E35220> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5EE67D52-056F-41A0-B7F9-612D4E2F7EDF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <40C817EA-333E-4629-99BC-B7848731ABB8> ;
    cim:IdentifiedObject.mRID "5EE67D52-056F-41A0-B7F9-612D4E2F7EDF"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <38BDA867-96C2-468B-95D6-46853065B174> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<600F5D6E-AE6F-401E-AAC7-733415C66BA4> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:IdentifiedObject.mRID "600F5D6E-AE6F-401E-AAC7-733415C66BA4"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7A337C28-BD22-415E-8A54-365D9827115A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<60295ECB-5724-4871-A532-313AFBA1EAE8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3D4179C5-62E8-40A0-8992-F843E3D2D67B> ;
    cim:IdentifiedObject.mRID "60295ECB-5724-4871-A532-313AFBA1EAE8"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <96490FAF-296A-47E0-AA55-A4560253A326> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6096E1D8-B0CA-4B06-A7FC-AA9F9EFCD7A3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2A7D25D5-DD8E-49E8-90A9-7DC9631752A9> ;
    cim:IdentifiedObject.mRID "6096E1D8-B0CA-4B06-A7FC-AA9F9EFCD7A3"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <51739744-0FFF-4B71-8A7E-4439DE258BAD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<60F3255A-63CD-4B23-90C8-D042A61B5509> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AE59C0DC-2053-4009-A891-0F95B352C5E5> ;
    cim:IdentifiedObject.mRID "60F3255A-63CD-4B23-90C8-D042A61B5509"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B28A3640-5CFF-4357-88D2-DD6F4082BAB5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<61175C32-3E78-4F12-9209-031B524C50BA> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C1D8E531-2D86-4765-84ED-C7D6F570F022> ;
    cim:IdentifiedObject.mRID "61175C32-3E78-4F12-9209-031B524C50BA"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A52987C3-552D-4E0A-95F0-E6676B5D965B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<61A01CC2-4478-4DDB-AA8E-754DA7C94E86> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5155EE0A-35A0-4344-9337-D95F82A3790C> ;
    cim:IdentifiedObject.mRID "61A01CC2-4478-4DDB-AA8E-754DA7C94E86"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <ABF0E794-3920-40A6-86EE-FEBECCF17071> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<620B347F-334A-44AD-9042-6DBCDD7B8C49> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    cim:IdentifiedObject.mRID "620B347F-334A-44AD-9042-6DBCDD7B8C49"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <07103E74-C005-4909-BA90-09FB8A770353> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<622D61EC-346A-4611-8CB4-7CC34119F721> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    cim:IdentifiedObject.mRID "622D61EC-346A-4611-8CB4-7CC34119F721"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<63233635-7320-43C0-8C66-DE521ED954A5> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3F5ADFAB-68E6-4775-B7F0-E2D66074D030> ;
    cim:IdentifiedObject.mRID "63233635-7320-43C0-8C66-DE521ED954A5"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F3CE7130-514E-437D-A0D8-53E022F72381> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6571E2C3-130F-4395-8A28-77B64F34EE75> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:IdentifiedObject.mRID "6571E2C3-130F-4395-8A28-77B64F34EE75"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CC31115B-23CC-4873-B685-67CE1143004E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<660ED88B-9FA6-49BC-BC18-46015F00AB54> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:IdentifiedObject.mRID "660ED88B-9FA6-49BC-BC18-46015F00AB54"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<668AB0AD-CA16-4209-AB11-453202AF472A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A5664724-5A23-4549-B1C7-D1A5CA6FCB40> ;
    cim:IdentifiedObject.mRID "668AB0AD-CA16-4209-AB11-453202AF472A"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <97FA6701-074B-48DD-8D7C-4FD43FDD0179> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<669F9875-9183-499B-81F3-F5D976023B31> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <836CB80D-4891-40B2-8874-EBEBF73934E7> ;
    cim:IdentifiedObject.mRID "669F9875-9183-499B-81F3-F5D976023B31"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2840486E-B531-48F8-8826-C64811A89917> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<67B139C2-A57C-4C5D-A186-C6044D9A3EA0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:IdentifiedObject.mRID "67B139C2-A57C-4C5D-A186-C6044D9A3EA0"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <51739744-0FFF-4B71-8A7E-4439DE258BAD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<67CE8F97-B494-4BDA-BFCA-898126D43CD0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:IdentifiedObject.mRID "67CE8F97-B494-4BDA-BFCA-898126D43CD0"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <613C71D5-1036-4707-A4AC-C50CFB6CAED2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<680BD05C-DFFB-45DA-88A2-DAD76A05C055> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E> ;
    cim:IdentifiedObject.mRID "680BD05C-DFFB-45DA-88A2-DAD76A05C055"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2CAD0861-262E-4E12-A547-1043AE6ABAA2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<68C405C0-561D-46B4-B4E1-DDCEEED874FD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:IdentifiedObject.mRID "68C405C0-561D-46B4-B4E1-DDCEEED874FD"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <ECAA1D01-93EC-4599-AF50-447111F41B56> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6903DE71-7B87-4F7B-8782-55BD2A95ADA9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D2F14E43-4341-4F42-9E9A-C6227EDA96CB> ;
    cim:IdentifiedObject.mRID "6903DE71-7B87-4F7B-8782-55BD2A95ADA9"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8B0161AE-771C-419E-9089-49E18D0EDF68> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6A2810BC-C8D5-4E85-931A-C81C0D823027> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    cim:IdentifiedObject.mRID "6A2810BC-C8D5-4E85-931A-C81C0D823027"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <93AA5912-D7AF-4CF6-8201-56F6FB052853> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "670000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6A365797-B90A-4857-A50E-CCBCF850E629> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    cim:IdentifiedObject.mRID "6A365797-B90A-4857-A50E-CCBCF850E629"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7F177180-C592-424B-9F3D-38E17E6D4088> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6B1F8591-6B49-4678-BC8A-55A96A08AB87> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <102CD2DF-637E-4548-B0BB-ABD45F27F20C> ;
    cim:IdentifiedObject.mRID "6B1F8591-6B49-4678-BC8A-55A96A08AB87"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <45F66292-2265-4DE3-A065-18D40D638296> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6DB6761E-5D74-412F-B328-87BA5BBA5AAE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2D6447DA-162B-4530-98D5-5331822C2C80> ;
    cim:IdentifiedObject.mRID "6DB6761E-5D74-412F-B328-87BA5BBA5AAE"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <578A90A4-1269-46A3-97F8-143E5C162AB4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6E2155F0-6E58-4EC2-A0F2-9D9DE1A0C279> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:IdentifiedObject.mRID "6E2155F0-6E58-4EC2-A0F2-9D9DE1A0C279"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0D44303F-54EA-4C65-BD99-210DD2ED61DD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "350000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6E6C3996-E4FD-4A68-A41D-48ADD7F615D2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2100B797-9CE2-409B-B336-85AD07659640> ;
    cim:IdentifiedObject.mRID "6E6C3996-E4FD-4A68-A41D-48ADD7F615D2"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6E9016BF-746B-43CA-A050-1BC29A3AC049> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <56228DDE-E1E7-48F7-846E-F1E1306F3113> ;
    cim:IdentifiedObject.mRID "6E9016BF-746B-43CA-A050-1BC29A3AC049"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <30AE2E8F-55C8-46AA-9882-F11DD0B86A9B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<6FD08991-0ED8-4321-8E99-FB400E0D7303> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:IdentifiedObject.mRID "6FD08991-0ED8-4321-8E99-FB400E0D7303"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B12C2962-47BA-4EC3-A3B6-47E7A5024499> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7050F175-8088-44CD-926E-9EC7CE5A31EA> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:IdentifiedObject.mRID "7050F175-8088-44CD-926E-9EC7CE5A31EA"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<71646468-C6D1-46E1-A66A-CBD960069DBE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D7D91C38-BD09-4D1D-AE83-1D569EE77D42> ;
    cim:IdentifiedObject.mRID "71646468-C6D1-46E1-A66A-CBD960069DBE"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EBA88306-C36B-465D-B2CA-68A73FEBCF86> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7182D65C-A157-4835-B796-9208F42A1CF4> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6F72324E-DCE7-41F9-AAE1-993B9A6FA21A> ;
    cim:IdentifiedObject.mRID "7182D65C-A157-4835-B796-9208F42A1CF4"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <ABC850CB-24B9-44E9-B1EE-06A403325C48> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<71CA648F-A3A6-48C8-A7C7-40F5490FED98> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    cim:IdentifiedObject.mRID "71CA648F-A3A6-48C8-A7C7-40F5490FED98"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8AD71218-592B-4D90-AE27-AE27F0282314> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<71DE9A5F-CDB3-4778-9402-2A42427910E7> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6D357571-4872-4EBF-AED6-2800291DDCF7> ;
    cim:IdentifiedObject.mRID "71DE9A5F-CDB3-4778-9402-2A42427910E7"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C3F39408-4381-49A9-98F5-DAA015EEB0A4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7260D9CF-BD5A-4738-B67A-5D12B93A73F5> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <899B7144-CC78-4F12-813C-600967D6FE95> ;
    cim:IdentifiedObject.mRID "7260D9CF-BD5A-4738-B67A-5D12B93A73F5"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <571F6560-A2C9-427B-86EF-63120957EBC2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<726CC449-461C-49D3-9A7C-AAB924B5CA1B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E78C4065-7E3B-41FD-84DE-BF12EA583E9F> ;
    cim:IdentifiedObject.mRID "726CC449-461C-49D3-9A7C-AAB924B5CA1B"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C573156A-1918-468C-A51E-83C371E91041> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<72DF3B5A-1AFE-436F-BDFD-4F81FE2E4570> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8F673B50-A017-40E2-B117-39BB870E7F0F> ;
    cim:IdentifiedObject.mRID "72DF3B5A-1AFE-436F-BDFD-4F81FE2E4570"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AB808D55-0E45-41EA-A38E-76311B33EC91> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<73308093-2839-4DE3-AFEB-9CF2EEE5C175> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3BAB18B0-C4A7-475F-B45C-47031B36C9F6> ;
    cim:IdentifiedObject.mRID "73308093-2839-4DE3-AFEB-9CF2EEE5C175"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5383499C-1399-445C-B6C7-6283EC247C78> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7472E44E-3A03-4168-A54C-4F890E107C7C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:IdentifiedObject.mRID "7472E44E-3A03-4168-A54C-4F890E107C7C"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AFBAB092-AEA0-4158-A555-24C66DA93B46> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<74E29032-4617-4D48-AF40-EAC49E0B4EAD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    cim:IdentifiedObject.mRID "74E29032-4617-4D48-AF40-EAC49E0B4EAD"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F64D2A42-17FA-4318-80A9-4CDAA389A7CD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<751475D0-2AB2-48E1-8CE9-A44EE5DE4B0E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C67592AE-CC52-4915-BB83-24052FADC665> ;
    cim:IdentifiedObject.mRID "751475D0-2AB2-48E1-8CE9-A44EE5DE4B0E"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3C5CD188-02BA-41C6-B831-F80F0F04E5E2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7546EBB6-B9B3-430F-B011-8B45227E69C4> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <61CB9A3C-80FE-43F9-B461-13493878166E> ;
    cim:IdentifiedObject.mRID "7546EBB6-B9B3-430F-B011-8B45227E69C4"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8AD71218-592B-4D90-AE27-AE27F0282314> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<75D5E21E-BBE8-4826-AA14-B67DC801AE20> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    cim:IdentifiedObject.mRID "75D5E21E-BBE8-4826-AA14-B67DC801AE20"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <64272160-0768-4B4A-BC0D-BDDE6F24E4B3> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<77924144-F9A6-4020-92A4-758B432590EA> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5E16187D-2C09-4F03-9727-DBF6998F7301> ;
    cim:IdentifiedObject.mRID "77924144-F9A6-4020-92A4-758B432590EA"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<77A8BF16-9E39-4C52-AA7D-6165BB9F99FF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E4211773-DB0A-4B4A-8D71-5276C57287B2> ;
    cim:IdentifiedObject.mRID "77A8BF16-9E39-4C52-AA7D-6165BB9F99FF"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6B87F709-E860-4C3D-AAA5-34E77B2B3292> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<793C2A95-7C5D-4E83-95F8-9F8AFB9D44CA> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <9F995B68-4F25-4645-934F-14857EEE1B71> ;
    cim:IdentifiedObject.mRID "793C2A95-7C5D-4E83-95F8-9F8AFB9D44CA"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9117D71B-E5A6-4F39-9CD4-D077DFB64982> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "9200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7A309DFD-6818-487F-9FDA-9D6256F4AFF0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <637331AB-B207-4B2E-9959-39852B04542A> ;
    cim:IdentifiedObject.mRID "7A309DFD-6818-487F-9FDA-9D6256F4AFF0"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <26D52B9A-81EE-4B96-95FA-79F79A3897DB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7A5BA0A6-C2A4-4A35-B581-94802765BEAE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    cim:IdentifiedObject.mRID "7A5BA0A6-C2A4-4A35-B581-94802765BEAE"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8B0161AE-771C-419E-9089-49E18D0EDF68> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7AD98B93-18C6-4DDF-A042-B47E293C97FB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7FDE9394-FF79-4B13-B03C-B00667FB2577> ;
    cim:IdentifiedObject.mRID "7AD98B93-18C6-4DDF-A042-B47E293C97FB"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <459D9DEE-3386-4B09-900D-CC01FF4B9FDF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C69A6C24-4FCF-46CB-98FC-9122F3BD7155> ;
    cim:IdentifiedObject.mRID "7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <33BA00F1-B844-477E-A7A1-F3244B74E36C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7D69C30C-F787-47D0-9757-4A9419CCC5EF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3BAB18B0-C4A7-475F-B45C-47031B36C9F6> ;
    cim:IdentifiedObject.mRID "7D69C30C-F787-47D0-9757-4A9419CCC5EF"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <69899630-BC54-40A7-A593-0E6876C5B0AE> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7D6F4ECC-E0A9-47FA-A51C-9498B4FE57DE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:IdentifiedObject.mRID "7D6F4ECC-E0A9-47FA-A51C-9498B4FE57DE"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <30AE2E8F-55C8-46AA-9882-F11DD0B86A9B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7DDE651D-572A-43A0-8728-5FB85161329D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <02147D16-54B8-4F6F-826F-A580EC2ABE3E> ;
    cim:IdentifiedObject.mRID "7DDE651D-572A-43A0-8728-5FB85161329D"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BE0F229F-84EB-4D5B-99E3-7F015AF26490> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<7F6D1D78-71B9-4A2B-A8A2-3B1503014AC0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:IdentifiedObject.mRID "7F6D1D78-71B9-4A2B-A8A2-3B1503014AC0"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F67EC7E4-CB9D-4557-8431-976C3553D9E1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<80130B04-FFEA-4B9D-8027-7C7B0540127E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <68629834-C2A3-479B-9172-6B461C677436> ;
    cim:IdentifiedObject.mRID "80130B04-FFEA-4B9D-8027-7C7B0540127E"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4A54E028-DBD8-47D1-B0A8-16B35EB53C5C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8178DDA0-248B-4FF6-8B8C-0B53F4EEF897> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:IdentifiedObject.mRID "8178DDA0-248B-4FF6-8B8C-0B53F4EEF897"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CA49182C-4971-4513-BBE8-63A01B10F7FD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "13100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<81AC1138-8622-4594-8C46-655A5ADE4DB6> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <9707ECC9-25D2-49EE-AB90-065F1E1B1FB8> ;
    cim:IdentifiedObject.mRID "81AC1138-8622-4594-8C46-655A5ADE4DB6"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <33FCC28E-F779-4FED-A9CE-0A1169428AF7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8321796A-32BE-475A-BFAA-24B4368E9786> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F1980C75-EAC3-4EA2-BF11-402619FEF0C5> ;
    cim:IdentifiedObject.mRID "8321796A-32BE-475A-BFAA-24B4368E9786"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <27F52DC3-A9F5-42AD-8E14-15002F7EC7F4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<832B705C-1044-48ED-9810-7C3B2230A750> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:IdentifiedObject.mRID "832B705C-1044-48ED-9810-7C3B2230A750"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <35D01C42-F440-4BE2-80B3-8FC0A6DAC6EB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<83D0CF63-B290-4BE1-868E-49CCCE3CA434> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    cim:IdentifiedObject.mRID "83D0CF63-B290-4BE1-868E-49CCCE3CA434"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <26D52B9A-81EE-4B96-95FA-79F79A3897DB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<83EF012B-BBED-4D26-9534-C1930F333071> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <97CD0FE9-BD9F-4B7F-83A3-D72640A4156A> ;
    cim:IdentifiedObject.mRID "83EF012B-BBED-4D26-9534-C1930F333071"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DB67AC08-CCF6-45F0-A484-E2CDF360C682> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8464D371-636E-4C06-A703-E67EA914A351> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:IdentifiedObject.mRID "8464D371-636E-4C06-A703-E67EA914A351"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <880B4E29-4B78-44B3-8015-218B66CE534E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "6400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<84737A24-982B-4301-A00B-B68E834FB5DC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    cim:IdentifiedObject.mRID "84737A24-982B-4301-A00B-B68E834FB5DC"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <50028236-3AD2-4059-B8FE-1E9616132290> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "670000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<84F8671B-6DF5-4F0A-BE37-96DFB94790F0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    cim:IdentifiedObject.mRID "84F8671B-6DF5-4F0A-BE37-96DFB94790F0"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <391843CD-6BC8-401F-BF97-E41664775CA3> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<859D0B52-5F31-40A4-AD3C-D6D0220D4AD9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:IdentifiedObject.mRID "859D0B52-5F31-40A4-AD3C-D6D0220D4AD9"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A01E18B0-920E-4485-B5B3-BB02F10C8784> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<85B7E623-D0F4-40EC-9286-FB4D1F231F58> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <245806BD-B814-40AF-B081-69A3794252C5> ;
    cim:IdentifiedObject.mRID "85B7E623-D0F4-40EC-9286-FB4D1F231F58"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8660A8B2-8CE3-43E5-9728-D75C120E7FD7> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    cim:IdentifiedObject.mRID "8660A8B2-8CE3-43E5-9728-D75C120E7FD7"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2F1FDA39-62FD-48D3-9CF9-FA44265223EC> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8730C377-36C0-4C7D-B235-F6B214B2275A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <75CCCE0A-9112-4DC5-B882-894E538338D9> ;
    cim:IdentifiedObject.mRID "8730C377-36C0-4C7D-B235-F6B214B2275A"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C6A9481E-380E-489C-B008-6E3213149956> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<87C6F653-4057-4E2D-9D1D-4E228C0C8F5A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6108167A-C35D-45F1-BBA5-CF37A318763C> ;
    cim:IdentifiedObject.mRID "87C6F653-4057-4E2D-9D1D-4E228C0C8F5A"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F6F32AEE-987A-44F5-82BE-85E520AA68D5> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<88467261-C4E3-442B-AA77-9D1452B4C94E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:IdentifiedObject.mRID "88467261-C4E3-442B-AA77-9D1452B4C94E"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <ABC850CB-24B9-44E9-B1EE-06A403325C48> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<886F5A30-B555-49AC-A551-2C0C8B091D9E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:IdentifiedObject.mRID "886F5A30-B555-49AC-A551-2C0C8B091D9E"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "130000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<88E12949-4197-4763-82CE-5BAF36FB789A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    cim:IdentifiedObject.mRID "88E12949-4197-4763-82CE-5BAF36FB789A"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <58E53D36-4264-47BC-B94C-5562F8C9F665> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<89404F25-A470-4A22-8147-1E4FC2BB245F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <78297364-BDBD-44C5-B295-0F3C10A98679> ;
    cim:IdentifiedObject.mRID "89404F25-A470-4A22-8147-1E4FC2BB245F"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8A21977E-75B2-40BA-8ECF-D23F2CCDFB32> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:IdentifiedObject.mRID "8A21977E-75B2-40BA-8ECF-D23F2CCDFB32"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2840486E-B531-48F8-8826-C64811A89917> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8A5ED417-D329-47FA-890D-54C87D8ACE1A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:IdentifiedObject.mRID "8A5ED417-D329-47FA-890D-54C87D8ACE1A"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AECA3143-A1FB-4121-B564-052690D62DAA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8B118EBF-0BB3-4CBC-9F2F-F33B04618EC2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:IdentifiedObject.mRID "8B118EBF-0BB3-4CBC-9F2F-F33B04618EC2"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8BB92FAD-CACA-46A6-964A-5B00ADE7A24D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C634993A-04F1-4E89-932B-71C35A0B262E> ;
    cim:IdentifiedObject.mRID "8BB92FAD-CACA-46A6-964A-5B00ADE7A24D"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0D44303F-54EA-4C65-BD99-210DD2ED61DD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "350000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8C0984C2-A10E-4860-B2A0-73E1CED2A89F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <22CE97DA-C3BC-4353-9DE6-9308241432E9> ;
    cim:IdentifiedObject.mRID "8C0984C2-A10E-4860-B2A0-73E1CED2A89F"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C7C803D6-F224-4932-B514-B75788132FDA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8C8E9412-C7C5-42FF-BF64-6E903758F591> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C44636F5-04FD-43B9-A25D-73180783D63B> ;
    cim:IdentifiedObject.mRID "8C8E9412-C7C5-42FF-BF64-6E903758F591"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8D28BDE7-9088-4443-94A9-FA3DF2689FE2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <CCF3710F-0CF7-4158-A1F5-1B3F324EF225> ;
    cim:IdentifiedObject.mRID "8D28BDE7-9088-4443-94A9-FA3DF2689FE2"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8D6EFD7D-B26D-4C83-AE8A-E909808AC4B7> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7> ;
    cim:IdentifiedObject.mRID "8D6EFD7D-B26D-4C83-AE8A-E909808AC4B7"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <207E8970-FD66-4694-A1BC-E8BF2377FA78> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9> ;
    cim:IdentifiedObject.mRID "8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <72F00C9F-CEA2-4AA8-B861-8FE3B1B59783> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8F2EF187-9577-487C-A96B-C446E06D8B0E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:IdentifiedObject.mRID "8F2EF187-9577-487C-A96B-C446E06D8B0E"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <580294AD-9968-4959-8ED7-911C7FC29107> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1> ;
    cim:IdentifiedObject.mRID "8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BCCA80EA-95DF-4EBF-ACFD-7960751471CE> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<8FA0728C-2735-4778-AC39-2BF5777D641F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    cim:IdentifiedObject.mRID "8FA0728C-2735-4778-AC39-2BF5777D641F"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9F005255-1526-4E12-8AC8-10FF37850F15> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<90FA21F7-752A-4B88-A3EB-D2B0263D5FFB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <39463D1D-0136-4067-9270-C48979FCB83B> ;
    cim:IdentifiedObject.mRID "90FA21F7-752A-4B88-A3EB-D2B0263D5FFB"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <068D96BA-513B-416C-B99A-62241941FFAA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9100B5B9-4648-44C0-B095-6ED50B0F0801> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    cim:IdentifiedObject.mRID "9100B5B9-4648-44C0-B095-6ED50B0F0801"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4EB0D076-8253-46DE-8AE7-E7D400C67194> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9125059D-269A-487F-A14C-7EC12DCB7E3F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:IdentifiedObject.mRID "9125059D-269A-487F-A14C-7EC12DCB7E3F"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <614F07B9-E930-4DB6-B4B2-EC4D52B0B61A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<91A63204-CFC3-4398-8087-05CC7DCBF51C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <712FA8DB-8FC3-4B98-A03C-B0C773419FBA> ;
    cim:IdentifiedObject.mRID "91A63204-CFC3-4398-8087-05CC7DCBF51C"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <14C58E52-02B8-4333-9690-826F603207FF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<91D36073-7224-453E-B686-86D7EB783ABC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174> ;
    cim:IdentifiedObject.mRID "91D36073-7224-453E-B686-86D7EB783ABC"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B5EB9B75-351B-495D-9320-B9B013D2372D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<924B31E7-1814-40D4-999C-D31B720B4613> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6A198E0E-6B24-486D-AC8B-5884B9B6A2D1> ;
    cim:IdentifiedObject.mRID "924B31E7-1814-40D4-999C-D31B720B4613"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4EB0D076-8253-46DE-8AE7-E7D400C67194> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<92F6B185-98D4-4484-B2A4-9CE314DCFC93> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:IdentifiedObject.mRID "92F6B185-98D4-4484-B2A4-9CE314DCFC93"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6581C68D-D121-42B1-A16C-BE2F7EBCB34B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<92FC0228-C955-46CF-A665-B6CB5CA49DDC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DBAED446-4BAB-4DFC-9679-D9188F442169> ;
    cim:IdentifiedObject.mRID "92FC0228-C955-46CF-A665-B6CB5CA49DDC"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DE9EB1EE-97BF-4380-AC46-EBD299767CC8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<93011FA6-581B-456A-9BC2-237CDE268368> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D582D7D1-48C9-4C30-A430-AA950011C5FA> ;
    cim:IdentifiedObject.mRID "93011FA6-581B-456A-9BC2-237CDE268368"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5B0D933A-2B7D-4936-B021-E425E33CEB07> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9358EEAF-E724-471B-8065-FEDC750260BA> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A> ;
    cim:IdentifiedObject.mRID "9358EEAF-E724-471B-8065-FEDC750260BA"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <734FB716-D6A9-40D5-9B34-C2923EA2FEB1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<93755ADB-2C2B-4136-9229-AD81D0C74C90> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:IdentifiedObject.mRID "93755ADB-2C2B-4136-9229-AD81D0C74C90"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A52987C3-552D-4E0A-95F0-E6676B5D965B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<93A29C82-33DC-4732-BFF2-DD8A04E1A560> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:IdentifiedObject.mRID "93A29C82-33DC-4732-BFF2-DD8A04E1A560"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <53E5FA15-FE97-42FE-895A-1AF87DA30D91> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<93E7B274-816A-4BD3-BD10-AEBCCEB02987> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B0C77104-F11F-43C4-9712-460097B5660C> ;
    cim:IdentifiedObject.mRID "93E7B274-816A-4BD3-BD10-AEBCCEB02987"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CECF7877-0FED-4080-84E7-A795FF1D71D4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<949094B4-81F7-4D06-822C-287AA6A485F2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AF7EA965-B50B-447F-A600-8E2580C4F65E> ;
    cim:IdentifiedObject.mRID "949094B4-81F7-4D06-822C-287AA6A485F2"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <96490FAF-296A-47E0-AA55-A4560253A326> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<951DAE14-E5B7-4A82-AA12-5BC38A905421> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E3110CC9-DC9D-495D-9B68-AC7211363AEB> ;
    cim:IdentifiedObject.mRID "951DAE14-E5B7-4A82-AA12-5BC38A905421"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <ECAA1D01-93EC-4599-AF50-447111F41B56> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<954F4A12-1E97-40B8-9AB0-61E0118D9632> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <97E1F271-AF11-4000-BBF0-983702B63093> ;
    cim:IdentifiedObject.mRID "954F4A12-1E97-40B8-9AB0-61E0118D9632"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AFE6063D-614B-4B97-B157-69B1925D1D37> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "650000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9666E594-8DD5-40AC-986F-E5BCF1ED84F1> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <4BE25EBB-8B48-433C-8B6D-B63B6C49D943> ;
    cim:IdentifiedObject.mRID "9666E594-8DD5-40AC-986F-E5BCF1ED84F1"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<97377DAF-FD75-4AB6-9FA7-595FA5E84192> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:IdentifiedObject.mRID "97377DAF-FD75-4AB6-9FA7-595FA5E84192"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <9F005255-1526-4E12-8AC8-10FF37850F15> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9775BB52-0E41-44BC-AFF7-C9EEDC106DBD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <857C0E05-0922-4444-AD8F-6C960BF2AFDE> ;
    cim:IdentifiedObject.mRID "9775BB52-0E41-44BC-AFF7-C9EEDC106DBD"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CA49182C-4971-4513-BBE8-63A01B10F7FD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "13100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<97C3F15C-B746-4C09-844B-BF41D5A0DFB0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:IdentifiedObject.mRID "97C3F15C-B746-4C09-844B-BF41D5A0DFB0"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0AABC028-BCD0-4C0A-B82E-A91287C27FE6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<97CC80E4-5ED8-4419-9D91-A9748E68E0D5> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    cim:IdentifiedObject.mRID "97CC80E4-5ED8-4419-9D91-A9748E68E0D5"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <149C57F6-0FAD-4555-BC1D-4A6F24E7DF31> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<98174D63-4ABE-4E05-BD73-002E91E3FC29> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1D005512-0FD2-4411-9AD7-063593D30492> ;
    cim:IdentifiedObject.mRID "98174D63-4ABE-4E05-BD73-002E91E3FC29"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5937AD39-380A-4C76-9E5B-75BB662C6573> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9898D3AF-2D00-48B1-824B-ECEE31623EB1> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D7281431-12B7-45A0-8131-24508C4DF442> ;
    cim:IdentifiedObject.mRID "9898D3AF-2D00-48B1-824B-ECEE31623EB1"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <97FA6701-074B-48DD-8D7C-4FD43FDD0179> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<98CB7DB9-9503-4320-95D2-A926D7DB2A6A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:IdentifiedObject.mRID "98CB7DB9-9503-4320-95D2-A926D7DB2A6A"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BE94E99C-12AE-4889-8F70-D4FD9AC72DDD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<999CDADB-06C3-4671-8A3B-F5D9DDE5A9F7> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:IdentifiedObject.mRID "999CDADB-06C3-4671-8A3B-F5D9DDE5A9F7"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6B87F709-E860-4C3D-AAA5-34E77B2B3292> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9AF3091C-C0B0-4990-8343-210E9BA12CBE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <ACD1B89A-2059-46B1-8603-B84E58473910> ;
    cim:IdentifiedObject.mRID "9AF3091C-C0B0-4990-8343-210E9BA12CBE"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <391843CD-6BC8-401F-BF97-E41664775CA3> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <36F16DA2-9EB5-44C2-878F-77522790962C> ;
    cim:IdentifiedObject.mRID "9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5D6888BE-A3A9-4D4C-BA90-0F3997677DF9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9C969943-5DE2-488B-922D-D86E2600403A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9> ;
    cim:IdentifiedObject.mRID "9C969943-5DE2-488B-922D-D86E2600403A"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B2C72848-261B-4FEC-BC54-FA1DFBCC534F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9CB17B02-2B5E-47E8-A63C-6AFB633EFD13> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1B72A2F3-A298-47F7-A989-78984F48A63B> ;
    cim:IdentifiedObject.mRID "9CB17B02-2B5E-47E8-A63C-6AFB633EFD13"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <69899630-BC54-40A7-A593-0E6876C5B0AE> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9D127B0A-6A42-4BC7-85E9-BFBC54FADF3B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    cim:IdentifiedObject.mRID "9D127B0A-6A42-4BC7-85E9-BFBC54FADF3B"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9D71C8EA-8E23-48D9-9A92-D1007F1D6A8B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:IdentifiedObject.mRID "9D71C8EA-8E23-48D9-9A92-D1007F1D6A8B"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FA57262B-3171-43E2-93CE-CD8282E35220> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9E1EAFA8-DC3D-46E5-8507-648BA6B90234> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <94126AF8-4536-4C35-BF7D-E65728AB9800> ;
    cim:IdentifiedObject.mRID "9E1EAFA8-DC3D-46E5-8507-648BA6B90234"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A3C53E52-6BEB-4419-A595-6D6C7A857E82> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9E23AC39-A5EC-454B-A9BF-F23F0A67BA7F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3D9D4626-DE66-415D-BAEB-738171F6964D> ;
    cim:IdentifiedObject.mRID "9E23AC39-A5EC-454B-A9BF-F23F0A67BA7F"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <53E5FA15-FE97-42FE-895A-1AF87DA30D91> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9E696B5D-6276-426A-B096-06943AAE9B6F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A9FF8D23-A139-4584-B9A0-54C665A8CEA3> ;
    cim:IdentifiedObject.mRID "9E696B5D-6276-426A-B096-06943AAE9B6F"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C76FCE51-54B0-4D6C-96F9-3E4339DF7F82> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9F23336F-9CBF-441B-8CF2-B10D372E6B46> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6> ;
    cim:IdentifiedObject.mRID "9F23336F-9CBF-441B-8CF2-B10D372E6B46"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0AABC028-BCD0-4C0A-B82E-A91287C27FE6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9F34A902-FA2B-4985-9847-5AA3368E9398> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AD076453-818A-410A-AB97-47C17C95A078> ;
    cim:IdentifiedObject.mRID "9F34A902-FA2B-4985-9847-5AA3368E9398"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F399A672-AECF-48A0-AF46-AE7B6DA77512> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<9FE0FEA0-A31A-4A72-B2F1-BF3ED5CB242C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F134AC5C-232E-492E-ADAB-B2A31E0CF268> ;
    cim:IdentifiedObject.mRID "9FE0FEA0-A31A-4A72-B2F1-BF3ED5CB242C"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FC48ACA5-789D-4FE3-9551-6117172D6039> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A094C904-AAED-4CC5-8A82-5644133382BD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F752205C-06F4-4F9B-BC5E-889484D4D829> ;
    cim:IdentifiedObject.mRID "A094C904-AAED-4CC5-8A82-5644133382BD"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <00C1C93B-5249-41FA-B0A6-98D1FA2800A6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A1034DC2-644A-428D-AA9C-0013656668C2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    cim:IdentifiedObject.mRID "A1034DC2-644A-428D-AA9C-0013656668C2"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <64272160-0768-4B4A-BC0D-BDDE6F24E4B3> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A1122A30-C40E-4151-A911-7881754A8913> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C1286CF0-9CCE-40CF-B1CC-051091D0F49B> ;
    cim:IdentifiedObject.mRID "A1122A30-C40E-4151-A911-7881754A8913"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EA5E1129-182E-493B-B081-A324C818F1E6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A1D88A6B-E0FA-4E54-9BCB-6BD52EAB3D15> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    cim:IdentifiedObject.mRID "A1D88A6B-E0FA-4E54-9BCB-6BD52EAB3D15"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BE94E99C-12AE-4889-8F70-D4FD9AC72DDD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A2AD3560-7947-4EF6-8024-CAFCAF102C31> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    cim:IdentifiedObject.mRID "A2AD3560-7947-4EF6-8024-CAFCAF102C31"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <607A1C9A-AAAA-4403-8862-3AC06EF0DF43> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A2CDC207-A5A8-4504-8D49-E03411A8D13C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    cim:IdentifiedObject.mRID "A2CDC207-A5A8-4504-8D49-E03411A8D13C"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <80E224C3-2019-43F4-9B25-0864A4832E1F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A3B2563A-5B19-4B0E-94CD-7B41E3AB3764> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB> ;
    cim:IdentifiedObject.mRID "A3B2563A-5B19-4B0E-94CD-7B41E3AB3764"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "420000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A3C0AC21-E821-42E4-9B94-DF9A4DF6C50C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    cim:IdentifiedObject.mRID "A3C0AC21-E821-42E4-9B94-DF9A4DF6C50C"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4642C04F-045F-45E6-9EB0-E8DFA4996B45> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A4D4E963-B619-4509-9C6C-B28E160ACF22> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <40C817EA-333E-4629-99BC-B7848731ABB8> ;
    cim:IdentifiedObject.mRID "A4D4E963-B619-4509-9C6C-B28E160ACF22"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A613C175-7166-43D0-9D9B-E18EECA2A38D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    cim:IdentifiedObject.mRID "A613C175-7166-43D0-9D9B-E18EECA2A38D"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <93AA5912-D7AF-4CF6-8201-56F6FB052853> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "670000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A6D7C7F1-30A9-4212-997D-743C90D0E11B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    cim:IdentifiedObject.mRID "A6D7C7F1-30A9-4212-997D-743C90D0E11B"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <580294AD-9968-4959-8ED7-911C7FC29107> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A8F21060-A02C-4989-9052-0DB7BE95AF1C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> ;
    cim:IdentifiedObject.mRID "A8F21060-A02C-4989-9052-0DB7BE95AF1C"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DA7D8F56-1C90-4C64-BBC1-8A62E5CDF0E6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A9493C5E-62D1-4278-81FE-462834810706> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    cim:IdentifiedObject.mRID "A9493C5E-62D1-4278-81FE-462834810706"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <83E78848-6148-4B25-8EB6-CBE662F48EAE> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A97307E8-FF41-474F-9903-CA7D7FFCA4CD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E9D97498-A690-4993-9D24-00341E062821> ;
    cim:IdentifiedObject.mRID "A97307E8-FF41-474F-9903-CA7D7FFCA4CD"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <78B004B5-5E4D-484E-A971-22A06EBC062C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<A98665F7-B310-4977-9D6C-76D6FEEEB46F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    cim:IdentifiedObject.mRID "A98665F7-B310-4977-9D6C-76D6FEEEB46F"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DA5665F3-1D38-4C52-B757-D7381F1ECA6B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<AA50A541-9F00-4142-AA26-CA99F0F078E3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> ;
    cim:IdentifiedObject.mRID "AA50A541-9F00-4142-AA26-CA99F0F078E3"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C042A537-3C4A-40C1-B1A4-13E9BCB98F21> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<ABA1C764-35BB-4E3B-AB91-154B10D5A2DB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:IdentifiedObject.mRID "ABA1C764-35BB-4E3B-AB91-154B10D5A2DB"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B350F959-F37E-4216-BF59-66DD1860D9BB> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<ABE5C163-BEA5-4288-8CDC-933C406C358D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E9467BE3-64E2-456E-96F9-80ED06828913> ;
    cim:IdentifiedObject.mRID "ABE5C163-BEA5-4288-8CDC-933C406C358D"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F64D2A42-17FA-4318-80A9-4CDAA389A7CD> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<AC9473A9-FFC2-4DF4-B3F2-90B5778C94DF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    cim:IdentifiedObject.mRID "AC9473A9-FFC2-4DF4-B3F2-90B5778C94DF"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BCCA80EA-95DF-4EBF-ACFD-7960751471CE> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<ACA052F7-2E7D-4CF5-85CA-6A7FDD1D1A2B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <344A013C-3CD9-4DEC-9269-46D592364F16> ;
    cim:IdentifiedObject.mRID "ACA052F7-2E7D-4CF5-85CA-6A7FDD1D1A2B"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <613C71D5-1036-4707-A4AC-C50CFB6CAED2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<ADBF581E-9758-408B-A9BF-45D5ABE2013C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3763E40B-1EFE-4465-9F02-6A5AC9942BAC> ;
    cim:IdentifiedObject.mRID "ADBF581E-9758-408B-A9BF-45D5ABE2013C"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <E2388782-E677-4146-B018-3ACCF5C3271B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "650000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<ADF3C24E-A16F-483F-B780-FEC5C5E41713> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <54DA0D96-4545-41A4-8F5B-07825BE4FCB6> ;
    cim:IdentifiedObject.mRID "ADF3C24E-A16F-483F-B780-FEC5C5E41713"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <38057719-BE98-4D18-AFF0-FAC552DC8E3D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<ADFD9B1F-FAC8-400B-8FAC-D61BB44AE956> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <820EC42A-82B6-45B8-B37E-177BB634283D> ;
    cim:IdentifiedObject.mRID "ADFD9B1F-FAC8-400B-8FAC-D61BB44AE956"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<AE5583DD-4231-48AF-ACCB-9A6DB4ACA97C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    cim:IdentifiedObject.mRID "AE5583DD-4231-48AF-ACCB-9A6DB4ACA97C"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <E8EDED19-18DC-4305-9363-BBC8C06B943A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<AE91ED31-E7FD-4DC7-976F-8C29CD84923D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    cim:IdentifiedObject.mRID "AE91ED31-E7FD-4DC7-976F-8C29CD84923D"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <66C80E63-5044-446B-94FA-434FB886F6DF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<AF840596-1B64-466B-A9F6-EB8DB8FEDE6F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:IdentifiedObject.mRID "AF840596-1B64-466B-A9F6-EB8DB8FEDE6F"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7D09AF92-9F02-4F9B-BEBF-B3EC12257B64> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "9700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B13C1299-7186-4FE0-AFDE-B9704272B656> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:IdentifiedObject.mRID "B13C1299-7186-4FE0-AFDE-B9704272B656"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F5C78A9C-F467-4C86-9DC3-39A45907063C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B34A715D-102D-4656-B3B5-241A5273C1BD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <18A00303-84DB-4047-B313-6CD011FBE2D7> ;
    cim:IdentifiedObject.mRID "B34A715D-102D-4656-B3B5-241A5273C1BD"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <38BDA867-96C2-468B-95D6-46853065B174> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B3CB83C0-7DD2-4EA9-9DDB-57085558025B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2935F382-76AF-4965-ACB9-232E13D58AD5> ;
    cim:IdentifiedObject.mRID "B3CB83C0-7DD2-4EA9-9DDB-57085558025B"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B3EAAAC2-C6A3-4DE4-89B0-8F46A0C9C76E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:IdentifiedObject.mRID "B3EAAAC2-C6A3-4DE4-89B0-8F46A0C9C76E"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B2C72848-261B-4FEC-BC54-FA1DFBCC534F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B409E3C9-2AF4-4787-A9D1-24815DD4C538> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> ;
    cim:IdentifiedObject.mRID "B409E3C9-2AF4-4787-A9D1-24815DD4C538"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6CD9BBA3-1E42-43A4-9655-1EE5495EF670> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B464A6EC-63F0-4677-A002-86CA86E0E857> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:IdentifiedObject.mRID "B464A6EC-63F0-4677-A002-86CA86E0E857"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CC20DD5F-0B77-4995-830E-B5BF4407C572> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B4B5F42F-13F8-49C3-A066-60A648207E0E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:IdentifiedObject.mRID "B4B5F42F-13F8-49C3-A066-60A648207E0E"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CF611598-24BD-44F4-8415-F61C2769A529> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B5598F76-A231-426D-9770-165DBA1A74D1> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1B72A2F3-A298-47F7-A989-78984F48A63B> ;
    cim:IdentifiedObject.mRID "B5598F76-A231-426D-9770-165DBA1A74D1"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C534957D-2ECF-4288-B626-B733A2B3A56A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B5CDE87F-B6F9-4E77-B464-1B66524A782E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    cim:IdentifiedObject.mRID "B5CDE87F-B6F9-4E77-B464-1B66524A782E"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B63D82F2-C99A-4BAE-9A1C-6B46AEA784C9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A58A8DD6-CCF6-4411-9355-373DC1F29A89> ;
    cim:IdentifiedObject.mRID "B63D82F2-C99A-4BAE-9A1C-6B46AEA784C9"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6CD417D2-8B28-4898-B04C-6AF89856874B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B6A2C388-765D-43A3-891A-0D6F28D92AB9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    cim:IdentifiedObject.mRID "B6A2C388-765D-43A3-891A-0D6F28D92AB9"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <83401274-FA69-4AA5-8DFE-D0158523FBBA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B77C2979-BAF1-4765-BC4D-8C8DDC0A2E60> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <955EC56D-EE7C-48D0-BF5F-A759F87EEEE8> ;
    cim:IdentifiedObject.mRID "B77C2979-BAF1-4765-BC4D-8C8DDC0A2E60"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <58E53D36-4264-47BC-B94C-5562F8C9F665> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B79A01E4-9CF9-47F1-96D2-D1355F7AC73C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AD076453-818A-410A-AB97-47C17C95A078> ;
    cim:IdentifiedObject.mRID "B79A01E4-9CF9-47F1-96D2-D1355F7AC73C"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B7B5B7FF-73BA-4C70-AD23-9F8FC60A128A> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2123195C-352E-4064-A81B-47D87A762AF8> ;
    cim:IdentifiedObject.mRID "B7B5B7FF-73BA-4C70-AD23-9F8FC60A128A"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F5C78A9C-F467-4C86-9DC3-39A45907063C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<B993DE8C-03E3-4C9F-896C-6DBE1E603457> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    cim:IdentifiedObject.mRID "B993DE8C-03E3-4C9F-896C-6DBE1E603457"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B65B36B0-6664-46BD-B0FD-83F10466C108> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BA3D9D05-2E58-4029-95A9-1ABF5650BDEB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF> ;
    cim:IdentifiedObject.mRID "BA3D9D05-2E58-4029-95A9-1ABF5650BDEB"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CCFF33A9-1571-402B-99CB-5C72A5BB03AA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BA5AEBAB-CEDB-4F64-85D4-4EAE9DD6F73E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6960EC2E-6446-4E28-BFB4-1698C9AD4798> ;
    cim:IdentifiedObject.mRID "BA5AEBAB-CEDB-4F64-85D4-4EAE9DD6F73E"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C7C803D6-F224-4932-B514-B75788132FDA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BA9B6A5D-9322-4FBB-BAF1-DA1ED74A5883> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:IdentifiedObject.mRID "BA9B6A5D-9322-4FBB-BAF1-DA1ED74A5883"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <068D96BA-513B-416C-B99A-62241941FFAA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BC1DE56D-0EA3-4D2B-8EA1-A2B9343A866D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <22EAF43C-DF59-4F98-980B-9011DCDDF162> ;
    cim:IdentifiedObject.mRID "BC1DE56D-0EA3-4D2B-8EA1-A2B9343A866D"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BF67933C-6A8C-48EE-9A29-F9101F855156> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BC67249B-715F-4F9C-A4B9-03AC2038F759> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B7647906-0699-4F22-A2EC-DAF8D5CD790B> ;
    cim:IdentifiedObject.mRID "BC67249B-715F-4F9C-A4B9-03AC2038F759"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7A337C28-BD22-415E-8A54-365D9827115A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BD024B4F-FC4B-4224-8FFC-EF265966A5E8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:IdentifiedObject.mRID "BD024B4F-FC4B-4224-8FFC-EF265966A5E8"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CECF7877-0FED-4080-84E7-A795FF1D71D4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BD30844C-52F5-43F0-AF5B-29321E26BBCE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:IdentifiedObject.mRID "BD30844C-52F5-43F0-AF5B-29321E26BBCE"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <63639BB6-86A1-45C5-B79C-D3E4699DA5E9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BD688BA4-B103-42F5-AE98-853F4815CB5C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149> ;
    cim:IdentifiedObject.mRID "BD688BA4-B103-42F5-AE98-853F4815CB5C"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DA5665F3-1D38-4C52-B757-D7381F1ECA6B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BDF30E0D-9E91-4921-8BE6-5B21212F676D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    cim:IdentifiedObject.mRID "BDF30E0D-9E91-4921-8BE6-5B21212F676D"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BE3C00B2-8084-4C09-96D3-C89BF946FB42> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:IdentifiedObject.mRID "BE3C00B2-8084-4C09-96D3-C89BF946FB42"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F5999094-28E8-4602-AA9B-72496183E016> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    cim:IdentifiedObject.mRID "BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B5E484FA-0150-4B63-A2FA-D6C7749F06AA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<BFF3FF91-8575-439D-9926-8F6D7F56681E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0E67A9A0-102A-4A97-BA75-AB92F69B9175> ;
    cim:IdentifiedObject.mRID "BFF3FF91-8575-439D-9926-8F6D7F56681E"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6B865782-07AA-4F0A-9FE8-CD4C26A7420D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C05DA719-3246-41EB-A1F1-783C156AE3CC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25> ;
    cim:IdentifiedObject.mRID "C05DA719-3246-41EB-A1F1-783C156AE3CC"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <00430655-6CD2-4AF7-A842-9B1CDFECE3C3> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C0947AC5-255E-4CE2-9693-FFD071A110C9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663> ;
    cim:IdentifiedObject.mRID "C0947AC5-255E-4CE2-9693-FFD071A110C9"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <59B7DF35-9675-45C1-A6E1-5734C14327A8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C11C4645-3891-4376-9C55-E5F5CA8C3F70> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3BAB18B0-C4A7-475F-B45C-47031B36C9F6> ;
    cim:IdentifiedObject.mRID "C11C4645-3891-4376-9C55-E5F5CA8C3F70"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <25C82786-B714-4A1A-8A0D-ACE435B95597> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "138000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C276DFC6-E68A-4548-887B-CFDAF7725019> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    cim:IdentifiedObject.mRID "C276DFC6-E68A-4548-887B-CFDAF7725019"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7CC5A450-CE65-4A62-A08B-89DC77DA1265> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "30000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C2782CA5-EEF0-4045-A6F2-7E6030E3602C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <24B34839-36C8-4FF1-9AC9-A3C63B690EBE> ;
    cim:IdentifiedObject.mRID "C2782CA5-EEF0-4045-A6F2-7E6030E3602C"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6489BBE7-D2A8-4A39-B75A-A6881DEB5880> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "460000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    cim:IdentifiedObject.mRID "C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3FB0BABB-5AB9-4E19-837B-0844A88F9998> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C59DA829-A735-4A4B-8204-7E3E61525D00> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <9B4A37DB-3EFD-422F-94AA-4A3E241B9D86> ;
    cim:IdentifiedObject.mRID "C59DA829-A735-4A4B-8204-7E3E61525D00"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C62186C7-F6B2-426E-A992-D2FCF410ACE9> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:IdentifiedObject.mRID "C62186C7-F6B2-426E-A992-D2FCF410ACE9"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5C95868A-4A17-4F3B-B718-B0089C4E9416> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C70CF05C-6682-4821-9B61-F0C096E0CF72> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0CE4EAE7-EE27-483D-8A3B-04E13C8422DC> ;
    cim:IdentifiedObject.mRID "C70CF05C-6682-4821-9B61-F0C096E0CF72"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BF6066B6-D228-4556-BB32-F1B9812124C8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C7409448-8CB2-40F6-8085-20B0B29DA806> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:IdentifiedObject.mRID "C7409448-8CB2-40F6-8085-20B0B29DA806"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AFE6063D-614B-4B97-B157-69B1925D1D37> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "650000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C772D5DF-27FD-4BA9-B0AF-70B12559120E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0CE4EAE7-EE27-483D-8A3B-04E13C8422DC> ;
    cim:IdentifiedObject.mRID "C772D5DF-27FD-4BA9-B0AF-70B12559120E"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EF5107A5-E853-4DD3-9C9D-1AA72CDB7743> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C7C3F0E1-9FD9-4B25-B419-8D426A8750DD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    cim:IdentifiedObject.mRID "C7C3F0E1-9FD9-4B25-B419-8D426A8750DD"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <27F52DC3-A9F5-42AD-8E14-15002F7EC7F4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C859A6F0-58F7-46DD-AB78-87C82B7AB0ED> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E362CEFA-EC65-4279-988C-9DFF0254D01C> ;
    cim:IdentifiedObject.mRID "C859A6F0-58F7-46DD-AB78-87C82B7AB0ED"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <DADAA385-646E-4C2D-BBE5-FDE1C1C7A559> ;
    cim:IdentifiedObject.mRID "C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <496F76B2-6150-411D-B780-6A061EA66A6C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CC6E54C3-AD02-49FB-A9A9-0EFB678968FF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <677DB93B-ABFD-4560-84D2-51386A704877> ;
    cim:IdentifiedObject.mRID "CC6E54C3-AD02-49FB-A9A9-0EFB678968FF"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <922B9779-D847-4D84-822C-23B14D102C15> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CE2A9618-1B30-4BC0-9D38-2FE712E6A906> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    cim:IdentifiedObject.mRID "CE2A9618-1B30-4BC0-9D38-2FE712E6A906"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <68F8426F-6B6B-4A8E-8509-E1A98D4AD75F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CE2B9FBE-D3CA-4F1F-9F70-42C027FEC5F4> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    cim:IdentifiedObject.mRID "CE2B9FBE-D3CA-4F1F-9F70-42C027FEC5F4"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C85D6D65-6E52-418F-BC1F-586990761B2B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CEE9A996-8394-402B-9A0A-F7658A392F96> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <3D67349F-8B1D-4128-97FB-0F123B364FD3> ;
    cim:IdentifiedObject.mRID "CEE9A996-8394-402B-9A0A-F7658A392F96"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AECA3143-A1FB-4121-B564-052690D62DAA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<CFFA74CD-388C-4399-8339-9C46CDCAF57C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B292AAEC-1555-4689-AC2D-47E757F7ED44> ;
    cim:IdentifiedObject.mRID "CFFA74CD-388C-4399-8339-9C46CDCAF57C"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D0B3D5E1-FD77-4AA2-B309-95D5C906CF34> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41> ;
    cim:IdentifiedObject.mRID "D0B3D5E1-FD77-4AA2-B309-95D5C906CF34"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5886867D-CFBC-4D2A-B907-822740074F4F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D0B7C53A-A0DB-4CF5-AB32-137EB3AB3E14> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:IdentifiedObject.mRID "D0B7C53A-A0DB-4CF5-AB32-137EB3AB3E14"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3C5CD188-02BA-41C6-B831-F80F0F04E5E2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D13CC98D-E396-4FF8-8AD2-B0555CCD3170> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <4169AF9F-F9A1-417F-9DF6-4B5784F67E95> ;
    cim:IdentifiedObject.mRID "D13CC98D-E396-4FF8-8AD2-B0555CCD3170"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B6F7B162-D5AA-453B-A59F-D85B39153298> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D1B87064-BEE3-4F12-80F1-AE403AA781B2> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    cim:IdentifiedObject.mRID "D1B87064-BEE3-4F12-80F1-AE403AA781B2"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F399A672-AECF-48A0-AF46-AE7B6DA77512> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D1EC514A-B425-4A73-A3D6-8D7D69F8058E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    cim:IdentifiedObject.mRID "D1EC514A-B425-4A73-A3D6-8D7D69F8058E"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <835121ED-A226-419E-9526-DA2DCD2B5422> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "350000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D35DC3EA-2824-4B27-A6DD-441F41CBDD16> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    cim:IdentifiedObject.mRID "D35DC3EA-2824-4B27-A6DD-441F41CBDD16"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D3F1A7A5-2D92-46B2-96C7-038541E44752> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <431428ED-43A7-4F47-B9F7-5F4B474E9D3B> ;
    cim:IdentifiedObject.mRID "D3F1A7A5-2D92-46B2-96C7-038541E44752"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B12C2962-47BA-4EC3-A3B6-47E7A5024499> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D4394B11-6E87-4A1D-91CB-A49204F23115> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <6DEF48D9-003C-4978-A1CA-9CB23F8B9708> ;
    cim:IdentifiedObject.mRID "D4394B11-6E87-4A1D-91CB-A49204F23115"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <877AEF12-A69B-457C-B263-E7EFB9EF20B0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D45D91B0-1014-41CC-BE1B-3C2363010EB8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:IdentifiedObject.mRID "D45D91B0-1014-41CC-BE1B-3C2363010EB8"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <BE0F229F-84EB-4D5B-99E3-7F015AF26490> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D5DF9CD9-5E98-4038-A8DF-C40EC9851245> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7335F2AF-DC48-4F59-9863-65B52FEAF5E3> ;
    cim:IdentifiedObject.mRID "D5DF9CD9-5E98-4038-A8DF-C40EC9851245"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A9784392-2876-4D3E-84F1-5FF494D4E049> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D61B2BC7-654B-47DD-9683-56FE351E1830> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:IdentifiedObject.mRID "D61B2BC7-654B-47DD-9683-56FE351E1830"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8B1A2BF9-7E23-422F-A4A7-FA1A389214DC> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D6818904-EE02-4386-BB22-EDF8974DFA9E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:IdentifiedObject.mRID "D6818904-EE02-4386-BB22-EDF8974DFA9E"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    cim:IdentifiedObject.mRID "D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D7677AC8-76E2-42CF-8AB3-CF49EC138B22> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F1B582F0-E57A-49D7-AB68-B6D1227D86B0> ;
    cim:IdentifiedObject.mRID "D7677AC8-76E2-42CF-8AB3-CF49EC138B22"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8B1A2BF9-7E23-422F-A4A7-FA1A389214DC> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D82C6090-EACE-43AE-A899-409BC789FEFD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:IdentifiedObject.mRID "D82C6090-EACE-43AE-A899-409BC789FEFD"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F3CE7130-514E-437D-A0D8-53E022F72381> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D83968BC-C348-4E4F-B3C1-FA9C3493F8B1> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <EFAB15E0-2899-442E-96B8-21B88381CFA8> ;
    cim:IdentifiedObject.mRID "D83968BC-C348-4E4F-B3C1-FA9C3493F8B1"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C40B6AB4-DB9D-4E8D-B286-8B7317424AF1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D83C1E57-D303-460B-A697-8D18F45C6EAC> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    cim:IdentifiedObject.mRID "D83C1E57-D303-460B-A697-8D18F45C6EAC"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <ABF0E794-3920-40A6-86EE-FEBECCF17071> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <147CE145-1395-4D55-9219-58B73AE92931> ;
    cim:IdentifiedObject.mRID "D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <EBFEB9E9-1789-4881-A554-194FD9EC3E2E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<D9E711D2-AC3C-45D7-AB6E-70E9BB56D2AE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:IdentifiedObject.mRID "D9E711D2-AC3C-45D7-AB6E-70E9BB56D2AE"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <734FB716-D6A9-40D5-9B34-C2923EA2FEB1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DACF5958-A1BE-43E0-A92D-AA32837987F4> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <96FB4CB4-87CE-49BB-A107-FE2FF26E51E4> ;
    cim:IdentifiedObject.mRID "DACF5958-A1BE-43E0-A92D-AA32837987F4"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DB232CD2-6B02-4000-B8CA-A34BCFB96727> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <366C9F74-9FE1-47B2-A0FC-0E340F2723AC> ;
    cim:IdentifiedObject.mRID "DB232CD2-6B02-4000-B8CA-A34BCFB96727"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D4B84CD3-772C-46A0-BD4B-DDA7729FAC14> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DC165080-4C22-47DE-B183-7DB13BE0DADB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    cim:IdentifiedObject.mRID "DC165080-4C22-47DE-B183-7DB13BE0DADB"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5007050B-8341-470F-9765-E938FB8EA2EA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DCFE547B-2288-45EA-8EBF-61DAF584A25E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    cim:IdentifiedObject.mRID "DCFE547B-2288-45EA-8EBF-61DAF584A25E"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D02B57F8-9BBC-4849-BD04-0DBAECD9BB54> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DDABB9FB-507B-453D-92B2-14C73BDEA1B3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:IdentifiedObject.mRID "DDABB9FB-507B-453D-92B2-14C73BDEA1B3"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <59B7DF35-9675-45C1-A6E1-5734C14327A8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3300000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DDB8C087-B1D0-4B28-86D8-17659F862C5D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:IdentifiedObject.mRID "DDB8C087-B1D0-4B28-86D8-17659F862C5D"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DDEA761E-0C04-44BE-9B4F-704881EFD154> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:IdentifiedObject.mRID "DDEA761E-0C04-44BE-9B4F-704881EFD154"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <8F2C7D84-0532-48C7-BA25-0BBD2650FD1E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "450000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DDF8473E-2062-4E03-8025-AB55972A383E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <55B551EC-8855-4061-BE6E-5D834FC2568C> ;
    cim:IdentifiedObject.mRID "DDF8473E-2062-4E03-8025-AB55972A383E"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <08CEFC02-8C85-4659-B57B-A08DBBC92703> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DF0298DA-B908-441F-A598-1CF1FF1D1568> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:IdentifiedObject.mRID "DF0298DA-B908-441F-A598-1CF1FF1D1568"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1DA08843-3962-4D1D-8E26-C00E8404CC27> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<DFA18BE5-3421-44C1-883C-6BD906F3F038> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3> ;
    cim:IdentifiedObject.mRID "DFA18BE5-3421-44C1-883C-6BD906F3F038"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <61D2D706-8F5A-4809-B237-DA4B7A68E2BF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E0B28918-F2F5-46C7-B5A6-1BD74BA0F65F> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:IdentifiedObject.mRID "E0B28918-F2F5-46C7-B5A6-1BD74BA0F65F"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <495B2107-223F-4403-A758-6B290F29C498> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E0B41D49-763F-4275-AD69-0D58E62AEC15> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:IdentifiedObject.mRID "E0B41D49-763F-4275-AD69-0D58E62AEC15"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E0C01B5C-75E3-4400-B675-6F29B7278D45> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <282DC044-DAA1-4803-B953-CF0CF33ED477> ;
    cim:IdentifiedObject.mRID "E0C01B5C-75E3-4400-B675-6F29B7278D45"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E2C983CC-9DD3-495A-91CF-638AE21311BE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <94126AF8-4536-4C35-BF7D-E65728AB9800> ;
    cim:IdentifiedObject.mRID "E2C983CC-9DD3-495A-91CF-638AE21311BE"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <E8EDED19-18DC-4305-9363-BBC8C06B943A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E3A4EA4E-082C-46FA-B3A2-AB6038454469> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    cim:IdentifiedObject.mRID "E3A4EA4E-082C-46FA-B3A2-AB6038454469"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6CD9BBA3-1E42-43A4-9655-1EE5495EF670> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E687029B-EE4A-4968-A9AC-55E6FAC4F956> ;
    cim:IdentifiedObject.mRID "E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D8CFF412-F333-4A0D-A5B4-AFF453BC39D1> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E41C1800-6775-4384-B96A-CB4BE300F88E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AA29787A-F7D6-41AD-87C9-50159CEE1C02> ;
    cim:IdentifiedObject.mRID "E41C1800-6775-4384-B96A-CB4BE300F88E"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7CC5A450-CE65-4A62-A08B-89DC77DA1265> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "30000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E4F69E26-F2DB-4456-985E-167F24773866> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:IdentifiedObject.mRID "E4F69E26-F2DB-4456-985E-167F24773866"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B5EB9B75-351B-495D-9320-B9B013D2372D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E63A1819-3C6B-4D43-8724-4CD6D4211168> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> ;
    cim:IdentifiedObject.mRID "E63A1819-3C6B-4D43-8724-4CD6D4211168"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6CD417D2-8B28-4898-B04C-6AF89856874B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "10800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E72B9D99-EFFA-431E-A492-40C12032AC3C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <35A2FA38-1196-4F71-88B5-AD3C7AE0E37F> ;
    cim:IdentifiedObject.mRID "E72B9D99-EFFA-431E-A492-40C12032AC3C"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <05ED0DF5-556A-41C8-903E-2E2998131E0F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E74336ED-F12C-4001-9944-A12B083914F3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <73887A95-5631-4AF2-B1B2-B8D28FE9501D> ;
    cim:IdentifiedObject.mRID "E74336ED-F12C-4001-9944-A12B083914F3"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "5000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E7C8E7C3-36EE-45E6-8921-AF4A04DB9717> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    cim:IdentifiedObject.mRID "E7C8E7C3-36EE-45E6-8921-AF4A04DB9717"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <3821EAC6-0C4D-4022-A160-17B44C57D779> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "7100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E870E811-691D-4D0D-A285-B2546203EF3E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    cim:IdentifiedObject.mRID "E870E811-691D-4D0D-A285-B2546203EF3E"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E8C2B9E5-35F1-477F-AF8A-90CBE9524141> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <D184F41F-F8BF-4776-9040-C565FCF8BEC4> ;
    cim:IdentifiedObject.mRID "E8C2B9E5-35F1-477F-AF8A-90CBE9524141"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E90EEA17-5E2B-4A79-A2D0-A682942BE775> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    cim:IdentifiedObject.mRID "E90EEA17-5E2B-4A79-A2D0-A682942BE775"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <C3F39408-4381-49A9-98F5-DAA015EEB0A4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<E9F2EB0B-6D31-4196-8B01-1F9603404E73> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:IdentifiedObject.mRID "E9F2EB0B-6D31-4196-8B01-1F9603404E73"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <459D9DEE-3386-4B09-900D-CC01FF4B9FDF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EB60C4AA-15A7-4491-9BE6-672EB780BD22> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    cim:IdentifiedObject.mRID "EB60C4AA-15A7-4491-9BE6-672EB780BD22"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <94AAB466-798C-40C7-B38D-13D39176FBA3> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "13000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EBDA512C-6BA1-4FBF-98F9-9F91BFA41F4D> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:IdentifiedObject.mRID "EBDA512C-6BA1-4FBF-98F9-9F91BFA41F4D"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <0EA69147-12CE-4E54-BBE2-24607F83A7AF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EC86A95A-CD87-4DE9-845D-FB657B6C951B> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F4842FD9-A311-429E-9DD8-C690AAFF3D2D> ;
    cim:IdentifiedObject.mRID "EC86A95A-CD87-4DE9-845D-FB657B6C951B"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <7FD9C32F-6417-4A33-A563-D9D00DBCDAB8> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<ED9F8146-6735-4704-8B05-8B9D69D2D7FF> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <5E3F6B99-7EBC-4BD6-93C7-1894637088A4> ;
    cim:IdentifiedObject.mRID "ED9F8146-6735-4704-8B05-8B9D69D2D7FF"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <96EED312-7D9F-4D82-BD8F-7A8879CDE849> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EDA22F64-6CDF-45EA-B6E9-64A0A5A01D31> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    cim:IdentifiedObject.mRID "EDA22F64-6CDF-45EA-B6E9-64A0A5A01D31"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <654996FD-0509-4C97-B9D5-91EBAB251F3D> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EE1DDDF9-230A-4837-8B62-60BC175E10CD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <53647398-BFD8-4523-B95C-1BB0671D4990> ;
    cim:IdentifiedObject.mRID "EE1DDDF9-230A-4837-8B62-60BC175E10CD"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <6581C68D-D121-42B1-A16C-BE2F7EBCB34B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EFA9996E-5121-497B-962E-9B5FAB0AEF57> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <ECAC23DC-CFC2-4937-BAED-34A6AD0676D4> ;
    cim:IdentifiedObject.mRID "EFA9996E-5121-497B-962E-9B5FAB0AEF57"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <63639BB6-86A1-45C5-B79C-D3E4699DA5E9> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3100000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EFBA92CF-F2EE-48BA-9E3B-1650C94972C4> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <944900A2-3D6D-406B-8FA7-249876A8F0DD> ;
    cim:IdentifiedObject.mRID "EFBA92CF-F2EE-48BA-9E3B-1650C94972C4"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <1DA08843-3962-4D1D-8E26-C00E8404CC27> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:IdentifiedObject.mRID "EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <26A3F33F-6252-41DC-847B-9F6E1EB36875> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F0466DC0-B1CC-4AFE-853B-8C134F8EB409> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:IdentifiedObject.mRID "F0466DC0-B1CC-4AFE-853B-8C134F8EB409"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "420000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <ADFC5DCC-2E31-447E-A442-B68A9C2AD72E> ;
    cim:IdentifiedObject.mRID "F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <37EF7407-ED4B-4E5F-855B-2651BC5BE2C4> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "750000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F1283B2A-A24A-41E7-AFF8-04FE1529AB10> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <55CC71F7-E828-47ED-8B2A-FBD2B837B396> ;
    cim:IdentifiedObject.mRID "F1283B2A-A24A-41E7-AFF8-04FE1529AB10"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <571F6560-A2C9-427B-86EF-63120957EBC2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "345000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <082F156A-D790-4DC9-9B52-BBB8B61C30E9> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F27523D8-F434-4456-8513-012C65B52A84> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    cim:IdentifiedObject.mRID "F27523D8-F434-4456-8513-012C65B52A84"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <83E78848-6148-4B25-8EB6-CBE662F48EAE> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F333675C-3620-438A-9A7B-037E6169445C> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <94126AF8-4536-4C35-BF7D-E65728AB9800> ;
    cim:IdentifiedObject.mRID "F333675C-3620-438A-9A7B-037E6169445C"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <B65B36B0-6664-46BD-B0FD-83F10466C108> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F41D2122-E7AB-455B-B06E-5E2D14AFFE76> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    cim:IdentifiedObject.mRID "F41D2122-E7AB-455B-B06E-5E2D14AFFE76"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <56906C61-71CC-4374-A123-3A62046891E2> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "250000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "115000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <31862115-6031-4CA1-A518-CC2CD3062808> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F769DE84-D9BF-42D4-839D-6841ED202824> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <35A2FA38-1196-4F71-88B5-AD3C7AE0E37F> ;
    cim:IdentifiedObject.mRID "F769DE84-D9BF-42D4-839D-6841ED202824"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A5214F02-ACFB-4B29-A915-0C5CAF0BB459> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <943353E5-1967-4969-A4A0-A7BA6F7D2003> ;
    cim:IdentifiedObject.mRID "F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <537A39B9-454D-455A-B524-D9C2FFF9462F> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2700000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F7F5AC3E-14E4-4A32-82B3-C4D61AF256F0> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:IdentifiedObject.mRID "F7F5AC3E-14E4-4A32-82B3-C4D61AF256F0"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <A9784392-2876-4D3E-84F1-5FF494D4E049> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F828CC21-2C2E-46FA-8C01-58B05E77BDA8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <7F4E0693-ACE3-4798-8DF4-ABF538CC405A> ;
    cim:IdentifiedObject.mRID "F828CC21-2C2E-46FA-8C01-58B05E77BDA8"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <880B4E29-4B78-44B3-8015-218B66CE534E> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.D ;
    cim:PowerTransformerEnd.phaseAngleClock "1"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "6400000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "false"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F88B7286-48B9-43D4-AC2B-7FB9B1D26C77> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:IdentifiedObject.mRID "F88B7286-48B9-43D4-AC2B-7FB9B1D26C77"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <39FF19E1-6942-410A-9E11-06C7CCC265CF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F897449C-9B2C-4A80-90A7-F09C30DA76E3> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    cim:IdentifiedObject.mRID "F897449C-9B2C-4A80-90A7-F09C30DA76E3"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <DB67AC08-CCF6-45F0-A484-E2CDF360C682> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<F9FA20CE-341A-48A1-8864-4B1526F99989> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF> ;
    cim:IdentifiedObject.mRID "F9FA20CE-341A-48A1-8864-4B1526F99989"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <CF611598-24BD-44F4-8415-F61C2769A529> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "2200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FA265637-168C-463D-9A9A-6612F58F4713> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:IdentifiedObject.mRID "FA265637-168C-463D-9A9A-6612F58F4713"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <886C07C4-529D-41A6-91CE-5C674EEA32EF> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1500000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FAA5BA16-D912-48F0-861D-8B3E9B3375B8> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:IdentifiedObject.mRID "FAA5BA16-D912-48F0-861D-8B3E9B3375B8"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <496F76B2-6150-411D-B780-6A061EA66A6C> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "200000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FAFD9AA0-AB42-41C9-8EE9-5DD77A055103> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:IdentifiedObject.mRID "FAFD9AA0-AB42-41C9-8EE9-5DD77A055103"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <D4B84CD3-772C-46A0-BD4B-DDA7729FAC14> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "120000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FBB40351-C884-4564-AB1A-FCD33ECFA03E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:IdentifiedObject.mRID "FBB40351-C884-4564-AB1A-FCD33ECFA03E"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <00C1C93B-5249-41FA-B0A6-98D1FA2800A6> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1800000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FBB7E6B3-1BA5-4299-8983-E499CE1F0884> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2> ;
    cim:IdentifiedObject.mRID "FBB7E6B3-1BA5-4299-8983-E499CE1F0884"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <17B9C5D1-5FF0-4526-A26B-721F97EF353A> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FCD3C7A1-874C-4801-8BF7-C391342D9B16> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <EB4D0CAE-99DD-435B-B9E9-CC77257CCF63> ;
    cim:IdentifiedObject.mRID "FCD3C7A1-874C-4801-8BF7-C391342D9B16"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5383499C-1399-445C-B6C7-6283EC247C78> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "550000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "287000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <9A6AB95F-F802-4117-86A6-6B6C730FEAE2> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FDC4186C-019D-4ACC-BA76-B80B1DDB6A99> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> ;
    cim:IdentifiedObject.mRID "FDC4186C-019D-4ACC-BA76-B80B1DDB6A99"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <149C57F6-0FAD-4555-BC1D-4A6F24E7DF31> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "1600000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FDE65EAD-E3A3-462C-AA52-D5B08E23CFFB> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:IdentifiedObject.mRID "FDE65EAD-E3A3-462C-AA52-D5B08E23CFFB"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "350000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FE4E6616-08A2-4D6A-AD8E-E9313656393E> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:IdentifiedObject.mRID "FE4E6616-08A2-4D6A-AD8E-E9313656393E"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <385A4041-8887-4B21-86A0-4CB2EDCC54F0> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "3900000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "230000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <CCBE7426-69D5-4651-A703-4EF6F296CC23> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FEC9BA5D-AF3A-49A0-9395-DA7538611738> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:IdentifiedObject.mRID "FEC9BA5D-AF3A-49A0-9395-DA7538611738"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_End_1"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <E2388782-E677-4146-B018-3ACCF5C3271B> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "650000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "500000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <FB79F7ED-7D3F-4DDB-9391-6356811110BC> ;
    cim:TransformerEnd.endNumber "1"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<FF5B872D-4D08-4040-AFC4-C0855E7B29DE> a cim:PowerTransformerEnd ;
    emt:TransformerEnd.ConnectivityNode <FA0E9132-0536-4B0E-958B-B54056FA9E18> ;
    cim:IdentifiedObject.mRID "FF5B872D-4D08-4040-AFC4-C0855E7B29DE"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_End_2"^^cim:String ;
    cim:PowerTransformerEnd.PowerTransformer <5937AD39-380A-4C76-9E5B-75BB662C6573> ;
    cim:PowerTransformerEnd.connectionKind cim:WindingConnection.Y ;
    cim:PowerTransformerEnd.phaseAngleClock "0"^^cim:Integer ;
    cim:PowerTransformerEnd.ratedS "4000000000.0"^^cim:ApparentPower ;
    cim:PowerTransformerEnd.ratedU "20000.0"^^cim:Voltage ;
    cim:TransformerEnd.BaseVoltage <BA3CF495-54D4-4468-80C5-695111C1CCEE> ;
    cim:TransformerEnd.endNumber "2"^^cim:Integer ;
    cim:TransformerEnd.grounded "true"^^cim:Boolean ;
    cim:TransformerEnd.rground "0.0"^^cim:Resistance ;
    cim:TransformerEnd.xground "0.0"^^cim:Reactance .

<5FE8247C-D1C8-4CBF-BF97-F729E2D1A4BB> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "5FE8247C-D1C8-4CBF-BF97-F729E2D1A4BB"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <1D834DCB-E211-4F69-837E-0555C808528E> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-8"^^cim:Integer ;
    cim:TapChanger.step "-8.000000000000007"^^cim:Float .

<D6836897-E76A-4FE0-9479-809DF38193B9> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "D6836897-E76A-4FE0-9479-809DF38193B9"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <CE2A9618-1B30-4BC0-9D38-2FE712E6A906> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-8"^^cim:Integer ;
    cim:TapChanger.step "-8.000000000000007"^^cim:Float .

<DFF31D70-A187-4BE6-A7F0-970000237DA0> a cim:RatioTapChanger ;
    cim:IdentifiedObject.mRID "DFF31D70-A187-4BE6-A7F0-970000237DA0"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_End_1"^^cim:String ;
    cim:RatioTapChanger.TransformerEnd <53791C13-EDEE-4634-8A46-7F8B145787AC> ;
    cim:RatioTapChanger.stepVoltageIncrement "0.625"^^cim:PerCent ;
    cim:TapChanger.highStep "16"^^cim:Integer ;
    cim:TapChanger.lowStep "-16"^^cim:Integer ;
    cim:TapChanger.neutralStep "0"^^cim:Integer ;
    cim:TapChanger.neutralU "345000.0"^^cim:Voltage ;
    cim:TapChanger.normalStep "-8"^^cim:Integer ;
    cim:TapChanger.step "-8.000000000000007"^^cim:Float .

<00FF4BE7-157F-4C94-8B46-F33652FA980E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "00FF4BE7-157F-4C94-8B46-F33652FA980E"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FDE65EAD-E3A3-462C-AA52-D5B08E23CFFB> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <0A5389A8-6009-4897-8F63-2B8ECE72DC69> ;
    cim:TransformerMeshImpedance.r "0.37785714285714284"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.37785714285714284"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.114285714285714"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.114285714285714"^^cim:Reactance .

<01AD1308-F24E-498A-B8BF-733BB63BB078> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "01AD1308-F24E-498A-B8BF-733BB63BB078"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B4B5F42F-13F8-49C3-A066-60A648207E0E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F9FA20CE-341A-48A1-8864-4B1526F99989> ;
    cim:TransformerMeshImpedance.r "0.06011363636363637"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.06011363636363637"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.4045454545454548"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.4045454545454548"^^cim:Reactance .

<0251CD5E-D916-4F01-AB4F-F600A2E8B562> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "0251CD5E-D916-4F01-AB4F-F600A2E8B562"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <EB60C4AA-15A7-4491-9BE6-672EB780BD22> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE> ;
    cim:TransformerMeshImpedance.r "0.04807692307692307"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.04807692307692307"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.9230769230769231"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.9230769230769231"^^cim:Reactance .

<052E0F27-1D4F-47B6-9E2D-6C1FA872A4AA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "052E0F27-1D4F-47B6-9E2D-6C1FA872A4AA"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <660ED88B-9FA6-49BC-BC18-46015F00AB54> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5B707A58-EF27-4389-B16F-35DC6A413347> ;
    cim:TransformerMeshImpedance.r "0.12022727272727274"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.12022727272727274"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.8090909090909095"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.8090909090909095"^^cim:Reactance .

<06A0C321-E3F6-4E88-BA7E-F247D2AA7A8D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "06A0C321-E3F6-4E88-BA7E-F247D2AA7A8D"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <50110572-F605-41E5-8CF5-5DECB350B03D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DDEA761E-0C04-44BE-9B4F-704881EFD154> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<07171332-82A3-48DE-AC61-532F2A626E70> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "07171332-82A3-48DE-AC61-532F2A626E70"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <400ECB4C-7837-459E-8E40-84E57C40345D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9E1EAFA8-DC3D-46E5-8507-648BA6B90234> ;
    cim:TransformerMeshImpedance.r "1.0593225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.0593225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "35.588475"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "35.588475"^^cim:Reactance .

<07BB6E5D-6BF7-4B35-991B-ABCF1EF0069E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "07BB6E5D-6BF7-4B35-991B-ABCF1EF0069E"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9CB17B02-2B5E-47E8-A63C-6AFB633EFD13> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7D69C30C-F787-47D0-9757-4A9419CCC5EF> ;
    cim:TransformerMeshImpedance.r "0.15869999999999998"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.15869999999999998"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.0886000000000005"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.0886000000000005"^^cim:Reactance .

<098799C5-5E39-469C-A27D-7B07C18B40E8> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "098799C5-5E39-469C-A27D-7B07C18B40E8"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C276DFC6-E68A-4548-887B-CFDAF7725019> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <E41C1800-6775-4384-B96A-CB4BE300F88E> ;
    cim:TransformerMeshImpedance.r "4.408333333333333"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "4.408333333333333"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "176.33333333333334"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "176.33333333333334"^^cim:Reactance .

<099DC48D-695C-43F8-A34A-601C12B0109A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "099DC48D-695C-43F8-A34A-601C12B0109A"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <04591818-A593-48FD-BA1A-8AE354AFF2E5> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8730C377-36C0-4C7D-B235-F6B214B2275A> ;
    cim:TransformerMeshImpedance.r "0.47080999999999995"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.47080999999999995"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.8171"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.8171"^^cim:Reactance .

<09E98EDB-E1BB-4652-8C10-B46A7EF9526E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "09E98EDB-E1BB-4652-8C10-B46A7EF9526E"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3C44C663-ECDC-4823-92C6-171BF51159EE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <87C6F653-4057-4E2D-9D1D-4E228C0C8F5A> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.5"^^cim:Reactance .

<0A3A8584-E614-4C35-898A-76303D9888F2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "0A3A8584-E614-4C35-898A-76303D9888F2"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <7546EBB6-B9B3-430F-B011-8B45227E69C4> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <71CA648F-A3A6-48C8-A7C7-40F5490FED98> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.5"^^cim:Reactance .

<0F78543E-4CCB-4826-A6B7-2A8DE87D2BAE> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "0F78543E-4CCB-4826-A6B7-2A8DE87D2BAE"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <0595FB51-2C13-4D3F-A6E7-CFE686F0328E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <793C2A95-7C5D-4E83-95F8-9F8AFB9D44CA> ;
    cim:TransformerMeshImpedance.r "0.06793478260869566"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.06793478260869566"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.717391304347826"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.717391304347826"^^cim:Reactance .

<11C24579-B4FB-4DDC-A9AB-DEED3E224D4D> a cim:TransformerMeshImpedance ;
