    cim:IdentifiedObject.mRID "11C24579-B4FB-4DDC-A9AB-DEED3E224D4D"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FBB40351-C884-4564-AB1A-FCD33ECFA03E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A094C904-AAED-4CC5-8A82-5644133382BD> ;
    cim:TransformerMeshImpedance.r "0.07347222222222223"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.07347222222222223"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.938888888888889"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.938888888888889"^^cim:Reactance .

<11E95125-C6EB-4A79-92EE-A976E58AF7DE> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "11E95125-C6EB-4A79-92EE-A976E58AF7DE"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5EE67D52-056F-41A0-B7F9-612D4E2F7EDF> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B34A715D-102D-4656-B3B5-241A5273C1BD> ;
    cim:TransformerMeshImpedance.r "0.390625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.390625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.625"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.625"^^cim:Reactance .

<13628311-F16D-4ACB-B829-DE08CF700C7A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "13628311-F16D-4ACB-B829-DE08CF700C7A"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E72B9D99-EFFA-431E-A492-40C12032AC3C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE> ;
    cim:TransformerMeshImpedance.r "0.32499999999999996"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.32499999999999996"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "34.65"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "34.65"^^cim:Reactance .

<13EC121F-6ACA-4557-A3EB-50C30B8FA988> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "13EC121F-6ACA-4557-A3EB-50C30B8FA988"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A6D7C7F1-30A9-4212-997D-743C90D0E11B> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8F2EF187-9577-487C-A96B-C446E06D8B0E> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<14AB0355-50A8-4D11-A407-F989D2178CC1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "14AB0355-50A8-4D11-A407-F989D2178CC1"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A1D88A6B-E0FA-4E54-9BCB-6BD52EAB3D15> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <98CB7DB9-9503-4320-95D2-A926D7DB2A6A> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "28.725"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "28.725"^^cim:Reactance .

<161ED7DF-D2D1-410A-B22D-213E2E3BF4DA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "161ED7DF-D2D1-410A-B22D-213E2E3BF4DA"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FEC9BA5D-AF3A-49A0-9395-DA7538611738> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <ADBF581E-9758-408B-A9BF-45D5ABE2013C> ;
    cim:TransformerMeshImpedance.r "0.9615384615384617"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.9615384615384617"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "38.46153846153847"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "38.46153846153847"^^cim:Reactance .

<17A8FDF1-CE48-4465-8A9D-ED0758061A04> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "17A8FDF1-CE48-4465-8A9D-ED0758061A04"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <949094B4-81F7-4D06-822C-287AA6A485F2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <60295ECB-5724-4871-A532-313AFBA1EAE8> ;
    cim:TransformerMeshImpedance.r "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.816666666666668"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.816666666666668"^^cim:Reactance .

<185084F0-20AE-4766-9EE1-C6FB8575D310> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "185084F0-20AE-4766-9EE1-C6FB8575D310"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8FA0728C-2735-4778-AC39-2BF5777D641F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <97377DAF-FD75-4AB6-9FA7-595FA5E84192> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "28.725"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "28.725"^^cim:Reactance .

<18B226F7-47A4-4DAD-BBF9-14202C67D846> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "18B226F7-47A4-4DAD-BBF9-14202C67D846"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3D952058-29A4-4921-B35B-BBBDE4F8EB5F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1A4196E1-4BA3-4942-BB31-CE023B5414B7> ;
    cim:TransformerMeshImpedance.r "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.816666666666668"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.816666666666668"^^cim:Reactance .

<19CAEA22-D1AC-4BCE-8D70-2F848D6E76E1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "19CAEA22-D1AC-4BCE-8D70-2F848D6E76E1"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <DF0298DA-B908-441F-A598-1CF1FF1D1568> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <EFBA92CF-F2EE-48BA-9E3B-1650C94972C4> ;
    cim:TransformerMeshImpedance.r "0.7"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "34.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "34.5"^^cim:Reactance .

<1A04BFC9-8B6E-4E54-9126-54B263ADC775> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1A04BFC9-8B6E-4E54-9126-54B263ADC775"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <178F5A8B-4119-41A5-8E35-73482A50A8DB> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <142C3923-2229-4D47-8669-0CC9C2B33BB2> ;
    cim:TransformerMeshImpedance.r "1.5625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.5625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "62.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "62.5"^^cim:Reactance .

<1A99172B-707D-450D-A363-DFAFF65BA621> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1A99172B-707D-450D-A363-DFAFF65BA621"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5121AE16-8B8D-4F47-968B-0C896B504D18> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <145174C9-16C9-4044-81B5-B6008A05F4F8> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.5"^^cim:Reactance .

<1CC0FB4D-4606-41B9-8728-D2995FA2314D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1CC0FB4D-4606-41B9-8728-D2995FA2314D"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F0466DC0-B1CC-4AFE-853B-8C134F8EB409> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A3B2563A-5B19-4B0E-94CD-7B41E3AB3764> ;
    cim:TransformerMeshImpedance.r "0.3148809523809524"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.3148809523809524"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.595238095238095"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.595238095238095"^^cim:Reactance .

<1EBB73D3-35E7-40EE-87C3-2BC4B352A732> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1EBB73D3-35E7-40EE-87C3-2BC4B352A732"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5406CB8E-E05A-433D-94BC-DC4B36D891B8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD> ;
    cim:TransformerMeshImpedance.r "0.2975625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.2975625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "11.902500000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "11.902500000000002"^^cim:Reactance .

<1F6A1FDF-1385-4D66-81CB-AC1AE93DCE48> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1F6A1FDF-1385-4D66-81CB-AC1AE93DCE48"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A2CDC207-A5A8-4504-8D49-E03411A8D13C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <250A8826-F25F-4D88-A18E-5E0023344A63> ;
    cim:TransformerMeshImpedance.r "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.526666666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.526666666666667"^^cim:Reactance .

<1FC1D4AD-6745-4C48-9E6E-EF2579B7AD69> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1FC1D4AD-6745-4C48-9E6E-EF2579B7AD69"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3033A2C2-3D55-4307-916F-3CFC1F5288AE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3> ;
    cim:TransformerMeshImpedance.r "0.11444711538461538"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.11444711538461538"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.577884615384615"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.577884615384615"^^cim:Reactance .

<1FEADEC1-C4F2-4BC5-911F-481AD10E9B3E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "1FEADEC1-C4F2-4BC5-911F-481AD10E9B3E"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D45D91B0-1014-41CC-BE1B-3C2363010EB8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7DDE651D-572A-43A0-8728-5FB85161329D> ;
    cim:TransformerMeshImpedance.r "0.5208333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.5208333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "20.833333333333336"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "20.833333333333336"^^cim:Reactance .

<203D7141-EDD3-4F8E-91CE-BD84F5880352> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "203D7141-EDD3-4F8E-91CE-BD84F5880352"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8464D371-636E-4C06-A703-E67EA914A351> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F828CC21-2C2E-46FA-8C01-58B05E77BDA8> ;
    cim:TransformerMeshImpedance.r "0.046494140625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.046494140625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.859765625"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.859765625"^^cim:Reactance .

<22ADAA38-92A3-4B84-A2E3-952571D2DD6F> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "22ADAA38-92A3-4B84-A2E3-952571D2DD6F"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <DC165080-4C22-47DE-B183-7DB13BE0DADB> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <376002F6-B2A8-4079-8A11-31791B1EDD8B> ;
    cim:TransformerMeshImpedance.r "0.41666666666666663"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.41666666666666663"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "16.666666666666668"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "16.666666666666668"^^cim:Reactance .

<23062317-0B79-4A8F-A631-E8AA3D48DEFA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "23062317-0B79-4A8F-A631-E8AA3D48DEFA"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3C119D5F-CBCF-49AF-9097-BC38F2BF1CD0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C> ;
    cim:TransformerMeshImpedance.r "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.816666666666668"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.816666666666668"^^cim:Reactance .

<253921FB-F193-494E-8B6B-403224EE12DB> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "253921FB-F193-494E-8B6B-403224EE12DB"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D82C6090-EACE-43AE-A899-409BC789FEFD> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <63233635-7320-43C0-8C66-DE521ED954A5> ;
    cim:TransformerMeshImpedance.r "0.330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "13.225000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "13.225000000000001"^^cim:Reactance .

<26DF1B4B-4299-4187-9B4E-30402785A1EF> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "26DF1B4B-4299-4187-9B4E-30402785A1EF"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4A9B6F71-D669-4A71-9899-7E5130FB158E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <29FA0200-C60B-4FC3-9EA7-750CE90686C8> ;
    cim:TransformerMeshImpedance.r "0.22889423076923077"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.22889423076923077"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "9.15576923076923"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "9.15576923076923"^^cim:Reactance .

<27CDCB95-2850-4BAE-A91B-DD9743E03358> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "27CDCB95-2850-4BAE-A91B-DD9743E03358"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C7409448-8CB2-40F6-8085-20B0B29DA806> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <954F4A12-1E97-40B8-9AB0-61E0118D9632> ;
    cim:TransformerMeshImpedance.r "0.45778846153846153"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.45778846153846153"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "18.31153846153846"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "18.31153846153846"^^cim:Reactance .

<28B52C31-F898-48C5-A3D9-13124071F09D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "28B52C31-F898-48C5-A3D9-13124071F09D"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D83C1E57-D303-460B-A697-8D18F45C6EAC> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <61A01CC2-4478-4DDB-AA8E-754DA7C94E86> ;
    cim:TransformerMeshImpedance.r "0.10173076923076924"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.10173076923076924"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.06923076923077"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.06923076923077"^^cim:Reactance .

<2A22BD97-D5A6-4ECC-8206-5505AE2F2F97> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2A22BD97-D5A6-4ECC-8206-5505AE2F2F97"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <CE2B9FBE-D3CA-4F1F-9F70-42C027FEC5F4> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <580FD59A-DB2B-4E77-91DD-30500792D390> ;
    cim:TransformerMeshImpedance.r "0.78125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.78125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "31.25"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "31.25"^^cim:Reactance .

<2A89A5CF-A37C-4CA3-9ADD-ED4E38614CBB> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2A89A5CF-A37C-4CA3-9ADD-ED4E38614CBB"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1F1E8183-CAFC-492A-B9F4-7D4D3DACFB89> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <451CE9F3-F1B0-4C1A-ABD3-63338A539813> ;
    cim:TransformerMeshImpedance.r "0.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "31.25"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "31.25"^^cim:Reactance .

<2AE0A774-340E-455C-AAD4-7896657AD7DB> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2AE0A774-340E-455C-AAD4-7896657AD7DB"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B3EAAAC2-C6A3-4DE4-89B0-8F46A0C9C76E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9C969943-5DE2-488B-922D-D86E2600403A> ;
    cim:TransformerMeshImpedance.r "0.371953125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.371953125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "14.878125"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "14.878125"^^cim:Reactance .

<2B3647A8-2639-48D9-9214-6090EE2220C8> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2B3647A8-2639-48D9-9214-6090EE2220C8"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BA9B6A5D-9322-4FBB-BAF1-DA1ED74A5883> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <90FA21F7-752A-4B88-A3EB-D2B0263D5FFB> ;
    cim:TransformerMeshImpedance.r "0.330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "13.225000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "13.225000000000001"^^cim:Reactance .

<2CBD99FB-E881-4936-8B8A-5701140C9B73> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2CBD99FB-E881-4936-8B8A-5701140C9B73"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <DDB8C087-B1D0-4B28-86D8-17659F862C5D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C859A6F0-58F7-46DD-AB78-87C82B7AB0ED> ;
    cim:TransformerMeshImpedance.r "0.3451725"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.3451725"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "16.544475"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "16.544475"^^cim:Reactance .

<2D1947F0-D278-439F-B633-37F4D72BD8D6> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2D1947F0-D278-439F-B633-37F4D72BD8D6"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BA5AEBAB-CEDB-4F64-85D4-4EAE9DD6F73E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8C0984C2-A10E-4860-B2A0-73E1CED2A89F> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<2D3A3F7B-BCB6-4187-A500-ABD020489B6F> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2D3A3F7B-BCB6-4187-A500-ABD020489B6F"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <10F3A8C8-F9F6-4490-A09F-883820B7AB48> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D83968BC-C348-4E4F-B3C1-FA9C3493F8B1> ;
    cim:TransformerMeshImpedance.r "0.27051136363636363"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.27051136363636363"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.820454545454545"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.820454545454545"^^cim:Reactance .

<2E143205-229F-46EB-8DC4-E04BCF47294B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2E143205-229F-46EB-8DC4-E04BCF47294B"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <AA50A541-9F00-4142-AA26-CA99F0F078E3> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2989A4AF-8EDB-4803-94B7-92C4EDE93B72> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.5"^^cim:Reactance .

<2ED6B0F4-066F-4AE7-8698-94F505D04F39> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2ED6B0F4-066F-4AE7-8698-94F505D04F39"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1F92F29B-15E3-4CA8-856A-E78AADC834A2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C05DA719-3246-41EB-A1F1-783C156AE3CC> ;
    cim:TransformerMeshImpedance.r "0.13225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.13225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.29"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.29"^^cim:Reactance .

<2F2F8D73-CF15-4845-A198-5D3319B5DE2B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "2F2F8D73-CF15-4845-A198-5D3319B5DE2B"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BDF30E0D-9E91-4921-8BE6-5B21212F676D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <0F460409-5EE0-4176-B43B-E8650D8FA1D7> ;
    cim:TransformerMeshImpedance.r "0.529"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.529"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.16"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.16"^^cim:Reactance .

<309F7C17-1A9F-4075-A3ED-B589A97A7FFC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "309F7C17-1A9F-4075-A3ED-B589A97A7FFC"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E3A4EA4E-082C-46FA-B3A2-AB6038454469> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B409E3C9-2AF4-4787-A9D1-24815DD4C538> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "36.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "36.5"^^cim:Reactance .

<342FF0F5-168A-48B4-BE25-D55C68945787> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "342FF0F5-168A-48B4-BE25-D55C68945787"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <74E29032-4617-4D48-AF40-EAC49E0B4EAD> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <ABE5C163-BEA5-4288-8CDC-933C406C358D> ;
    cim:TransformerMeshImpedance.r "1.3225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.3225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "52.900000000000006"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "52.900000000000006"^^cim:Reactance .

<34F2BEB4-0C50-44D1-82B5-BF53204E6A8D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "34F2BEB4-0C50-44D1-82B5-BF53204E6A8D"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B5CDE87F-B6F9-4E77-B464-1B66524A782E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <77924144-F9A6-4020-92A4-758B432590EA> ;
    cim:TransformerMeshImpedance.r "0.17503676470588236"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.17503676470588236"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.001470588235295"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.001470588235295"^^cim:Reactance .

<36157460-6A59-405C-A0FB-CB62C1214726> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "36157460-6A59-405C-A0FB-CB62C1214726"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <88E12949-4197-4763-82CE-5BAF36FB789A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B77C2979-BAF1-4765-BC4D-8C8DDC0A2E60> ;
    cim:TransformerMeshImpedance.r "0.06297619047619048"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.06297619047619048"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.519047619047619"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.519047619047619"^^cim:Reactance .

<3962E0F7-78C9-4952-AF38-B0E59C70256D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3962E0F7-78C9-4952-AF38-B0E59C70256D"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2E81E669-E8A7-4EDC-8B74-A75411981BE0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <72DF3B5A-1AFE-436F-BDFD-4F81FE2E4570> ;
    cim:TransformerMeshImpedance.r "0.14694444444444446"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.14694444444444446"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.877777777777778"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.877777777777778"^^cim:Reactance .

<39654027-5BB2-4F9F-AD2B-B4134E68692C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "39654027-5BB2-4F9F-AD2B-B4134E68692C"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6A365797-B90A-4857-A50E-CCBCF850E629> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2C00177C-439F-4664-A76C-7D82660AC365> ;
    cim:TransformerMeshImpedance.r "0.045603448275862074"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.045603448275862074"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.824137931034483"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.824137931034483"^^cim:Reactance .

<3AB77493-EC00-43DA-91D5-2E74550C33D1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3AB77493-EC00-43DA-91D5-2E74550C33D1"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <ADF3C24E-A16F-483F-B780-FEC5C5E41713> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2F1537D9-AC04-4A43-B7CF-568BF1E7F126> ;
    cim:TransformerMeshImpedance.r "0.13225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.13225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.29"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.29"^^cim:Reactance .

<3B177D5D-1FC3-4AA0-9A20-74BC1CDF74DB> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3B177D5D-1FC3-4AA0-9A20-74BC1CDF74DB"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <27C448B7-6283-41A4-A19E-A1CAA1E7B7E8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A2AD3560-7947-4EF6-8024-CAFCAF102C31> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.5"^^cim:Reactance .

<3BCCF1D5-A3CF-4792-A112-8E9F7C44BD46> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3BCCF1D5-A3CF-4792-A112-8E9F7C44BD46"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C70CF05C-6682-4821-9B61-F0C096E0CF72> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1B1675A5-DA43-4186-8A98-92582137BD9B> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "27.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "27.5"^^cim:Reactance .

<3C1F1312-3376-4C80-A851-DD40F93F560E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3C1F1312-3376-4C80-A851-DD40F93F560E"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5E96F40A-F859-4248-AA39-F438673C819F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1865CE86-C20C-45C9-BE6D-9F41E2A98A33> ;
    cim:TransformerMeshImpedance.r "1.859765625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.859765625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "74.390625"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "74.390625"^^cim:Reactance .

<3C286765-0CA2-438D-BF84-E755D4448CB2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3C286765-0CA2-438D-BF84-E755D4448CB2"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <0759FD77-AB26-4D27-AB2F-5726D899493F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <80130B04-FFEA-4B9D-8027-7C7B0540127E> ;
    cim:TransformerMeshImpedance.r "0.045603448275862074"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.045603448275862074"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.824137931034483"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.824137931034483"^^cim:Reactance .

<3D117B2A-9B6C-4388-9E1F-9658E869B714> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3D117B2A-9B6C-4388-9E1F-9658E869B714"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <83D0CF63-B290-4BE1-868E-49CCCE3CA434> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7A309DFD-6818-487F-9FDA-9D6256F4AFF0> ;
    cim:TransformerMeshImpedance.r "0.47080999999999995"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.47080999999999995"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.8171"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.8171"^^cim:Reactance .

<3D966C86-641A-4565-A290-9F377DA8D6C5> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3D966C86-641A-4565-A290-9F377DA8D6C5"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6E2155F0-6E58-4EC2-A0F2-9D9DE1A0C279> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8BB92FAD-CACA-46A6-964A-5B00ADE7A24D> ;
    cim:TransformerMeshImpedance.r "0.37785714285714284"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.37785714285714284"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.114285714285714"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.114285714285714"^^cim:Reactance .

<3D9D7B61-B208-47B9-B0C1-177D0377C831> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3D9D7B61-B208-47B9-B0C1-177D0377C831"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <56C4F057-3BE1-42C8-9949-C9D3E0A8B9D2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <6DB6761E-5D74-412F-B328-87BA5BBA5AAE> ;
    cim:TransformerMeshImpedance.r "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.0"^^cim:Reactance .

<3DD268F7-2103-496A-8D48-1B4F0EE713B2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3DD268F7-2103-496A-8D48-1B4F0EE713B2"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <71646468-C6D1-46E1-A66A-CBD960069DBE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1E04D17C-EC84-4C51-8737-4402AA8E4DD5> ;
    cim:TransformerMeshImpedance.r "0.6499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.6499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "34.65"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "34.65"^^cim:Reactance .

<3DE07174-25AF-4D4D-8E83-856079CEBC4F> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "3DE07174-25AF-4D4D-8E83-856079CEBC4F"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4FB2EDAA-E7E5-4B2A-93B6-A52EA19B5592> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1C7170B3-4880-46DB-BD1F-177EF9E4DAF9> ;
    cim:TransformerMeshImpedance.r "0.125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.0"^^cim:Reactance .

<40377B74-279F-4A5C-8CB6-15D65B9E7D88> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "40377B74-279F-4A5C-8CB6-15D65B9E7D88"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <AE5583DD-4231-48AF-ACCB-9A6DB4ACA97C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <E2C983CC-9DD3-495A-91CF-638AE21311BE> ;
    cim:TransformerMeshImpedance.r "1.0593225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.0593225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "35.588475"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "35.588475"^^cim:Reactance .

<4553113D-696B-4995-BC06-9EB37CD56A3B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "4553113D-696B-4995-BC06-9EB37CD56A3B"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <60F3255A-63CD-4B23-90C8-D042A61B5509> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2E7A1F45-CE64-40A5-8A1B-58B1B6B97701> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "18.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "18.0"^^cim:Reactance .

<45DC7840-57A5-489E-A082-1D9BFFE79B03> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "45DC7840-57A5-489E-A082-1D9BFFE79B03"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C2782CA5-EEF0-4045-A6F2-7E6030E3602C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4424F1D1-350A-4C16-BFF0-270732A3EC62> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<469E24DA-5392-48B0-8984-D7CF58112667> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "469E24DA-5392-48B0-8984-D7CF58112667"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E0B28918-F2F5-46C7-B5A6-1BD74BA0F65F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <24F4905F-0B6A-400B-924F-4A977D24039C> ;
    cim:TransformerMeshImpedance.r "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.39675"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.87"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.87"^^cim:Reactance .

<483AF381-785E-43BA-89D8-D6FFB0E4BF54> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "483AF381-785E-43BA-89D8-D6FFB0E4BF54"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1D834DCB-E211-4F69-837E-0555C808528E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <620B347F-334A-44AD-9042-6DBCDD7B8C49> ;
    cim:TransformerMeshImpedance.r "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.543525000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.543525000000002"^^cim:Reactance .

<4854D8B5-7CB7-4AA5-BFFE-10AD97479899> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "4854D8B5-7CB7-4AA5-BFFE-10AD97479899"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E870E811-691D-4D0D-A285-B2546203EF3E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C59DA829-A735-4A4B-8204-7E3E61525D00> ;
    cim:TransformerMeshImpedance.r "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.816666666666668"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.816666666666668"^^cim:Reactance .

<49E14F2C-A20E-443C-BE96-36825EBD18C1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "49E14F2C-A20E-443C-BE96-36825EBD18C1"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6571E2C3-130F-4395-8A28-77B64F34EE75> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1DF72F3A-3A00-45DB-A842-154E274F31B3> ;
    cim:TransformerMeshImpedance.r "0.198375"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.198375"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.935"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.935"^^cim:Reactance .

<4AD955FF-2CF4-4A7C-ACD8-4CF3E90708D8> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "4AD955FF-2CF4-4A7C-ACD8-4CF3E90708D8"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <DCFE547B-2288-45EA-8EBF-61DAF584A25E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <0C4055C8-322F-4F01-84AB-43533DF13A15> ;
    cim:TransformerMeshImpedance.r "0.529"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.529"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.16"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.16"^^cim:Reactance .

<4E532E87-ED0B-4A97-8322-D5112103D29E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "4E532E87-ED0B-4A97-8322-D5112103D29E"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4022A021-A5AF-4F16-80DA-F3BD2DC43A4F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD> ;
    cim:TransformerMeshImpedance.r "0.625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.0"^^cim:Reactance .

<4FBA89D2-E009-4CDD-9ACF-8C27CD10AC62> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "4FBA89D2-E009-4CDD-9ACF-8C27CD10AC62"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F897449C-9B2C-4A80-90A7-F09C30DA76E3> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <83EF012B-BBED-4D26-9534-C1930F333071> ;
    cim:TransformerMeshImpedance.r "0.07347222222222223"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.07347222222222223"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.938888888888889"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.938888888888889"^^cim:Reactance .

<501ED06B-C995-4D86-9E41-E60F62B09C62> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "501ED06B-C995-4D86-9E41-E60F62B09C62"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2E6D12C1-9D15-42E2-8256-C207B651EAD0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <278C1206-441C-44F1-8A37-F4FB433DDB9F> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<502E2BFC-2E3C-4A2A-B25A-2168BB9648FA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "502E2BFC-2E3C-4A2A-B25A-2168BB9648FA"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <19FF0269-A87B-44A1-8037-9280DE8CDCEC> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BFF3FF91-8575-439D-9926-8F6D7F56681E> ;
    cim:TransformerMeshImpedance.r "0.06011363636363637"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.06011363636363637"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.4045454545454548"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.4045454545454548"^^cim:Reactance .

<54ACDA98-81E9-4FAA-BDC2-97FC489E163A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "54ACDA98-81E9-4FAA-BDC2-97FC489E163A"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B6A2C388-765D-43A3-891A-0D6F28D92AB9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <18A3111F-4E91-4975-92BC-02C848FEA32B> ;
    cim:TransformerMeshImpedance.r "0.8816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.8816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "35.26666666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "35.26666666666667"^^cim:Reactance .

<557E4EDD-106A-406B-85D2-5455F5DEBE61> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "557E4EDD-106A-406B-85D2-5455F5DEBE61"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <53F53483-674F-4FB1-9AD0-AF6C69AD86E1> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DDF8473E-2062-4E03-8025-AB55972A383E> ;
    cim:TransformerMeshImpedance.r "0.027552083333333335"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.027552083333333335"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.1020833333333335"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.1020833333333335"^^cim:Reactance .

<56E3B582-872B-4917-9A7B-88EABE1B754E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "56E3B582-872B-4917-9A7B-88EABE1B754E"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1673619B-B1FE-4198-9314-F6F10823AA23> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <726CC449-461C-49D3-9A7C-AAB924B5CA1B> ;
    cim:TransformerMeshImpedance.r "0.27051136363636363"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.27051136363636363"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.820454545454545"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.820454545454545"^^cim:Reactance .

<56FF4496-6F08-4FBD-8B8C-08AF2D6E4A13> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "56FF4496-6F08-4FBD-8B8C-08AF2D6E4A13"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3846073B-C03D-4ADD-B3B7-616C6DD36A8E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4AD899BC-8E49-45CA-8996-DBA2B5B74044> ;
    cim:TransformerMeshImpedance.r "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.543525000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.543525000000002"^^cim:Reactance .

<5744AF84-5FA4-45E2-9839-8A8E085FB4BD> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5744AF84-5FA4-45E2-9839-8A8E085FB4BD"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A3C0AC21-E821-42E4-9B94-DF9A4DF6C50C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <38900FC9-B475-4A9C-A7E8-764732BD505C> ;
    cim:TransformerMeshImpedance.r "0.24045454545454548"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.24045454545454548"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "9.618181818181819"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "9.618181818181819"^^cim:Reactance .

<57D145B4-7EEC-4D3A-A6A3-0ECEA028517A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "57D145B4-7EEC-4D3A-A6A3-0ECEA028517A"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <40067252-1377-49F6-94D4-42E5E25081BE> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.0"^^cim:Reactance .

<58040956-572D-4B3B-8018-404B7777B7A6> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "58040956-572D-4B3B-8018-404B7777B7A6"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9D71C8EA-8E23-48D9-9A92-D1007F1D6A8B> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5EA4577B-23A6-46A1-83D8-97541F29CD6E> ;
    cim:TransformerMeshImpedance.r "0.74390625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.74390625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "29.75625"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "29.75625"^^cim:Reactance .

<5817D916-B44A-436E-9B02-6C0AD4CC3A45> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5817D916-B44A-436E-9B02-6C0AD4CC3A45"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <999CDADB-06C3-4671-8A3B-F5D9DDE5A9F7> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <77A8BF16-9E39-4C52-AA7D-6165BB9F99FF> ;
    cim:TransformerMeshImpedance.r "0.22321428571428573"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.22321428571428573"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.928571428571429"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.928571428571429"^^cim:Reactance .

<58C0AE08-6970-472C-B4B6-05574DF5940E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "58C0AE08-6970-472C-B4B6-05574DF5940E"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <20DA8B90-CF82-4E64-AF14-942803D55F7D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <81AC1138-8622-4594-8C46-655A5ADE4DB6> ;
    cim:TransformerMeshImpedance.r "0.14534883720930233"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.14534883720930233"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.813953488372093"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.813953488372093"^^cim:Reactance .

<5942A862-3BFA-4C3D-A530-C14C7DE6D8D5> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5942A862-3BFA-4C3D-A530-C14C7DE6D8D5"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BD024B4F-FC4B-4224-8FFC-EF265966A5E8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <93E7B274-816A-4BD3-BD10-AEBCCEB02987> ;
    cim:TransformerMeshImpedance.r "0.24038461538461542"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.24038461538461542"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "9.615384615384617"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "9.615384615384617"^^cim:Reactance .

<5AF381B2-B212-40F5-9819-12E987725FB2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5AF381B2-B212-40F5-9819-12E987725FB2"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F1283B2A-A24A-41E7-AFF8-04FE1529AB10> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7260D9CF-BD5A-4738-B67A-5D12B93A73F5> ;
    cim:TransformerMeshImpedance.r "0.00011902499999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00011902499999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "23.209875"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "23.209875"^^cim:Reactance .

<5B371AEF-F993-4E85-AE2C-2BC50353AF4C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5B371AEF-F993-4E85-AE2C-2BC50353AF4C"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1B6A68D9-D944-4133-8792-5068E5DAA6F1> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BC1DE56D-0EA3-4D2B-8EA1-A2B9343A866D> ;
    cim:TransformerMeshImpedance.r "0.09446428571428571"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.09446428571428571"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.7785714285714285"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.7785714285714285"^^cim:Reactance .

<5CA6860C-D7FB-40CF-A1EB-3C7F85C0328C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5CA6860C-D7FB-40CF-A1EB-3C7F85C0328C"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <56BC90BB-4533-4FFE-8628-2EAAC8ABD648> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9E696B5D-6276-426A-B096-06943AAE9B6F> ;
    cim:TransformerMeshImpedance.r "0.10260775862068966"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.10260775862068966"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.104310344827587"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.104310344827587"^^cim:Reactance .

<5E7E2239-BD7E-4A15-9BBB-EC62F77CD1A0> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5E7E2239-BD7E-4A15-9BBB-EC62F77CD1A0"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2571AF8E-5BA6-4F43-8F95-FA33C68D5683> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <451629A2-3F0F-4164-A24E-0DEC633DA85A> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.525"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.525"^^cim:Reactance .

<5EA9F512-4B46-439A-BED9-40756EDA2B35> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "5EA9F512-4B46-439A-BED9-40756EDA2B35"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E4F69E26-F2DB-4456-985E-167F24773866> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <91D36073-7224-453E-B686-86D7EB783ABC> ;
    cim:TransformerMeshImpedance.r "0.024045454545454547"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.024045454545454547"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "0.9618181818181819"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "0.9618181818181819"^^cim:Reactance .

<612FF65B-0CC8-4653-A1F7-7808EA8D77EC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "612FF65B-0CC8-4653-A1F7-7808EA8D77EC"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8B118EBF-0BB3-4CBC-9F2F-F33B04618EC2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B3CB83C0-7DD2-4EA9-9DDB-57085558025B> ;
    cim:TransformerMeshImpedance.r "0.2840909090909091"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.2840909090909091"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "11.363636363636365"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "11.363636363636365"^^cim:Reactance .

<6189E3BE-4B2D-44E3-B050-F53E48F9973A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "6189E3BE-4B2D-44E3-B050-F53E48F9973A"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8D6EFD7D-B26D-4C83-AE8A-E909808AC4B7> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2884CE7E-812C-4B5C-B89E-F96E547B424D> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.5"^^cim:Reactance .

<61EAAFE3-43E0-4935-9449-98D6A82FC2A2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "61EAAFE3-43E0-4935-9449-98D6A82FC2A2"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <53791C13-EDEE-4634-8A46-7F8B145787AC> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <FBB7E6B3-1BA5-4299-8983-E499CE1F0884> ;
    cim:TransformerMeshImpedance.r "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.543525000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.543525000000002"^^cim:Reactance .

<62AA7199-C360-4AD2-9269-850BEF9E6289> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "62AA7199-C360-4AD2-9269-850BEF9E6289"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2A57509A-B266-4619-8730-6CFE0809C664> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <622D61EC-346A-4611-8CB4-7CC34119F721> ;
    cim:TransformerMeshImpedance.r "0.225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "18.375"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "18.375"^^cim:Reactance .

<63C656E4-6439-4DE1-8DD9-1E292DE87DDB> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "63C656E4-6439-4DE1-8DD9-1E292DE87DDB"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <DDABB9FB-507B-453D-92B2-14C73BDEA1B3> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C0947AC5-255E-4CE2-9693-FFD071A110C9> ;
    cim:TransformerMeshImpedance.r "0.04007575757575758"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.04007575757575758"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.6030303030303032"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.6030303030303032"^^cim:Reactance .

<69AA98AE-5FD8-4804-9B32-1027D894DFF7> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "69AA98AE-5FD8-4804-9B32-1027D894DFF7"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <02889F36-8F03-449F-B206-7FF3B03837A8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A1122A30-C40E-4151-A911-7881754A8913> ;
    cim:TransformerMeshImpedance.r "0.1736111111111111"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.1736111111111111"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "6.944444444444445"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "6.944444444444445"^^cim:Reactance .

<6A644B50-6BA3-4F38-A4FB-52EC40A82315> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "6A644B50-6BA3-4F38-A4FB-52EC40A82315"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6FD08991-0ED8-4321-8E99-FB400E0D7303> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D3F1A7A5-2D92-46B2-96C7-038541E44752> ;
    cim:TransformerMeshImpedance.r "0.21254464285714286"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.21254464285714286"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.501785714285715"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.501785714285715"^^cim:Reactance .

<6B07F1F4-F8DB-41B8-987E-67EECEEEDEA4> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "6B07F1F4-F8DB-41B8-987E-67EECEEEDEA4"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E63A1819-3C6B-4D43-8724-4CD6D4211168> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B63D82F2-C99A-4BAE-9A1C-6B46AEA784C9> ;
    cim:TransformerMeshImpedance.r "0.05787037037037037"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.05787037037037037"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.314814814814815"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.314814814814815"^^cim:Reactance .

<6B64133A-CE65-4811-BCF5-DD6BF82B667C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "6B64133A-CE65-4811-BCF5-DD6BF82B667C"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8C8E9412-C7C5-42FF-BF64-6E903758F591> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <6E6C3996-E4FD-4A68-A41D-48ADD7F615D2> ;
    cim:TransformerMeshImpedance.r "0.08265625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08265625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.3062500000000004"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.3062500000000004"^^cim:Reactance .

<706A4D05-AF53-4972-BA8D-5B937B9B10F7> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "706A4D05-AF53-4972-BA8D-5B937B9B10F7"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A8F21060-A02C-4989-9052-0DB7BE95AF1C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <112449F6-506A-4854-A91C-6893B61D90FF> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.0"^^cim:Reactance .

<70E5305A-A0AB-4AA8-A453-0DA03489A6C0> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "70E5305A-A0AB-4AA8-A453-0DA03489A6C0"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6903DE71-7B87-4F7B-8782-55BD2A95ADA9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7A5BA0A6-C2A4-4A35-B581-94802765BEAE> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "18.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "18.0"^^cim:Reactance .

<7126BA43-FADE-4F96-9C1D-EE57C8CE1F01> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7126BA43-FADE-4F96-9C1D-EE57C8CE1F01"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4EE44034-3D6D-4326-B939-B1DA7567E90E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<72D2E7AC-8523-484F-8543-7CDD176DC4AF> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "72D2E7AC-8523-484F-8543-7CDD176DC4AF"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <459781D2-5F57-4CCB-8B40-8F8C94D8EFD9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD> ;
    cim:TransformerMeshImpedance.r "0.8333333333333333"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.8333333333333333"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "33.333333333333336"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "33.333333333333336"^^cim:Reactance .

<72D73A61-3A9A-432B-9031-BCCD3390835B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "72D73A61-3A9A-432B-9031-BCCD3390835B"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <48F2F545-A67A-4B7D-B81D-019FC672E92B> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3> ;
    cim:TransformerMeshImpedance.r "0.04898148148148148"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.04898148148148148"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.9592592592592593"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.9592592592592593"^^cim:Reactance .

<7372AC0D-80C1-4552-88AD-032D27DF2D12> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7372AC0D-80C1-4552-88AD-032D27DF2D12"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4CBA186E-0352-4B9F-983B-50AE19D53147> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C11C4645-3891-4376-9C55-E5F5CA8C3F70> ;
    cim:TransformerMeshImpedance.r "0.48597710000000005"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.48597710000000005"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.2812179"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.2812179"^^cim:Reactance .

<73A6F456-CF28-4B01-9A46-BE0492B1F378> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "73A6F456-CF28-4B01-9A46-BE0492B1F378"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <97C3F15C-B746-4C09-844B-BF41D5A0DFB0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9F23336F-9CBF-441B-8CF2-B10D372E6B46> ;
    cim:TransformerMeshImpedance.r "0.17633333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.17633333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.053333333333334"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.053333333333334"^^cim:Reactance .

<7793F0E3-4C35-4C17-A434-0FD67D0EF74E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7793F0E3-4C35-4C17-A434-0FD67D0EF74E"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BE3C00B2-8084-4C09-96D3-C89BF946FB42> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <192CCD4E-427C-424E-84C7-381D4123AFCF> ;
    cim:TransformerMeshImpedance.r "1.1020833333333333"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.1020833333333333"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "44.083333333333336"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "44.083333333333336"^^cim:Reactance .

<77BE8640-1B8F-4757-90D2-FA5236A946D1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "77BE8640-1B8F-4757-90D2-FA5236A946D1"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <AE91ED31-E7FD-4DC7-976F-8C29CD84923D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <3816B490-7842-45D4-B5FD-75B8095CB2DA> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "45.25000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "45.25000000000001"^^cim:Reactance .

<799815DB-E3F9-4AB8-888E-D0B7D2AA5108> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "799815DB-E3F9-4AB8-888E-D0B7D2AA5108"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3914B750-4F05-40BB-8BC1-BB8A1E58948C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <680BD05C-DFFB-45DA-88A2-DAD76A05C055> ;
    cim:TransformerMeshImpedance.r "0.09298828125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.09298828125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.71953125"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.71953125"^^cim:Reactance .

<7B14EC15-6364-47B0-AB6C-0BD81C22AA15> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7B14EC15-6364-47B0-AB6C-0BD81C22AA15"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <92F6B185-98D4-4484-B2A4-9CE314DCFC93> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <EE1DDDF9-230A-4837-8B62-60BC175E10CD> ;
    cim:TransformerMeshImpedance.r "0.08265625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08265625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.3062500000000004"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.3062500000000004"^^cim:Reactance .

<7D749E68-74BC-4A62-B8EF-AE2E102CCE65> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7D749E68-74BC-4A62-B8EF-AE2E102CCE65"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <668AB0AD-CA16-4209-AB11-453202AF472A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9898D3AF-2D00-48B1-824B-ECEE31623EB1> ;
    cim:TransformerMeshImpedance.r "0.05510416666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.05510416666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.204166666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.204166666666667"^^cim:Reactance .

<7E9C1473-274B-47BC-8BD3-F813DEF7FF76> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7E9C1473-274B-47BC-8BD3-F813DEF7FF76"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1DDA81AD-816C-4876-A245-EDD1BBB0ECE8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BA3D9D05-2E58-4029-95A9-1ABF5650BDEB> ;
    cim:TransformerMeshImpedance.r "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.526666666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.526666666666667"^^cim:Reactance .

<7F61E149-CAEE-4470-8040-EAB0D28EB9C1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "7F61E149-CAEE-4470-8040-EAB0D28EB9C1"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8A21977E-75B2-40BA-8ECF-D23F2CCDFB32> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <669F9875-9183-499B-81F3-F5D976023B31> ;
    cim:TransformerMeshImpedance.r "0.14694444444444446"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.14694444444444446"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.877777777777778"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.877777777777778"^^cim:Reactance .

<8062C860-BA71-485F-9253-4FBF3E173EAD> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "8062C860-BA71-485F-9253-4FBF3E173EAD"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <67CE8F97-B494-4BDA-BFCA-898126D43CD0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <ACA052F7-2E7D-4CF5-85CA-6A7FDD1D1A2B> ;
    cim:TransformerMeshImpedance.r "0.20521551724137932"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.20521551724137932"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.208620689655174"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.208620689655174"^^cim:Reactance .

<80EE367D-05C1-4F39-90EA-34A46E2524A1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "80EE367D-05C1-4F39-90EA-34A46E2524A1"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <051BDD50-F64D-4C97-ACD8-64811F6AB72D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DACF5958-A1BE-43E0-A92D-AA32837987F4> ;
    cim:TransformerMeshImpedance.r "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.526666666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.526666666666667"^^cim:Reactance .

<827767FD-2175-4534-8E76-942E88548E25> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "827767FD-2175-4534-8E76-942E88548E25"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2F9B6168-9695-441B-8A08-BCF7DAE2596A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5> ;
    cim:TransformerMeshImpedance.r "0.06960526315789474"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.06960526315789474"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.7842105263157895"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.7842105263157895"^^cim:Reactance .

<833E8DA4-91EE-44F9-8FAA-E741CC65A970> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "833E8DA4-91EE-44F9-8FAA-E741CC65A970"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D0B7C53A-A0DB-4CF5-AB32-137EB3AB3E14> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <751475D0-2AB2-48E1-8CE9-A44EE5DE4B0E> ;
    cim:TransformerMeshImpedance.r "0.8928571428571429"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.8928571428571429"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "35.714285714285715"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "35.714285714285715"^^cim:Reactance .

<83A9ED63-6D84-4578-90E4-F83EB2C1456B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "83A9ED63-6D84-4578-90E4-F83EB2C1456B"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4A99F693-B40D-4937-9152-CA7436D0F526> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6> ;
    cim:TransformerMeshImpedance.r "0.47080999999999995"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.47080999999999995"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.8171"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.8171"^^cim:Reactance .

<85BB07FD-67F5-41F0-8798-BB922939CE7D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "85BB07FD-67F5-41F0-8798-BB922939CE7D"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1F1020D6-257C-4E93-B2BE-16249ADC7132> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5BB33EB0-7092-4182-9076-42889DAFD683> ;
    cim:TransformerMeshImpedance.r "0.66125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.66125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "26.450000000000003"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "26.450000000000003"^^cim:Reactance .

<877B6586-C4AA-4E91-A425-E2D107642137> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "877B6586-C4AA-4E91-A425-E2D107642137"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <22F6C11D-AB34-4228-868E-43CB30CF2FC8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <49F85020-710B-43B5-A216-D7C448EC6E26> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<87C80DC7-F2AB-4580-B74C-6A19D836E4AF> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "87C80DC7-F2AB-4580-B74C-6A19D836E4AF"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <59BCDBE2-E4BC-4C4A-9FEA-D26B278D60C9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <6B1F8591-6B49-4678-BC8A-55A96A08AB87> ;
    cim:TransformerMeshImpedance.r "0.09017045454545455"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.09017045454545455"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.6068181818181824"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.6068181818181824"^^cim:Reactance .

<87D01663-A1C3-463D-8A12-6F8628539BAC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "87D01663-A1C3-463D-8A12-6F8628539BAC"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1827D81E-BFF1-4A83-B4ED-F2BEF0517FB6> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8660A8B2-8CE3-43E5-9728-D75C120E7FD7> ;
    cim:TransformerMeshImpedance.r "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<89AAAF7E-1489-4ED0-BC0E-DBFF50A941B2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "89AAAF7E-1489-4ED0-BC0E-DBFF50A941B2"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <44679BA3-12A8-4D7B-81A8-C55ED4958514> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A97307E8-FF41-474F-9903-CA7D7FFCA4CD> ;
    cim:TransformerMeshImpedance.r "0.330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "13.225000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "13.225000000000001"^^cim:Reactance .

<8FF18845-84E7-474A-A130-D545A20C671B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "8FF18845-84E7-474A-A130-D545A20C671B"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4DAEAA44-FB57-4235-A011-BC4FB76C1B8D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7472E44E-3A03-4168-A54C-4F890E107C7C> ;
    cim:TransformerMeshImpedance.r "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<93B6B762-A0CF-4074-8FBE-0111F221CE12> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "93B6B762-A0CF-4074-8FBE-0111F221CE12"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FA265637-168C-463D-9A9A-6612F58F4713> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <077BB7A3-0027-48CA-8365-03265BDDCCCA> ;
    cim:TransformerMeshImpedance.r "0.41666666666666663"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.41666666666666663"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "16.666666666666668"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "16.666666666666668"^^cim:Reactance .

<94B14C8E-F5BD-4F04-800F-052AEE31B51C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "94B14C8E-F5BD-4F04-800F-052AEE31B51C"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E90EEA17-5E2B-4A79-A2D0-A682942BE775> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <71DE9A5F-CDB3-4778-9402-2A42427910E7> ;
    cim:TransformerMeshImpedance.r "0.2840909090909091"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.2840909090909091"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "11.363636363636365"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "11.363636363636365"^^cim:Reactance .

<9581FD3E-05D7-4C3F-8F81-133C815998E0> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "9581FD3E-05D7-4C3F-8F81-133C815998E0"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1751453B-3300-45B0-A918-2FA18E8C093D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <91A63204-CFC3-4398-8087-05CC7DCBF51C> ;
    cim:TransformerMeshImpedance.r "0.14878125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.14878125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.951250000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.951250000000001"^^cim:Reactance .

<95A20A64-4312-49AD-BC58-54339C72AF52> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "95A20A64-4312-49AD-BC58-54339C72AF52"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8178DDA0-248B-4FF6-8B8C-0B53F4EEF897> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9775BB52-0E41-44BC-AFF7-C9EEDC106DBD> ;
    cim:TransformerMeshImpedance.r "0.04770992366412214"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.04770992366412214"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.9083969465648858"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.9083969465648858"^^cim:Reactance .

<96F78B64-F65A-4111-B0ED-A4D5EDFDF9FD> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "96F78B64-F65A-4111-B0ED-A4D5EDFDF9FD"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3012C285-F5FE-413F-AEBD-D68AB742025F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <479C850A-7E04-4AC6-9FE8-D5CE2DF7B450> ;
    cim:TransformerMeshImpedance.r "0.0575"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0575"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.3000000000000003"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.3000000000000003"^^cim:Reactance .

<978EF38F-57EA-4576-99ED-0697D6A8BC17> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "978EF38F-57EA-4576-99ED-0697D6A8BC17"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FAFD9AA0-AB42-41C9-8EE9-5DD77A055103> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DB232CD2-6B02-4000-B8CA-A34BCFB96727> ;
    cim:TransformerMeshImpedance.r "5.208333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "5.208333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "208.33333333333337"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "208.33333333333337"^^cim:Reactance .

<979661C9-A8A4-4909-969F-488E9B0E673A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "979661C9-A8A4-4909-969F-488E9B0E673A"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <7D6F4ECC-E0A9-47FA-A51C-9498B4FE57DE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <6E9016BF-746B-43CA-A050-1BC29A3AC049> ;
    cim:TransformerMeshImpedance.r "0.06297619047619048"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.06297619047619048"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.519047619047619"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.519047619047619"^^cim:Reactance .

<993B5A5B-84F6-4D08-8220-C2600A10CE41> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "993B5A5B-84F6-4D08-8220-C2600A10CE41"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <3EE2C168-9FF2-4B35-A68A-FA6600E9D35E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2CFA91E8-1F32-45C5-8637-0C3E6D9DF6DE> ;
    cim:TransformerMeshImpedance.r "0.02875"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.02875"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.1500000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.1500000000000001"^^cim:Reactance .

<9B655BE8-F157-4049-8071-314B2B04EC32> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "9B655BE8-F157-4049-8071-314B2B04EC32"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C772D5DF-27FD-4BA9-B0AF-70B12559120E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <369BCC1D-C646-4810-9F90-E44A2BB1A6F2> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "27.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "27.5"^^cim:Reactance .

<9C9BB716-C63F-42B0-9088-1D39BC95C696> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "9C9BB716-C63F-42B0-9088-1D39BC95C696"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <0B8D6E7F-33F5-455B-8D0A-4DD1197EE705> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D6818904-EE02-4386-BB22-EDF8974DFA9E> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "28.725"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "28.725"^^cim:Reactance .

<9CC2BAB6-AAC3-4A33-AD6B-D2531BCDB3E1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "9CC2BAB6-AAC3-4A33-AD6B-D2531BCDB3E1"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F88B7286-48B9-43D4-AC2B-7FB9B1D26C77> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <213299FB-B8D2-4420-8DE7-5A33EFB83842> ;
    cim:TransformerMeshImpedance.r "0.6944444444444444"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.6944444444444444"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "27.77777777777778"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "27.77777777777778"^^cim:Reactance .

<9CFB11BA-A2E8-4C14-B866-892995F83055> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "9CFB11BA-A2E8-4C14-B866-892995F83055"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2209B221-10F3-41DF-B553-5D9C706BF2A7> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <92FC0228-C955-46CF-A665-B6CB5CA49DDC> ;
    cim:TransformerMeshImpedance.r "0.12022727272727274"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.12022727272727274"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.8090909090909095"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.8090909090909095"^^cim:Reactance .

<9D6268F4-0EB2-409C-8714-CE0B83836FAA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "9D6268F4-0EB2-409C-8714-CE0B83836FAA"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <01DC3543-12F1-4F8A-B292-7B0C89CCC4E6> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D13CC98D-E396-4FF8-8AD2-B0555CCD3170> ;
    cim:TransformerMeshImpedance.r "1.0416666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.0416666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "41.66666666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "41.66666666666667"^^cim:Reactance .

<9E078F1A-BB60-486E-9FA7-C095A527AF0D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "9E078F1A-BB60-486E-9FA7-C095A527AF0D"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <951DAE14-E5B7-4A82-AA12-5BC38A905421> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <68C405C0-561D-46B4-B4E1-DDCEEED874FD> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<9EF66066-2EC7-4233-931E-6CE46C372A6F> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "9EF66066-2EC7-4233-931E-6CE46C372A6F"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4D5A9D42-C810-480E-9542-63EBB9341614> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <DFA18BE5-3421-44C1-883C-6BD906F3F038> ;
    cim:TransformerMeshImpedance.r "0.4250892857142857"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.4250892857142857"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "17.00357142857143"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "17.00357142857143"^^cim:Reactance .

<A12D07E1-7A75-4F74-8536-87CA288B8C5E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A12D07E1-7A75-4F74-8536-87CA288B8C5E"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BD30844C-52F5-43F0-AF5B-29321E26BBCE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <EFA9996E-5121-497B-962E-9B5FAB0AEF57> ;
    cim:TransformerMeshImpedance.r "0.09598790322580646"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.09598790322580646"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.8395161290322584"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.8395161290322584"^^cim:Reactance .

<A192F42A-FB04-45A9-841A-500C88CEAB77> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A192F42A-FB04-45A9-841A-500C88CEAB77"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <859D0B52-5F31-40A4-AD3C-D6D0220D4AD9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <20EABB27-7588-48DE-B9E5-0932EB9D83CC> ;
    cim:TransformerMeshImpedance.r "0.11160714285714286"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.11160714285714286"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.464285714285714"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.464285714285714"^^cim:Reactance .

<A34AE6EC-117A-44E9-9F62-751F2D20E860> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A34AE6EC-117A-44E9-9F62-751F2D20E860"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <832B705C-1044-48ED-9810-7C3B2230A750> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1505CEFE-AD04-4996-93FF-F9080EE8A08C> ;
    cim:TransformerMeshImpedance.r "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.22041666666666668"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "8.816666666666668"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "8.816666666666668"^^cim:Reactance .

<A4A2053F-E4D9-42C6-B2B1-41C4C3FE62B5> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A4A2053F-E4D9-42C6-B2B1-41C4C3FE62B5"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <AF840596-1B64-466B-A9F6-EB8DB8FEDE6F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <45D72660-13C5-46D4-B552-4420A6F1CC29> ;
    cim:TransformerMeshImpedance.r "0.06443298969072166"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.06443298969072166"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.577319587628866"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.577319587628866"^^cim:Reactance .

<A566A716-E481-4D91-B346-2779420CF825> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A566A716-E481-4D91-B346-2779420CF825"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <67B139C2-A57C-4C5D-A186-C6044D9A3EA0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <6096E1D8-B0CA-4B06-A7FC-AA9F9EFCD7A3> ;
    cim:TransformerMeshImpedance.r "0.8928571428571429"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.8928571428571429"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "35.714285714285715"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "35.714285714285715"^^cim:Reactance .

<A6AC94A9-8183-483B-9966-41F1BC4FD154> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A6AC94A9-8183-483B-9966-41F1BC4FD154"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <2ED20AE8-F2A6-49E0-990B-07F99AE0042C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <EC86A95A-CD87-4DE9-845D-FB657B6C951B> ;
    cim:TransformerMeshImpedance.r "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.526666666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.526666666666667"^^cim:Reactance .

<A730B6BE-FE05-49C2-8C9B-0B8C38CC4C6A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A730B6BE-FE05-49C2-8C9B-0B8C38CC4C6A"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C62186C7-F6B2-426E-A992-D2FCF410ACE9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <0ED7FD9F-339E-4C67-B256-9ABF5141BC44> ;
    cim:TransformerMeshImpedance.r "1.3225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.3225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "52.900000000000006"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "52.900000000000006"^^cim:Reactance .

<A7DF0624-13F9-49B4-90E3-FA15E1C17C44> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A7DF0624-13F9-49B4-90E3-FA15E1C17C44"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D61B2BC7-654B-47DD-9683-56FE351E1830> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D7677AC8-76E2-42CF-8AB3-CF49EC138B22> ;
    cim:TransformerMeshImpedance.r "1.3888888888888888"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.3888888888888888"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "55.55555555555556"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "55.55555555555556"^^cim:Reactance .

<A89544E9-0557-400B-B643-3CEED8975402> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A89544E9-0557-400B-B643-3CEED8975402"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1E448448-D563-46E1-B781-4C213651EB74> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <3D4C2972-A8E3-457E-A3EE-87E4902EE0F3> ;
    cim:TransformerMeshImpedance.r "5.29e-05"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "5.29e-05"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "0.60835"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "0.60835"^^cim:Reactance .

<A96949E6-ECA9-465E-961C-351E17402464> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "A96949E6-ECA9-465E-961C-351E17402464"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <EBDA512C-6BA1-4FBF-98F9-9F91BFA41F4D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <046C4CB7-27B2-4860-99A7-35A85FEFCF86> ;
    cim:TransformerMeshImpedance.r "0.15661184210526316"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.15661184210526316"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "6.264473684210526"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "6.264473684210526"^^cim:Reactance .

<AA26C97E-71A3-420D-A85F-40ECB12D57C4> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "AA26C97E-71A3-420D-A85F-40ECB12D57C4"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <0825CA6C-3331-4923-9F3A-C3F2C5ADFC75> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <137C734F-B2C9-4CE9-B23C-F45767174875> ;
    cim:TransformerMeshImpedance.r "0.11020833333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.11020833333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.408333333333334"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.408333333333334"^^cim:Reactance .

<AA876FDF-C0B5-4E45-BE49-A5065563C487> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "AA876FDF-C0B5-4E45-BE49-A5065563C487"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FE4E6616-08A2-4D6A-AD8E-E9313656393E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <49854CC5-7BCC-4CDF-A424-69F96C01C5E3> ;
    cim:TransformerMeshImpedance.r "0.03391025641025641"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.03391025641025641"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.3564102564102565"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.3564102564102565"^^cim:Reactance .

<AAA0F1AE-4E1A-4938-9AAC-E202D48A972B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "AAA0F1AE-4E1A-4938-9AAC-E202D48A972B"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4579BF07-1DEC-493F-BF57-61EA349773A7> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1DB7679B-B61E-4236-8E06-1A96BF829C55> ;
    cim:TransformerMeshImpedance.r "0.047232142857142854"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.047232142857142854"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.8892857142857142"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.8892857142857142"^^cim:Reactance .

<AAFE9503-CE3D-4F68-9422-238F390F92E5> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "AAFE9503-CE3D-4F68-9422-238F390F92E5"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B13C1299-7186-4FE0-AFDE-B9704272B656> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <B7B5B7FF-73BA-4C70-AD23-9F8FC60A128A> ;
    cim:TransformerMeshImpedance.r "0.74390625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.74390625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "29.75625"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "29.75625"^^cim:Reactance .

<AB508A7A-2404-49A1-BD83-C5B625E30572> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "AB508A7A-2404-49A1-BD83-C5B625E30572"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <CC6E54C3-AD02-49FB-A9A9-0EFB678968FF> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <474A6A75-8A88-46FE-8C63-E91275F0FE78> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.5"^^cim:Reactance .

<ACE2FE02-78B7-4901-81A9-CE1437E74731> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "ACE2FE02-78B7-4901-81A9-CE1437E74731"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <ABA1C764-35BB-4E3B-AB91-154B10D5A2DB> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <053760C1-CA6E-4927-92A6-15580699CBC2> ;
    cim:TransformerMeshImpedance.r "0.36764705882352944"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.36764705882352944"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "14.705882352941178"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "14.705882352941178"^^cim:Reactance .

<ADCBB848-5D50-4F25-ACE0-DA74C317097C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "ADCBB848-5D50-4F25-ACE0-DA74C317097C"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <038255D0-FEE9-4899-BB3D-D3E7A4232A31> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2D0C7CCF-DA9E-4428-8C69-B168D10358D0> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "36.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "36.5"^^cim:Reactance .

<B0408F79-49CD-4EF0-9271-FD0CEA62D464> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B0408F79-49CD-4EF0-9271-FD0CEA62D464"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5B4E1CBB-83C7-4E57-B8A3-7973CF120FA5> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <E8C2B9E5-35F1-477F-AF8A-90CBE9524141> ;
    cim:TransformerMeshImpedance.r "0.14169642857142858"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.14169642857142858"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.667857142857144"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.667857142857144"^^cim:Reactance .

<B0A5D19D-2D1A-48E2-B10E-E1277FA6AC06> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B0A5D19D-2D1A-48E2-B10E-E1277FA6AC06"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F7F5AC3E-14E4-4A32-82B3-C4D61AF256F0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D5DF9CD9-5E98-4038-A8DF-C40EC9851245> ;
    cim:TransformerMeshImpedance.r "1.0416666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.0416666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "41.66666666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "41.66666666666667"^^cim:Reactance .

<B2FE1AD4-F80D-4129-A15B-9D69EE4715A8> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B2FE1AD4-F80D-4129-A15B-9D69EE4715A8"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <EDA22F64-6CDF-45EA-B6E9-64A0A5A01D31> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5C548D1A-F036-4BCC-99CF-3A30787B3D5F> ;
    cim:TransformerMeshImpedance.r "0.17633333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.17633333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.053333333333334"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.053333333333334"^^cim:Reactance .

<B393A87C-920E-4A68-A693-D6A7244A8868> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B393A87C-920E-4A68-A693-D6A7244A8868"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9D127B0A-6A42-4BC7-85E9-BFBC54FADF3B> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <E0C01B5C-75E3-4400-B675-6F29B7278D45> ;
    cim:TransformerMeshImpedance.r "0.2604166666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.2604166666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.416666666666668"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.416666666666668"^^cim:Reactance .

<B822A89A-8AEF-45D4-8B10-BD51D5EEDB08> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B822A89A-8AEF-45D4-8B10-BD51D5EEDB08"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5A7C5791-56E0-4620-9DCC-F72B3D808B5F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <3770BA7D-48BA-4FBA-AAFA-BBA6E202FAFE> ;
    cim:TransformerMeshImpedance.r "1.3225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.3225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "52.900000000000006"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "52.900000000000006"^^cim:Reactance .

<B8E0329F-21C5-4F98-BBB6-F784B1808296> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B8E0329F-21C5-4F98-BBB6-F784B1808296"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E7C8E7C3-36EE-45E6-8921-AF4A04DB9717> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <459DE8E4-C3B1-4D09-BF5F-6EAE77225B74> ;
    cim:TransformerMeshImpedance.r "0.04191021126760563"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.04191021126760563"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.6764084507042254"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.6764084507042254"^^cim:Reactance .

<B94443DF-5A7C-4444-A689-8499B63F8632> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "B94443DF-5A7C-4444-A689-8499B63F8632"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A4D4E963-B619-4509-9C6C-B28E160ACF22> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <48105467-F442-4262-84CE-A7DC9B5F11D6> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<BAA1969F-412A-4C5D-A3C5-2D261DD556DE> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BAA1969F-412A-4C5D-A3C5-2D261DD556DE"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <93A29C82-33DC-4732-BFF2-DD8A04E1A560> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9E23AC39-A5EC-454B-A9BF-F23F0A67BA7F> ;
    cim:TransformerMeshImpedance.r "0.09446428571428571"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.09446428571428571"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.7785714285714285"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.7785714285714285"^^cim:Reactance .

<BB124002-C1A8-4666-B09E-C32D02AA6463> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BB124002-C1A8-4666-B09E-C32D02AA6463"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <AC9473A9-FFC2-4DF4-B3F2-90B5778C94DF> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3> ;
    cim:TransformerMeshImpedance.r "0.07347222222222223"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.07347222222222223"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "2.938888888888889"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "2.938888888888889"^^cim:Reactance .

<BB2ADBF5-4341-49CD-896A-09009B471B8D> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BB2ADBF5-4341-49CD-896A-09009B471B8D"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <5C89C5D6-2A29-4410-9033-8AC124DAC588> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D4394B11-6E87-4A1D-91CB-A49204F23115> ;
    cim:TransformerMeshImpedance.r "0.022415254237288136"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.022415254237288136"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "0.8966101694915255"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "0.8966101694915255"^^cim:Reactance .

<BCFABD99-620E-4174-A675-DF65184E1767> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BCFABD99-620E-4174-A675-DF65184E1767"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FDC4186C-019D-4ACC-BA76-B80B1DDB6A99> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <97CC80E4-5ED8-4419-9D91-A9748E68E0D5> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.5"^^cim:Reactance .

<BCFEE2AE-6439-47C6-9B51-A3A460A23FB6> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BCFEE2AE-6439-47C6-9B51-A3A460A23FB6"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <6A2810BC-C8D5-4E85-931A-C81C0D823027> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A613C175-7166-43D0-9D9B-E18EECA2A38D> ;
    cim:TransformerMeshImpedance.r "0.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "29.750000000000004"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "29.750000000000004"^^cim:Reactance .

<BFAB0BE8-6B06-4740-A297-A4A663147737> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "BFAB0BE8-6B06-4740-A297-A4A663147737"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8A5ED417-D329-47FA-890D-54C87D8ACE1A> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <CEE9A996-8394-402B-9A0A-F7658A392F96> ;
    cim:TransformerMeshImpedance.r "0.47080999999999995"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.47080999999999995"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "15.8171"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "15.8171"^^cim:Reactance .

<C092A674-A0D1-4D6A-AC1D-F481FC855654> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C092A674-A0D1-4D6A-AC1D-F481FC855654"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <8D28BDE7-9088-4443-94A9-FA3DF2689FE2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9666E594-8DD5-40AC-986F-E5BCF1ED84F1> ;
    cim:TransformerMeshImpedance.r "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.0"^^cim:Reactance .

<C24F2CF4-7268-4EE6-BED9-EC5F43448F4E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C24F2CF4-7268-4EE6-BED9-EC5F43448F4E"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9100B5B9-4648-44C0-B095-6ED50B0F0801> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <924B31E7-1814-40D4-999C-D31B720B4613> ;
    cim:TransformerMeshImpedance.r "0.3472222222222222"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.3472222222222222"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "13.88888888888889"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "13.88888888888889"^^cim:Reactance .

<C32EB04D-1F54-4A07-A595-93DF7F1657D2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C32EB04D-1F54-4A07-A595-93DF7F1657D2"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FCD3C7A1-874C-4801-8BF7-C391342D9B16> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <73308093-2839-4DE3-AFEB-9CF2EEE5C175> ;
    cim:TransformerMeshImpedance.r "0.48597710000000005"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.48597710000000005"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "12.2812179"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "12.2812179"^^cim:Reactance .

<C4006F58-43B0-425D-91FD-259353C543EA> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C4006F58-43B0-425D-91FD-259353C543EA"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <356443E0-3663-44D3-8712-B7FA6E93C2FF> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <ED9F8146-6735-4704-8B05-8B9D69D2D7FF> ;
    cim:TransformerMeshImpedance.r "1.3225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "1.3225"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "52.900000000000006"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "52.900000000000006"^^cim:Reactance .

<C448D437-C32B-49C4-B4DC-73C105E156FD> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C448D437-C32B-49C4-B4DC-73C105E156FD"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E0B41D49-763F-4275-AD69-0D58E62AEC15> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <CFFA74CD-388C-4399-8339-9C46CDCAF57C> ;
    cim:TransformerMeshImpedance.r "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.25"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "10.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "10.0"^^cim:Reactance .

<C462D284-8386-4E94-9282-9787D08943C3> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C462D284-8386-4E94-9282-9787D08943C3"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <52F94DC8-8F15-4DC6-96E5-AA4B762B09B9> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <93011FA6-581B-456A-9BC2-237CDE268368> ;
    cim:TransformerMeshImpedance.r "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08816666666666667"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.526666666666667"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.526666666666667"^^cim:Reactance .

<C6E97135-B40F-4207-86A3-61B23F8539C1> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C6E97135-B40F-4207-86A3-61B23F8539C1"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9F34A902-FA2B-4985-9847-5AA3368E9398> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D1B87064-BEE3-4F12-80F1-AE403AA781B2> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "45.25000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "45.25000000000001"^^cim:Reactance .

<C71816A3-C1B9-420A-97B0-40740562CA91> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C71816A3-C1B9-420A-97B0-40740562CA91"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F41D2122-E7AB-455B-B06E-5E2D14AFFE76> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <05867E02-5411-4799-94D4-7CF77187123A> ;
    cim:TransformerMeshImpedance.r "0.11770249999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.11770249999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.954275"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.954275"^^cim:Reactance .

<C7723D3E-0A9B-4F1F-AE49-06DB59A2104C> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C7723D3E-0A9B-4F1F-AE49-06DB59A2104C"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D1EC514A-B425-4A73-A3D6-8D7D69F8058E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1779354D-9196-4EAB-A4C3-78C299206972> ;
    cim:TransformerMeshImpedance.r "0.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "58.45"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "58.45"^^cim:Reactance .

<C8EAF87E-9143-4DFD-91FB-87B501085DD3> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "C8EAF87E-9143-4DFD-91FB-87B501085DD3"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <202FAEEB-58FC-4DCA-977A-58B1058EAEA2> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <443F01E4-E638-421F-BF28-43C275EC44F9> ;
    cim:TransformerMeshImpedance.r "0.625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "25.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "25.0"^^cim:Reactance .

<CA856FFC-7AA0-4734-A57F-8D534044E2EB> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "CA856FFC-7AA0-4734-A57F-8D534044E2EB"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <31B89776-866F-4244-90A9-A81B9E69B903> ;
    cim:TransformerMeshImpedance.r "0.03480263157894737"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.03480263157894737"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.3921052631578947"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.3921052631578947"^^cim:Reactance .

<CAC03DB7-A5CD-4051-9534-4E4E946D6586> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "CAC03DB7-A5CD-4051-9534-4E4E946D6586"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <4E354BC1-AAD4-4AFB-82CF-3541777BAEF5> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <D0B3D5E1-FD77-4AA2-B309-95D5C906CF34> ;
    cim:TransformerMeshImpedance.r "0.23148148148148148"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.23148148148148148"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "9.25925925925926"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "9.25925925925926"^^cim:Reactance .

<CADA1108-3E90-41CC-BCAE-F23D83D313F7> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "CADA1108-3E90-41CC-BCAE-F23D83D313F7"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <E9F2EB0B-6D31-4196-8B01-1F9603404E73> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7AD98B93-18C6-4DDF-A042-B47E293C97FB> ;
    cim:TransformerMeshImpedance.r "0.12022727272727274"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.12022727272727274"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.8090909090909095"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.8090909090909095"^^cim:Reactance .

<CB716F43-A766-4ECC-8F6E-08706DFEDB4A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "CB716F43-A766-4ECC-8F6E-08706DFEDB4A"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B5598F76-A231-426D-9770-165DBA1A74D1> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <58702FCF-CD29-434E-A659-1DDA868EBE31> ;
    cim:TransformerMeshImpedance.r "0.15869999999999998"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.15869999999999998"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.035699999999999"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.035699999999999"^^cim:Reactance .

<D6CDF69F-A8C2-4B06-AF8C-63EB0836B4E9> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D6CDF69F-A8C2-4B06-AF8C-63EB0836B4E9"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <7050F175-8088-44CD-926E-9EC7CE5A31EA> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <0BE67F77-11DD-4C1F-8C9A-EDF5E971C26E> ;
    cim:TransformerMeshImpedance.r "0.14811999999999997"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.14811999999999997"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.3002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.3002"^^cim:Reactance .

<D6D87400-5A69-4D26-93E2-71D13921E90F> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D6D87400-5A69-4D26-93E2-71D13921E90F"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <886F5A30-B555-49AC-A551-2C0C8B091D9E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <1629CBB9-8B51-44E9-BFB1-6FDF46B51EBA> ;
    cim:TransformerMeshImpedance.r "2.2889423076923077"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "2.2889423076923077"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "91.55769230769232"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "91.55769230769232"^^cim:Reactance .

<D725ED94-F004-477C-BC7B-1B617B353E50> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D725ED94-F004-477C-BC7B-1B617B353E50"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B993DE8C-03E3-4C9F-896C-6DBE1E603457> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F333675C-3620-438A-9A7B-037E6169445C> ;
    cim:TransformerMeshImpedance.r "0.11770249999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.11770249999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.954275"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.954275"^^cim:Reactance .

<D9A38FFC-A752-4BD2-8135-421A1AE631F6> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D9A38FFC-A752-4BD2-8135-421A1AE631F6"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <C7C3F0E1-9FD9-4B25-B419-8D426A8750DD> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <8321796A-32BE-475A-BFAA-24B4368E9786> ;
    cim:TransformerMeshImpedance.r "0.2938888888888889"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.2938888888888889"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "11.755555555555556"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "11.755555555555556"^^cim:Reactance .

<D9F29362-FAC7-4555-BAFA-01E74DDAF32E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "D9F29362-FAC7-4555-BAFA-01E74DDAF32E"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <98174D63-4ABE-4E05-BD73-002E91E3FC29> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <FF5B872D-4D08-4040-AFC4-C0855E7B29DE> ;
    cim:TransformerMeshImpedance.r "0.0330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.0330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.3225"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.3225"^^cim:Reactance .

<DBA711A8-137C-4D70-87FD-9FF002143576> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "DBA711A8-137C-4D70-87FD-9FF002143576"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <88467261-C4E3-442B-AA77-9D1452B4C94E> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7182D65C-A157-4835-B796-9208F42A1CF4> ;
    cim:TransformerMeshImpedance.r "0.1388888888888889"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.1388888888888889"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.555555555555556"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.555555555555556"^^cim:Reactance .

<DC4F3C0A-2DF8-4DC9-AAA6-CBB6B0B8DE95> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "DC4F3C0A-2DF8-4DC9-AAA6-CBB6B0B8DE95"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <7F6D1D78-71B9-4A2B-A8A2-3B1503014AC0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <2F94717B-D08C-4663-9FB1-E907E5CD277A> ;
    cim:TransformerMeshImpedance.r "0.03148809523809524"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.03148809523809524"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.2595238095238095"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.2595238095238095"^^cim:Reactance .

<DE087F6D-1DA8-4D26-B06F-CF10EA60EF94> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "DE087F6D-1DA8-4D26-B06F-CF10EA60EF94"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D35DC3EA-2824-4B27-A6DD-441F41CBDD16> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <E74336ED-F12C-4001-9944-A12B083914F3> ;
    cim:TransformerMeshImpedance.r "0.125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "5.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "5.0"^^cim:Reactance .

<DFC3707A-CD04-48F7-A031-31213ABBD109> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "DFC3707A-CD04-48F7-A031-31213ABBD109"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <84F8671B-6DF5-4F0A-BE37-96DFB94790F0> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9AF3091C-C0B0-4990-8343-210E9BA12CBE> ;
    cim:TransformerMeshImpedance.r "0.66125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.66125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "26.450000000000003"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "26.450000000000003"^^cim:Reactance .

<E0453F70-0F6A-4DFC-B4DF-523EF46638FC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E0453F70-0F6A-4DFC-B4DF-523EF46638FC"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <08397EC3-1561-404E-8802-979297078988> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <23A6067C-C6CF-4C7E-B9C6-5EF35109D2FF> ;
    cim:TransformerMeshImpedance.r "0.74390625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.74390625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "29.75625"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "29.75625"^^cim:Reactance .

<E234CE1B-908B-4E27-BF6A-CF9D788EB187> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E234CE1B-908B-4E27-BF6A-CF9D788EB187"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B79A01E4-9CF9-47F1-96D2-D1355F7AC73C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <ADFD9B1F-FAC8-400B-8FAC-D61BB44AE956> ;
    cim:TransformerMeshImpedance.r "2.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "2.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "100.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "100.0"^^cim:Reactance .

<E29C98AC-21E1-4F2C-B465-B2C4481A4DFD> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E29C98AC-21E1-4F2C-B465-B2C4481A4DFD"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <89404F25-A470-4A22-8147-1E4FC2BB245F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <48A74D8F-3D17-479D-9725-838D0661F108> ;
    cim:TransformerMeshImpedance.r "0.330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.330625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "13.225000000000001"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "13.225000000000001"^^cim:Reactance .

<E440DF74-C626-42DD-9072-7AA2D7D687D0> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E440DF74-C626-42DD-9072-7AA2D7D687D0"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <CE2A9618-1B30-4BC0-9D38-2FE712E6A906> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <4CC9563E-DF7D-474C-B7BC-9267CA464A9E> ;
    cim:TransformerMeshImpedance.r "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.543525000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.543525000000002"^^cim:Reactance .

<E5AADBDD-B707-4EE8-A8B0-019C2A211103> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E5AADBDD-B707-4EE8-A8B0-019C2A211103"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D9E711D2-AC3C-45D7-AB6E-70E9BB56D2AE> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9358EEAF-E724-471B-8065-FEDC750260BA> ;
    cim:TransformerMeshImpedance.r "0.044083333333333335"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.044083333333333335"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "1.7633333333333334"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "1.7633333333333334"^^cim:Reactance .

<E5E53B27-DE9D-4EFA-9C6D-0E8A418F00B7> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E5E53B27-DE9D-4EFA-9C6D-0E8A418F00B7"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <40F5931D-BC2B-4EEC-908B-84C0AB875E38> ;
    cim:TransformerMeshImpedance.r "0.119025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.119025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "4.761"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "4.761"^^cim:Reactance .

<E6A7B992-0364-4F76-A542-1A8CD6090E94> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E6A7B992-0364-4F76-A542-1A8CD6090E94"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A98665F7-B310-4977-9D6C-76D6FEEEB46F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BD688BA4-B103-42F5-AE98-853F4815CB5C> ;
    cim:TransformerMeshImpedance.r "0.08265625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.08265625"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.3062500000000004"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.3062500000000004"^^cim:Reactance .

<E86E2FD3-E8FA-48AC-9571-D3A90E00C0C8> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "E86E2FD3-E8FA-48AC-9571-D3A90E00C0C8"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <84737A24-982B-4301-A00B-B68E834FB5DC> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <5E74EA04-74BD-43A5-A1D6-1C0E898F9FBB> ;
    cim:TransformerMeshImpedance.r "0.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.5"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "29.525"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "29.525"^^cim:Reactance .

<EA335B2E-B844-4ECE-813F-8FABCC6FFAF2> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "EA335B2E-B844-4ECE-813F-8FABCC6FFAF2"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <121579DA-48D8-4996-9E38-E476D7EC1C1D> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <426870BB-89C3-4FEF-9ECC-CD7B45076E2E> ;
    cim:TransformerMeshImpedance.r "0.5208333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.5208333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "20.833333333333336"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "20.833333333333336"^^cim:Reactance .

<EDC0FF3B-7F49-4E43-97F3-27CEE44A8836> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "EDC0FF3B-7F49-4E43-97F3-27CEE44A8836"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <B464A6EC-63F0-4677-A002-86CA86E0E857> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <26684E8B-BCA4-4BC1-B16E-0512DF80A2D6> ;
    cim:TransformerMeshImpedance.r "0.33326999999999996"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.33326999999999996"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "16.42545"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "16.42545"^^cim:Reactance .

<EE8BF0F1-205B-40BC-A15E-93D158BBBBAC> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "EE8BF0F1-205B-40BC-A15E-93D158BBBBAC"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <600F5D6E-AE6F-401E-AAC7-733415C66BA4> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <BC67249B-715F-4F9C-A4B9-03AC2038F759> ;
    cim:TransformerMeshImpedance.r "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.00025"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "18.0"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "18.0"^^cim:Reactance .

<EFD7EAE7-2AF2-470B-B777-75804FB90FE9> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "EFD7EAE7-2AF2-470B-B777-75804FB90FE9"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <75D5E21E-BBE8-4826-AA14-B67DC801AE20> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <A1034DC2-644A-428D-AA9C-0013656668C2> ;
    cim:TransformerMeshImpedance.r "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.7499999999999999"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "43.5"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "43.5"^^cim:Reactance .

<F27D3050-CE8F-4604-BAD9-6D695D0619C7> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F27D3050-CE8F-4604-BAD9-6D695D0619C7"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <1985C08B-CF16-4965-A75C-4869E9AC2667> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <9FE0FEA0-A31A-4A72-B2F1-BF3ED5CB242C> ;
    cim:TransformerMeshImpedance.r "0.5410227272727273"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.5410227272727273"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.64090909090909"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.64090909090909"^^cim:Reactance .

<F2A68425-7145-48D7-A294-F04070720576> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F2A68425-7145-48D7-A294-F04070720576"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <93755ADB-2C2B-4136-9229-AD81D0C74C90> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <61175C32-3E78-4F12-9209-031B524C50BA> ;
    cim:TransformerMeshImpedance.r "0.9918750000000001"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.9918750000000001"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "39.675000000000004"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "39.675000000000004"^^cim:Reactance .

<F30B8B2D-B430-444A-BD8A-E5FB62B85B81> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F30B8B2D-B430-444A-BD8A-E5FB62B85B81"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <9125059D-269A-487F-A14C-7EC12DCB7E3F> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <375680D9-CFF5-4815-B122-DDFE63A8695A> ;
    cim:TransformerMeshImpedance.r "0.1736111111111111"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.1736111111111111"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "6.944444444444445"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "6.944444444444445"^^cim:Reactance .

<F3F67A66-6EEA-4144-9416-3904798C533A> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F3F67A66-6EEA-4144-9416-3904798C533A"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <FAA5BA16-D912-48F0-861D-8B3E9B3375B8> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD> ;
    cim:TransformerMeshImpedance.r "0.66125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.66125"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "26.450000000000003"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "26.450000000000003"^^cim:Reactance .

<F6C619DC-9A35-4416-B4E2-89ECD9AD342E> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F6C619DC-9A35-4416-B4E2-89ECD9AD342E"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <0DCE217D-D187-4228-90B5-980AAC8EF36C> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <44E68B7A-B255-4B80-9E54-30564867C181> ;
    cim:TransformerMeshImpedance.r "0.09017045454545455"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.09017045454545455"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "3.6068181818181824"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "3.6068181818181824"^^cim:Reactance .

<F8886E3D-F1C9-4732-9A6D-C8F3131E7428> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "F8886E3D-F1C9-4732-9A6D-C8F3131E7428"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <F769DE84-D9BF-42D4-839D-6841ED202824> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93> ;
    cim:TransformerMeshImpedance.r "0.32499999999999996"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.32499999999999996"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "34.65"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "34.65"^^cim:Reactance .

<FBBFAD74-8795-4CCA-9DFC-7F403E6BB770> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "FBBFAD74-8795-4CCA-9DFC-7F403E6BB770"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <15BF57B8-1ACA-4E75-8268-A37CC821B051> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25> ;
    cim:TransformerMeshImpedance.r "0.18892857142857142"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.18892857142857142"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.557142857142857"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.557142857142857"^^cim:Reactance .

<FFD8C032-8C04-44D4-A630-E7676B99B209> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "FFD8C032-8C04-44D4-A630-E7676B99B209"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <A9493C5E-62D1-4278-81FE-462834810706> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <F27523D8-F434-4456-8513-012C65B52A84> ;
    cim:TransformerMeshImpedance.r "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.357075"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "21.543525000000002"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "21.543525000000002"^^cim:Reactance .

<FFF97E88-2AD1-4F66-9651-45C17BDBFE6B> a cim:TransformerMeshImpedance ;
    cim:IdentifiedObject.mRID "FFF97E88-2AD1-4F66-9651-45C17BDBFE6B"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_Mesh"^^cim:String ;
    cim:TransformerMeshImpedance.FromTransformerEnd <D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93> ;
    cim:TransformerMeshImpedance.ToTransformerEnd <85B7E623-D0F4-40EC-9286-FB4D1F231F58> ;
    cim:TransformerMeshImpedance.r "0.17633333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.r0 "0.17633333333333334"^^cim:Resistance ;
    cim:TransformerMeshImpedance.x "7.053333333333334"^^cim:Reactance ;
    cim:TransformerMeshImpedance.x0 "7.053333333333334"^^cim:Reactance .

<00213883-08D8-45AE-AE4F-FEE579D71B27> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "00213883-08D8-45AE-AE4F-FEE579D71B27"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9C969943-5DE2-488B-922D-D86E2600403A> ;
    cim:TransformerCoreAdmittance.b "0.02"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.02"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.005"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.005"^^cim:Conductance .

<007E5AF1-81F5-41D4-80C5-AF5FD943B219> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "007E5AF1-81F5-41D4-80C5-AF5FD943B219"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <0A5389A8-6009-4897-8F63-2B8ECE72DC69> ;
    cim:TransformerCoreAdmittance.b "0.00875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0021875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0021875"^^cim:Conductance .

<0320B3D1-6DDC-44C4-9EC1-2BB9B2788F9C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0320B3D1-6DDC-44C4-9EC1-2BB9B2788F9C"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <622D61EC-346A-4611-8CB4-7CC34119F721> ;
    cim:TransformerCoreAdmittance.b "0.00020793950850661627"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00020793950850661627"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "5.1984877126654066e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "5.1984877126654066e-05"^^cim:Conductance .

<03A5E6B9-CC01-476C-B9E5-62E378D3D9F2> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "03A5E6B9-CC01-476C-B9E5-62E378D3D9F2"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <FBB7E6B3-1BA5-4299-8983-E499CE1F0884> ;
    cim:TransformerCoreAdmittance.b "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.0793950850661627e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.0793950850661627e-05"^^cim:Conductance .

<0735D56F-A389-4F5D-ADED-6298F7D6F150> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0735D56F-A389-4F5D-ADED-6298F7D6F150"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <24F4905F-0B6A-400B-924F-4A977D24039C> ;
    cim:TransformerCoreAdmittance.b "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0046875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0046875"^^cim:Conductance .

<074B63E8-C2D3-4DBE-9FE7-DAE0033975A5> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "074B63E8-C2D3-4DBE-9FE7-DAE0033975A5"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <20EABB27-7588-48DE-B9E5-0932EB9D83CC> ;
    cim:TransformerCoreAdmittance.b "0.14"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.14"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.035"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.035"^^cim:Conductance .

<07EE4346-73AA-4C96-ACC0-2A0AB1FD707B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "07EE4346-73AA-4C96-ACC0-2A0AB1FD707B"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <31B89776-866F-4244-90A9-A81B9E69B903> ;
    cim:TransformerCoreAdmittance.b "0.095"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.095"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.02375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.02375"^^cim:Conductance .

<09946602-314D-4A04-9CF4-C7EEC436E13B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "09946602-314D-4A04-9CF4-C7EEC436E13B"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2F1537D9-AC04-4A43-B7CF-568BF1E7F126> ;
    cim:TransformerCoreAdmittance.b "0.025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00625"^^cim:Conductance .

<09F90F3C-D72E-4E90-9A6E-50D21541C125> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "09F90F3C-D72E-4E90-9A6E-50D21541C125"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D13CC98D-E396-4FF8-8AD2-B0555CCD3170> ;
    cim:TransformerCoreAdmittance.b "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00375"^^cim:Conductance .

<0A12D63C-75FF-490E-816E-B926735A4C50> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0A12D63C-75FF-490E-816E-B926735A4C50"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9E1EAFA8-DC3D-46E5-8507-648BA6B90234> ;
    cim:TransformerCoreAdmittance.b "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "4.725897920604915e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "4.725897920604915e-05"^^cim:Conductance .

<0AAB83A8-0929-4CDC-B8D2-71EDE420B890> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0AAB83A8-0929-4CDC-B8D2-71EDE420B890"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A1122A30-C40E-4151-A911-7881754A8913> ;
    cim:TransformerCoreAdmittance.b "0.09"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.09"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0225"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0225"^^cim:Conductance .

<0B790369-0567-45D2-A789-AAEEF4903613> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0B790369-0567-45D2-A789-AAEEF4903613"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <ADFD9B1F-FAC8-400B-8FAC-D61BB44AE956> ;
    cim:TransformerCoreAdmittance.b "0.00625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0015625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0015625"^^cim:Conductance .

<0BCD871A-2262-49F8-805C-76A171B83F1D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0BCD871A-2262-49F8-805C-76A171B83F1D"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B34A715D-102D-4656-B3B5-241A5273C1BD> ;
    cim:TransformerCoreAdmittance.b "0.04"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.04"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01"^^cim:Conductance .

<0C8A134A-A61E-4D21-89A9-D0C16AEB6B76> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0C8A134A-A61E-4D21-89A9-D0C16AEB6B76"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9898D3AF-2D00-48B1-824B-ECEE31623EB1> ;
    cim:TransformerCoreAdmittance.b "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00375"^^cim:Conductance .

<0D2C2F1A-7556-4DA5-809C-16E0FFAC6D53> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0D2C2F1A-7556-4DA5-809C-16E0FFAC6D53"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <443F01E4-E638-421F-BF28-43C275EC44F9> ;
    cim:TransformerCoreAdmittance.b "0.025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00625"^^cim:Conductance .

<0E49DD59-C2C2-4F90-8BA1-957170E34113> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0E49DD59-C2C2-4F90-8BA1-957170E34113"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <0ED7FD9F-339E-4C67-B256-9ABF5141BC44> ;
    cim:TransformerCoreAdmittance.b "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.000625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.000625"^^cim:Conductance .

<0EDBDDCE-274C-49F2-A8A7-0E17B63254FE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0EDBDDCE-274C-49F2-A8A7-0E17B63254FE"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <0BE67F77-11DD-4C1F-8C9A-EDF5E971C26E> ;
    cim:TransformerCoreAdmittance.b "2.3999999999999997e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "2.3999999999999997e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "5.999999999999999e-06"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "5.999999999999999e-06"^^cim:Conductance .

<0F0F3252-DC9F-4626-81F4-87819329DCED> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0F0F3252-DC9F-4626-81F4-87819329DCED"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B77C2979-BAF1-4765-BC4D-8C8DDC0A2E60> ;
    cim:TransformerCoreAdmittance.b "0.0525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.013125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.013125"^^cim:Conductance .

<0FE7F7F6-7F87-4262-A0E1-9F3BD7AE6DC7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "0FE7F7F6-7F87-4262-A0E1-9F3BD7AE6DC7"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2C00177C-439F-4664-A76C-7D82660AC365> ;
    cim:TransformerCoreAdmittance.b "0.0725"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0725"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.018125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.018125"^^cim:Conductance .

<104429ED-F7EA-4FCB-B0D2-55A662CB45DB> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "104429ED-F7EA-4FCB-B0D2-55A662CB45DB"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <48A74D8F-3D17-479D-9725-838D0661F108> ;
    cim:TransformerCoreAdmittance.b "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.000625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.000625"^^cim:Conductance .

<107379A6-1043-4BFA-B103-FEC64DD33F68> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "107379A6-1043-4BFA-B103-FEC64DD33F68"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <18A3111F-4E91-4975-92BC-02C848FEA32B> ;
    cim:TransformerCoreAdmittance.b "0.00375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0009375"^^cim:Conductance .

<1103DCF5-BB4F-4B0E-B143-286EA4B92ACC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1103DCF5-BB4F-4B0E-B143-286EA4B92ACC"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D3F1A7A5-2D92-46B2-96C7-038541E44752> ;
    cim:TransformerCoreAdmittance.b "0.035"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.035"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00875"^^cim:Conductance .

<1111E881-5992-4ADE-8E33-BC277E147FDA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1111E881-5992-4ADE-8E33-BC277E147FDA"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <ADBF581E-9758-408B-A9BF-45D5ABE2013C> ;
    cim:TransformerCoreAdmittance.b "0.01625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0040625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0040625"^^cim:Conductance .

<111ECD7E-B8FC-4846-A448-3E8D99857E4A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "111ECD7E-B8FC-4846-A448-3E8D99857E4A"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8730C377-36C0-4C7D-B235-F6B214B2275A> ;
    cim:TransformerCoreAdmittance.b "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "4.725897920604915e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "4.725897920604915e-05"^^cim:Conductance .

<11728013-DA71-48D8-ABDE-1692C3152197> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "11728013-DA71-48D8-ABDE-1692C3152197"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1865CE86-C20C-45C9-BE6D-9F41E2A98A33> ;
    cim:TransformerCoreAdmittance.b "0.004"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.004"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001"^^cim:Conductance .

<1193C94B-CA60-494B-9BC9-75EDE41628ED> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1193C94B-CA60-494B-9BC9-75EDE41628ED"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <213299FB-B8D2-4420-8DE7-5A33EFB83842> ;
    cim:TransformerCoreAdmittance.b "0.0225"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0225"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.005625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.005625"^^cim:Conductance .

<11E5EA91-F404-41FE-B1B7-CD14522549B2> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "11E5EA91-F404-41FE-B1B7-CD14522549B2"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B63D82F2-C99A-4BAE-9A1C-6B46AEA784C9> ;
    cim:TransformerCoreAdmittance.b "0.27"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.27"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0675"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0675"^^cim:Conductance .

<1363C631-495C-4015-8C98-E9CFD1E2471D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1363C631-495C-4015-8C98-E9CFD1E2471D"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C59DA829-A735-4A4B-8204-7E3E61525D00> ;
    cim:TransformerCoreAdmittance.b "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00375"^^cim:Conductance .

<150D7349-5044-4D36-9282-5C84DA5E5271> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "150D7349-5044-4D36-9282-5C84DA5E5271"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D83968BC-C348-4E4F-B3C1-FA9C3493F8B1> ;
    cim:TransformerCoreAdmittance.b "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.006875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.006875"^^cim:Conductance .

<17297573-4587-48C4-8D8D-3487076CFE62> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "17297573-4587-48C4-8D8D-3487076CFE62"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2989A4AF-8EDB-4803-94B7-92C4EDE93B72> ;
    cim:TransformerCoreAdmittance.b "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.561436672967865e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.561436672967865e-05"^^cim:Conductance .

<181BE667-BD0E-438B-A567-59B4E7B5191A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "181BE667-BD0E-438B-A567-59B4E7B5191A"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <40067252-1377-49F6-94D4-42E5E25081BE> ;
    cim:TransformerCoreAdmittance.b "0.0001512287334593573"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001512287334593573"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.780718336483932e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.780718336483932e-05"^^cim:Conductance .

<1B4D4C06-A8F0-4764-9005-BD5C568F01DD> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1B4D4C06-A8F0-4764-9005-BD5C568F01DD"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3> ;
    cim:TransformerCoreAdmittance.b "0.0675"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0675"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.016875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.016875"^^cim:Conductance .

<1D86BDD3-2D1F-4474-8900-A42E7B779AA0> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "1D86BDD3-2D1F-4474-8900-A42E7B779AA0"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <726CC449-461C-49D3-9A7C-AAB924B5CA1B> ;
    cim:TransformerCoreAdmittance.b "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.006875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.006875"^^cim:Conductance .

<2008B22F-B0FC-4C7E-BEC9-730F6B47BFB3> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2008B22F-B0FC-4C7E-BEC9-730F6B47BFB3"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2F94717B-D08C-4663-9FB1-E907E5CD277A> ;
    cim:TransformerCoreAdmittance.b "0.105"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.105"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.02625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.02625"^^cim:Conductance .

<23492042-2326-4FC5-B978-C63E6B60D09B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "23492042-2326-4FC5-B978-C63E6B60D09B"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2D0C7CCF-DA9E-4428-8C69-B168D10358D0> ;
    cim:TransformerCoreAdmittance.b "4.620877966813695e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "4.620877966813695e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "1.1552194917034238e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "1.1552194917034238e-05"^^cim:Conductance .

<240B82E5-A4C3-497F-9B54-4F20C59D5D3D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "240B82E5-A4C3-497F-9B54-4F20C59D5D3D"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1E04D17C-EC84-4C51-8737-4402AA8E4DD5> ;
    cim:TransformerCoreAdmittance.b "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.835538752362949e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.835538752362949e-05"^^cim:Conductance .

<24AE06A7-D341-4DA3-8FC0-CEF7A42EC914> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "24AE06A7-D341-4DA3-8FC0-CEF7A42EC914"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8321796A-32BE-475A-BFAA-24B4368E9786> ;
    cim:TransformerCoreAdmittance.b "0.01125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0028125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0028125"^^cim:Conductance .

<2502ED2A-3164-47D9-AA52-EF7CECD784A4> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2502ED2A-3164-47D9-AA52-EF7CECD784A4"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD> ;
    cim:TransformerCoreAdmittance.b "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0046875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0046875"^^cim:Conductance .

<26E9A421-CD66-49C7-9D51-88D08CF8BB06> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "26E9A421-CD66-49C7-9D51-88D08CF8BB06"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <053760C1-CA6E-4927-92A6-15580699CBC2> ;
    cim:TransformerCoreAdmittance.b "0.0425"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0425"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.010625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.010625"^^cim:Conductance .

<29C90D58-7536-4724-A289-7D775470369A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "29C90D58-7536-4724-A289-7D775470369A"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <77924144-F9A6-4020-92A4-758B432590EA> ;
    cim:TransformerCoreAdmittance.b "0.0425"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0425"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.010625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.010625"^^cim:Conductance .

<29E6F227-D27B-4419-A980-47CD3D4982E5> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "29E6F227-D27B-4419-A980-47CD3D4982E5"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F828CC21-2C2E-46FA-8C01-58B05E77BDA8> ;
    cim:TransformerCoreAdmittance.b "0.16"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.16"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.04"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.04"^^cim:Conductance .

<2BB25179-46EE-42C6-BF6E-90B44F818143> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2BB25179-46EE-42C6-BF6E-90B44F818143"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <278C1206-441C-44F1-8A37-F4FB433DDB9F> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<2D91BE37-ECFD-40FA-AA49-AEC3163E1F49> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "2D91BE37-ECFD-40FA-AA49-AEC3163E1F49"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <77A8BF16-9E39-4C52-AA7D-6165BB9F99FF> ;
    cim:TransformerCoreAdmittance.b "0.07"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.07"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0175"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0175"^^cim:Conductance .

<31C49EE0-7E2E-4B6E-8636-64EB68CA80B8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "31C49EE0-7E2E-4B6E-8636-64EB68CA80B8"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A613C175-7166-43D0-9D9B-E18EECA2A38D> ;
    cim:TransformerCoreAdmittance.b "0.00012665406427221174"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00012665406427221174"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.1663516068052934e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.1663516068052934e-05"^^cim:Conductance .

<33FF808A-05D3-4A0F-8E8C-914597882686> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "33FF808A-05D3-4A0F-8E8C-914597882686"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8C0984C2-A10E-4860-B2A0-73E1CED2A89F> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<340B6BE5-AD2E-4B54-BDCD-3902E4437478> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "340B6BE5-AD2E-4B54-BDCD-3902E4437478"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4CC9563E-DF7D-474C-B7BC-9267CA464A9E> ;
    cim:TransformerCoreAdmittance.b "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.0793950850661627e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.0793950850661627e-05"^^cim:Conductance .

<3502EB6C-8D09-4B09-A302-5617064942C2> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3502EB6C-8D09-4B09-A302-5617064942C2"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A094C904-AAED-4CC5-8A82-5644133382BD> ;
    cim:TransformerCoreAdmittance.b "0.045"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.045"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01125"^^cim:Conductance .

<351392C3-85DA-4379-91C4-507A3178EFCD> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "351392C3-85DA-4379-91C4-507A3178EFCD"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <91D36073-7224-453E-B686-86D7EB783ABC> ;
    cim:TransformerCoreAdmittance.b "0.1375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.1375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.034375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.034375"^^cim:Conductance .

<37AD33A5-65F7-46BD-BBBF-D4A39FA9A39D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "37AD33A5-65F7-46BD-BBBF-D4A39FA9A39D"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <954F4A12-1E97-40B8-9AB0-61E0118D9632> ;
    cim:TransformerCoreAdmittance.b "0.01625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0040625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0040625"^^cim:Conductance .

<38FDBC20-6FC5-472B-BA23-C97C31742AA7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "38FDBC20-6FC5-472B-BA23-C97C31742AA7"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6> ;
    cim:TransformerCoreAdmittance.b "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "4.725897920604915e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "4.725897920604915e-05"^^cim:Conductance .

<39FEB88F-9787-4C79-9EDD-C4F7DDD0116A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "39FEB88F-9787-4C79-9EDD-C4F7DDD0116A"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <6E9016BF-746B-43CA-A050-1BC29A3AC049> ;
    cim:TransformerCoreAdmittance.b "0.0525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.013125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.013125"^^cim:Conductance .

<3A88EC1E-8A6E-41CA-8615-4FA80962C40D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3A88EC1E-8A6E-41CA-8615-4FA80962C40D"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <EC86A95A-CD87-4DE9-845D-FB657B6C951B> ;
    cim:TransformerCoreAdmittance.b "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.009375"^^cim:Conductance .

<3B109152-E962-4865-BF8D-DECEC2706B17> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3B109152-E962-4865-BF8D-DECEC2706B17"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <451629A2-3F0F-4164-A24E-0DEC633DA85A> ;
    cim:TransformerCoreAdmittance.b "0.0006805293005671077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0006805293005671077"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00017013232514177692"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00017013232514177692"^^cim:Conductance .

<3E86D4F5-1200-4DDE-BAFF-2A273BA86697> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3E86D4F5-1200-4DDE-BAFF-2A273BA86697"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DB232CD2-6B02-4000-B8CA-A34BCFB96727> ;
    cim:TransformerCoreAdmittance.b "0.003"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.003"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00075"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00075"^^cim:Conductance .

<3EDADA57-1C97-46A2-A024-6B530DC08B36> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "3EDADA57-1C97-46A2-A024-6B530DC08B36"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8F2EF187-9577-487C-A96B-C446E06D8B0E> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<4088F4B5-2D0E-48A0-A4C9-04AC0BD23637> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "4088F4B5-2D0E-48A0-A4C9-04AC0BD23637"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2CFA91E8-1F32-45C5-8637-0C3E6D9DF6DE> ;
    cim:TransformerCoreAdmittance.b "0.115"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.115"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.02875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.02875"^^cim:Conductance .

<4279FA1F-CA5F-4214-A710-B3706745BD82> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "4279FA1F-CA5F-4214-A710-B3706745BD82"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BD688BA4-B103-42F5-AE98-853F4815CB5C> ;
    cim:TransformerCoreAdmittance.b "0.04"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.04"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01"^^cim:Conductance .

<42AAA055-D730-4C33-9875-93F4671A4B84> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "42AAA055-D730-4C33-9875-93F4671A4B84"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D5DF9CD9-5E98-4038-A8DF-C40EC9851245> ;
    cim:TransformerCoreAdmittance.b "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00375"^^cim:Conductance .

<4421B897-B578-48D9-8736-3E2130896B5C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "4421B897-B578-48D9-8736-3E2130896B5C"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <0F460409-5EE0-4176-B43B-E8650D8FA1D7> ;
    cim:TransformerCoreAdmittance.b "0.00625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0015625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0015625"^^cim:Conductance .

<457353D3-2422-4AEB-A52F-AA342E2595D8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "457353D3-2422-4AEB-A52F-AA342E2595D8"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9AF3091C-C0B0-4990-8343-210E9BA12CBE> ;
    cim:TransformerCoreAdmittance.b "0.01125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0028125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0028125"^^cim:Conductance .

<45F9EAB2-D6FC-4336-8279-A4C5EE0DF7C6> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "45F9EAB2-D6FC-4336-8279-A4C5EE0DF7C6"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1505CEFE-AD04-4996-93FF-F9080EE8A08C> ;
    cim:TransformerCoreAdmittance.b "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00375"^^cim:Conductance .

<467BFA63-EFAE-49C8-B929-F3FEA52B4053> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "467BFA63-EFAE-49C8-B929-F3FEA52B4053"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <EFBA92CF-F2EE-48BA-9E3B-1650C94972C4> ;
    cim:TransformerCoreAdmittance.b "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.835538752362949e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.835538752362949e-05"^^cim:Conductance .

<48AB74D6-05B1-4B51-A990-4FF1B11C715C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "48AB74D6-05B1-4B51-A990-4FF1B11C715C"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7182D65C-A157-4835-B796-9208F42A1CF4> ;
    cim:TransformerCoreAdmittance.b "0.1125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.1125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.028125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.028125"^^cim:Conductance .

<4CE7786F-239F-48EA-A9FD-244AA3DF2399> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "4CE7786F-239F-48EA-A9FD-244AA3DF2399"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <924B31E7-1814-40D4-999C-D31B720B4613> ;
    cim:TransformerCoreAdmittance.b "0.045"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.045"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01125"^^cim:Conductance .

<4E0B99B3-93C6-417F-8EDB-A2CBA32BAA9F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "4E0B99B3-93C6-417F-8EDB-A2CBA32BAA9F"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <426870BB-89C3-4FEF-9ECC-CD7B45076E2E> ;
    cim:TransformerCoreAdmittance.b "0.03"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.03"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0075"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0075"^^cim:Conductance .

<4F087DDF-B466-4AC2-814D-92B10DE99874> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "4F087DDF-B466-4AC2-814D-92B10DE99874"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <73308093-2839-4DE3-AFEB-9CF2EEE5C175> ;
    cim:TransformerCoreAdmittance.b "0.00028880487292585593"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00028880487292585593"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.220121823146398e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.220121823146398e-05"^^cim:Conductance .

<4F18B195-9D42-49C2-815C-F6DF50DEFCDC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "4F18B195-9D42-49C2-815C-F6DF50DEFCDC"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7AD98B93-18C6-4DDF-A042-B47E293C97FB> ;
    cim:TransformerCoreAdmittance.b "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.006875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.006875"^^cim:Conductance .

<5252F00F-77AE-4AB8-AEA8-21D8A96919F3> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "5252F00F-77AE-4AB8-AEA8-21D8A96919F3"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3> ;
    cim:TransformerCoreAdmittance.b "0.01125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0028125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0028125"^^cim:Conductance .

<550A17F3-6764-45FC-ACD8-469305CB676C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "550A17F3-6764-45FC-ACD8-469305CB676C"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <83EF012B-BBED-4D26-9534-C1930F333071> ;
    cim:TransformerCoreAdmittance.b "0.045"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.045"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01125"^^cim:Conductance .

<56202440-3DCA-44EC-8DAB-434EB022776B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "56202440-3DCA-44EC-8DAB-434EB022776B"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <48105467-F442-4262-84CE-A7DC9B5F11D6> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<595928B5-8C24-4448-92CB-09FA631BA0B7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "595928B5-8C24-4448-92CB-09FA631BA0B7"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1B1675A5-DA43-4186-8A98-92582137BD9B> ;
    cim:TransformerCoreAdmittance.b "5.8811174123083393e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "5.8811174123083393e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "1.4702793530770848e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "1.4702793530770848e-05"^^cim:Conductance .

<5A4336C1-68C2-42C8-99FA-F8D0CBEE3520> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "5A4336C1-68C2-42C8-99FA-F8D0CBEE3520"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F333675C-3620-438A-9A7B-037E6169445C> ;
    cim:TransformerCoreAdmittance.b "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "4.725897920604915e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "4.725897920604915e-05"^^cim:Conductance .

<5AB9B764-3470-446A-A7C5-C0B08E531539> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "5AB9B764-3470-446A-A7C5-C0B08E531539"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5BB33EB0-7092-4182-9076-42889DAFD683> ;
    cim:TransformerCoreAdmittance.b "0.00125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0003125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0003125"^^cim:Conductance .

<5DEA3E44-CDE3-4BAE-A074-0F6B4E21F532> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "5DEA3E44-CDE3-4BAE-A074-0F6B4E21F532"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <375680D9-CFF5-4815-B122-DDFE63A8695A> ;
    cim:TransformerCoreAdmittance.b "0.09"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.09"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0225"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0225"^^cim:Conductance .

<6040D755-0049-4CB0-ADB1-DBED4505F193> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6040D755-0049-4CB0-ADB1-DBED4505F193"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <97377DAF-FD75-4AB6-9FA7-595FA5E84192> ;
    cim:TransformerCoreAdmittance.b "0.00013232514177693763"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00013232514177693763"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.308128544423441e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.308128544423441e-05"^^cim:Conductance .

<605329FB-D037-45B9-A593-5CFEF4E63D06> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "605329FB-D037-45B9-A593-5CFEF4E63D06"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9666E594-8DD5-40AC-986F-E5BCF1ED84F1> ;
    cim:TransformerCoreAdmittance.b "0.0625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.015625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.015625"^^cim:Conductance .

<64CDC669-0B14-4F70-878A-A8071AC48A95> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "64CDC669-0B14-4F70-878A-A8071AC48A95"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <29FA0200-C60B-4FC3-9EA7-750CE90686C8> ;
    cim:TransformerCoreAdmittance.b "0.0325"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0325"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.008125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.008125"^^cim:Conductance .

<6762A672-9AAA-4B9D-9886-CA07662EE5B0> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6762A672-9AAA-4B9D-9886-CA07662EE5B0"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <6B1F8591-6B49-4678-BC8A-55A96A08AB87> ;
    cim:TransformerCoreAdmittance.b "0.0825"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0825"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.020625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.020625"^^cim:Conductance .

<6A4321D2-417E-4153-AB7E-3EE29F6B1EDC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6A4321D2-417E-4153-AB7E-3EE29F6B1EDC"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <05867E02-5411-4799-94D4-7CF77187123A> ;
    cim:TransformerCoreAdmittance.b "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "4.725897920604915e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "4.725897920604915e-05"^^cim:Conductance .

<6AE7F428-7220-437E-BF1D-47BA116C2B05> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6AE7F428-7220-437E-BF1D-47BA116C2B05"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <137C734F-B2C9-4CE9-B23C-F45767174875> ;
    cim:TransformerCoreAdmittance.b "0.03"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.03"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0075"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0075"^^cim:Conductance .

<6C52DEF1-5B60-476A-AA96-78A2B73383A3> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6C52DEF1-5B60-476A-AA96-78A2B73383A3"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <250A8826-F25F-4D88-A18E-5E0023344A63> ;
    cim:TransformerCoreAdmittance.b "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.009375"^^cim:Conductance .

<6E13B2FF-E9E7-490E-B0D8-2DDF6A390F2D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6E13B2FF-E9E7-490E-B0D8-2DDF6A390F2D"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <FF5B872D-4D08-4040-AFC4-C0855E7B29DE> ;
    cim:TransformerCoreAdmittance.b "0.1"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.1"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.025"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.025"^^cim:Conductance .

<6E75E2E1-3AFC-4C9F-9F7B-2B26A35828BF> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6E75E2E1-3AFC-4C9F-9F7B-2B26A35828BF"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25> ;
    cim:TransformerCoreAdmittance.b "0.0175"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0175"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004375"^^cim:Conductance .

<6E9315DA-A020-46C2-8F41-E47E8F4C8F8D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6E9315DA-A020-46C2-8F41-E47E8F4C8F8D"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <93011FA6-581B-456A-9BC2-237CDE268368> ;
    cim:TransformerCoreAdmittance.b "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.009375"^^cim:Conductance .

<6EB76448-EB50-4789-9A68-42F5FF713C1B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6EB76448-EB50-4789-9A68-42F5FF713C1B"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A3B2563A-5B19-4B0E-94CD-7B41E3AB3764> ;
    cim:TransformerCoreAdmittance.b "0.0105"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0105"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.002625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.002625"^^cim:Conductance .

<6F3F4CC0-D94B-4138-ABFE-12D058CCE5E8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6F3F4CC0-D94B-4138-ABFE-12D058CCE5E8"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <49854CC5-7BCC-4CDF-A424-69F96C01C5E3> ;
    cim:TransformerCoreAdmittance.b "0.0975"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0975"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.024375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.024375"^^cim:Conductance .

<6F7BE4C3-2491-47FE-A22A-12FA090A52E4> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6F7BE4C3-2491-47FE-A22A-12FA090A52E4"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <CFFA74CD-388C-4399-8339-9C46CDCAF57C> ;
    cim:TransformerCoreAdmittance.b "0.0625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.015625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.015625"^^cim:Conductance .

<6F845E88-3519-4C4B-AC4C-BDC92DC79CB7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6F845E88-3519-4C4B-AC4C-BDC92DC79CB7"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <E0C01B5C-75E3-4400-B675-6F29B7278D45> ;
    cim:TransformerCoreAdmittance.b "0.06"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.06"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.015"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.015"^^cim:Conductance .

<6FA18B9E-8973-4D7D-A27D-68E6031D6DFC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6FA18B9E-8973-4D7D-A27D-68E6031D6DFC"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D6818904-EE02-4386-BB22-EDF8974DFA9E> ;
    cim:TransformerCoreAdmittance.b "0.00013232514177693763"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00013232514177693763"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.308128544423441e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.308128544423441e-05"^^cim:Conductance .

<6FA2783B-4034-43C4-98D6-3A26F5111F8D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "6FA2783B-4034-43C4-98D6-3A26F5111F8D"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <63233635-7320-43C0-8C66-DE521ED954A5> ;
    cim:TransformerCoreAdmittance.b "0.0225"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0225"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.005625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.005625"^^cim:Conductance .

<7019F0F6-94E8-48D8-AE8A-F03854FEB0FB> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "7019F0F6-94E8-48D8-AE8A-F03854FEB0FB"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <376002F6-B2A8-4079-8A11-31791B1EDD8B> ;
    cim:TransformerCoreAdmittance.b "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.009375"^^cim:Conductance .

<733E6906-B80E-4B62-BD7C-EDA477D23E13> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "733E6906-B80E-4B62-BD7C-EDA477D23E13"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D7677AC8-76E2-42CF-8AB3-CF49EC138B22> ;
    cim:TransformerCoreAdmittance.b "0.01125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0028125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0028125"^^cim:Conductance .

<73B3B61D-A92F-4275-AB01-4D1BC884D16D> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "73B3B61D-A92F-4275-AB01-4D1BC884D16D"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8660A8B2-8CE3-43E5-9728-D75C120E7FD7> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<741BE24D-A120-4E42-A3C8-B8E8F73FEF93> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "741BE24D-A120-4E42-A3C8-B8E8F73FEF93"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <58702FCF-CD29-434E-A659-1DDA868EBE31> ;
    cim:TransformerCoreAdmittance.b "0.000315059861373661"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.000315059861373661"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.876496534341525e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.876496534341525e-05"^^cim:Conductance .

<75A25D3E-899E-460F-AE3C-D7B0B7DB988C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "75A25D3E-899E-460F-AE3C-D7B0B7DB988C"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <40F5931D-BC2B-4EEC-908B-84C0AB875E38> ;
    cim:TransformerCoreAdmittance.b "0.0625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.015625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.015625"^^cim:Conductance .

<75A44328-EAF8-485B-8BD1-CB061C1F8328> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "75A44328-EAF8-485B-8BD1-CB061C1F8328"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <81AC1138-8622-4594-8C46-655A5ADE4DB6> ;
    cim:TransformerCoreAdmittance.b "0.1075"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.1075"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.026875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.026875"^^cim:Conductance .

<75D89778-2FD5-47D4-BCE2-307270F3BE59> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "75D89778-2FD5-47D4-BCE2-307270F3BE59"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F27523D8-F434-4456-8513-012C65B52A84> ;
    cim:TransformerCoreAdmittance.b "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.0793950850661627e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.0793950850661627e-05"^^cim:Conductance .

<79A83529-C5CE-4327-805F-F931F6C4AB92> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "79A83529-C5CE-4327-805F-F931F6C4AB92"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D4394B11-6E87-4A1D-91CB-A49204F23115> ;
    cim:TransformerCoreAdmittance.b "0.1475"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.1475"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.036875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.036875"^^cim:Conductance .

<7C8D3501-4C1B-4B49-A249-153D3A3B0B2F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "7C8D3501-4C1B-4B49-A249-153D3A3B0B2F"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A1034DC2-644A-428D-AA9C-0013656668C2> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<7CAACAA4-DB7D-4189-8AF7-2F248AAE1196> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "7CAACAA4-DB7D-4189-8AF7-2F248AAE1196"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1DB7679B-B61E-4236-8E06-1A96BF829C55> ;
    cim:TransformerCoreAdmittance.b "0.07"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.07"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0175"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0175"^^cim:Conductance .

<7DAB173A-F056-45DC-B9C9-B84EBC676767> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "7DAB173A-F056-45DC-B9C9-B84EBC676767"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5E74EA04-74BD-43A5-A1D6-1C0E898F9FBB> ;
    cim:TransformerCoreAdmittance.b "0.00012665406427221174"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00012665406427221174"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.1663516068052934e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.1663516068052934e-05"^^cim:Conductance .

<804B8974-8651-4A3B-8D11-82154755B22A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "804B8974-8651-4A3B-8D11-82154755B22A"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <451CE9F3-F1B0-4C1A-ABD3-63338A539813> ;
    cim:TransformerCoreAdmittance.b "0.00012098298676748581"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00012098298676748581"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.0245746691871453e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.0245746691871453e-05"^^cim:Conductance .

<82192A4D-6875-4672-A292-301C892CAE22> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "82192A4D-6875-4672-A292-301C892CAE22"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <474A6A75-8A88-46FE-8C63-E91275F0FE78> ;
    cim:TransformerCoreAdmittance.b "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.561436672967865e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.561436672967865e-05"^^cim:Conductance .

<821F13FF-86A3-470C-94DF-09C75F126275> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "821F13FF-86A3-470C-94DF-09C75F126275"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <077BB7A3-0027-48CA-8365-03265BDDCCCA> ;
    cim:TransformerCoreAdmittance.b "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.009375"^^cim:Conductance .

<8538304F-BBB3-4B5F-BD05-EA834BA68824> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8538304F-BBB3-4B5F-BD05-EA834BA68824"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <142C3923-2229-4D47-8669-0CC9C2B33BB2> ;
    cim:TransformerCoreAdmittance.b "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0025"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0025"^^cim:Conductance .

<863B5964-2451-4494-8E53-15C7DF3D6427> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "863B5964-2451-4494-8E53-15C7DF3D6427"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <72DF3B5A-1AFE-436F-BDFD-4F81FE2E4570> ;
    cim:TransformerCoreAdmittance.b "0.0225"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0225"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.005625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.005625"^^cim:Conductance .

<87D49DEF-34BA-4A00-9620-08820BC2B65C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "87D49DEF-34BA-4A00-9620-08820BC2B65C"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <369BCC1D-C646-4810-9F90-E44A2BB1A6F2> ;
    cim:TransformerCoreAdmittance.b "5.8811174123083393e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "5.8811174123083393e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "1.4702793530770848e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "1.4702793530770848e-05"^^cim:Conductance .

<89FEEE58-CB78-4602-AE3F-49DA7AA7F61B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "89FEEE58-CB78-4602-AE3F-49DA7AA7F61B"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <98CB7DB9-9503-4320-95D2-A926D7DB2A6A> ;
    cim:TransformerCoreAdmittance.b "0.00013232514177693763"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00013232514177693763"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.308128544423441e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.308128544423441e-05"^^cim:Conductance .

<8A7D4C86-3547-4B7B-8121-4BB5CAFBD704> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8A7D4C86-3547-4B7B-8121-4BB5CAFBD704"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C11C4645-3891-4376-9C55-E5F5CA8C3F70> ;
    cim:TransformerCoreAdmittance.b "0.00028880487292585593"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00028880487292585593"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.220121823146398e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.220121823146398e-05"^^cim:Conductance .

<8A821B8B-6277-4E70-86ED-D895247C825C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8A821B8B-6277-4E70-86ED-D895247C825C"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <71DE9A5F-CDB3-4778-9402-2A42427910E7> ;
    cim:TransformerCoreAdmittance.b "0.055"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.055"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01375"^^cim:Conductance .

<8AA5301E-0740-4E41-9199-9CFBA44F5EC7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8AA5301E-0740-4E41-9199-9CFBA44F5EC7"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <38900FC9-B475-4A9C-A7E8-764732BD505C> ;
    cim:TransformerCoreAdmittance.b "0.01375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0034375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0034375"^^cim:Conductance .

<8B1DD95F-E3AF-45CA-8A36-3A9AFC87B49E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8B1DD95F-E3AF-45CA-8A36-3A9AFC87B49E"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE> ;
    cim:TransformerCoreAdmittance.b "0.325"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.325"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.08125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.08125"^^cim:Conductance .

<8BFFC52A-AF33-4AB6-94DF-31567713010F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8BFFC52A-AF33-4AB6-94DF-31567713010F"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <ACA052F7-2E7D-4CF5-85CA-6A7FDD1D1A2B> ;
    cim:TransformerCoreAdmittance.b "0.03625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.03625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0090625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0090625"^^cim:Conductance .

<8DCFB6B5-4AAE-4F99-AD6B-5481945E2DF4> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8DCFB6B5-4AAE-4F99-AD6B-5481945E2DF4"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DDEA761E-0C04-44BE-9B4F-704881EFD154> ;
    cim:TransformerCoreAdmittance.b "8.506616257088846e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.506616257088846e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.1266540642722115e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.1266540642722115e-05"^^cim:Conductance .

<8E8A05EE-CFFD-447F-9A3F-5488391A41AF> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "8E8A05EE-CFFD-447F-9A3F-5488391A41AF"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7DDE651D-572A-43A0-8728-5FB85161329D> ;
    cim:TransformerCoreAdmittance.b "0.03"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.03"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0075"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0075"^^cim:Conductance .

<91C2D1D3-DCFB-4C0C-A8ED-E883AD508D02> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "91C2D1D3-DCFB-4C0C-A8ED-E883AD508D02"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <26684E8B-BCA4-4BC1-B16E-0512DF80A2D6> ;
    cim:TransformerCoreAdmittance.b "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.835538752362949e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.835538752362949e-05"^^cim:Conductance .

<9259D1FF-05F4-4809-BBDE-E6AF5223E88A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9259D1FF-05F4-4809-BBDE-E6AF5223E88A"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <E74336ED-F12C-4001-9944-A12B083914F3> ;
    cim:TransformerCoreAdmittance.b "0.125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.03125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.03125"^^cim:Conductance .

<929A9EC2-E023-4357-A92B-C84F475A8D48> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "929A9EC2-E023-4357-A92B-C84F475A8D48"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <680BD05C-DFFB-45DA-88A2-DAD76A05C055> ;
    cim:TransformerCoreAdmittance.b "0.08"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.08"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.02"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.02"^^cim:Conductance .

<9357AEB4-E350-41D8-AEE3-EAA52E2481A5> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9357AEB4-E350-41D8-AEE3-EAA52E2481A5"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D0B3D5E1-FD77-4AA2-B309-95D5C906CF34> ;
    cim:TransformerCoreAdmittance.b "0.0675"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0675"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.016875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.016875"^^cim:Conductance .

<93C0D307-E1D3-4785-A357-C5BAA87E346B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "93C0D307-E1D3-4785-A357-C5BAA87E346B"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2E7A1F45-CE64-40A5-8A1B-58B1B6B97701> ;
    cim:TransformerCoreAdmittance.b "9.24175593362739e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "9.24175593362739e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.3104389834068476e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.3104389834068476e-05"^^cim:Conductance .

<93E751A6-9180-4B5C-A0DB-F5AC4BC5D4CE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "93E751A6-9180-4B5C-A0DB-F5AC4BC5D4CE"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1779354D-9196-4EAB-A4C3-78C299206972> ;
    cim:TransformerCoreAdmittance.b "4.249171411574743e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "4.249171411574743e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "1.0622928528936857e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "1.0622928528936857e-05"^^cim:Conductance .

<9530B6FA-765C-4B35-BF32-9B43FAFA9DDE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9530B6FA-765C-4B35-BF32-9B43FAFA9DDE"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<99F6B56C-8C57-47C5-88EB-01CF3E22F61C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "99F6B56C-8C57-47C5-88EB-01CF3E22F61C"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C859A6F0-58F7-46DD-AB78-87C82B7AB0ED> ;
    cim:TransformerCoreAdmittance.b "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.835538752362949e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.835538752362949e-05"^^cim:Conductance .

<9A049369-9DE5-4985-A6CA-BA551509CC62> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9A049369-9DE5-4985-A6CA-BA551509CC62"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4AD899BC-8E49-45CA-8996-DBA2B5B74044> ;
    cim:TransformerCoreAdmittance.b "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.0793950850661627e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.0793950850661627e-05"^^cim:Conductance .

<9A69D135-C051-40CB-B127-C4BFD4CB5389> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9A69D135-C051-40CB-B127-C4BFD4CB5389"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B409E3C9-2AF4-4787-A9D1-24815DD4C538> ;
    cim:TransformerCoreAdmittance.b "4.620877966813695e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "4.620877966813695e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "1.1552194917034238e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "1.1552194917034238e-05"^^cim:Conductance .

<9D4A0056-AF67-4220-B544-F75EEC550AF4> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9D4A0056-AF67-4220-B544-F75EEC550AF4"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <85B7E623-D0F4-40EC-9286-FB4D1F231F58> ;
    cim:TransformerCoreAdmittance.b "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0046875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0046875"^^cim:Conductance .

<9F530941-9EC8-4334-9E89-65FC47A325AA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "9F530941-9EC8-4334-9E89-65FC47A325AA"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE> ;
    cim:TransformerCoreAdmittance.b "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.835538752362949e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.835538752362949e-05"^^cim:Conductance .

<A12C6772-3CF5-4B8B-88CC-30400E2A38BF> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A12C6772-3CF5-4B8B-88CC-30400E2A38BF"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7260D9CF-BD5A-4738-B67A-5D12B93A73F5> ;
    cim:TransformerCoreAdmittance.b "3.360638521319051e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "3.360638521319051e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "8.401596303297628e-06"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "8.401596303297628e-06"^^cim:Conductance .

<A135FE3D-21B2-4960-863A-D7F4C92F1960> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A135FE3D-21B2-4960-863A-D7F4C92F1960"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <479C850A-7E04-4AC6-9FE8-D5CE2DF7B450> ;
    cim:TransformerCoreAdmittance.b "0.0575"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0575"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.014375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.014375"^^cim:Conductance .

<A2B42CB2-B754-4AD0-B116-14D80CA0B4CE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A2B42CB2-B754-4AD0-B116-14D80CA0B4CE"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <CEE9A996-8394-402B-9A0A-F7658A392F96> ;
    cim:TransformerCoreAdmittance.b "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "4.725897920604915e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "4.725897920604915e-05"^^cim:Conductance .

<A3318584-1858-4D8B-BAE2-0B461587DBB8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A3318584-1858-4D8B-BAE2-0B461587DBB8"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9775BB52-0E41-44BC-AFF7-C9EEDC106DBD> ;
    cim:TransformerCoreAdmittance.b "0.3275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.3275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.081875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.081875"^^cim:Conductance .

<A4566B4E-7AD2-4035-A71C-8529AA5D1FEC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A4566B4E-7AD2-4035-A71C-8529AA5D1FEC"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <192CCD4E-427C-424E-84C7-381D4123AFCF> ;
    cim:TransformerCoreAdmittance.b "0.003"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.003"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00075"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00075"^^cim:Conductance .

<A577F80A-B915-49A1-AF79-BCF71357CA2A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A577F80A-B915-49A1-AF79-BCF71357CA2A"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <145174C9-16C9-4044-81B5-B6008A05F4F8> ;
    cim:TransformerCoreAdmittance.b "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.561436672967865e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.561436672967865e-05"^^cim:Conductance .

<A666E3C7-916A-4AC7-9945-8565DAF022A0> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A666E3C7-916A-4AC7-9945-8565DAF022A0"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DFA18BE5-3421-44C1-883C-6BD906F3F038> ;
    cim:TransformerCoreAdmittance.b "0.0175"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0175"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004375"^^cim:Conductance .

<A6866D39-A764-4D29-85BE-2E49FEB62EF6> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A6866D39-A764-4D29-85BE-2E49FEB62EF6"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <6DB6761E-5D74-412F-B328-87BA5BBA5AAE> ;
    cim:TransformerCoreAdmittance.b "0.0625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.015625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.015625"^^cim:Conductance .

<A6E55E08-C993-4F9B-BBC2-17FA3913B8C2> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A6E55E08-C993-4F9B-BBC2-17FA3913B8C2"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9FE0FEA0-A31A-4A72-B2F1-BF3ED5CB242C> ;
    cim:TransformerCoreAdmittance.b "0.01375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0034375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0034375"^^cim:Conductance .

<A710EE8C-B0D8-4F89-B53F-E923A283A2F1> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A710EE8C-B0D8-4F89-B53F-E923A283A2F1"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <61A01CC2-4478-4DDB-AA8E-754DA7C94E86> ;
    cim:TransformerCoreAdmittance.b "0.0325"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0325"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.008125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.008125"^^cim:Conductance .

<A73665CB-DCE1-4361-BFE5-2C06644CE117> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A73665CB-DCE1-4361-BFE5-2C06644CE117"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <E8C2B9E5-35F1-477F-AF8A-90CBE9524141> ;
    cim:TransformerCoreAdmittance.b "0.0525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0525"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.013125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.013125"^^cim:Conductance .

<A7412059-FE7B-434C-95DA-0F07ECC3C73E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A7412059-FE7B-434C-95DA-0F07ECC3C73E"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <6096E1D8-B0CA-4B06-A7FC-AA9F9EFCD7A3> ;
    cim:TransformerCoreAdmittance.b "0.0175"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0175"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004375"^^cim:Conductance .

<A74B6F33-31B1-49DB-A85B-51146AB5AE6C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A74B6F33-31B1-49DB-A85B-51146AB5AE6C"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B7B5B7FF-73BA-4C70-AD23-9F8FC60A128A> ;
    cim:TransformerCoreAdmittance.b "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0025"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0025"^^cim:Conductance .

<A855EC11-5710-48B1-B457-440F7FBC3556> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A855EC11-5710-48B1-B457-440F7FBC3556"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7472E44E-3A03-4168-A54C-4F890E107C7C> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<A9005A46-95A8-48B6-8B18-1919266F19F0> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "A9005A46-95A8-48B6-8B18-1919266F19F0"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <97CC80E4-5ED8-4419-9D91-A9748E68E0D5> ;
    cim:TransformerCoreAdmittance.b "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.561436672967865e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.561436672967865e-05"^^cim:Conductance .

<AC6BA497-7BEF-4E6B-91FD-D927261BC258> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "AC6BA497-7BEF-4E6B-91FD-D927261BC258"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <580FD59A-DB2B-4E77-91DD-30500792D390> ;
    cim:TransformerCoreAdmittance.b "0.02"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.02"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.005"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.005"^^cim:Conductance .

<ACCFF612-1953-418F-8D15-D0A2EA16405C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "ACCFF612-1953-418F-8D15-D0A2EA16405C"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <E41C1800-6775-4384-B96A-CB4BE300F88E> ;
    cim:TransformerCoreAdmittance.b "0.00075"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00075"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0001875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0001875"^^cim:Conductance .

<B0054D61-3E5F-4E54-B664-A2727F6692EA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B0054D61-3E5F-4E54-B664-A2727F6692EA"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1629CBB9-8B51-44E9-BFB1-6FDF46B51EBA> ;
    cim:TransformerCoreAdmittance.b "0.0032500000000000003"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0032500000000000003"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0008125000000000001"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0008125000000000001"^^cim:Conductance .

<B15670EE-01D0-4A2A-ACB5-98EA3B952AAD> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B15670EE-01D0-4A2A-ACB5-98EA3B952AAD"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <71CA648F-A3A6-48C8-A7C7-40F5490FED98> ;
    cim:TransformerCoreAdmittance.b "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.561436672967865e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.561436672967865e-05"^^cim:Conductance .

<B1696166-7C0F-4467-80BF-006C8927A04F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B1696166-7C0F-4467-80BF-006C8927A04F"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <90FA21F7-752A-4B88-A3EB-D2B0263D5FFB> ;
    cim:TransformerCoreAdmittance.b "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0025"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0025"^^cim:Conductance .

<B3F786F4-7F9D-451B-B3CC-7E0355AFE838> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B3F786F4-7F9D-451B-B3CC-7E0355AFE838"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1DF72F3A-3A00-45DB-A842-154E274F31B3> ;
    cim:TransformerCoreAdmittance.b "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.009375"^^cim:Conductance .

<B484F43C-6398-4223-A31A-682F3A2BA22B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B484F43C-6398-4223-A31A-682F3A2BA22B"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <0C4055C8-322F-4F01-84AB-43533DF13A15> ;
    cim:TransformerCoreAdmittance.b "0.00625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0015625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0015625"^^cim:Conductance .

<B5C3C174-A715-4821-9C02-A851D72B1275> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B5C3C174-A715-4821-9C02-A851D72B1275"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C0947AC5-255E-4CE2-9693-FFD071A110C9> ;
    cim:TransformerCoreAdmittance.b "0.0825"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0825"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.020625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.020625"^^cim:Conductance .

<B5E303C5-15DF-493B-9CF9-ADDC7B18C54B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B5E303C5-15DF-493B-9CF9-ADDC7B18C54B"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <6E6C3996-E4FD-4A68-A41D-48ADD7F615D2> ;
    cim:TransformerCoreAdmittance.b "0.04"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.04"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01"^^cim:Conductance .

<B79CFE31-9903-4984-B0A3-36E5312D6300> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B79CFE31-9903-4984-B0A3-36E5312D6300"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D1B87064-BEE3-4F12-80F1-AE403AA781B2> ;
    cim:TransformerCoreAdmittance.b "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.0793950850661627e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.0793950850661627e-05"^^cim:Conductance .

<B8750EC1-41FD-44A9-A2F5-F5602D9E1950> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "B8750EC1-41FD-44A9-A2F5-F5602D9E1950"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <620B347F-334A-44AD-9042-6DBCDD7B8C49> ;
    cim:TransformerCoreAdmittance.b "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.0793950850661627e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.0793950850661627e-05"^^cim:Conductance .

<BAA8DB9D-DE4F-4CC3-8403-D17D576AAAFA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BAA8DB9D-DE4F-4CC3-8403-D17D576AAAFA"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A2AD3560-7947-4EF6-8024-CAFCAF102C31> ;
    cim:TransformerCoreAdmittance.b "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.561436672967865e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.561436672967865e-05"^^cim:Conductance .

<BAF574F9-B7EA-426E-BD74-CBA46597E363> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BAF574F9-B7EA-426E-BD74-CBA46597E363"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BC1DE56D-0EA3-4D2B-8EA1-A2B9343A866D> ;
    cim:TransformerCoreAdmittance.b "0.035"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.035"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00875"^^cim:Conductance .

<BB556C0F-85E8-40B3-BFF8-03E0919D3187> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BB556C0F-85E8-40B3-BFF8-03E0919D3187"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BFF3FF91-8575-439D-9926-8F6D7F56681E> ;
    cim:TransformerCoreAdmittance.b "0.055"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.055"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01375"^^cim:Conductance .

<BB6DBF73-F05F-41E1-B13D-73903E837929> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BB6DBF73-F05F-41E1-B13D-73903E837929"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <44E68B7A-B255-4B80-9E54-30564867C181> ;
    cim:TransformerCoreAdmittance.b "0.0825"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0825"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.020625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.020625"^^cim:Conductance .

<BC57B74B-4360-4FC8-9393-D022479A474E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BC57B74B-4360-4FC8-9393-D022479A474E"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <046C4CB7-27B2-4860-99A7-35A85FEFCF86> ;
    cim:TransformerCoreAdmittance.b "0.0475"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0475"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.011875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.011875"^^cim:Conductance .

<BEFC17E4-8AFD-4881-A515-F443D65D9BDD> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BEFC17E4-8AFD-4881-A515-F443D65D9BDD"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <2884CE7E-812C-4B5C-B89E-F96E547B424D> ;
    cim:TransformerCoreAdmittance.b "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.561436672967865e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.561436672967865e-05"^^cim:Conductance .

<BF77CCFF-9B70-40D6-8F19-B3C79D992A12> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "BF77CCFF-9B70-40D6-8F19-B3C79D992A12"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <793C2A95-7C5D-4E83-95F8-9F8AFB9D44CA> ;
    cim:TransformerCoreAdmittance.b "0.23"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.23"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0575"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0575"^^cim:Conductance .

<C028D75A-2BBA-49ED-8A49-BFCF02487124> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C028D75A-2BBA-49ED-8A49-BFCF02487124"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <B3CB83C0-7DD2-4EA9-9DDB-57085558025B> ;
    cim:TransformerCoreAdmittance.b "0.055"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.055"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01375"^^cim:Conductance .

<C18242A0-0386-4DAC-A7F4-4B577F1786BE> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C18242A0-0386-4DAC-A7F4-4B577F1786BE"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4424F1D1-350A-4C16-BFF0-270732A3EC62> ;
    cim:TransformerCoreAdmittance.b "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.695652173913044e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.173913043478261e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.173913043478261e-05"^^cim:Conductance .

<C189FF1C-FB8A-4788-A614-BEA4EFD4B764> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C189FF1C-FB8A-4788-A614-BEA4EFD4B764"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD> ;
    cim:TransformerCoreAdmittance.b "0.025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00625"^^cim:Conductance .

<C512FB7E-CA77-4AB5-B9ED-2EFB77BC7019> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C512FB7E-CA77-4AB5-B9ED-2EFB77BC7019"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <F9FA20CE-341A-48A1-8864-4B1526F99989> ;
    cim:TransformerCoreAdmittance.b "0.055"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.055"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01375"^^cim:Conductance .

<C5CDEF79-69EC-416D-8506-BA4463E6BF96> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C5CDEF79-69EC-416D-8506-BA4463E6BF96"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <3770BA7D-48BA-4FBA-AAFA-BBA6E202FAFE> ;
    cim:TransformerCoreAdmittance.b "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.000625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.000625"^^cim:Conductance .

<C6B43BDF-8295-4172-8F7F-A562B1D61A9C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C6B43BDF-8295-4172-8F7F-A562B1D61A9C"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <459DE8E4-C3B1-4D09-BF5F-6EAE77225B74> ;
    cim:TransformerCoreAdmittance.b "0.1775"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.1775"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.044375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.044375"^^cim:Conductance .

<C87064A2-919E-4961-9F09-D1CEBBAA5A09> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C87064A2-919E-4961-9F09-D1CEBBAA5A09"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <45D72660-13C5-46D4-B552-4420A6F1CC29> ;
    cim:TransformerCoreAdmittance.b "0.2425"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.2425"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.060625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.060625"^^cim:Conductance .

<C9B52CC6-ED95-429E-9425-8F4E129A271A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "C9B52CC6-ED95-429E-9425-8F4E129A271A"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <91A63204-CFC3-4398-8087-05CC7DCBF51C> ;
    cim:TransformerCoreAdmittance.b "0.05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0125"^^cim:Conductance .

<CC450124-C541-4B26-A692-6A0B8F1C3155> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "CC450124-C541-4B26-A692-6A0B8F1C3155"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7A309DFD-6818-487F-9FDA-9D6256F4AFF0> ;
    cim:TransformerCoreAdmittance.b "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "4.725897920604915e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "4.725897920604915e-05"^^cim:Conductance .

<CDB1F2CD-E22F-46C6-AD5F-EA9BDB56C2C8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "CDB1F2CD-E22F-46C6-AD5F-EA9BDB56C2C8"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9358EEAF-E724-471B-8065-FEDC750260BA> ;
    cim:TransformerCoreAdmittance.b "0.075"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.075"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01875"^^cim:Conductance .

<CE13290F-B6E6-4A3B-9CC5-ED37D3846B94> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "CE13290F-B6E6-4A3B-9CC5-ED37D3846B94"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5> ;
    cim:TransformerCoreAdmittance.b "0.0475"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0475"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.011875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.011875"^^cim:Conductance .

<D4089DBF-D813-41A0-B58A-777DF8B1D76B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D4089DBF-D813-41A0-B58A-777DF8B1D76B"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5EA4577B-23A6-46A1-83D8-97541F29CD6E> ;
    cim:TransformerCoreAdmittance.b "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0025"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0025"^^cim:Conductance .

<D6474B79-75BD-45F8-BB26-B2ECED916081> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D6474B79-75BD-45F8-BB26-B2ECED916081"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9F23336F-9CBF-441B-8CF2-B10D372E6B46> ;
    cim:TransformerCoreAdmittance.b "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0046875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0046875"^^cim:Conductance .

<D67FD67D-A0C4-40C8-A021-889D85AD56A0> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D67FD67D-A0C4-40C8-A021-889D85AD56A0"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <93E7B274-816A-4BD3-BD10-AEBCCEB02987> ;
    cim:TransformerCoreAdmittance.b "0.065"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.065"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01625"^^cim:Conductance .

<D7B43E49-42E5-4089-A412-A8E193FF8227> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D7B43E49-42E5-4089-A412-A8E193FF8227"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5B707A58-EF27-4389-B16F-35DC6A413347> ;
    cim:TransformerCoreAdmittance.b "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.006875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.006875"^^cim:Conductance .

<D8109CFB-AD75-476B-9D70-8A0BABACD082> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D8109CFB-AD75-476B-9D70-8A0BABACD082"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <23A6067C-C6CF-4C7E-B9C6-5EF35109D2FF> ;
    cim:TransformerCoreAdmittance.b "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0025"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0025"^^cim:Conductance .

<D975B891-B48D-445F-8ABC-72ACF9F8F26F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "D975B891-B48D-445F-8ABC-72ACF9F8F26F"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <ED9F8146-6735-4704-8B05-8B9D69D2D7FF> ;
    cim:TransformerCoreAdmittance.b "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.000625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.000625"^^cim:Conductance .

<DA2B575B-D22F-411F-8247-8C42C4BF0880> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DA2B575B-D22F-411F-8247-8C42C4BF0880"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <3D4C2972-A8E3-457E-A3EE-87E4902EE0F3> ;
    cim:TransformerCoreAdmittance.b "0.0013232514177693763"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0013232514177693763"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00033081285444234407"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00033081285444234407"^^cim:Conductance .

<DA6C7BB0-C7DD-46C0-8792-B645010E73D6> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DA6C7BB0-C7DD-46C0-8792-B645010E73D6"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BA3D9D05-2E58-4029-95A9-1ABF5650BDEB> ;
    cim:TransformerCoreAdmittance.b "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.009375"^^cim:Conductance .

<DB1B4464-2461-4B12-A3F6-A75B8BE0E203> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DB1B4464-2461-4B12-A3F6-A75B8BE0E203"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7D69C30C-F787-47D0-9757-4A9419CCC5EF> ;
    cim:TransformerCoreAdmittance.b "0.000315059861373661"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.000315059861373661"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.876496534341525e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.876496534341525e-05"^^cim:Conductance .

<DB9C0B16-6FB6-4C23-8085-592859C34F92> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DB9C0B16-6FB6-4C23-8085-592859C34F92"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD> ;
    cim:TransformerCoreAdmittance.b "0.005"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.005"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00125"^^cim:Conductance .

<DBA90FD4-B651-4995-AA04-F933D39C61D0> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DBA90FD4-B651-4995-AA04-F933D39C61D0"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <87C6F653-4057-4E2D-9D1D-4E228C0C8F5A> ;
    cim:TransformerCoreAdmittance.b "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0003024574669187146"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "7.561436672967865e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "7.561436672967865e-05"^^cim:Conductance .

<DC3904B3-0D14-4FAC-ADC1-FB672D25F4EA> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DC3904B3-0D14-4FAC-ADC1-FB672D25F4EA"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <ABE5C163-BEA5-4288-8CDC-933C406C358D> ;
    cim:TransformerCoreAdmittance.b "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.000625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.000625"^^cim:Conductance .

<DC4A9222-5266-4DF1-97DF-66B35EBED2F3> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DC4A9222-5266-4DF1-97DF-66B35EBED2F3"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <92FC0228-C955-46CF-A665-B6CB5CA49DDC> ;
    cim:TransformerCoreAdmittance.b "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0275"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.006875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.006875"^^cim:Conductance .

<DC62CECC-4EF8-4E1B-A82D-4346F39E9D42> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DC62CECC-4EF8-4E1B-A82D-4346F39E9D42"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <60295ECB-5724-4871-A532-313AFBA1EAE8> ;
    cim:TransformerCoreAdmittance.b "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00375"^^cim:Conductance .

<DDF21C3C-A967-467A-9A52-17A18B682791> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DDF21C3C-A967-467A-9A52-17A18B682791"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <E2C983CC-9DD3-495A-91CF-638AE21311BE> ;
    cim:TransformerCoreAdmittance.b "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001890359168241966"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "4.725897920604915e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "4.725897920604915e-05"^^cim:Conductance .

<DEF6CB43-5A46-4605-8A66-A6D478865748> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "DEF6CB43-5A46-4605-8A66-A6D478865748"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9E696B5D-6276-426A-B096-06943AAE9B6F> ;
    cim:TransformerCoreAdmittance.b "0.0725"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0725"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.018125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.018125"^^cim:Conductance .

<E08AAC1D-A4BA-46F7-9E78-005D184E4104> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E08AAC1D-A4BA-46F7-9E78-005D184E4104"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1A4196E1-4BA3-4942-BB31-CE023B5414B7> ;
    cim:TransformerCoreAdmittance.b "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00375"^^cim:Conductance .

<E1821931-0537-4783-B02E-5195671CD594> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E1821931-0537-4783-B02E-5195671CD594"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <A97307E8-FF41-474F-9903-CA7D7FFCA4CD> ;
    cim:TransformerCoreAdmittance.b "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0025"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0025"^^cim:Conductance .

<E1F74FC3-5A63-4C6C-93CF-251E9F96D9F7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E1F74FC3-5A63-4C6C-93CF-251E9F96D9F7"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <49F85020-710B-43B5-A216-D7C448EC6E26> ;
    cim:TransformerCoreAdmittance.b "8.506616257088846e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.506616257088846e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.1266540642722115e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.1266540642722115e-05"^^cim:Conductance .

<E2626570-EE03-4667-88AD-BD2B97D72299> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E2626570-EE03-4667-88AD-BD2B97D72299"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DDF8473E-2062-4E03-8025-AB55972A383E> ;
    cim:TransformerCoreAdmittance.b "0.12"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.12"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.03"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.03"^^cim:Conductance .

<E2987803-7E45-49D9-862A-3C51E92763FD> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E2987803-7E45-49D9-862A-3C51E92763FD"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <7A5BA0A6-C2A4-4A35-B581-94802765BEAE> ;
    cim:TransformerCoreAdmittance.b "9.24175593362739e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "9.24175593362739e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.3104389834068476e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.3104389834068476e-05"^^cim:Conductance .

<E2A8F010-28E3-495A-A98A-DE0496FAF9E8> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E2A8F010-28E3-495A-A98A-DE0496FAF9E8"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <5C548D1A-F036-4BCC-99CF-3A30787B3D5F> ;
    cim:TransformerCoreAdmittance.b "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.01875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0046875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0046875"^^cim:Conductance .

<E4090A16-0524-43A9-B18E-4851362A858C> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E4090A16-0524-43A9-B18E-4851362A858C"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <112449F6-506A-4854-A91C-6893B61D90FF> ;
    cim:TransformerCoreAdmittance.b "0.0001512287334593573"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0001512287334593573"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "3.780718336483932e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "3.780718336483932e-05"^^cim:Conductance .

<E556B3C6-B5A6-4803-99AD-DD2AEE09F2C7> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E556B3C6-B5A6-4803-99AD-DD2AEE09F2C7"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD> ;
    cim:TransformerCoreAdmittance.b "0.025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.025"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00625"^^cim:Conductance .

<E70DF114-C0AC-4CBD-B880-F40D167CC4EC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "E70DF114-C0AC-4CBD-B880-F40D167CC4EC"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9E23AC39-A5EC-454B-A9BF-F23F0A67BA7F> ;
    cim:TransformerCoreAdmittance.b "0.035"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.035"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00875"^^cim:Conductance .

<EA047E3B-9D56-4243-BA6A-B8CAE986BD33> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EA047E3B-9D56-4243-BA6A-B8CAE986BD33"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C> ;
    cim:TransformerCoreAdmittance.b "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.015"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.00375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.00375"^^cim:Conductance .

<EB788855-0C27-4162-9114-405DC1C37E84> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EB788855-0C27-4162-9114-405DC1C37E84"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <8BB92FAD-CACA-46A6-964A-5B00ADE7A24D> ;
    cim:TransformerCoreAdmittance.b "0.00875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00875"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0021875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0021875"^^cim:Conductance .

<EBB7DC76-3322-4DEE-ACAE-0D41B6D13CEB> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EBB7DC76-3322-4DEE-ACAE-0D41B6D13CEB"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <EFA9996E-5121-497B-962E-9B5FAB0AEF57> ;
    cim:TransformerCoreAdmittance.b "0.0775"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0775"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.019375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.019375"^^cim:Conductance .

<ECF767F4-4450-4F83-A0BC-8134B6F9A488> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "ECF767F4-4450-4F83-A0BC-8134B6F9A488"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <DACF5958-A1BE-43E0-A92D-AA32837987F4> ;
    cim:TransformerCoreAdmittance.b "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0375"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.009375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.009375"^^cim:Conductance .

<ED4DA635-7FF5-4DAE-998B-1D471153B02E> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "ED4DA635-7FF5-4DAE-998B-1D471153B02E"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <C05DA719-3246-41EB-A1F1-783C156AE3CC> ;
    cim:TransformerCoreAdmittance.b "0.00625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00625"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.0015625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.0015625"^^cim:Conductance .

<ED904823-BB5E-473D-9677-A61CDD0AF911> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "ED904823-BB5E-473D-9677-A61CDD0AF911"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3> ;
    cim:TransformerCoreAdmittance.b "0.065"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.065"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01625"^^cim:Conductance .

<EDFD5D92-98B1-4E5E-A4E2-99150E441B24> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EDFD5D92-98B1-4E5E-A4E2-99150E441B24"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <1C7170B3-4880-46DB-BD1F-177EF9E4DAF9> ;
    cim:TransformerCoreAdmittance.b "0.125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.125"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.03125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.03125"^^cim:Conductance .

<EF6435AC-7B25-4324-93A3-AE1B8D3F8ACF> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EF6435AC-7B25-4324-93A3-AE1B8D3F8ACF"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <EE1DDDF9-230A-4837-8B62-60BC175E10CD> ;
    cim:TransformerCoreAdmittance.b "0.04"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.04"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.01"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.01"^^cim:Conductance .

<EF9B54B1-F82D-480F-905F-F9D17D2B4FF5> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "EF9B54B1-F82D-480F-905F-F9D17D2B4FF5"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <68C405C0-561D-46B4-B4E1-DDCEEED874FD> ;
    cim:TransformerCoreAdmittance.b "8.506616257088846e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.506616257088846e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.1266540642722115e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.1266540642722115e-05"^^cim:Conductance .

<F2E9B1E6-6AA0-4078-A87C-2B024570DE65> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F2E9B1E6-6AA0-4078-A87C-2B024570DE65"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <61175C32-3E78-4F12-9209-031B524C50BA> ;
    cim:TransformerCoreAdmittance.b "0.0075"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0075"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.001875"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.001875"^^cim:Conductance .

<F5CBA226-8F97-4EDC-B789-2F8DD393231B> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F5CBA226-8F97-4EDC-B789-2F8DD393231B"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93> ;
    cim:TransformerCoreAdmittance.b "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.00011342155009451796"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.835538752362949e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.835538752362949e-05"^^cim:Conductance .

<F5F48D03-A165-44EF-ACB4-D77C713C9A2A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F5F48D03-A165-44EF-ACB4-D77C713C9A2A"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <751475D0-2AB2-48E1-8CE9-A44EE5DE4B0E> ;
    cim:TransformerCoreAdmittance.b "0.0175"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0175"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.004375"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.004375"^^cim:Conductance .

<F9518CFC-6A5A-4325-A655-6355E871F31F> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "F9518CFC-6A5A-4325-A655-6355E871F31F"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <80130B04-FFEA-4B9D-8027-7C7B0540127E> ;
    cim:TransformerCoreAdmittance.b "0.0725"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0725"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.018125"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.018125"^^cim:Conductance .

<FC6FEFD6-B583-4A32-80A3-D4712A0B92C5> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FC6FEFD6-B583-4A32-80A3-D4712A0B92C5"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <669F9875-9183-499B-81F3-F5D976023B31> ;
    cim:TransformerCoreAdmittance.b "0.0225"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "0.0225"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "0.005625"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "0.005625"^^cim:Conductance .

<FCBC0C13-7FCA-47C8-BD63-49EC358EFFBC> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FCBC0C13-7FCA-47C8-BD63-49EC358EFFBC"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <3816B490-7842-45D4-B5FD-75B8095CB2DA> ;
    cim:TransformerCoreAdmittance.b "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "8.317580340264651e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.0793950850661627e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.0793950850661627e-05"^^cim:Conductance .

<FF812FEE-B120-47BE-A147-2B38315D5E9A> a cim:TransformerCoreAdmittance ;
    cim:IdentifiedObject.mRID "FF812FEE-B120-47BE-A147-2B38315D5E9A"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_Core"^^cim:String ;
    cim:TransformerCoreAdmittance.TransformerEnd <BC67249B-715F-4F9C-A4B9-03AC2038F759> ;
    cim:TransformerCoreAdmittance.b "9.24175593362739e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.b0 "9.24175593362739e-05"^^cim:Susceptance ;
    cim:TransformerCoreAdmittance.g "2.3104389834068476e-05"^^cim:Conductance ;
    cim:TransformerCoreAdmittance.g0 "2.3104389834068476e-05"^^cim:Conductance .

<03B26D44-33A8-4B0D-8860-ED9D1B915B20> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E08AAC1D-A4BA-46F7-9E78-005D184E4104> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "03B26D44-33A8-4B0D-8860-ED9D1B915B20"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_Sat"^^cim:String .

<03B68C01-A0DD-4C6F-B2D3-2E6E5E32CC07> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <5252F00F-77AE-4AB8-AEA8-21D8A96919F3> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "03B68C01-A0DD-4C6F-B2D3-2E6E5E32CC07"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_Sat"^^cim:String .

<043BF25A-A373-44E9-B763-44BCF65E0DF4> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BB6DBF73-F05F-41E1-B13D-73903E837929> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "043BF25A-A373-44E9-B763-44BCF65E0DF4"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_Sat"^^cim:String .

<06D23789-598D-4B4C-A03A-1E6262D0B26D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <26E9A421-CD66-49C7-9D51-88D08CF8BB06> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "06D23789-598D-4B4C-A03A-1E6262D0B26D"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_Sat"^^cim:String .

<0D8E85F3-BEC7-4995-9659-B955678DF722> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <1103DCF5-BB4F-4B0E-B143-286EA4B92ACC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0D8E85F3-BEC7-4995-9659-B955678DF722"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_Sat"^^cim:String .

<0E2CE498-546D-4D82-9C70-53D3C3B13EE7> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <1B4D4C06-A8F0-4764-9005-BD5C568F01DD> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0E2CE498-546D-4D82-9C70-53D3C3B13EE7"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_Sat"^^cim:String .

<0E3F3E68-C7ED-4B00-BDA0-D349641AB3DC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <D975B891-B48D-445F-8ABC-72ACF9F8F26F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0E3F3E68-C7ED-4B00-BDA0-D349641AB3DC"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_Sat"^^cim:String .

<0EE1195E-12D7-4ED9-98F8-DBDE302F7234> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <48AB74D6-05B1-4B51-A990-4FF1B11C715C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "0EE1195E-12D7-4ED9-98F8-DBDE302F7234"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_Sat"^^cim:String .

<111E0050-CD66-47BD-877A-CCE67E3591FC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A135FE3D-21B2-4960-863A-D7F4C92F1960> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "111E0050-CD66-47BD-877A-CCE67E3591FC"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_Sat"^^cim:String .

<116F5EE3-2F1D-4BCF-B871-23FE2570A794> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <9F530941-9EC8-4334-9E89-65FC47A325AA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "116F5EE3-2F1D-4BCF-B871-23FE2570A794"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_Sat"^^cim:String .

<1295216B-F98F-41E1-AFC8-3FBCE3A1D214> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <8538304F-BBB3-4B5F-BD05-EA834BA68824> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1295216B-F98F-41E1-AFC8-3FBCE3A1D214"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_Sat"^^cim:String .

<14E2E611-A47A-4430-B7E0-B16516281BF8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <CC450124-C541-4B26-A692-6A0B8F1C3155> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "14E2E611-A47A-4430-B7E0-B16516281BF8"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_Sat"^^cim:String .

<19E80AEB-DEC5-4BB7-933D-BE45054B7E88> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6762A672-9AAA-4B9D-9886-CA07662EE5B0> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "19E80AEB-DEC5-4BB7-933D-BE45054B7E88"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_Sat"^^cim:String .

<1B14DC02-2D45-4958-BD51-D7692B52A038> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <42AAA055-D730-4C33-9875-93F4671A4B84> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1B14DC02-2D45-4958-BD51-D7692B52A038"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_Sat"^^cim:String .

<1C2B9976-F770-4334-902E-73BBC77615CB> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E1821931-0537-4783-B02E-5195671CD594> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1C2B9976-F770-4334-902E-73BBC77615CB"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_Sat"^^cim:String .

<1C62CB74-746B-44BD-A424-12112B4DFFB1> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <24AE06A7-D341-4DA3-8FC0-CEF7A42EC914> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1C62CB74-746B-44BD-A424-12112B4DFFB1"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_Sat"^^cim:String .

<1D9C8E5C-B869-406F-90AC-36845804E32C> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BB556C0F-85E8-40B3-BFF8-03E0919D3187> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1D9C8E5C-B869-406F-90AC-36845804E32C"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_Sat"^^cim:String .

<1E337EA4-AD89-433B-9F19-2A5684B32B35> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <929A9EC2-E023-4357-A92B-C84F475A8D48> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1E337EA4-AD89-433B-9F19-2A5684B32B35"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_Sat"^^cim:String .

<1EB23AD2-D047-4FC9-BE60-D01CE29842BE> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <150D7349-5044-4D36-9282-5C84DA5E5271> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "1EB23AD2-D047-4FC9-BE60-D01CE29842BE"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_Sat"^^cim:String .

<236C3DF9-22A6-47B9-A162-867F8B31F463> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <741BE24D-A120-4E42-A3C8-B8E8F73FEF93> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "236C3DF9-22A6-47B9-A162-867F8B31F463"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_Sat"^^cim:String .

<24D185F6-F7F3-4306-87C1-DF540D4BBECF> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <467BFA63-EFAE-49C8-B929-F3FEA52B4053> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "24D185F6-F7F3-4306-87C1-DF540D4BBECF"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_Sat"^^cim:String .

<26A50C71-F66F-4225-94BF-4C366F54F46E> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E2987803-7E45-49D9-862A-3C51E92763FD> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "26A50C71-F66F-4225-94BF-4C366F54F46E"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_Sat"^^cim:String .

<2802B337-04E0-45E3-B91F-401B08F1761D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <9530B6FA-765C-4B35-BF32-9B43FAFA9DDE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2802B337-04E0-45E3-B91F-401B08F1761D"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_Sat"^^cim:String .

<29120556-2AEE-4C30-8C03-80779819B464> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <351392C3-85DA-4379-91C4-507A3178EFCD> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "29120556-2AEE-4C30-8C03-80779819B464"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_Sat"^^cim:String .

<2A460CE0-A810-41F2-9167-5050729FD18D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6FA2783B-4034-43C4-98D6-3A26F5111F8D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2A460CE0-A810-41F2-9167-5050729FD18D"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_Sat"^^cim:String .

<2A665479-562F-46DA-847E-7CE5C413AC23> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <33FF808A-05D3-4A0F-8E8C-914597882686> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2A665479-562F-46DA-847E-7CE5C413AC23"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_Sat"^^cim:String .

<2AC96645-B617-4110-8E95-A46C062BF211> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <8BFFC52A-AF33-4AB6-94DF-31567713010F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2AC96645-B617-4110-8E95-A46C062BF211"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_Sat"^^cim:String .

<2B85DE9C-17E9-4F14-B10F-03161621A7CE> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <D7B43E49-42E5-4089-A412-A8E193FF8227> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2B85DE9C-17E9-4F14-B10F-03161621A7CE"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_Sat"^^cim:String .

<2DC277D3-B439-4004-901F-A167FB7645CD> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A6866D39-A764-4D29-85BE-2E49FEB62EF6> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2DC277D3-B439-4004-901F-A167FB7645CD"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_Sat"^^cim:String .

<2E6705AD-E325-4B74-86CF-AFED0023EB1C> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E4090A16-0524-43A9-B18E-4851362A858C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "2E6705AD-E325-4B74-86CF-AFED0023EB1C"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_Sat"^^cim:String .

<317D0EAB-6105-4051-97E8-084A45654AD5> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <11E5EA91-F404-41FE-B1B7-CD14522549B2> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "317D0EAB-6105-4051-97E8-084A45654AD5"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_Sat"^^cim:String .

<33E316B1-1879-4155-A369-16CAE8AB7B62> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A3318584-1858-4D8B-BAE2-0B461587DBB8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "33E316B1-1879-4155-A369-16CAE8AB7B62"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_Sat"^^cim:String .

<372832D8-BBB4-4C72-8035-D224C3703509> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B1696166-7C0F-4467-80BF-006C8927A04F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "372832D8-BBB4-4C72-8035-D224C3703509"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_Sat"^^cim:String .

<37BBDCE9-FC30-4B27-8939-AE1B1009E3C1> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <9D4A0056-AF67-4220-B544-F75EEC550AF4> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "37BBDCE9-FC30-4B27-8939-AE1B1009E3C1"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_Sat"^^cim:String .

<37E30D03-7B7D-495D-B7DD-D58B67705969> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DB1B4464-2461-4B12-A3F6-A75B8BE0E203> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "37E30D03-7B7D-495D-B7DD-D58B67705969"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_Sat"^^cim:String .

<395E0B52-0455-4303-BE91-2978CC520915> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <75A25D3E-899E-460F-AE3C-D7B0B7DB988C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "395E0B52-0455-4303-BE91-2978CC520915"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_Sat"^^cim:String .

<3A31B7A5-CFE8-4014-9D63-A7ACD4255250> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <23492042-2326-4FC5-B978-C63E6B60D09B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "3A31B7A5-CFE8-4014-9D63-A7ACD4255250"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_Sat"^^cim:String .

<3B21239B-E7AB-41BB-9CD3-B1109E93E42F> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6FA18B9E-8973-4D7D-A27D-68E6031D6DFC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "3B21239B-E7AB-41BB-9CD3-B1109E93E42F"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_Sat"^^cim:String .

<3BC0589E-FAB2-464B-B758-14E63BEE8C72> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C6B43BDF-8295-4172-8F7F-A562B1D61A9C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "3BC0589E-FAB2-464B-B758-14E63BEE8C72"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_Sat"^^cim:String .

<3CA810A8-0B7E-445C-B208-0B265286A7A3> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <29E6F227-D27B-4419-A980-47CD3D4982E5> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "3CA810A8-0B7E-445C-B208-0B265286A7A3"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_Sat"^^cim:String .

<3E1E44D1-8F9E-41B6-8E39-E179B0BDBC93> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BC57B74B-4360-4FC8-9393-D022479A474E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "3E1E44D1-8F9E-41B6-8E39-E179B0BDBC93"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_Sat"^^cim:String .

<424F4D83-CE24-471D-8BA3-B0DD34763799> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <ECF767F4-4450-4F83-A0BC-8134B6F9A488> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "424F4D83-CE24-471D-8BA3-B0DD34763799"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_Sat"^^cim:String .

<4284698F-D9FD-40F3-972E-8D5AA8D39CD5> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <3502EB6C-8D09-4B09-A302-5617064942C2> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "4284698F-D9FD-40F3-972E-8D5AA8D39CD5"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_Sat"^^cim:String .

<42D34328-677F-4EBB-8CEC-D239EFC98BCA> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <1193C94B-CA60-494B-9BC9-75EDE41628ED> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "42D34328-677F-4EBB-8CEC-D239EFC98BCA"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_Sat"^^cim:String .

<44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0AAB83A8-0929-4CDC-B8D2-71EDE420B890> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_Sat"^^cim:String .

<4521BCC9-92BB-4538-9F24-BE7922A34A29> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <29C90D58-7536-4724-A289-7D775470369A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "4521BCC9-92BB-4538-9F24-BE7922A34A29"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_Sat"^^cim:String .

<453F8575-03DA-426C-AEBC-5E588D3E68D4> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <09946602-314D-4A04-9CF4-C7EEC436E13B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "453F8575-03DA-426C-AEBC-5E588D3E68D4"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_Sat"^^cim:String .

<461898F7-6EF9-4169-95A7-81F178F68984> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DA2B575B-D22F-411F-8247-8C42C4BF0880> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "461898F7-6EF9-4169-95A7-81F178F68984"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_Sat"^^cim:String .

<46FAC18D-DE40-4700-83FC-4422C161B56A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <17297573-4587-48C4-8D8D-3487076CFE62> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "46FAC18D-DE40-4700-83FC-4422C161B56A"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_Sat"^^cim:String .

<47A03B39-0EA7-4F75-B489-5CBBCAF5C256> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <1D86BDD3-2D1F-4474-8900-A42E7B779AA0> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "47A03B39-0EA7-4F75-B489-5CBBCAF5C256"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_Sat"^^cim:String .

<4825FD0D-C793-467C-984E-A49DB673B09F> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <11728013-DA71-48D8-ABDE-1692C3152197> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "4825FD0D-C793-467C-984E-A49DB673B09F"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_Sat"^^cim:String .

<482BB3DC-F0B8-4D44-A9FE-386B3A04D57F> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <595928B5-8C24-4448-92CB-09FA631BA0B7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "482BB3DC-F0B8-4D44-A9FE-386B3A04D57F"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_Sat"^^cim:String .

<4861D85C-6F52-4B81-AE97-C8E23CFF6BD8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <8AA5301E-0740-4E41-9199-9CFBA44F5EC7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "4861D85C-6F52-4B81-AE97-C8E23CFF6BD8"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_Sat"^^cim:String .

<48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <074B63E8-C2D3-4DBE-9FE7-DAE0033975A5> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_Sat"^^cim:String .

<4B0B4F0D-11CD-4DBC-B64A-026128556F33> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <111ECD7E-B8FC-4846-A448-3E8D99857E4A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "4B0B4F0D-11CD-4DBC-B64A-026128556F33"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_Sat"^^cim:String .

<50E5285E-ECBA-4A55-8C75-37B21E506746> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6E13B2FF-E9E7-490E-B0D8-2DDF6A390F2D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "50E5285E-ECBA-4A55-8C75-37B21E506746"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_Sat"^^cim:String .

<52FEBD30-F319-4B09-86DF-0E40C2B66246> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DBA90FD4-B651-4995-AA04-F933D39C61D0> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "52FEBD30-F319-4B09-86DF-0E40C2B66246"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_Sat"^^cim:String .

<530DD2AB-352D-4DF7-A5AC-95E6F263AC82> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <03A5E6B9-CC01-476C-B9E5-62E378D3D9F2> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "530DD2AB-352D-4DF7-A5AC-95E6F263AC82"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_Sat"^^cim:String .

<53A33ADA-222B-4F86-BDE9-682C5435B30B> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <F9518CFC-6A5A-4325-A655-6355E871F31F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "53A33ADA-222B-4F86-BDE9-682C5435B30B"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_Sat"^^cim:String .

<54179BCA-C14E-4DEA-8496-30580587D89C> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A9005A46-95A8-48B6-8B18-1919266F19F0> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "54179BCA-C14E-4DEA-8496-30580587D89C"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_Sat"^^cim:String .

<55159FA3-E1E0-4F9E-906B-E3ABCC24C631> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <ACCFF612-1953-418F-8D15-D0A2EA16405C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "55159FA3-E1E0-4F9E-906B-E3ABCC24C631"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_Sat"^^cim:String .

<56BA145F-192F-467E-8585-0DD532BBBF11> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <8A821B8B-6277-4E70-86ED-D895247C825C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "56BA145F-192F-467E-8585-0DD532BBBF11"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_Sat"^^cim:String .

<5775227F-8B3B-44C0-B951-68963CA5EC21> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <D8109CFB-AD75-476B-9D70-8A0BABACD082> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "5775227F-8B3B-44C0-B951-68963CA5EC21"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_Sat"^^cim:String .

<587D3915-896C-41DA-9BFB-D750BFE3AF7B> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A7412059-FE7B-434C-95DA-0F07ECC3C73E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "587D3915-896C-41DA-9BFB-D750BFE3AF7B"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_Sat"^^cim:String .

<588C7B8C-F485-4EE9-949F-9E5554F4EE66> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <75D89778-2FD5-47D4-BCE2-307270F3BE59> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "588C7B8C-F485-4EE9-949F-9E5554F4EE66"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_Sat"^^cim:String .

<58E00F6B-A480-4713-9FA6-87D6B505772A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DB9C0B16-6FB6-4C23-8085-592859C34F92> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "58E00F6B-A480-4713-9FA6-87D6B505772A"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_Sat"^^cim:String .

<5929F79F-DFA3-4504-A98C-C93C10E20992> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <CE13290F-B6E6-4A3B-9CC5-ED37D3846B94> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "5929F79F-DFA3-4504-A98C-C93C10E20992"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_Sat"^^cim:String .

<5A307911-5554-4A28-A53D-776C8D8E5E5B> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C512FB7E-CA77-4AB5-B9ED-2EFB77BC7019> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "5A307911-5554-4A28-A53D-776C8D8E5E5B"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_Sat"^^cim:String .

<5C693D92-5D91-4CF6-BA26-5CFA66E411E6> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <240B82E5-A4C3-497F-9B54-4F20C59D5D3D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "5C693D92-5D91-4CF6-BA26-5CFA66E411E6"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_Sat"^^cim:String .

<602A1DCC-89A8-4BD6-B51F-7E4EC89444C2> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <CDB1F2CD-E22F-46C6-AD5F-EA9BDB56C2C8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "602A1DCC-89A8-4BD6-B51F-7E4EC89444C2"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_Sat"^^cim:String .

<607001CB-0490-42C4-B520-D69C4DBDB7F4> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DC3904B3-0D14-4FAC-ADC1-FB672D25F4EA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "607001CB-0490-42C4-B520-D69C4DBDB7F4"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_Sat"^^cim:String .

<608D5A07-BAC8-4C79-B31F-C45EDAEAD55C> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <93C0D307-E1D3-4785-A357-C5BAA87E346B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "608D5A07-BAC8-4C79-B31F-C45EDAEAD55C"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_Sat"^^cim:String .

<6326DE9A-F205-4358-A911-2514E37862D0> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A73665CB-DCE1-4361-BFE5-2C06644CE117> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "6326DE9A-F205-4358-A911-2514E37862D0"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_Sat"^^cim:String .

<633BEE01-FBAB-4D88-8927-ACE1DA6D32AF> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <804B8974-8651-4A3B-8D11-82154755B22A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "633BEE01-FBAB-4D88-8927-ACE1DA6D32AF"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_Sat"^^cim:String .

<66B0812B-5670-4A12-BCFB-828AAAF53E9A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0F0F3252-DC9F-4626-81F4-87819329DCED> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "66B0812B-5670-4A12-BCFB-828AAAF53E9A"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_Sat"^^cim:String .

<682C9B15-4773-4216-A6EF-4BED7A1628EE> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <F2E9B1E6-6AA0-4078-A87C-2B024570DE65> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "682C9B15-4773-4216-A6EF-4BED7A1628EE"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_Sat"^^cim:String .

<68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <D6474B79-75BD-45F8-BB26-B2ECED916081> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_Sat"^^cim:String .

<6A2A2856-C290-4D6E-A836-061767AF9100> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E556B3C6-B5A6-4803-99AD-DD2AEE09F2C7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "6A2A2856-C290-4D6E-A836-061767AF9100"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_Sat"^^cim:String .

<6C130167-F054-4CE8-99F8-A38731FB5D5B> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <1111E881-5992-4ADE-8E33-BC277E147FDA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "6C130167-F054-4CE8-99F8-A38731FB5D5B"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_Sat"^^cim:String .

<6C91ACB9-765F-4445-9855-34166BF48CC1> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <821F13FF-86A3-470C-94DF-09C75F126275> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "6C91ACB9-765F-4445-9855-34166BF48CC1"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_Sat"^^cim:String .

<6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B3F786F4-7F9D-451B-B3CC-7E0355AFE838> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_Sat"^^cim:String .

<6F619B53-EE68-41F5-876C-CB0D4C333761> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0C8A134A-A61E-4D21-89A9-D0C16AEB6B76> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "6F619B53-EE68-41F5-876C-CB0D4C333761"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_Sat"^^cim:String .

<7014CD02-7955-46DE-A66D-76FCDF7299A9> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <31C49EE0-7E2E-4B6E-8636-64EB68CA80B8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7014CD02-7955-46DE-A66D-76FCDF7299A9"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_Sat"^^cim:String .

<7249E237-D10D-467B-85A8-7E0527D99BDE> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DC62CECC-4EF8-4E1B-A82D-4346F39E9D42> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7249E237-D10D-467B-85A8-7E0527D99BDE"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_Sat"^^cim:String .

<72D5E1FF-6BDA-4571-98F5-4B4B52BA6FB3> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <7C8D3501-4C1B-4B49-A249-153D3A3B0B2F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "72D5E1FF-6BDA-4571-98F5-4B4B52BA6FB3"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_Sat"^^cim:String .

<73629A2A-F594-4F47-B28E-9991A2D6B2C2> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <863B5964-2451-4494-8E53-15C7DF3D6427> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "73629A2A-F594-4F47-B28E-9991A2D6B2C2"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_Sat"^^cim:String .

<73D13E15-18CF-4CC7-8CF5-C13220ECC907> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A6E55E08-C993-4F9B-BBC2-17FA3913B8C2> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "73D13E15-18CF-4CC7-8CF5-C13220ECC907"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_Sat"^^cim:String .

<73D3AF6A-DB95-4B5A-9366-2C557C1C24D6> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <7019F0F6-94E8-48D8-AE8A-F03854FEB0FB> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "73D3AF6A-DB95-4B5A-9366-2C557C1C24D6"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_Sat"^^cim:String .

<7404FAAC-B789-4AFC-8499-BB68CF4A5B6A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B8750EC1-41FD-44A9-A2F5-F5602D9E1950> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7404FAAC-B789-4AFC-8499-BB68CF4A5B6A"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_Sat"^^cim:String .

<749AEFD2-583D-4117-9241-18BF0334E705> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EB788855-0C27-4162-9114-405DC1C37E84> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "749AEFD2-583D-4117-9241-18BF0334E705"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_Sat"^^cim:String .

<75AB7548-5873-49CB-A61F-C99226AD654A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BAA8DB9D-DE4F-4CC3-8403-D17D576AAAFA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "75AB7548-5873-49CB-A61F-C99226AD654A"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_Sat"^^cim:String .

<75E24ABA-ACCD-46FF-8A45-9F82DE12172D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <3B109152-E962-4865-BF8D-DECEC2706B17> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "75E24ABA-ACCD-46FF-8A45-9F82DE12172D"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_Sat"^^cim:String .

<79BC7C6D-8269-4D4F-BDB0-48BA2A4974CF> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <2502ED2A-3164-47D9-AA52-EF7CECD784A4> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "79BC7C6D-8269-4D4F-BDB0-48BA2A4974CF"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_Sat"^^cim:String .

<79E8F07E-6040-44D5-A1F3-BA4CE663219D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A855EC11-5710-48B1-B457-440F7FBC3556> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "79E8F07E-6040-44D5-A1F3-BA4CE663219D"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_Sat"^^cim:String .

<7A3F16DF-FAA7-401D-B1F2-34628140080F> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <99F6B56C-8C57-47C5-88EB-01CF3E22F61C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7A3F16DF-FAA7-401D-B1F2-34628140080F"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_Sat"^^cim:String .

<7B4D664C-219C-4C2B-A869-844E5101F9CD> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0B790369-0567-45D2-A789-AAEEF4903613> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7B4D664C-219C-4C2B-A869-844E5101F9CD"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_Sat"^^cim:String .

<7B7B19F6-10F0-48AC-941A-903729CE52F2> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <AC6BA497-7BEF-4E6B-91FD-D927261BC258> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7B7B19F6-10F0-48AC-941A-903729CE52F2"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_Sat"^^cim:String .

<7C1DF4A9-1383-4192-B048-32D859095253> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <9357AEB4-E350-41D8-AEE3-EAA52E2481A5> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7C1DF4A9-1383-4192-B048-32D859095253"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_Sat"^^cim:String .

<7D421E66-2A0F-474F-800A-AFA7BD740DF5> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <09F90F3C-D72E-4E90-9A6E-50D21541C125> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7D421E66-2A0F-474F-800A-AFA7BD740DF5"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_Sat"^^cim:String .

<7D9F4711-8D92-47CB-9786-0F241688C876> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E2A8F010-28E3-495A-A98A-DE0496FAF9E8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7D9F4711-8D92-47CB-9786-0F241688C876"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_Sat"^^cim:String .

<7F726ADD-0CFD-4B4C-99B7-BEC65CA63CC8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <93E751A6-9180-4B5C-A0DB-F5AC4BC5D4CE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7F726ADD-0CFD-4B4C-99B7-BEC65CA63CC8"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_Sat"^^cim:String .

<7F7630F4-7C96-4FD5-BD77-F9D9D7BDBFA6> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BEFC17E4-8AFD-4881-A515-F443D65D9BDD> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "7F7630F4-7C96-4FD5-BD77-F9D9D7BDBFA6"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_Sat"^^cim:String .

<808B26F9-518C-44DD-823D-449C3415A293> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EDFD5D92-98B1-4E5E-A4E2-99150E441B24> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "808B26F9-518C-44DD-823D-449C3415A293"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_Sat"^^cim:String .

<81EBDBA9-1314-411C-9C75-50CE40D6E1A3> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0A12D63C-75FF-490E-816E-B926735A4C50> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "81EBDBA9-1314-411C-9C75-50CE40D6E1A3"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_Sat"^^cim:String .

<82D94044-0577-4C7C-8ED2-9C5561CA7DC8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <FC6FEFD6-B583-4A32-80A3-D4712A0B92C5> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "82D94044-0577-4C7C-8ED2-9C5561CA7DC8"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_Sat"^^cim:String .

<842ADDF3-821D-4D5F-BA34-90D8365C69B2> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B5E303C5-15DF-493B-9CF9-ADDC7B18C54B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "842ADDF3-821D-4D5F-BA34-90D8365C69B2"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_Sat"^^cim:String .

<85A0D421-0684-49D5-89AB-5A17D04204C5> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6EB76448-EB50-4789-9A68-42F5FF713C1B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "85A0D421-0684-49D5-89AB-5A17D04204C5"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_Sat"^^cim:String .

<8814A0CD-4194-475D-A2A1-D06282F1C503> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B15670EE-01D0-4A2A-ACB5-98EA3B952AAD> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8814A0CD-4194-475D-A2A1-D06282F1C503"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_Sat"^^cim:String .

<88727C81-852E-4D85-9153-EB43C7ACC80E> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EBB7DC76-3322-4DEE-ACAE-0D41B6D13CEB> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "88727C81-852E-4D85-9153-EB43C7ACC80E"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_Sat"^^cim:String .

<8A8975F2-B06D-493B-A737-3862ACB7B245> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6AE7F428-7220-437E-BF1D-47BA116C2B05> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8A8975F2-B06D-493B-A737-3862ACB7B245"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_Sat"^^cim:String .

<8ADEAD5E-99BB-4920-AB0F-8AB329685964> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A577F80A-B915-49A1-AF79-BCF71357CA2A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8ADEAD5E-99BB-4920-AB0F-8AB329685964"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_Sat"^^cim:String .

<8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <79A83529-C5CE-4327-805F-F931F6C4AB92> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_Sat"^^cim:String .

<8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <F5F48D03-A165-44EF-ACB4-D77C713C9A2A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_Sat"^^cim:String .

<8F560777-EE5E-453C-945E-4A2CBACFC46E> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6F845E88-3519-4C4B-AC4C-BDC92DC79CB7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "8F560777-EE5E-453C-945E-4A2CBACFC46E"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_Sat"^^cim:String .

<90F22F30-01ED-49A2-AD9A-FEF4ACC423F3> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6E75E2E1-3AFC-4C9F-9F7B-2B26A35828BF> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "90F22F30-01ED-49A2-AD9A-FEF4ACC423F3"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_Sat"^^cim:String .

<90FD43F2-2471-4AEB-B0FC-D02FEE80D98F> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C18242A0-0386-4DAC-A7F4-4B577F1786BE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "90FD43F2-2471-4AEB-B0FC-D02FEE80D98F"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_Sat"^^cim:String .

<91CDEABE-037B-433E-BC73-8B44F90628E8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <107379A6-1043-4BFA-B103-FEC64DD33F68> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "91CDEABE-037B-433E-BC73-8B44F90628E8"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_Sat"^^cim:String .

<94C0C876-4B73-44EE-9B03-28514EB1D188> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <3E86D4F5-1200-4DDE-BAFF-2A273BA86697> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "94C0C876-4B73-44EE-9B03-28514EB1D188"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_Sat"^^cim:String .

<952FEAB7-AF85-4A1C-A616-E7D4026D0C29> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E70DF114-C0AC-4CBD-B880-F40D167CC4EC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "952FEAB7-AF85-4A1C-A616-E7D4026D0C29"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_Sat"^^cim:String .

<95B88759-58FC-4ACF-8DF9-66F24FD51581> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0E49DD59-C2C2-4F90-8BA1-957170E34113> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "95B88759-58FC-4ACF-8DF9-66F24FD51581"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_Sat"^^cim:String .

<971E9B12-8EEE-43C9-9B27-7437190E2CDC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C028D75A-2BBA-49ED-8A49-BFCF02487124> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "971E9B12-8EEE-43C9-9B27-7437190E2CDC"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_Sat"^^cim:String .

<97BB5152-5683-4391-9521-70EA0A762BC8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <733E6906-B80E-4B62-BD7C-EDA477D23E13> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "97BB5152-5683-4391-9521-70EA0A762BC8"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_Sat"^^cim:String .

<9962DAEA-C5A2-4ECA-ACB3-169A5BE170A0> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <87D49DEF-34BA-4A00-9620-08820BC2B65C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "9962DAEA-C5A2-4ECA-ACB3-169A5BE170A0"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_Sat"^^cim:String .

<9B34D679-D78E-41BD-BDBD-FE4DB0776F8A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DEF6CB43-5A46-4605-8A66-A6D478865748> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "9B34D679-D78E-41BD-BDBD-FE4DB0776F8A"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_Sat"^^cim:String .

<9B71B2AB-0C89-40C1-AE22-A81AFA6FCFD8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C189FF1C-FB8A-4788-A614-BEA4EFD4B764> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "9B71B2AB-0C89-40C1-AE22-A81AFA6FCFD8"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_Sat"^^cim:String .

<9C4F0E06-4287-4220-8AB0-D5AC0F475C44> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <4421B897-B578-48D9-8736-3E2130896B5C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "9C4F0E06-4287-4220-8AB0-D5AC0F475C44"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_Sat"^^cim:String .

<9D201705-3921-42EB-B8D8-8938FA4CAE3A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <00213883-08D8-45AE-AE4F-FEE579D71B27> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "9D201705-3921-42EB-B8D8-8938FA4CAE3A"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_Sat"^^cim:String .

<9D44F0E6-694E-4FEA-B41D-AE308972621F> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <F5CBA226-8F97-4EDC-B789-2F8DD393231B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "9D44F0E6-694E-4FEA-B41D-AE308972621F"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_Sat"^^cim:String .

<9D899F46-228C-47F4-BDB9-C2861FFE5C3E> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A74B6F33-31B1-49DB-A85B-51146AB5AE6C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "9D899F46-228C-47F4-BDB9-C2861FFE5C3E"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_Sat"^^cim:String .

<A1A032F7-F76F-43E8-9E0A-9C14A96C4174> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6040D755-0049-4CB0-ADB1-DBED4505F193> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A1A032F7-F76F-43E8-9E0A-9C14A96C4174"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_Sat"^^cim:String .

<A4F4B9AF-0EB9-4825-A332-32F2B9D87D9C> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E2626570-EE03-4667-88AD-BD2B97D72299> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A4F4B9AF-0EB9-4825-A332-32F2B9D87D9C"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_Sat"^^cim:String .

<A51EFF77-E314-4657-84F4-C32033207C03> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <7DAB173A-F056-45DC-B9C9-B84EBC676767> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A51EFF77-E314-4657-84F4-C32033207C03"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_Sat"^^cim:String .

<A7386AC1-F57C-42CB-94AF-C1E411F64485> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <3A88EC1E-8A6E-41CA-8615-4FA80962C40D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A7386AC1-F57C-42CB-94AF-C1E411F64485"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_Sat"^^cim:String .

<A76609E1-DF3B-4CB6-98E8-D0ABEC4A7E9A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B5C3C174-A715-4821-9C02-A851D72B1275> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A76609E1-DF3B-4CB6-98E8-D0ABEC4A7E9A"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_Sat"^^cim:String .

<A87BDF08-A4C3-430D-9DD7-69A95AF81093> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B0054D61-3E5F-4E54-B664-A2727F6692EA> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A87BDF08-A4C3-430D-9DD7-69A95AF81093"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_Sat"^^cim:String .

<A8FB09B1-7909-4B4E-B77E-21518F8E35E2> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DC4A9222-5266-4DF1-97DF-66B35EBED2F3> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "A8FB09B1-7909-4B4E-B77E-21518F8E35E2"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_Sat"^^cim:String .

<AC3B71B8-6A02-459A-A6A7-2B239471BCE2> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C5CDEF79-69EC-416D-8506-BA4463E6BF96> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "AC3B71B8-6A02-459A-A6A7-2B239471BCE2"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_Sat"^^cim:String .

<ADC265C4-DF1D-4C32-8D3A-C24595B51B21> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <2BB25179-46EE-42C6-BF6E-90B44F818143> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "ADC265C4-DF1D-4C32-8D3A-C24595B51B21"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_Sat"^^cim:String .

<ADD7A9A7-052D-4046-901B-6B1919EE4B3A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <3EDADA57-1C97-46A2-A024-6B530DC08B36> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "ADD7A9A7-052D-4046-901B-6B1919EE4B3A"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_Sat"^^cim:String .

<AE30F265-30CD-4AAC-A9AC-74D1190A8E7C> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6C52DEF1-5B60-476A-AA96-78A2B73383A3> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "AE30F265-30CD-4AAC-A9AC-74D1190A8E7C"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_Sat"^^cim:String .

<AEFF53C9-9258-4B4B-890A-861A3E1ECA64> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <ED4DA635-7FF5-4DAE-998B-1D471153B02E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "AEFF53C9-9258-4B4B-890A-861A3E1ECA64"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_Sat"^^cim:String .

<B0A9F0D1-6F0E-43DF-B3EA-6D1227D978B6> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BAF574F9-B7EA-426E-BD74-CBA46597E363> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B0A9F0D1-6F0E-43DF-B3EA-6D1227D978B6"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_Sat"^^cim:String .

<B1120D66-36BF-4C20-8AE6-CC8E754F61B8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <FF812FEE-B120-47BE-A147-2B38315D5E9A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B1120D66-36BF-4C20-8AE6-CC8E754F61B8"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_Sat"^^cim:String .

<B1CAD8E7-4546-44C9-813B-40ECB5B6276A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <8B1DD95F-E3AF-45CA-8A36-3A9AFC87B49E> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B1CAD8E7-4546-44C9-813B-40ECB5B6276A"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_Sat"^^cim:String .

<B693AB37-ED07-44CD-B4F0-EDA2F3A278B3> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <5A4336C1-68C2-42C8-99FA-F8D0CBEE3520> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B693AB37-ED07-44CD-B4F0-EDA2F3A278B3"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_Sat"^^cim:String .

<B7CB3BD1-EF58-4949-8C3A-6F1869FB3EB4> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C9B52CC6-ED95-429E-9425-8F4E129A271A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B7CB3BD1-EF58-4949-8C3A-6F1869FB3EB4"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_Sat"^^cim:String .

<B8A910DD-9AEB-42B0-B008-198CE76E245C> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <1363C631-495C-4015-8C98-E9CFD1E2471D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "B8A910DD-9AEB-42B0-B008-198CE76E245C"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_Sat"^^cim:String .

<BA1882CE-B684-4526-9E03-0C527F4B3862> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0FE7F7F6-7F87-4262-A0E1-9F3BD7AE6DC7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "BA1882CE-B684-4526-9E03-0C527F4B3862"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_Sat"^^cim:String .

<BBAD977F-2C8B-45CD-A29D-4976A28B7D00> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <181BE667-BD0E-438B-A567-59B4E7B5191A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "BBAD977F-2C8B-45CD-A29D-4976A28B7D00"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_Sat"^^cim:String .

<BC9612AB-F493-45A6-9105-B0D984E0005B> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6A4321D2-417E-4153-AB7E-3EE29F6B1EDC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "BC9612AB-F493-45A6-9105-B0D984E0005B"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_Sat"^^cim:String .

<BC9FB710-72BC-4A98-B1A2-954B4CC3D7B3> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EF9B54B1-F82D-480F-905F-F9D17D2B4FF5> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "BC9FB710-72BC-4A98-B1A2-954B4CC3D7B3"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_Sat"^^cim:String .

<BDB8026F-9644-4564-B4E1-24BE2E72185E> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <D4089DBF-D813-41A0-B58A-777DF8B1D76B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "BDB8026F-9644-4564-B4E1-24BE2E72185E"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_Sat"^^cim:String .

<BE22C126-C566-4404-8B22-E268C3C662E4> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A710EE8C-B0D8-4F89-B53F-E923A283A2F1> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "BE22C126-C566-4404-8B22-E268C3C662E4"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_Sat"^^cim:String .

<BE8322BF-20F3-4791-8B07-2FB0C963BCA4> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0320B3D1-6DDC-44C4-9EC1-2BB9B2788F9C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "BE8322BF-20F3-4791-8B07-2FB0C963BCA4"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_Sat"^^cim:String .

<BEDFB036-E112-4BE6-9C04-51B6DB9C0A20> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <5DEA3E44-CDE3-4BAE-A074-0F6B4E21F532> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "BEDFB036-E112-4BE6-9C04-51B6DB9C0A20"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_Sat"^^cim:String .

<C031BF9C-DE5D-44BD-BE66-2668DF127095> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0D2C2F1A-7556-4DA5-809C-16E0FFAC6D53> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C031BF9C-DE5D-44BD-BE66-2668DF127095"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_Sat"^^cim:String .

<C08E5E28-7936-4D9F-B34B-767175ECF40E> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <38FDBC20-6FC5-472B-BA23-C97C31742AA7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C08E5E28-7936-4D9F-B34B-767175ECF40E"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_Sat"^^cim:String .

<C0C69E2C-EFDD-449C-8161-DF331AFDE5D2> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <9A049369-9DE5-4985-A6CA-BA551509CC62> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C0C69E2C-EFDD-449C-8161-DF331AFDE5D2"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_Sat"^^cim:String .

<C18423C8-C471-4662-B5B5-F216299DA849> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <4F18B195-9D42-49C2-815C-F6DF50DEFCDC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C18423C8-C471-4662-B5B5-F216299DA849"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_Sat"^^cim:String .

<C191C6FE-8135-4C89-9882-4E319BB5FF39> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <FCBC0C13-7FCA-47C8-BD63-49EC358EFFBC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C191C6FE-8135-4C89-9882-4E319BB5FF39"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_Sat"^^cim:String .

<C34472E5-5484-4B04-8CDA-6FD3D290C292> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6F7BE4C3-2491-47FE-A22A-12FA090A52E4> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C34472E5-5484-4B04-8CDA-6FD3D290C292"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_Sat"^^cim:String .

<C3ACC7EC-CF64-4000-8C9D-18E340F378D8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <73B3B61D-A92F-4275-AB01-4D1BC884D16D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C3ACC7EC-CF64-4000-8C9D-18E340F378D8"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_Sat"^^cim:String .

<C9F0EBC0-8D41-46E7-8742-2AD4490C2774> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <07EE4346-73AA-4C96-ACC0-2A0AB1FD707B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "C9F0EBC0-8D41-46E7-8742-2AD4490C2774"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_Sat"^^cim:String .

<CB26539D-ADC1-411B-93F8-33DD8431AAED> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <75A44328-EAF8-485B-8BD1-CB061C1F8328> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "CB26539D-ADC1-411B-93F8-33DD8431AAED"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_Sat"^^cim:String .

<CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <457353D3-2422-4AEB-A52F-AA342E2595D8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_Sat"^^cim:String .

<CBBA420B-5B41-4E52-A219-8B7762FB55AB> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <104429ED-F7EA-4FCB-B0D2-55A662CB45DB> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "CBBA420B-5B41-4E52-A219-8B7762FB55AB"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_Sat"^^cim:String .

<D0595D5F-7033-4237-A23E-087EB8B1E96D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <BF77CCFF-9B70-40D6-8F19-B3C79D992A12> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D0595D5F-7033-4237-A23E-087EB8B1E96D"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_Sat"^^cim:String .

<D07E9721-66E5-47C4-9269-5CFCE65FE526> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <550A17F3-6764-45FC-ACD8-469305CB676C> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D07E9721-66E5-47C4-9269-5CFCE65FE526"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_Sat"^^cim:String .

<D10F0DC0-ABF2-4D7F-8717-F5A7CB965906> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <8A7D4C86-3547-4B7B-8121-4BB5CAFBD704> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D10F0DC0-ABF2-4D7F-8717-F5A7CB965906"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_Sat"^^cim:String .

<D18D591E-E59C-457B-838B-027BEF1E08CA> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A666E3C7-916A-4AC7-9945-8565DAF022A0> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D18D591E-E59C-457B-838B-027BEF1E08CA"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_Sat"^^cim:String .

<D1CB5040-3CCE-4F2C-AA17-4DA6C8967988> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <37AD33A5-65F7-46BD-BBBF-D4A39FA9A39D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D1CB5040-3CCE-4F2C-AA17-4DA6C8967988"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_Sat"^^cim:String .

<D411D323-446B-4780-B300-C50D49D3F61A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <91C2D1D3-DCFB-4C0C-A8ED-E883AD508D02> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D411D323-446B-4780-B300-C50D49D3F61A"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_Sat"^^cim:String .

<D450B43B-B39E-45C9-AB91-54DE0F944A94> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <9A69D135-C051-40CB-B127-C4BFD4CB5389> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D450B43B-B39E-45C9-AB91-54DE0F944A94"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_Sat"^^cim:String .

<D7B387F9-FE55-4840-8E9F-8432264240BD> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EA047E3B-9D56-4243-BA6A-B8CAE986BD33> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D7B387F9-FE55-4840-8E9F-8432264240BD"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_Sat"^^cim:String .

<D887E343-149B-4551-A7A5-886A91EFCC20> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <D67FD67D-A0C4-40C8-A021-889D85AD56A0> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "D887E343-149B-4551-A7A5-886A91EFCC20"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_Sat"^^cim:String .

<DA13298F-4595-4242-A7A7-6BAF27F70323> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B484F43C-6398-4223-A31A-682F3A2BA22B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "DA13298F-4595-4242-A7A7-6BAF27F70323"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_Sat"^^cim:String .

<DAB63FDF-2F2B-408C-AAB3-F72F0C837730> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A4566B4E-7AD2-4035-A71C-8529AA5D1FEC> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "DAB63FDF-2F2B-408C-AAB3-F72F0C837730"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_Sat"^^cim:String .

<DC5A5E4F-D5E7-4844-9F47-F7348A8CAEDB> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <5AB9B764-3470-446A-A7C5-C0B08E531539> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "DC5A5E4F-D5E7-4844-9F47-F7348A8CAEDB"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_Sat"^^cim:String .

<DF934C6F-C430-491A-A22A-CAD695544348> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <9259D1FF-05F4-4809-BBDE-E6AF5223E88A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "DF934C6F-C430-491A-A22A-CAD695544348"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_Sat"^^cim:String .

<E12D3EA4-E0EF-40F7-AF63-C45B1E14265D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6F3F4CC0-D94B-4138-ABFE-12D058CCE5E8> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E12D3EA4-E0EF-40F7-AF63-C45B1E14265D"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_Sat"^^cim:String .

<E3011471-F72B-440C-B677-A6F4CE97814A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A12C6772-3CF5-4B8B-88CC-30400E2A38BF> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E3011471-F72B-440C-B677-A6F4CE97814A"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_Sat"^^cim:String .

<E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <E1F74FC3-5A63-4C6C-93CF-251E9F96D9F7> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_Sat"^^cim:String .

<E446A7A2-BA79-40C4-8053-6F55C3BAD915> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <39FEB88F-9787-4C79-9EDD-C4F7DDD0116A> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E446A7A2-BA79-40C4-8053-6F55C3BAD915"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_Sat"^^cim:String .

<E6655CA2-127B-4F85-B9DC-471106DADBBB> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <8DCFB6B5-4AAE-4F99-AD6B-5481945E2DF4> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E6655CA2-127B-4F85-B9DC-471106DADBBB"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_Sat"^^cim:String .

<E6F636E2-DFE2-4BB8-ADF5-2656D122FB18> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DDF21C3C-A967-467A-9A52-17A18B682791> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E6F636E2-DFE2-4BB8-ADF5-2656D122FB18"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_Sat"^^cim:String .

<E715645A-8918-401A-B091-0D8549235A0A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <A2B42CB2-B754-4AD0-B116-14D80CA0B4CE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E715645A-8918-401A-B091-0D8549235A0A"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_Sat"^^cim:String .

<E7804C9D-8695-4649-B5F7-3E296E004FD6> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <B79CFE31-9903-4984-B0A3-36E5312D6300> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E7804C9D-8695-4649-B5F7-3E296E004FD6"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_Sat"^^cim:String .

<E7C8D172-FE90-4FB7-B8AE-388967DD2B91> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <4F087DDF-B466-4AC2-814D-92B10DE99874> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E7C8D172-FE90-4FB7-B8AE-388967DD2B91"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_Sat"^^cim:String .

<E9A365A1-B370-4993-A946-068CCB5131DD> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <C87064A2-919E-4961-9F09-D1CEBBAA5A09> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E9A365A1-B370-4993-A946-068CCB5131DD"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_Sat"^^cim:String .

<E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <4E0B99B3-93C6-417F-8EDB-A2CBA32BAA9F> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_Sat"^^cim:String .

<E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <2D91BE37-ECFD-40FA-AA49-AEC3163E1F49> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_Sat"^^cim:String .

<EB961058-8A29-41D9-83E6-17B02D14F254> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <2008B22F-B0FC-4C7E-BEC9-730F6B47BFB3> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "EB961058-8A29-41D9-83E6-17B02D14F254"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_Sat"^^cim:String .

<EBE42535-AEA6-42BB-AE6F-2CD76A50E64E> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0735D56F-A389-4F5D-ADED-6298F7D6F150> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "EBE42535-AEA6-42BB-AE6F-2CD76A50E64E"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_Sat"^^cim:String .

<EBEB08DD-13CD-413E-98CD-5664130B0440> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <4088F4B5-2D0E-48A0-A4C9-04AC0BD23637> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "EBEB08DD-13CD-413E-98CD-5664130B0440"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_Sat"^^cim:String .

<ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <45F9EAB2-D6FC-4336-8279-A4C5EE0DF7C6> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_Sat"^^cim:String .

<ED5B702F-9FB9-4158-82C0-512338F4635D> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <89FEEE58-CB78-4602-AE3F-49DA7AA7F61B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "ED5B702F-9FB9-4158-82C0-512338F4635D"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_Sat"^^cim:String .

<ED998B1F-1F48-42FC-8875-CE4A3CD95051> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <56202440-3DCA-44EC-8DAB-434EB022776B> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "ED998B1F-1F48-42FC-8875-CE4A3CD95051"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_Sat"^^cim:String .

<EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <340B6BE5-AD2E-4B54-BDCD-3902E4437478> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_Sat"^^cim:String .

<EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <4CE7786F-239F-48EA-A9FD-244AA3DF2399> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_Sat"^^cim:String .

<F04E2A18-9805-434E-913C-32EF6252E397> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0EDBDDCE-274C-49F2-A8A7-0E17B63254FE> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F04E2A18-9805-434E-913C-32EF6252E397"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_Sat"^^cim:String .

<F04E8123-F360-4584-A96C-8CFAB1F96785> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <0BCD871A-2262-49F8-805C-76A171B83F1D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F04E8123-F360-4584-A96C-8CFAB1F96785"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_Sat"^^cim:String .

<F3ADF737-7B32-4720-9F23-422136762355> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <007E5AF1-81F5-41D4-80C5-AF5FD943B219> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F3ADF737-7B32-4720-9F23-422136762355"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_Sat"^^cim:String .

<F51C971C-A9B8-4010-8283-4BDFEFCEA182> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <6E9315DA-A020-46C2-8F41-E47E8F4C8F8D> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F51C971C-A9B8-4010-8283-4BDFEFCEA182"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_Sat"^^cim:String .

<F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <4279FA1F-CA5F-4214-A710-B3706745BD82> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_Sat"^^cim:String .

<F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <7CAACAA4-DB7D-4189-8AF7-2F248AAE1196> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_Sat"^^cim:String .

<F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <605329FB-D037-45B9-A593-5CFEF4E63D06> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_Sat"^^cim:String .

<F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <82192A4D-6875-4672-A292-301C892CAE22> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_Sat"^^cim:String .

<F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <ED904823-BB5E-473D-9677-A61CDD0AF911> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_Sat"^^cim:String .

<FC7A6F76-E4B4-4A5F-B693-9529346C4C0A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <8E8A05EE-CFFD-447F-9A3F-5488391A41AF> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "FC7A6F76-E4B4-4A5F-B693-9529346C4C0A"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_Sat"^^cim:String .

<FD6BE220-2F06-4687-B0F9-C346B60237DC> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <EF6435AC-7B25-4324-93A3-AE1B8D3F8ACF> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "FD6BE220-2F06-4687-B0F9-C346B60237DC"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_Sat"^^cim:String .

<FF6984D4-92EF-46C9-954D-8D5C474FFA25> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <64CDC669-0B14-4F70-878A-A8071AC48A95> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "FF6984D4-92EF-46C9-954D-8D5C474FFA25"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_Sat"^^cim:String .

<FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A> a emt:TransformerSaturation ;
    emt:TransformerSaturation.TransformerCoreAdmittance <DA6C7BB0-C7DD-46C0-8792-B645010E73D6> ;
    cim:Curve.curveStyle cim:CurveStyle.straightLineYValues ;
    cim:Curve.xMultiplier cim:UnitMultiplier.none ;
    cim:Curve.xUnit cim:UnitSymbol.A ;
    cim:Curve.y1Multiplier cim:UnitMultiplier.none ;
    cim:Curve.y1Unit cim:UnitSymbol.Vs ;
    cim:IdentifiedObject.mRID "FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_Sat"^^cim:String .

<017FFD31-116E-446A-9CCD-2351E1E720D3> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <B6F7B162-D5AA-453B-A59F-D85B39153298>,
        <C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6> ;
    cim:IdentifiedObject.mRID "017FFD31-116E-446A-9CCD-2351E1E720D3"^^cim:String ;
    cim:IdentifiedObject.name "42321_H"^^cim:String .

<0491D84E-EF7D-4CF5-8261-7C30D1D7DDCE> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <7FD9C32F-6417-4A33-A563-D9D00DBCDAB8>,
        <A8D7873B-ADAF-41AA-9692-524EC02622D2> ;
    cim:IdentifiedObject.mRID "0491D84E-EF7D-4CF5-8261-7C30D1D7DDCE"^^cim:String ;
    cim:IdentifiedObject.name "63331_W"^^cim:String .

<056D4D15-E727-430F-8B19-F3DDCD6226C1> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <45F66292-2265-4DE3-A065-18D40D638296>,
        <CA871A00-9F70-4D31-AEC5-EFB3296A76B2> ;
    cim:IdentifiedObject.mRID "056D4D15-E727-430F-8B19-F3DDCD6226C1"^^cim:String ;
    cim:IdentifiedObject.name "6533_C"^^cim:String .

<0B1A5A23-99BF-49AF-9EDA-E829D8C329BC> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <687FEC01-0CB4-4C38-B62C-A596C142EAC1>,
        <C85D6D65-6E52-418F-BC1F-586990761B2B> ;
    cim:IdentifiedObject.mRID "0B1A5A23-99BF-49AF-9EDA-E829D8C329BC"^^cim:String ;
    cim:IdentifiedObject.name "41312_W"^^cim:String .

<0F48F328-2454-487D-9415-CC5D8C92DE6C> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <8B1A2BF9-7E23-422F-A4A7-FA1A389214DC>,
        <B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE> ;
    cim:IdentifiedObject.mRID "0F48F328-2454-487D-9415-CC5D8C92DE6C"^^cim:String ;
    cim:IdentifiedObject.name "40312_S"^^cim:String .

<1032D24E-B9B3-4B8C-BD5D-FF2133D9F891> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <D7EEDDF1-E244-47EC-8E52-493D79B24B86>,
        <DFD7DD7B-9E20-4646-8479-B5EB6730658D> ;
    cim:IdentifiedObject.mRID "1032D24E-B9B3-4B8C-BD5D-FF2133D9F891"^^cim:String ;
    cim:IdentifiedObject.name "65331_G"^^cim:String .

<158FFAF4-B50A-4D20-A32C-3B9300FFE343> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <2F800CC6-DBBC-4876-93F7-6C54FC1706A9>,
        <F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50> ;
    cim:IdentifiedObject.mRID "158FFAF4-B50A-4D20-A32C-3B9300FFE343"^^cim:String ;
    cim:IdentifiedObject.name "39331_NB"^^cim:String .

<1A6B7F63-8672-4B16-A2DB-4681A28DE7B4> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <6581C68D-D121-42B1-A16C-BE2F7EBCB34B>,
        <7A396E4E-4622-48F3-8F8A-EABFF42D48FC> ;
    cim:IdentifiedObject.mRID "1A6B7F63-8672-4B16-A2DB-4681A28DE7B4"^^cim:String ;
    cim:IdentifiedObject.name "2434_S"^^cim:String .

<21BB9359-D2BF-4D63-8561-6CF939DE19AE> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC>,
        <EBFEB9E9-1789-4881-A554-194FD9EC3E2E> ;
    cim:IdentifiedObject.mRID "21BB9359-D2BF-4D63-8561-6CF939DE19AE"^^cim:String ;
    cim:IdentifiedObject.name "40311_H"^^cim:String .

<27E12C3A-ADD5-4292-82FD-153A2378061F> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <CC1AE9F2-53FA-4B6E-A112-23575D3068CA>,
        <CC31115B-23CC-4873-B685-67CE1143004E> ;
    cim:IdentifiedObject.mRID "27E12C3A-ADD5-4292-82FD-153A2378061F"^^cim:String ;
    cim:IdentifiedObject.name "70321_G"^^cim:String .

<287D055F-B45A-4066-BD3B-FF21FD148CA0> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <B957EEB8-A9B6-4DCC-B5EE-6212E7471475>,
        <CF611598-24BD-44F4-8415-F61C2769A529> ;
    cim:IdentifiedObject.mRID "287D055F-B45A-4066-BD3B-FF21FD148CA0"^^cim:String ;
    cim:IdentifiedObject.name "2533_S"^^cim:String .

<33D8E2E2-20B8-4962-81C8-E86A88F67792> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <8A039042-3032-48F3-89C2-C3B9AF7BA294>,
        <A9784392-2876-4D3E-84F1-5FF494D4E049> ;
    cim:IdentifiedObject.mRID "33D8E2E2-20B8-4962-81C8-E86A88F67792"^^cim:String ;
    cim:IdentifiedObject.name "50324_W"^^cim:String .

<3E169C2D-B6AC-49CA-8AE6-90AB97357ED5> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <00C1C93B-5249-41FA-B0A6-98D1FA2800A6>,
        <632BFB1E-1CAF-4C90-B72B-99A09822DC9E> ;
    cim:IdentifiedObject.mRID "3E169C2D-B6AC-49CA-8AE6-90AB97357ED5"^^cim:String ;
    cim:IdentifiedObject.name "32343_NW"^^cim:String .

<418622E7-90D4-4E1E-A86A-BAF2F827F323> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <AB808D55-0E45-41EA-A38E-76311B33EC91>,
        <CC36B47D-4F32-467B-B70C-7E679B464D07> ;
    cim:IdentifiedObject.mRID "418622E7-90D4-4E1E-A86A-BAF2F827F323"^^cim:String ;
    cim:IdentifiedObject.name "3933_CG"^^cim:String .

<46568BFA-1C9D-40DE-B8AE-F960CF90185E> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <3D25A0AC-93BA-4539-A9C6-D117675566B9>,
        <537A39B9-454D-455A-B524-D9C2FFF9462F> ;
    cim:IdentifiedObject.mRID "46568BFA-1C9D-40DE-B8AE-F960CF90185E"^^cim:String ;
    cim:IdentifiedObject.name "62351_H"^^cim:String .

<4720C201-C886-427F-9DBD-5A971DC00DA4> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <38BDA867-96C2-468B-95D6-46853065B174>,
        <4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B> ;
    cim:IdentifiedObject.mRID "4720C201-C886-427F-9DBD-5A971DC00DA4"^^cim:String ;
    cim:IdentifiedObject.name "3932_S"^^cim:String .

<507682F6-A31F-4F43-8712-EB64D815D311> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA>,
        <785D3685-F028-4C97-A359-EEC30B853DCD> ;
    cim:IdentifiedObject.mRID "507682F6-A31F-4F43-8712-EB64D815D311"^^cim:String ;
    cim:IdentifiedObject.name "61324_W"^^cim:String .

<6500DE94-1ED2-4836-8152-685783182B7C> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <4030E86F-8A85-4F6A-9595-BB1D58897A72>,
        <A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> ;
    cim:IdentifiedObject.mRID "6500DE94-1ED2-4836-8152-685783182B7C"^^cim:String ;
    cim:IdentifiedObject.name "21301_G"^^cim:String .

<6EA06D01-919B-485E-BF32-1C5D9F482D87> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <4FB6238E-C3B7-475E-800E-8AE8BC3419E4>,
        <5D6888BE-A3A9-4D4C-BA90-0F3997677DF9> ;
    cim:IdentifiedObject.mRID "6EA06D01-919B-485E-BF32-1C5D9F482D87"^^cim:String ;
    cim:IdentifiedObject.name "61322_H"^^cim:String .

<78B4E36D-3235-4589-94A9-9208AB77584E> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <5C0AB230-4955-420C-B122-606D2E186509>,
        <EC298D86-6022-445B-BCC6-E108D78ABECD> ;
    cim:IdentifiedObject.mRID "78B4E36D-3235-4589-94A9-9208AB77584E"^^cim:String ;
    cim:IdentifiedObject.name "64333_W"^^cim:String .

<80A16515-18BB-4E73-8257-724E301EF794> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <ABF0E794-3920-40A6-86EE-FEBECCF17071>,
        <B9C474A4-20FB-46F9-AC85-63AB9BD8953D> ;
    cim:IdentifiedObject.mRID "80A16515-18BB-4E73-8257-724E301EF794"^^cim:String ;
    cim:IdentifiedObject.name "40392_W"^^cim:String .

<8C8D61AC-3EB6-48B4-BB74-3889B423B3E0> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <44E5B53C-9ECB-44AA-B82B-4D47959EA803>,
        <FC48ACA5-789D-4FE3-9551-6117172D6039> ;
    cim:IdentifiedObject.mRID "8C8D61AC-3EB6-48B4-BB74-3889B423B3E0"^^cim:String ;
    cim:IdentifiedObject.name "70312_P"^^cim:String .

<9841FE16-742C-46F9-B565-CE938518886E> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <B5EB9B75-351B-495D-9320-B9B013D2372D>,
        <E2CC7772-2363-4D4C-8679-D37085C36BE3> ;
    cim:IdentifiedObject.mRID "9841FE16-742C-46F9-B565-CE938518886E"^^cim:String ;
    cim:IdentifiedObject.name "24382_RG"^^cim:String .

<A1001236-3435-4567-B1FB-EDE28AB7E9FD> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <B5E484FA-0150-4B63-A2FA-D6C7749F06AA>,
        <BF6F6444-1DE1-401A-B765-A259CD0CF238> ;
    cim:IdentifiedObject.mRID "A1001236-3435-4567-B1FB-EDE28AB7E9FD"^^cim:String ;
    cim:IdentifiedObject.name "13332_S"^^cim:String .

<A1C6EB29-0E62-427A-84B6-BC269DC1DD0F> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <373AEB82-22C0-4047-AB95-5A918E1A50A2>,
        <59B7DF35-9675-45C1-A6E1-5734C14327A8> ;
    cim:IdentifiedObject.mRID "A1C6EB29-0E62-427A-84B6-BC269DC1DD0F"^^cim:String ;
    cim:IdentifiedObject.name "24386_SW"^^cim:String .

<A886B7B8-2DAF-42FD-B916-A28BFE71503B> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <09FE45DC-C52E-4A01-AACE-76803A611668>,
        <DB67AC08-CCF6-45F0-A484-E2CDF360C682> ;
    cim:IdentifiedObject.mRID "A886B7B8-2DAF-42FD-B916-A28BFE71503B"^^cim:String ;
    cim:IdentifiedObject.name "2439_S"^^cim:String .

<BCD47367-93A0-46BC-8E28-7098DC1D3817> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <4EB0D076-8253-46DE-8AE7-E7D400C67194>,
        <6203B692-2818-44F0-9C3D-AEDE41046CB9> ;
    cim:IdentifiedObject.mRID "BCD47367-93A0-46BC-8E28-7098DC1D3817"^^cim:String ;
    cim:IdentifiedObject.name "2431_S"^^cim:String .

<CD0A4595-52D8-4A22-AB08-B3858629FE57> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <A24C3D41-01FA-47BF-9121-5E4DFC98020D>,
        <C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A> ;
    cim:IdentifiedObject.mRID "CD0A4595-52D8-4A22-AB08-B3858629FE57"^^cim:String ;
    cim:IdentifiedObject.name "10342_W"^^cim:String .

<D00CC491-4468-47BA-A44B-A4870153147A> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <58E53D36-4264-47BC-B94C-5562F8C9F665>,
        <83D9FDF1-14C0-4166-A888-E8B1E2F5568A> ;
    cim:IdentifiedObject.mRID "D00CC491-4468-47BA-A44B-A4870153147A"^^cim:String ;
    cim:IdentifiedObject.name "38351_NG"^^cim:String .

<D19E8DA0-0BA0-421B-916D-78986000D058> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <0AD433ED-DD36-4694-B77D-A6DABC00AC5A>,
        <CCFF33A9-1571-402B-99CB-5C72A5BB03AA> ;
    cim:IdentifiedObject.mRID "D19E8DA0-0BA0-421B-916D-78986000D058"^^cim:String ;
    cim:IdentifiedObject.name "34331_S"^^cim:String .

<D7281B0D-ED1C-4E63-A4DE-6F2ABC630F4D> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <229F16F4-E9E5-485E-9898-1A1073972A95>,
        <4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50> ;
    cim:IdentifiedObject.mRID "D7281B0D-ED1C-4E63-A4DE-6F2ABC630F4D"^^cim:String ;
    cim:IdentifiedObject.name "2332_S"^^cim:String .

<ECBFC136-29B4-48D1-9B17-FAE3FE2A6A19> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <96490FAF-296A-47E0-AA55-A4560253A326>,
        <DD65D878-1509-4A70-A06F-6C296E3CAD81> ;
    cim:IdentifiedObject.mRID "ECBFC136-29B4-48D1-9B17-FAE3FE2A6A19"^^cim:String ;
    cim:IdentifiedObject.name "2631_S"^^cim:String .

<F1811129-A504-45EE-B10A-9938FF9953CA> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <B6207005-DA5B-4103-B0F3-72835F63919D>,
        <E2388782-E677-4146-B018-3ACCF5C3271B> ;
    cim:IdentifiedObject.mRID "F1811129-A504-45EE-B10A-9938FF9953CA"^^cim:String ;
    cim:IdentifiedObject.name "4035_C"^^cim:String .

<F4BF052D-9F30-410F-AC0A-8728F7BDF1E8> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <4F384DF6-8463-4AEC-AC4E-A9CD7459C744>,
        <CA49182C-4971-4513-BBE8-63A01B10F7FD> ;
    cim:IdentifiedObject.mRID "F4BF052D-9F30-410F-AC0A-8728F7BDF1E8"^^cim:String ;
    cim:IdentifiedObject.name "5032_C"^^cim:String .

<F5951D74-851C-47B8-B08B-D3357602C14B> a emt:IBRPlant ;
    emt:GeneratingPlant.Equipments <38FAEEED-295D-422D-BBFB-A936BAC3B544>,
        <AFE6063D-614B-4B97-B157-69B1925D1D37> ;
    cim:IdentifiedObject.mRID "F5951D74-851C-47B8-B08B-D3357602C14B"^^cim:String ;
    cim:IdentifiedObject.name "10322_S"^^cim:String .

<002A7953-BF85-422D-AA6F-B7362C81D743> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <82A6D817-69CB-4E05-B540-3B312F39C0D0>,
        <B12C2962-47BA-4EC3-A3B6-47E7A5024499> ;
    cim:IdentifiedObject.mRID "002A7953-BF85-422D-AA6F-B7362C81D743"^^cim:String ;
    cim:IdentifiedObject.name "64332_G"^^cim:String .

<011EC196-82E0-42B6-966E-3DFE69A24EFC> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <35D01C42-F440-4BE2-80B3-8FC0A6DAC6EB>,
        <5540F9FF-D397-4AB5-81F7-7D3736FF11EA> ;
    cim:IdentifiedObject.mRID "011EC196-82E0-42B6-966E-3DFE69A24EFC"^^cim:String ;
    cim:IdentifiedObject.name "3931_NB"^^cim:String .

<012BC22C-A2D7-4B9F-9ED0-D424B94942E2> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E>,
        <B2C72848-261B-4FEC-BC54-FA1DFBCC534F> ;
    cim:IdentifiedObject.mRID "012BC22C-A2D7-4B9F-9ED0-D424B94942E2"^^cim:String ;
    cim:IdentifiedObject.name "64331_E"^^cim:String .

<02240275-6530-4575-9C2C-5652145F4495> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <614F07B9-E930-4DB6-B4B2-EC4D52B0B61A>,
        <B3184ADE-FCFE-4F4C-856D-A4ABD1F988AA> ;
    cim:IdentifiedObject.mRID "02240275-6530-4575-9C2C-5652145F4495"^^cim:String ;
    cim:IdentifiedObject.name "42312_H"^^cim:String .

<0600F241-5D32-453F-88A2-2F26D6747D1E> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <578A90A4-1269-46A3-97F8-143E5C162AB4>,
        <90D48E83-55B0-4E56-944A-7FF57D4AD7DA> ;
    cim:IdentifiedObject.mRID "0600F241-5D32-453F-88A2-2F26D6747D1E"^^cim:String ;
    cim:IdentifiedObject.name "6231_C"^^cim:String .

<0633EB52-0D1E-40DD-A3B4-35AC9CAF5308> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <21961B78-AAE7-48C8-8328-F706B251B17C>,
        <DA5665F3-1D38-4C52-B757-D7381F1ECA6B> ;
    cim:IdentifiedObject.mRID "0633EB52-0D1E-40DD-A3B4-35AC9CAF5308"^^cim:String ;
    cim:IdentifiedObject.name "8033_H"^^cim:String .

<0A00024D-58F4-4C1C-88B9-B66B0ECA5621> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <6DDE3509-A89C-4EE5-84D8-EE067A24B086>,
        <8F6739F2-3B52-42B8-B98D-E9E0A14A42ED> ;
    cim:IdentifiedObject.mRID "0A00024D-58F4-4C1C-88B9-B66B0ECA5621"^^cim:String ;
    cim:IdentifiedObject.name "6333_C"^^cim:String .

<10FAF7E3-0FBE-495B-94C8-FF3722999129> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <6819E108-F768-4913-B2C4-6F30B1433964>,
        <F64D2A42-17FA-4318-80A9-4CDAA389A7CD> ;
    cim:IdentifiedObject.mRID "10FAF7E3-0FBE-495B-94C8-FF3722999129"^^cim:String ;
    cim:IdentifiedObject.name "3133_NG"^^cim:String .

<11B1F7E3-7EF9-494D-B3D4-2503B105D80A> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8>,
        <A9E65F33-715B-4AD7-BC7D-B304DE657762> ;
    cim:IdentifiedObject.mRID "11B1F7E3-7EF9-494D-B3D4-2503B105D80A"^^cim:String ;
    cim:IdentifiedObject.name "6132_B"^^cim:String .

<17495700-897A-4F12-82C6-D996FFD0E985> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <0A64765E-B417-48B8-BBF1-C6C248E8FFD5>,
        <B350F959-F37E-4216-BF59-66DD1860D9BB> ;
    cim:IdentifiedObject.mRID "17495700-897A-4F12-82C6-D996FFD0E985"^^cim:String ;
    cim:IdentifiedObject.name "40351_G"^^cim:String .

<1A6F5A42-AE4E-4290-962E-C36321CC6EA1> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <38057719-BE98-4D18-AFF0-FAC552DC8E3D>,
        <A3FF0277-DDD9-477A-A050-26E234E00DBC> ;
    cim:IdentifiedObject.mRID "1A6F5A42-AE4E-4290-962E-C36321CC6EA1"^^cim:String ;
    cim:IdentifiedObject.name "3433_NG"^^cim:String .

<1B014F62-61FD-45CB-A109-F0B9F29E4795> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <3FE73726-03BA-405B-82C9-D70566350E65>,
        <4CAD5C7E-6A19-45D3-A057-A6FF853BBF23> ;
    cim:IdentifiedObject.mRID "1B014F62-61FD-45CB-A109-F0B9F29E4795"^^cim:String ;
    cim:IdentifiedObject.name "2438_EG"^^cim:String .

<1E7DC40F-4568-4D2C-A65B-B0C8197D46F3> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <53B3E536-0A99-4B2E-A0A2-22D314BF20AB>,
        <61D2D706-8F5A-4809-B237-DA4B7A68E2BF> ;
    cim:IdentifiedObject.mRID "1E7DC40F-4568-4D2C-A65B-B0C8197D46F3"^^cim:String ;
    cim:IdentifiedObject.name "70322_H"^^cim:String .

<20671357-BEDD-4296-A715-F9009DB775DC> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <08CEFC02-8C85-4659-B57B-A08DBBC92703>,
        <3C3D5A19-C912-4395-97AB-60E52D3858E5> ;
    cim:IdentifiedObject.mRID "20671357-BEDD-4296-A715-F9009DB775DC"^^cim:String ;
    cim:IdentifiedObject.name "2630_G"^^cim:String .

<215897CE-966D-4B83-AE23-F7B671FC23E4> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <5D737163-52CD-4DA2-A257-63272CDEA6EA>,
        <94AAB466-798C-40C7-B38D-13D39176FBA3> ;
    cim:IdentifiedObject.mRID "215897CE-966D-4B83-AE23-F7B671FC23E4"^^cim:String ;
    cim:IdentifiedObject.name "41311_H"^^cim:String .

<25F02A96-6F08-4E27-B770-EDFAF411EFD1> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <459D9DEE-3386-4B09-900D-CC01FF4B9FDF>,
        <55AF475C-E75A-4319-B5B9-0F0F08DE18F3> ;
    cim:IdentifiedObject.mRID "25F02A96-6F08-4E27-B770-EDFAF411EFD1"^^cim:String ;
    cim:IdentifiedObject.name "3333_CG"^^cim:String .

<2A68DDE0-40CA-40AA-9CD5-8A12EDA1CCDA> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <3F90DC9A-32BA-42E2-BF60-C7F8F08B3178>,
        <BF67933C-6A8C-48EE-9A29-F9101F855156> ;
    cim:IdentifiedObject.mRID "2A68DDE0-40CA-40AA-9CD5-8A12EDA1CCDA"^^cim:String ;
    cim:IdentifiedObject.name "38352_S"^^cim:String .

<2C881EB8-E27C-4483-BFA7-9368FF06CCED> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <2CAD0861-262E-4E12-A547-1043AE6ABAA2>,
        <A37F0D67-BD20-49A8-A761-511591DA2AA6> ;
    cim:IdentifiedObject.mRID "2C881EB8-E27C-4483-BFA7-9368FF06CCED"^^cim:String ;
    cim:IdentifiedObject.name "7031_C"^^cim:String .

<2D9D9359-7281-4D04-AD48-051671952AF2> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <B84EC5B6-8069-4AC1-97AC-F33302D35E26>,
        <F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03> ;
    cim:IdentifiedObject.mRID "2D9D9359-7281-4D04-AD48-051671952AF2"^^cim:String ;
    cim:IdentifiedObject.name "3836_DG"^^cim:String .

<303E89C3-FC54-493E-AB6E-17F10B057A3A> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <7D09AF92-9F02-4F9B-BEBF-B3EC12257B64>,
        <EB7A2B90-2443-4787-9CE2-67F3B771B80B> ;
    cim:IdentifiedObject.mRID "303E89C3-FC54-493E-AB6E-17F10B057A3A"^^cim:String ;
    cim:IdentifiedObject.name "50321_G"^^cim:String .

<31271B97-2F21-4705-B4D7-5D19EC25D5FF> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <385A4041-8887-4B21-86A0-4CB2EDCC54F0>,
        <BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D> ;
    cim:IdentifiedObject.mRID "31271B97-2F21-4705-B4D7-5D19EC25D5FF"^^cim:String ;
    cim:IdentifiedObject.name "32341_MG"^^cim:String .

<3CA3230F-7C29-4CE9-83AF-D1F8C426D7C0> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <37EF7407-ED4B-4E5F-855B-2651BC5BE2C4>,
        <72672435-75C9-40EA-B430-FF31AA430905> ;
    cim:IdentifiedObject.mRID "3CA3230F-7C29-4CE9-83AF-D1F8C426D7C0"^^cim:String ;
    cim:IdentifiedObject.name "4131_B"^^cim:String .

<3E487DCA-EB53-499E-BFAD-F5561F076DE9> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <51739744-0FFF-4B71-8A7E-4439DE258BAD>,
        <971AA4FC-E07A-4E94-A70D-27A190B3FAA0> ;
    cim:IdentifiedObject.mRID "3E487DCA-EB53-499E-BFAD-F5561F076DE9"^^cim:String ;
    cim:IdentifiedObject.name "40313_W"^^cim:String .

<40DFAB48-42C0-42FE-AA48-3E61D3640B0F> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <5B95A77A-62E5-4489-B39F-1D81F9090DA4>,
        <62B33E25-7121-4C97-87EA-164E9F5927BB> ;
    cim:IdentifiedObject.mRID "40DFAB48-42C0-42FE-AA48-3E61D3640B0F"^^cim:String ;
    cim:IdentifiedObject.name "31351_NG"^^cim:String .

