<427E9936-9835-4C50-8FDF-A969B5AF18B3> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <3821EAC6-0C4D-4022-A160-17B44C57D779>,
        <45943091-FCA9-439F-B45D-DCEEE2261EF3> ;
    cim:IdentifiedObject.mRID "427E9936-9835-4C50-8FDF-A969B5AF18B3"^^cim:String ;
    cim:IdentifiedObject.name "13331_G"^^cim:String .

<4349E076-8DF6-4054-84F7-DC772F274938> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <54F031D3-C00F-4EEA-A295-960AF8E1130C>,
        <734FB716-D6A9-40D5-9B34-C2923EA2FEB1> ;
    cim:IdentifiedObject.mRID "4349E076-8DF6-4054-84F7-DC772F274938"^^cim:String ;
    cim:IdentifiedObject.name "6335_C"^^cim:String .

<45243122-9873-4A5B-B2DC-A6151D3B5F19> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <7876769A-7561-4870-8651-33D534B3AEBB>,
        <AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57> ;
    cim:IdentifiedObject.mRID "45243122-9873-4A5B-B2DC-A6151D3B5F19"^^cim:String ;
    cim:IdentifiedObject.name "62352_W"^^cim:String .

<49723004-67AD-4FB6-9359-868874A02A3C> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <4A54E028-DBD8-47D1-B0A8-16B35EB53C5C>,
        <62A2B60D-3643-4279-824D-667C951143EC> ;
    cim:IdentifiedObject.mRID "49723004-67AD-4FB6-9359-868874A02A3C"^^cim:String ;
    cim:IdentifiedObject.name "39311_NH"^^cim:String .

<4A94A533-5761-422F-86D7-BEFED543F9B4> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <A52987C3-552D-4E0A-95F0-E6676B5D965B>,
        <CD7338C3-C04A-453E-8F31-C361B3CD042B> ;
    cim:IdentifiedObject.mRID "4A94A533-5761-422F-86D7-BEFED543F9B4"^^cim:String ;
    cim:IdentifiedObject.name "65332_H"^^cim:String .

<4BE44D31-4F20-43EB-A654-FC5AF09770CD> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <81711B1C-54C6-4E4D-A385-AB37A3F476D4>,
        <A01E18B0-920E-4485-B5B3-BB02F10C8784> ;
    cim:IdentifiedObject.mRID "4BE44D31-4F20-43EB-A654-FC5AF09770CD"^^cim:String ;
    cim:IdentifiedObject.name "41321_H"^^cim:String .

<51184B61-E0D6-4B1F-B043-DCE4E3E301EE> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <11263EBE-897D-4A72-A00B-B999212F977D>,
        <4642C04F-045F-45E6-9EB0-E8DFA4996B45> ;
    cim:IdentifiedObject.mRID "51184B61-E0D6-4B1F-B043-DCE4E3E301EE"^^cim:String ;
    cim:IdentifiedObject.name "80341_H"^^cim:String .

<536DFB14-5930-4C85-B9C7-D70D98C1D145> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <C3F39408-4381-49A9-98F5-DAA015EEB0A4>,
        <FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9> ;
    cim:IdentifiedObject.mRID "536DFB14-5930-4C85-B9C7-D70D98C1D145"^^cim:String ;
    cim:IdentifiedObject.name "1331_G"^^cim:String .

<5565FFBA-0FED-4072-9883-69E7FBAD2ABA> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <5B0D933A-2B7D-4936-B021-E425E33CEB07>,
        <B72B4AE5-27D5-4DAF-8E76-384E525D13D2> ;
    cim:IdentifiedObject.mRID "5565FFBA-0FED-4072-9883-69E7FBAD2ABA"^^cim:String ;
    cim:IdentifiedObject.name "24385_SH"^^cim:String .

<56B05753-7ADB-4C3E-BE67-CC13A5D9F7E1> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <33BA00F1-B844-477E-A7A1-F3244B74E36C>,
        <F2DB5849-F523-4C84-A0CA-AF78CD61EE8D> ;
    cim:IdentifiedObject.mRID "56B05753-7ADB-4C3E-BE67-CC13A5D9F7E1"^^cim:String ;
    cim:IdentifiedObject.name "2030_E"^^cim:String .

<57F98830-3BA7-4878-A61A-0324DB9ED2F8> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <D4B84CD3-772C-46A0-BD4B-DDA7729FAC14>,
        <FC830350-7B92-4F4E-8604-0E800EA2445B> ;
    cim:IdentifiedObject.mRID "57F98830-3BA7-4878-A61A-0324DB9ED2F8"^^cim:String ;
    cim:IdentifiedObject.name "50322_R"^^cim:String .

<5A802BA7-0BEB-4D74-B413-47874AC294E3> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <76FAD3E7-9574-4686-9E93-1DD889F71121>,
        <D86EF3A1-3198-492B-8E53-C8396D2711F9> ;
    cim:IdentifiedObject.mRID "5A802BA7-0BEB-4D74-B413-47874AC294E3"^^cim:String ;
    cim:IdentifiedObject.name "61321_G"^^cim:String .

<5B27A14D-5B14-4CC3-8B7D-05FCB3CEB320> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <496F76B2-6150-411D-B780-6A061EA66A6C>,
        <EBE48F0D-4058-4C51-A63D-A873810CBE28> ;
    cim:IdentifiedObject.mRID "5B27A14D-5B14-4CC3-8B7D-05FCB3CEB320"^^cim:String ;
    cim:IdentifiedObject.name "3234_DG"^^cim:String .

<5BC1BBED-9AC5-4399-AB72-349C20D774F1> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <53E5FA15-FE97-42FE-895A-1AF87DA30D91>,
        <CA765D6E-1DE2-42B3-93C9-DEE688FDAB77> ;
    cim:IdentifiedObject.mRID "5BC1BBED-9AC5-4399-AB72-349C20D774F1"^^cim:String ;
    cim:IdentifiedObject.name "39336_S"^^cim:String .

<5BF416EF-AD0C-46C6-9BCC-867E5FBF94A3> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <5886867D-CFBC-4D2A-B907-822740074F4F>,
        <82919C7E-BA96-48DD-BCC7-CEE3E9670130> ;
    cim:IdentifiedObject.mRID "5BF416EF-AD0C-46C6-9BCC-867E5FBF94A3"^^cim:String ;
    cim:IdentifiedObject.name "5031_G"^^cim:String .

<5DF97C28-7A89-4E63-8285-D82E2F00F3A8> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA>,
        <8CD36F81-7FF0-4A69-8ABB-42E95348A2FF> ;
    cim:IdentifiedObject.mRID "5DF97C28-7A89-4E63-8285-D82E2F00F3A8"^^cim:String ;
    cim:IdentifiedObject.name "13311_H"^^cim:String .

<5FE4CD3C-EF60-4A87-BDFD-6AA9F7D2FBB9> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <613C71D5-1036-4707-A4AC-C50CFB6CAED2>,
        <76CAE711-044B-4730-AE45-8C450CE32A39> ;
    cim:IdentifiedObject.mRID "5FE4CD3C-EF60-4A87-BDFD-6AA9F7D2FBB9"^^cim:String ;
    cim:IdentifiedObject.name "65333_S"^^cim:String .

<612A4778-4AAD-4513-8E15-5CBB3160EC2E> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA>,
        <AEF039CF-D0F6-4CEB-8AC2-07F8DD5B2509> ;
    cim:IdentifiedObject.mRID "612A4778-4AAD-4513-8E15-5CBB3160EC2E"^^cim:String ;
    cim:IdentifiedObject.name "3631_NB"^^cim:String .

<61565296-6207-4928-AA60-FF50036F5B7B> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <5FD3C210-27FC-4D8B-AF09-59967E89F174>,
        <7F177180-C592-424B-9F3D-38E17E6D4088> ;
    cim:IdentifiedObject.mRID "61565296-6207-4928-AA60-FF50036F5B7B"^^cim:String ;
    cim:IdentifiedObject.name "40391_H"^^cim:String .

<61E867A0-B576-4D8B-AAEC-5F7642FEAB11> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <5C2E61F3-825A-4385-9127-7F8C06091160>,
        <A5F19458-E954-454B-81F0-083E69BF0F3F> ;
    cim:IdentifiedObject.mRID "61E867A0-B576-4D8B-AAEC-5F7642FEAB11"^^cim:String ;
    cim:IdentifiedObject.name "61323_S"^^cim:String .

<635D2816-441A-4738-943E-FA9C01B73A62> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <2F774170-7360-4EE9-BC37-B8574680A191>,
        <C76FCE51-54B0-4D6C-96F9-3E4339DF7F82> ;
    cim:IdentifiedObject.mRID "635D2816-441A-4738-943E-FA9C01B73A62"^^cim:String ;
    cim:IdentifiedObject.name "10341_G"^^cim:String .

<63C3737A-482A-4BE5-ABB5-C8269CCAB3DB> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <60DDCBE0-2449-42F5-AD61-DBBFD85E8D0A>,
        <80E224C3-2019-43F4-9B25-0864A4832E1F> ;
    cim:IdentifiedObject.mRID "63C3737A-482A-4BE5-ABB5-C8269CCAB3DB"^^cim:String ;
    cim:IdentifiedObject.name "3531_CE"^^cim:String .

<648165DB-9B98-46D6-A978-E3531D22733A> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <244325F4-80A1-47EB-BBB1-058289DC8DB2>,
        <3C5CD188-02BA-41C6-B831-F80F0F04E5E2> ;
    cim:IdentifiedObject.mRID "648165DB-9B98-46D6-A978-E3531D22733A"^^cim:String ;
    cim:IdentifiedObject.name "42322_W"^^cim:String .

<6553A48A-6819-49CE-BADE-9DFE49B34C27> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8>,
        <4888686C-D952-43B6-ABB8-973F4379A609> ;
    cim:IdentifiedObject.mRID "6553A48A-6819-49CE-BADE-9DFE49B34C27"^^cim:String ;
    cim:IdentifiedObject.name "11311_G"^^cim:String .

<657A88D9-A126-4504-9322-C31E7BAE7272> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D>,
        <AA52B719-6529-4A35-BAC1-D00FCD6D8047> ;
    cim:IdentifiedObject.mRID "657A88D9-A126-4504-9322-C31E7BAE7272"^^cim:String ;
    cim:IdentifiedObject.name "32342_NG"^^cim:String .

<668AB73F-593C-4C88-AFDB-062AD302DB16> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6>,
        <C573156A-1918-468C-A51E-83C371E91041> ;
    cim:IdentifiedObject.mRID "668AB73F-593C-4C88-AFDB-062AD302DB16"^^cim:String ;
    cim:IdentifiedObject.name "10321_G"^^cim:String .

<6713FB6D-21DF-421B-9366-039BE7A2E7F7> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24>,
        <ECF1C588-F78D-4044-9E0C-7A55EF412038> ;
    cim:IdentifiedObject.mRID "6713FB6D-21DF-421B-9366-039BE7A2E7F7"^^cim:String ;
    cim:IdentifiedObject.name "6235_G"^^cim:String .

<6831F28C-D705-4691-AB76-94D838272A27> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C>,
        <FFD36926-BC64-41A1-9837-51C71ACA5551> ;
    cim:IdentifiedObject.mRID "6831F28C-D705-4691-AB76-94D838272A27"^^cim:String ;
    cim:IdentifiedObject.name "63351_G"^^cim:String .

<6A5C5771-A861-4560-AED3-F010658074A4> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7>,
        <EF45FDD6-8400-42E2-9CA6-FBBFA0837C19> ;
    cim:IdentifiedObject.mRID "6A5C5771-A861-4560-AED3-F010658074A4"^^cim:String ;
    cim:IdentifiedObject.name "35311_NE"^^cim:String .

<6AED9992-4DDB-422F-8EBC-05C2E41615BD> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <14C58E52-02B8-4333-9690-826F603207FF>,
        <9B69B19F-96EC-4834-A7D7-B6B22F8F4809> ;
    cim:IdentifiedObject.mRID "6AED9992-4DDB-422F-8EBC-05C2E41615BD"^^cim:String ;
    cim:IdentifiedObject.name "2634_C"^^cim:String .

<70850C30-3759-498F-99FA-BA9A35082FF7> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <3B1BD1B3-F11B-4211-8E54-A51F3DE750C0>,
        <78B004B5-5E4D-484E-A971-22A06EBC062C> ;
    cim:IdentifiedObject.mRID "70850C30-3759-498F-99FA-BA9A35082FF7"^^cim:String ;
    cim:IdentifiedObject.name "21302_H"^^cim:String .

<716E8B08-DFD5-49EC-8B0C-844C4AE96E8E> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <6C009001-56F0-477C-8699-D9E268BFF37D>,
        <F5C78A9C-F467-4C86-9DC3-39A45907063C> ;
    cim:IdentifiedObject.mRID "716E8B08-DFD5-49EC-8B0C-844C4AE96E8E"^^cim:String ;
    cim:IdentifiedObject.name "65334_W"^^cim:String .

<740A1A5D-CDC5-4104-817E-CFF3339F986D> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <72F4FBFE-7070-449E-B326-6C0226C543AF>,
        <C756FB53-5163-4556-B447-119A6596C917> ;
    cim:IdentifiedObject.mRID "740A1A5D-CDC5-4104-817E-CFF3339F986D"^^cim:String ;
    cim:IdentifiedObject.name "22331_EG"^^cim:String .

<74830889-2828-49BE-B5A1-E332CC086AB3> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <212A6718-D47B-4C77-ABAA-8E6BA6C96C32>,
        <886C07C4-529D-41A6-91CE-5C674EEA32EF> ;
    cim:IdentifiedObject.mRID "74830889-2828-49BE-B5A1-E332CC086AB3"^^cim:String ;
    cim:IdentifiedObject.name "4231_C"^^cim:String .

<76D5894F-CAC5-4B4B-8784-836EFC76C950> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <6CD417D2-8B28-4898-B04C-6AF89856874B>,
        <EA52A544-15C5-41B1-8A92-AC702C9D2DC7> ;
    cim:IdentifiedObject.mRID "76D5894F-CAC5-4B4B-8784-836EFC76C950"^^cim:String ;
    cim:IdentifiedObject.name "50311_H"^^cim:String .

<7C8C732E-9070-4B66-B999-7E8A64BB447A> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <068D96BA-513B-416C-B99A-62241941FFAA>,
        <1606AE11-1675-4527-86C1-8DC85CA62001> ;
    cim:IdentifiedObject.mRID "7C8C732E-9070-4B66-B999-7E8A64BB447A"^^cim:String ;
    cim:IdentifiedObject.name "63352_H"^^cim:String .

<7CEB8089-1CFE-4E60-8A02-A8C7812B3941> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <97FA6701-074B-48DD-8D7C-4FD43FDD0179>,
        <E9A32E7F-698E-42E2-B646-7E21299435D4> ;
    cim:IdentifiedObject.mRID "7CEB8089-1CFE-4E60-8A02-A8C7812B3941"^^cim:String ;
    cim:IdentifiedObject.name "3135_MG"^^cim:String .

<7E3C6EA4-9C8D-43CD-9B48-D58F34FD7FA9> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <391843CD-6BC8-401F-BF97-E41664775CA3>,
        <9DA99F4C-8013-41E5-B024-0749E7C20ECE> ;
    cim:IdentifiedObject.mRID "7E3C6EA4-9C8D-43CD-9B48-D58F34FD7FA9"^^cim:String ;
    cim:IdentifiedObject.name "1333_C"^^cim:String .

<7F78EC39-2281-4AE9-92CD-12AD0F9E0C5B> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <546E2E62-0769-4FF7-B1D4-C5D86959849D>,
        <C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176> ;
    cim:IdentifiedObject.mRID "7F78EC39-2281-4AE9-92CD-12AD0F9E0C5B"^^cim:String ;
    cim:IdentifiedObject.name "14312_S"^^cim:String .

<8133AFC6-7830-4B69-B67F-96EB6259D90F> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <6B865782-07AA-4F0A-9FE8-CD4C26A7420D>,
        <BE247DEB-A995-47EE-BB13-1163BC56663F> ;
    cim:IdentifiedObject.mRID "8133AFC6-7830-4B69-B67F-96EB6259D90F"^^cim:String ;
    cim:IdentifiedObject.name "20301_G"^^cim:String .

<84CD1DC5-6B0D-4EB0-8A2F-001760A4935A> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <33FCC28E-F779-4FED-A9CE-0A1169428AF7>,
        <CA6E07FB-9592-475B-AD6A-1B20DBD7A762> ;
    cim:IdentifiedObject.mRID "84CD1DC5-6B0D-4EB0-8A2F-001760A4935A"^^cim:String ;
    cim:IdentifiedObject.name "14311_N"^^cim:String .

<86F48ABB-6CC4-4D64-A90C-DB142D054018> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <0EB64DD7-6626-421D-B974-E6493F9A9E54>,
        <654996FD-0509-4C97-B9D5-91EBAB251F3D> ;
    cim:IdentifiedObject.mRID "86F48ABB-6CC4-4D64-A90C-DB142D054018"^^cim:String ;
    cim:IdentifiedObject.name "22332_TG"^^cim:String .

<8784E055-E7B7-478F-9F28-2E5948B48EAF> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <327585DE-B667-4B29-9CF5-4A348F58E0E2>,
        <9DB608B3-BF26-478A-86A9-F08B8A151221> ;
    cim:IdentifiedObject.mRID "8784E055-E7B7-478F-9F28-2E5948B48EAF"^^cim:String ;
    cim:IdentifiedObject.name "41323_W"^^cim:String .

<89EFBAD5-BE4D-4F59-8DA8-60BD12CE4D81> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <0EA69147-12CE-4E54-BBE2-24607F83A7AF>,
        <14B9F798-20C1-48C6-8DD7-1C95DE131926> ;
    cim:IdentifiedObject.mRID "89EFBAD5-BE4D-4F59-8DA8-60BD12CE4D81"^^cim:String ;
    cim:IdentifiedObject.name "7032_C"^^cim:String .

<8AE7915B-DE85-45D6-AED3-DC7CEA0851BE> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <0E9B4961-0A71-489D-AE6C-140160D3451A>,
        <3FB0BABB-5AB9-4E19-837B-0844A88F9998> ;
    cim:IdentifiedObject.mRID "8AE7915B-DE85-45D6-AED3-DC7CEA0851BE"^^cim:String ;
    cim:IdentifiedObject.name "8034_G"^^cim:String .

<8D67AE06-0E3E-4915-88C8-953D9E14FB12> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <0AABC028-BCD0-4C0A-B82E-A91287C27FE6>,
        <18F15E4B-D1C8-422C-925B-2EAD878DA72E> ;
    cim:IdentifiedObject.mRID "8D67AE06-0E3E-4915-88C8-953D9E14FB12"^^cim:String ;
    cim:IdentifiedObject.name "39335_NW"^^cim:String .

<909DEC1D-3834-4E3A-BDD3-52A5C08BBF07> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <27F52DC3-A9F5-42AD-8E14-15002F7EC7F4>,
        <CA7B373C-DEC9-4EB5-A290-05803C49EBD8> ;
    cim:IdentifiedObject.mRID "909DEC1D-3834-4E3A-BDD3-52A5C08BBF07"^^cim:String ;
    cim:IdentifiedObject.name "2638_H"^^cim:String .

<917DF767-149A-4304-A3DD-96C72815BF7B> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <5614EFC7-C0C4-42A0-8417-082D54AE8080>,
        <F3CE7130-514E-437D-A0D8-53E022F72381> ;
    cim:IdentifiedObject.mRID "917DF767-149A-4304-A3DD-96C72815BF7B"^^cim:String ;
    cim:IdentifiedObject.name "1032_C"^^cim:String .

<92B66DD4-9A53-40B4-932B-318B50DB191B> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <63639BB6-86A1-45C5-B79C-D3E4699DA5E9>,
        <A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B> ;
    cim:IdentifiedObject.mRID "92B66DD4-9A53-40B4-932B-318B50DB191B"^^cim:String ;
    cim:IdentifiedObject.name "70314_W"^^cim:String .

<92FD89E7-34F1-4512-A894-0B0FE1FD6422> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <BCCA80EA-95DF-4EBF-ACFD-7960751471CE>,
        <FF97A84E-4567-43A0-996B-924D0BA60595> ;
    cim:IdentifiedObject.mRID "92FD89E7-34F1-4512-A894-0B0FE1FD6422"^^cim:String ;
    cim:IdentifiedObject.name "3731_NH"^^cim:String .

<981C7B41-229B-45AE-A50B-503EF567CFEE> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <026AE118-4191-40C7-B2C0-159E8B9D7E0D>,
        <6B87F709-E860-4C3D-AAA5-34E77B2B3292> ;
    cim:IdentifiedObject.mRID "981C7B41-229B-45AE-A50B-503EF567CFEE"^^cim:String ;
    cim:IdentifiedObject.name "4031_G"^^cim:String .

<98F6DE93-8280-40B5-81C9-1FE2532222BA> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <A65C2907-A920-495F-9600-5D4F26594554>,
        <BE0F229F-84EB-4D5B-99E3-7F015AF26490> ;
    cim:IdentifiedObject.mRID "98F6DE93-8280-40B5-81C9-1FE2532222BA"^^cim:String ;
    cim:IdentifiedObject.name "41322_N"^^cim:String .

<9CD48494-4CBD-4736-A564-84954FC2E372> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <F67EC7E4-CB9D-4557-8431-976C3553D9E1>,
        <FD14F751-F5C6-4FB3-AA9C-8B84D550C794> ;
    cim:IdentifiedObject.mRID "9CD48494-4CBD-4736-A564-84954FC2E372"^^cim:String ;
    cim:IdentifiedObject.name "24384_SG"^^cim:String .

<A18F5036-4F18-4B91-A9F6-0584A2A059EC> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <D02B57F8-9BBC-4849-BD04-0DBAECD9BB54>,
        <E731A704-DC6F-4666-8928-9D8A1BA7B28D> ;
    cim:IdentifiedObject.mRID "A18F5036-4F18-4B91-A9F6-0584A2A059EC"^^cim:String ;
    cim:IdentifiedObject.name "2637_H"^^cim:String .

<A745D2BC-6B84-4B33-8B3F-586BF45DBA33> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <0D44303F-54EA-4C65-BD99-210DD2ED61DD>,
        <5D703367-0ED7-45BC-A147-8516E734CA59> ;
    cim:IdentifiedObject.mRID "A745D2BC-6B84-4B33-8B3F-586BF45DBA33"^^cim:String ;
    cim:IdentifiedObject.name "33331_NG"^^cim:String .

<ACE526F3-938D-473A-90DC-676A0D87CA33> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <30AE2E8F-55C8-46AA-9882-F11DD0B86A9B>,
        <41B6286D-1894-403E-9410-3B12F570F63F> ;
    cim:IdentifiedObject.mRID "ACE526F3-938D-473A-90DC-676A0D87CA33"^^cim:String ;
    cim:IdentifiedObject.name "39333_NG"^^cim:String .

<ADFC3E87-644F-47FA-832A-3FCA4B5C0915> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <880B4E29-4B78-44B3-8015-218B66CE534E>,
        <E2B3C11D-5932-4EB5-9A51-B5C872626A3C> ;
    cim:IdentifiedObject.mRID "ADFC3E87-644F-47FA-832A-3FCA4B5C0915"^^cim:String ;
    cim:IdentifiedObject.name "70311_G"^^cim:String .

<B250BFCE-7772-449C-A3AD-2E65FBC85AB9> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <B1563658-6475-4CA1-B457-A072DAF367E6>,
        <EA5E1129-182E-493B-B081-A324C818F1E6> ;
    cim:IdentifiedObject.mRID "B250BFCE-7772-449C-A3AD-2E65FBC85AB9"^^cim:String ;
    cim:IdentifiedObject.name "40352_H"^^cim:String .

<B469760B-B225-4D98-B671-21801B687D40> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1>,
        <8AA71FBD-34EA-4823-939F-911EB26A845A> ;
    cim:IdentifiedObject.mRID "B469760B-B225-4D98-B671-21801B687D40"^^cim:String ;
    cim:IdentifiedObject.name "4132_G"^^cim:String .

<B7974970-C79E-40D2-91AF-BD0868868A89> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <73A4EF60-F010-4669-BFD3-81098F12D391>,
        <7CC5A450-CE65-4A62-A08B-89DC77DA1265> ;
    cim:IdentifiedObject.mRID "B7974970-C79E-40D2-91AF-BD0868868A89"^^cim:String ;
    cim:IdentifiedObject.name "35312_NH"^^cim:String .

<BD5814D5-B5F7-44BA-BEC4-AD318A897758> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <BC78B15D-F813-4D58-AD35-C7F9E80AC7CC>,
        <F5999094-28E8-4602-AA9B-72496183E016> ;
    cim:IdentifiedObject.mRID "BD5814D5-B5F7-44BA-BEC4-AD318A897758"^^cim:String ;
    cim:IdentifiedObject.name "21303_S"^^cim:String .

<BDA41EF2-F2AF-412F-A28F-62430E5F5C0E> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <2EDD59B9-CE45-45F0-AD4E-5150DA3D6978>,
        <9117D71B-E5A6-4F39-9CD4-D077DFB64982> ;
    cim:IdentifiedObject.mRID "BDA41EF2-F2AF-412F-A28F-62430E5F5C0E"^^cim:String ;
    cim:IdentifiedObject.name "1431_G"^^cim:String .

<CA4A9979-5D56-49BE-A65E-7E866D5D2710> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <ABC850CB-24B9-44E9-B1EE-06A403325C48>,
        <DBD66490-09D4-45E6-9C55-D4A38665CF80> ;
    cim:IdentifiedObject.mRID "CA4A9979-5D56-49BE-A65E-7E866D5D2710"^^cim:String ;
    cim:IdentifiedObject.name "50323_S"^^cim:String .

<CBDF0549-256D-4200-8BA2-48365441492A> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <85EC49FD-A01F-438D-B6FE-0B7E75C43A3C>,
        <A990C211-1D34-447E-9215-92D762B131C1> ;
    cim:IdentifiedObject.mRID "CBDF0549-256D-4200-8BA2-48365441492A"^^cim:String ;
    cim:IdentifiedObject.name "39334_NH"^^cim:String .

<CD646628-BA03-440E-B2CF-E75733CE2FC1> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <C918B97B-89E8-4F46-AC0B-F2FFECFB8C78>,
        <FA57262B-3171-43E2-93CE-CD8282E35220> ;
    cim:IdentifiedObject.mRID "CD646628-BA03-440E-B2CF-E75733CE2FC1"^^cim:String ;
    cim:IdentifiedObject.name "6433_C"^^cim:String .

<D10AC1C2-FC08-4518-B581-C3E4EF470B49> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <97F99C0E-3D2A-4FB8-AAA1-298EEA141D27>,
        <E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF> ;
    cim:IdentifiedObject.mRID "D10AC1C2-FC08-4518-B581-C3E4EF470B49"^^cim:String ;
    cim:IdentifiedObject.name "42311_G"^^cim:String .

<D31FB611-08C8-410F-9CD2-C2B6FB326F08> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <149E45D0-7049-44B0-AE63-DCCC0B625DFB>,
        <39FF19E1-6942-410A-9E11-06C7CCC265CF> ;
    cim:IdentifiedObject.mRID "D31FB611-08C8-410F-9CD2-C2B6FB326F08"^^cim:String ;
    cim:IdentifiedObject.name "4232_G"^^cim:String .

<D399AA24-A19B-4453-BE14-E8EAD589AB38> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <23AD0A24-5C0A-4A7B-9CA2-072BCB13B940>,
        <CECF7877-0FED-4080-84E7-A795FF1D71D4> ;
    cim:IdentifiedObject.mRID "D399AA24-A19B-4453-BE14-E8EAD589AB38"^^cim:String ;
    cim:IdentifiedObject.name "40353_W"^^cim:String .

<D75E719D-FCA4-4C31-B755-3CA599ECE316> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <4FC46C2F-A65E-4757-878E-A3245AFAE24D>,
        <7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC> ;
    cim:IdentifiedObject.mRID "D75E719D-FCA4-4C31-B755-3CA599ECE316"^^cim:String ;
    cim:IdentifiedObject.name "62311_G"^^cim:String .

<DA1DE9EF-3F75-40B6-AD8D-AA77A6EDA7F4> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <320B24C9-2B90-48DB-B426-C2557EEA2524>,
        <5007050B-8341-470F-9765-E938FB8EA2EA> ;
    cim:IdentifiedObject.mRID "DA1DE9EF-3F75-40B6-AD8D-AA77A6EDA7F4"^^cim:String ;
    cim:IdentifiedObject.name "1131_C"^^cim:String .

<DB490B96-1FA5-4061-9895-7AC40DA771EF> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80>,
        <8999A5B3-06E8-4A12-A82D-C355E947964D> ;
    cim:IdentifiedObject.mRID "DB490B96-1FA5-4061-9895-7AC40DA771EF"^^cim:String ;
    cim:IdentifiedObject.name "1034_C"^^cim:String .

<DFDC4CFE-5817-491B-AD97-FE8A513275B4> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <D34E3675-88C5-487E-B037-FE7D29A82B79>,
        <DF470A7D-171D-4D94-A016-DDC24F0B244D> ;
    cim:IdentifiedObject.mRID "DFDC4CFE-5817-491B-AD97-FE8A513275B4"^^cim:String ;
    cim:IdentifiedObject.name "1232_C"^^cim:String .

<E2EF96DE-4919-4A00-86A1-773118B6D19E> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <83401274-FA69-4AA5-8DFE-D0158523FBBA>,
        <91A9A29E-5718-42E0-B255-B3C9A129EB3D> ;
    cim:IdentifiedObject.mRID "E2EF96DE-4919-4A00-86A1-773118B6D19E"^^cim:String ;
    cim:IdentifiedObject.name "4039_G"^^cim:String .

<E5D22DD8-4023-4076-8A9F-FF483B74BDA9> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <877AEF12-A69B-457C-B263-E7EFB9EF20B0>,
        <87EE6EC5-3035-4C3B-94C0-3397FC76925D> ;
    cim:IdentifiedObject.mRID "E5D22DD8-4023-4076-8A9F-FF483B74BDA9"^^cim:String ;
    cim:IdentifiedObject.name "24387_WG"^^cim:String .

<E62AB49F-6BAC-4ED6-BA13-AC8C3734DBAC> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <88C580A5-93CA-4AFC-8C88-7DDEC1FF768C>,
        <DE9EB1EE-97BF-4380-AC46-EBD299767CC8> ;
    cim:IdentifiedObject.mRID "E62AB49F-6BAC-4ED6-BA13-AC8C3734DBAC"^^cim:String ;
    cim:IdentifiedObject.name "2233_DG"^^cim:String .

<E6B60A80-B36E-4494-A37E-EA1D4D13DF31> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <E36178F8-FEF4-41AD-99B0-9E381FCB8E22>,
        <F0B17A75-7D58-4768-96B6-AEB8E7CC47F2> ;
    cim:IdentifiedObject.mRID "E6B60A80-B36E-4494-A37E-EA1D4D13DF31"^^cim:String ;
    cim:IdentifiedObject.name "12321_H"^^cim:String .

<E70640BB-6D30-4989-9E11-A32C84C43090> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <2840486E-B531-48F8-8826-C64811A89917>,
        <5E0400E1-F452-4276-B55C-A699E4C09149> ;
    cim:IdentifiedObject.mRID "E70640BB-6D30-4989-9E11-A32C84C43090"^^cim:String ;
    cim:IdentifiedObject.name "2130_E"^^cim:String .

<ED21636E-AC67-4F88-88CB-234CC10D5685> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11>,
        <90786E82-F2BF-4842-A766-FBF10BD19FC2> ;
    cim:IdentifiedObject.mRID "ED21636E-AC67-4F88-88CB-234CC10D5685"^^cim:String ;
    cim:IdentifiedObject.name "3831_NN"^^cim:String .

<ED251A3A-034C-4276-A7E5-0996C305E1F0> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <00430655-6CD2-4AF7-A842-9B1CDFECE3C3>,
        <DC80D0E3-EB05-426F-A353-FA5AD457C805> ;
    cim:IdentifiedObject.mRID "ED251A3A-034C-4276-A7E5-0996C305E1F0"^^cim:String ;
    cim:IdentifiedObject.name "36311_NG"^^cim:String .

<EEF79821-62E9-47C1-B8F1-26E93E9D6445> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <00DA1D5D-625B-4A4A-9497-F2DF1B0C9965>,
        <7ED05B33-FE15-4F5C-A88F-462B1EBD9874> ;
    cim:IdentifiedObject.mRID "EEF79821-62E9-47C1-B8F1-26E93E9D6445"^^cim:String ;
    cim:IdentifiedObject.name "24383_S"^^cim:String .

<FA77F287-2130-438B-9FDE-8A0710C92251> a emt:RotatingMachinePlant ;
    emt:GeneratingPlant.Equipments <3687AC81-4582-42B2-8613-3542568A36BE>,
        <495B2107-223F-4403-A758-6B290F29C498> ;
    cim:IdentifiedObject.mRID "FA77F287-2130-438B-9FDE-8A0710C92251"^^cim:String ;
    cim:IdentifiedObject.name "70323_S"^^cim:String .

<15D73116-4CD3-400E-9FD4-AC3A07BC0394> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "15D73116-4CD3-400E-9FD4-AC3A07BC0394"^^cim:String ;
    cim:IdentifiedObject.name "Normal"^^cim:String ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "true"^^cim:Boolean .

<BDC82D5C-22D9-43D9-8DD1-6D107D6C01D0> a cim:OperationalLimitType ;
    cim:IdentifiedObject.mRID "BDC82D5C-22D9-43D9-8DD1-6D107D6C01D0"^^cim:String ;
    cim:IdentifiedObject.name "ShortTerm"^^cim:String ;
    cim:OperationalLimitType.acceptableDuration "14400.0"^^cim:Seconds ;
    cim:OperationalLimitType.direction cim:OperationalLimitDirectionKind.absoluteValue ;
    cim:OperationalLimitType.isInfiniteDuration "false"^^cim:Boolean .

<001BE391-4B62-4A60-A90F-BF1BFAE13790> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8C8E9412-C7C5-42FF-BF64-6E903758F591> ;
    cim:IdentifiedObject.mRID "001BE391-4B62-4A60-A90F-BF1BFAE13790"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_End_1"^^cim:String .

<00338223-FB92-46DE-A9F4-44ECDE71A053> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2989A4AF-8EDB-4803-94B7-92C4EDE93B72> ;
    cim:IdentifiedObject.mRID "00338223-FB92-46DE-A9F4-44ECDE71A053"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_End_2"^^cim:String .

<006D99F6-F7B6-4A44-8BFB-614B9D8F40DD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <137C734F-B2C9-4CE9-B23C-F45767174875> ;
    cim:IdentifiedObject.mRID "006D99F6-F7B6-4A44-8BFB-614B9D8F40DD"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_End_2"^^cim:String .

<01B66CE2-07ED-47AA-A2A6-755F4D1CD7D2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <4EF82C1A-46A9-4D81-B3EA-FA9850E6A988> ;
    cim:IdentifiedObject.mRID "01B66CE2-07ED-47AA-A2A6-755F4D1CD7D2"^^cim:String ;
    cim:IdentifiedObject.name "1001_1201_1"^^cim:String .

<01C41DA2-16EC-40AB-ABB9-8ED39B245615> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3> ;
    cim:IdentifiedObject.mRID "01C41DA2-16EC-40AB-ABB9-8ED39B245615"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_End_2"^^cim:String .

<0214B3E5-F683-44D4-B7E6-E4C44CB05C7A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <15704A47-F5FD-47E2-8C8F-AE6FED91A854> ;
    cim:IdentifiedObject.mRID "0214B3E5-F683-44D4-B7E6-E4C44CB05C7A"^^cim:String ;
    cim:IdentifiedObject.name "1101_1401_2"^^cim:String .

<022FDE6C-DFCC-420E-BBE7-082842270D93> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9D5A31F3-5936-4C7C-AD99-AFABBCD70ED3> ;
    cim:IdentifiedObject.mRID "022FDE6C-DFCC-420E-BBE7-082842270D93"^^cim:String ;
    cim:IdentifiedObject.name "3205_3914_1"^^cim:String .

<0249CA1F-7363-4680-B77F-852475F681E8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1C7170B3-4880-46DB-BD1F-177EF9E4DAF9> ;
    cim:IdentifiedObject.mRID "0249CA1F-7363-4680-B77F-852475F681E8"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_End_2"^^cim:String .

<0259E32A-062D-4546-98CB-32F41DA173CA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D5DF9CD9-5E98-4038-A8DF-C40EC9851245> ;
    cim:IdentifiedObject.mRID "0259E32A-062D-4546-98CB-32F41DA173CA"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_End_2"^^cim:String .

<02674A17-EB96-4BED-B50B-3DEEA7C5E2A5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1F790CD9-EBF2-4519-9DC0-6E3152B61A4C> ;
    cim:IdentifiedObject.mRID "02674A17-EB96-4BED-B50B-3DEEA7C5E2A5"^^cim:String ;
    cim:IdentifiedObject.name "2604_6404_1"^^cim:String .

<02AE4468-C8D4-46A7-9EF2-07EFACFEB4EF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <376002F6-B2A8-4079-8A11-31791B1EDD8B> ;
    cim:IdentifiedObject.mRID "02AE4468-C8D4-46A7-9EF2-07EFACFEB4EF"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_End_2"^^cim:String .

<02D6651E-67E1-4F38-BEF6-1F5D3FEE4656> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD> ;
    cim:IdentifiedObject.mRID "02D6651E-67E1-4F38-BEF6-1F5D3FEE4656"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_End_2"^^cim:String .

<038C5732-29CA-4B3A-B9CC-12036EE95C5F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2AEDAC14-89A4-4D0B-85B7-DF971A24B438> ;
    cim:IdentifiedObject.mRID "038C5732-29CA-4B3A-B9CC-12036EE95C5F"^^cim:String ;
    cim:IdentifiedObject.name "2408_2411_1"^^cim:String .

<03B1386E-FD3E-4ECC-A694-0C5DD7BFD38D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <620B347F-334A-44AD-9042-6DBCDD7B8C49> ;
    cim:IdentifiedObject.mRID "03B1386E-FD3E-4ECC-A694-0C5DD7BFD38D"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_End_2"^^cim:String .

<03E4DE3D-B130-47B9-859F-965E57389BE7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F4663B25-6082-42DD-9806-4927776D550A> ;
    cim:IdentifiedObject.mRID "03E4DE3D-B130-47B9-859F-965E57389BE7"^^cim:String ;
    cim:IdentifiedObject.name "3201_3202_1"^^cim:String .

<041DE699-2764-4257-97D4-309DD77E96AF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F10B6DCC-C96B-49DB-9229-E20D4B9C8A58> ;
    cim:IdentifiedObject.mRID "041DE699-2764-4257-97D4-309DD77E96AF"^^cim:String ;
    cim:IdentifiedObject.name "3104_3105_1"^^cim:String .

<04A6F146-4E06-4D1B-BF56-B4A80D888989> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <5B8BA0E0-8238-47CD-9BDD-1ABD29B1F781> ;
    cim:IdentifiedObject.mRID "04A6F146-4E06-4D1B-BF56-B4A80D888989"^^cim:String ;
    cim:IdentifiedObject.name "6504_7002_1"^^cim:String .

<04C67A18-BA17-4440-87C6-4C69CD5862AA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <21A5ABF3-0B13-4A50-ABF5-41CE669B2447> ;
    cim:IdentifiedObject.mRID "04C67A18-BA17-4440-87C6-4C69CD5862AA"^^cim:String ;
    cim:IdentifiedObject.name "2901_2902_1"^^cim:String .

<04DBBF9E-A3FD-48A9-A595-0FB4284CDE71> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2884CE7E-812C-4B5C-B89E-F96E547B424D> ;
    cim:IdentifiedObject.mRID "04DBBF9E-A3FD-48A9-A595-0FB4284CDE71"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_End_2"^^cim:String .

<05482991-4F7A-45CD-B8F6-A4DEB6A8D2BC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <93814F63-0A15-4573-8122-71BE92FB87DC> ;
    cim:IdentifiedObject.mRID "05482991-4F7A-45CD-B8F6-A4DEB6A8D2BC"^^cim:String ;
    cim:IdentifiedObject.name "4101_4102_1"^^cim:String .

<05C0118D-DA22-4694-88A3-5C4A8C7A4FBA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <93A29C82-33DC-4732-BFF2-DD8A04E1A560> ;
    cim:IdentifiedObject.mRID "05C0118D-DA22-4694-88A3-5C4A8C7A4FBA"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_End_1"^^cim:String .

<06211FCC-532A-4AA6-A612-568458B5D3EB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <ED0A2E78-9455-4A5A-8FE8-BECA7788655C> ;
    cim:IdentifiedObject.mRID "06211FCC-532A-4AA6-A612-568458B5D3EB"^^cim:String ;
    cim:IdentifiedObject.name "6103_6501_2"^^cim:String .

<06DD46CD-FE7D-4AF1-8B5A-202B3D5BA994> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9358EEAF-E724-471B-8065-FEDC750260BA> ;
    cim:IdentifiedObject.mRID "06DD46CD-FE7D-4AF1-8B5A-202B3D5BA994"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_End_2"^^cim:String .

<070DCD73-89B1-45D5-89D1-8CE6BA442774> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <28166F91-F587-4929-A72C-917E3B933C22> ;
    cim:IdentifiedObject.mRID "070DCD73-89B1-45D5-89D1-8CE6BA442774"^^cim:String ;
    cim:IdentifiedObject.name "3404_3804_1"^^cim:String .

<072E92BD-E3A2-424A-A802-A293C7915ADF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C11C4645-3891-4376-9C55-E5F5CA8C3F70> ;
    cim:IdentifiedObject.mRID "072E92BD-E3A2-424A-A802-A293C7915ADF"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_End_2"^^cim:String .

<07612CEE-291F-466F-8659-B95AA0789030> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1D63010C-AA47-4538-A563-FB8EDF3EE5FE> ;
    cim:IdentifiedObject.mRID "07612CEE-291F-466F-8659-B95AA0789030"^^cim:String ;
    cim:IdentifiedObject.name "2610_2617_1"^^cim:String .

<080A45A2-C607-488E-8EBC-34494286918F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <851853EC-263B-4552-BE80-36AEA04CA51A> ;
    cim:IdentifiedObject.mRID "080A45A2-C607-488E-8EBC-34494286918F"^^cim:String ;
    cim:IdentifiedObject.name "3908_3920_1"^^cim:String .

<0821EE5C-5700-45F5-834C-D370EC3F3995> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D0B3D5E1-FD77-4AA2-B309-95D5C906CF34> ;
    cim:IdentifiedObject.mRID "0821EE5C-5700-45F5-834C-D370EC3F3995"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_End_2"^^cim:String .

<083B7201-1AA3-4A9E-B72A-60690CC88590> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <06F6DFA2-200C-4015-86BC-21DCB78E4929> ;
    cim:IdentifiedObject.mRID "083B7201-1AA3-4A9E-B72A-60690CC88590"^^cim:String ;
    cim:IdentifiedObject.name "6303_6305_2"^^cim:String .

<0840DBCC-A476-4637-B0BB-5D8239E928CD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E0B41D49-763F-4275-AD69-0D58E62AEC15> ;
    cim:IdentifiedObject.mRID "0840DBCC-A476-4637-B0BB-5D8239E928CD"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_End_1"^^cim:String .

<08B4C344-4506-447C-83BD-D7CF51137AFD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0960C5F6-3F73-4533-A5F1-11DBA847ED30> ;
    cim:IdentifiedObject.mRID "08B4C344-4506-447C-83BD-D7CF51137AFD"^^cim:String ;
    cim:IdentifiedObject.name "6305_6510_1"^^cim:String .

<08D279DD-A3E1-411C-9775-C67FAD9E7E9F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9100B5B9-4648-44C0-B095-6ED50B0F0801> ;
    cim:IdentifiedObject.mRID "08D279DD-A3E1-411C-9775-C67FAD9E7E9F"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_End_1"^^cim:String .

<08DB1657-E9B4-4D80-AC6B-03ABCDCEC45B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86> ;
    cim:IdentifiedObject.mRID "08DB1657-E9B4-4D80-AC6B-03ABCDCEC45B"^^cim:String ;
    cim:IdentifiedObject.name "3901_8002_1"^^cim:String .

<08DBC063-8449-4F35-B2BA-A409FCD09158> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <84B2C917-5672-4E04-A276-B1E40936B856> ;
    cim:IdentifiedObject.mRID "08DBC063-8449-4F35-B2BA-A409FCD09158"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_2"^^cim:String .

<08EE4EE5-7943-4151-AD42-587A3D166240> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2C319160-A2DF-4FA1-AF32-F05BC41503FC> ;
    cim:IdentifiedObject.mRID "08EE4EE5-7943-4151-AD42-587A3D166240"^^cim:String ;
    cim:IdentifiedObject.name "2402_2501_1"^^cim:String .

<0981C2B8-12D9-41A8-B752-BF37FABAE2F4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <5F6280C0-B71F-4AD5-A916-4C599750C718> ;
    cim:IdentifiedObject.mRID "0981C2B8-12D9-41A8-B752-BF37FABAE2F4"^^cim:String ;
    cim:IdentifiedObject.name "4101_4103_1"^^cim:String .

<098BABA3-B826-4D22-825C-621840346042> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F27523D8-F434-4456-8513-012C65B52A84> ;
    cim:IdentifiedObject.mRID "098BABA3-B826-4D22-825C-621840346042"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_End_2"^^cim:String .

<09DE68A6-4A0F-4038-B7E4-D0F78D6D5B08> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6> ;
    cim:IdentifiedObject.mRID "09DE68A6-4A0F-4038-B7E4-D0F78D6D5B08"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_End_2"^^cim:String .

<0A000083-55BC-4ACD-AA3C-2AEBAECA1F32> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5EA4577B-23A6-46A1-83D8-97541F29CD6E> ;
    cim:IdentifiedObject.mRID "0A000083-55BC-4ACD-AA3C-2AEBAECA1F32"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_End_2"^^cim:String .

<0A99031B-D6F3-4B52-9A37-4D7D557589A5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9F23336F-9CBF-441B-8CF2-B10D372E6B46> ;
    cim:IdentifiedObject.mRID "0A99031B-D6F3-4B52-9A37-4D7D557589A5"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_End_2"^^cim:String .

<0AF9AD36-4F34-43B7-8215-676BDD38214F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16> ;
    cim:IdentifiedObject.mRID "0AF9AD36-4F34-43B7-8215-676BDD38214F"^^cim:String ;
    cim:IdentifiedObject.name "2408_2409_1"^^cim:String .

<0B382085-5033-47FD-AD6E-E53D3757B77A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B52499FF-E8D5-4D45-ADC3-8E8C0CB80F22> ;
    cim:IdentifiedObject.mRID "0B382085-5033-47FD-AD6E-E53D3757B77A"^^cim:String ;
    cim:IdentifiedObject.name "2612_2620_2"^^cim:String .

<0B5749B8-7F7B-42FF-8EF9-F5E2CBEBE53D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1B6A68D9-D944-4133-8792-5068E5DAA6F1> ;
    cim:IdentifiedObject.mRID "0B5749B8-7F7B-42FF-8EF9-F5E2CBEBE53D"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_End_1"^^cim:String .

<0B8C092C-BC92-4450-91D3-97EFA08F675C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <053760C1-CA6E-4927-92A6-15580699CBC2> ;
    cim:IdentifiedObject.mRID "0B8C092C-BC92-4450-91D3-97EFA08F675C"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_End_2"^^cim:String .

<0BB16DBD-F8EB-410A-B471-7C5AD0A241E5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <68C405C0-561D-46B4-B4E1-DDCEEED874FD> ;
    cim:IdentifiedObject.mRID "0BB16DBD-F8EB-410A-B471-7C5AD0A241E5"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_End_2"^^cim:String .

<0BBAE14F-0308-4B22-9E3E-83D5C9992CEB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C5E0B7A0-1232-4266-9C0C-16C80B908320> ;
    cim:IdentifiedObject.mRID "0BBAE14F-0308-4B22-9E3E-83D5C9992CEB"^^cim:String ;
    cim:IdentifiedObject.name "2408_2502_1"^^cim:String .

<0BCC77BA-0FE7-46DF-B2CE-F959AC13249E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AD675D43-0E22-47E1-B34F-782D6695FD34> ;
    cim:IdentifiedObject.mRID "0BCC77BA-0FE7-46DF-B2CE-F959AC13249E"^^cim:String ;
    cim:IdentifiedObject.name "4095_4096_1"^^cim:String .

<0BEBF57F-7AF9-4624-826F-3E4A93CB3456> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <61A01CC2-4478-4DDB-AA8E-754DA7C94E86> ;
    cim:IdentifiedObject.mRID "0BEBF57F-7AF9-4624-826F-3E4A93CB3456"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_End_2"^^cim:String .

<0BFF8DC1-8B9D-488D-9D14-87C29D870C45> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0759FD77-AB26-4D27-AB2F-5726D899493F> ;
    cim:IdentifiedObject.mRID "0BFF8DC1-8B9D-488D-9D14-87C29D870C45"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_End_1"^^cim:String .

<0C28A05C-B0DF-4811-A248-4BB083ACDD32> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2209B221-10F3-41DF-B553-5D9C706BF2A7> ;
    cim:IdentifiedObject.mRID "0C28A05C-B0DF-4811-A248-4BB083ACDD32"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_End_1"^^cim:String .

<0C52720C-BFB8-4740-BA6E-374E4C517239> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1505CEFE-AD04-4996-93FF-F9080EE8A08C> ;
    cim:IdentifiedObject.mRID "0C52720C-BFB8-4740-BA6E-374E4C517239"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_End_2"^^cim:String .

<0C77BDE1-42B7-460B-BB0B-A8D9A13B3F51> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <669F9875-9183-499B-81F3-F5D976023B31> ;
    cim:IdentifiedObject.mRID "0C77BDE1-42B7-460B-BB0B-A8D9A13B3F51"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_End_2"^^cim:String .

<0D556452-A550-49E1-A526-42C06AF8E9A0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <832B705C-1044-48ED-9810-7C3B2230A750> ;
    cim:IdentifiedObject.mRID "0D556452-A550-49E1-A526-42C06AF8E9A0"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_End_1"^^cim:String .

<0D585E0E-04B7-4695-8823-B81F32503A82> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <24EE7D6C-CF1D-4179-A6B7-64D2AB9353B0> ;
    cim:IdentifiedObject.mRID "0D585E0E-04B7-4695-8823-B81F32503A82"^^cim:String ;
    cim:IdentifiedObject.name "2410_2411_1"^^cim:String .

<0E576D8E-2EB9-4C7B-9F46-6199F9D39A2B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A094C904-AAED-4CC5-8A82-5644133382BD> ;
    cim:IdentifiedObject.mRID "0E576D8E-2EB9-4C7B-9F46-6199F9D39A2B"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_End_2"^^cim:String .

<0EDB9373-EB4D-48D9-A8EC-3BC170D0F5E1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <97377DAF-FD75-4AB6-9FA7-595FA5E84192> ;
    cim:IdentifiedObject.mRID "0EDB9373-EB4D-48D9-A8EC-3BC170D0F5E1"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_End_2"^^cim:String .

<0FA63899-FF71-4BE2-8136-1F86687514E1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8BB92FAD-CACA-46A6-964A-5B00ADE7A24D> ;
    cim:IdentifiedObject.mRID "0FA63899-FF71-4BE2-8136-1F86687514E1"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_End_2"^^cim:String .

<103ACB3B-C80F-48E1-90D5-CC612CFD9DD9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7DDE651D-572A-43A0-8728-5FB85161329D> ;
    cim:IdentifiedObject.mRID "103ACB3B-C80F-48E1-90D5-CC612CFD9DD9"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_End_2"^^cim:String .

<104B4D9B-E481-45C9-9A15-BF5769829037> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B4B5F42F-13F8-49C3-A066-60A648207E0E> ;
    cim:IdentifiedObject.mRID "104B4D9B-E481-45C9-9A15-BF5769829037"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_End_1"^^cim:String .

<108E69C1-0F07-4F7C-8CBE-73F7A93FA13C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <ABE5C163-BEA5-4288-8CDC-933C406C358D> ;
    cim:IdentifiedObject.mRID "108E69C1-0F07-4F7C-8CBE-73F7A93FA13C"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_End_2"^^cim:String .

<10B03C2D-0624-4282-B266-FA4394D10057> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B1DFD872-D4A2-4ACA-B739-87A90F06E835> ;
    cim:IdentifiedObject.mRID "10B03C2D-0624-4282-B266-FA4394D10057"^^cim:String ;
    cim:IdentifiedObject.name "3903_8002_1"^^cim:String .

<116F706F-7F4A-4554-9364-0780FDF06DC1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0BE67F77-11DD-4C1F-8C9A-EDF5E971C26E> ;
    cim:IdentifiedObject.mRID "116F706F-7F4A-4554-9364-0780FDF06DC1"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_End_2"^^cim:String .

<1197CDE9-0966-484C-A34C-9ED1DC37744E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9E1EAFA8-DC3D-46E5-8507-648BA6B90234> ;
    cim:IdentifiedObject.mRID "1197CDE9-0966-484C-A34C-9ED1DC37744E"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_End_2"^^cim:String .

<11D73A09-085D-4C97-8653-1305D8B50311> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <69DE1162-0C0E-40F1-9B85-2B3C49938F4E> ;
    cim:IdentifiedObject.mRID "11D73A09-085D-4C97-8653-1305D8B50311"^^cim:String ;
    cim:IdentifiedObject.name "4006_4007_1"^^cim:String .

<11D77A33-16CA-4B71-A938-4C24E3A91C3E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6A2810BC-C8D5-4E85-931A-C81C0D823027> ;
    cim:IdentifiedObject.mRID "11D77A33-16CA-4B71-A938-4C24E3A91C3E"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_End_1"^^cim:String .

<120F2D73-3E61-420E-AA90-B28C8A56880A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <145174C9-16C9-4044-81B5-B6008A05F4F8> ;
    cim:IdentifiedObject.mRID "120F2D73-3E61-420E-AA90-B28C8A56880A"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_End_2"^^cim:String .

<12378DAA-CA1D-4537-BEC0-23C2E6DA96C9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D61B2BC7-654B-47DD-9683-56FE351E1830> ;
    cim:IdentifiedObject.mRID "12378DAA-CA1D-4537-BEC0-23C2E6DA96C9"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_End_1"^^cim:String .

<1237A4D4-9E38-43A8-B137-D0F5B5CCD1D0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93> ;
    cim:IdentifiedObject.mRID "1237A4D4-9E38-43A8-B137-D0F5B5CCD1D0"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_End_2"^^cim:String .

<12B0E58C-F18C-45C5-9065-3B3C99973F15> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <05867E02-5411-4799-94D4-7CF77187123A> ;
    cim:IdentifiedObject.mRID "12B0E58C-F18C-45C5-9065-3B3C99973F15"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_End_2"^^cim:String .

<12D00CCB-489B-40BD-B80A-B3C324A66FA1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D1EF3C8B-2651-4EB5-BF00-369534994D09> ;
    cim:IdentifiedObject.mRID "12D00CCB-489B-40BD-B80A-B3C324A66FA1"^^cim:String ;
    cim:IdentifiedObject.name "2409_2503_1"^^cim:String .

<12FA2A0E-4007-430C-A27B-1A154F387509> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <038255D0-FEE9-4899-BB3D-D3E7A4232A31> ;
    cim:IdentifiedObject.mRID "12FA2A0E-4007-430C-A27B-1A154F387509"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_End_1"^^cim:String .

<1307EDC6-015F-4367-B17B-0C8A76FC051E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9F97EDD1-4D8F-4D88-B5E3-3CE7E75ACDC7> ;
    cim:IdentifiedObject.mRID "1307EDC6-015F-4367-B17B-0C8A76FC051E"^^cim:String ;
    cim:IdentifiedObject.name "6401_6404_1"^^cim:String .

<1330B3A0-3AB3-4679-8C8B-8F1AD78ADB19> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8730C377-36C0-4C7D-B235-F6B214B2275A> ;
    cim:IdentifiedObject.mRID "1330B3A0-3AB3-4679-8C8B-8F1AD78ADB19"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_End_2"^^cim:String .

<135045FE-3947-447D-859B-BCB7B7A7E48D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2A57509A-B266-4619-8730-6CFE0809C664> ;
    cim:IdentifiedObject.mRID "135045FE-3947-447D-859B-BCB7B7A7E48D"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_End_1"^^cim:String .

<135D4C4F-2845-4C5E-9443-6BBEC681EFAC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <999CDADB-06C3-4671-8A3B-F5D9DDE5A9F7> ;
    cim:IdentifiedObject.mRID "135D4C4F-2845-4C5E-9443-6BBEC681EFAC"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_End_1"^^cim:String .

<1366969C-78C5-4B12-8A6F-B26B9608A765> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <37F54BEE-CC1A-44BF-8376-34ADBFF9CC86> ;
    cim:IdentifiedObject.mRID "1366969C-78C5-4B12-8A6F-B26B9608A765"^^cim:String ;
    cim:IdentifiedObject.name "2600_2601_1"^^cim:String .

<14A62E7B-E328-41AD-AC50-F9405F7E782D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A5E6C2CC-AA6C-407D-9EC7-6968E2BD332F> ;
    cim:IdentifiedObject.mRID "14A62E7B-E328-41AD-AC50-F9405F7E782D"^^cim:String ;
    cim:IdentifiedObject.name "4104_5004_1"^^cim:String .

<152BE16E-FD28-460D-AC12-360ECF7831B7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5E96F40A-F859-4248-AA39-F438673C819F> ;
    cim:IdentifiedObject.mRID "152BE16E-FD28-460D-AC12-360ECF7831B7"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_End_1"^^cim:String .

<15F002BA-992E-42F6-9795-40F4A7E69806> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <CEE9A996-8394-402B-9A0A-F7658A392F96> ;
    cim:IdentifiedObject.mRID "15F002BA-992E-42F6-9795-40F4A7E69806"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_End_2"^^cim:String .

<169E8DBA-36AE-4E46-B4B9-D8F991EED071> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <CBA442FA-F378-4332-A8A8-F29AF7BF8B71> ;
    cim:IdentifiedObject.mRID "169E8DBA-36AE-4E46-B4B9-D8F991EED071"^^cim:String ;
    cim:IdentifiedObject.name "2000_2202_1"^^cim:String .

<16A05612-5BC4-4C34-B6EF-117B0B72ED5A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <BD3462D4-E0C2-443E-B0FB-0DE8BE4375C7> ;
    cim:IdentifiedObject.mRID "16A05612-5BC4-4C34-B6EF-117B0B72ED5A"^^cim:String ;
    cim:IdentifiedObject.name "2202_2203_2"^^cim:String .

<1730272D-EF50-4D38-9AEC-CD1CA5200780> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DC165080-4C22-47DE-B183-7DB13BE0DADB> ;
    cim:IdentifiedObject.mRID "1730272D-EF50-4D38-9AEC-CD1CA5200780"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_End_1"^^cim:String .

<176693D4-A40F-4322-A37B-FCBEE440304B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D83C1E57-D303-460B-A697-8D18F45C6EAC> ;
    cim:IdentifiedObject.mRID "176693D4-A40F-4322-A37B-FCBEE440304B"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_End_1"^^cim:String .

<17A0CEA3-1024-43FE-9CEF-37D46C9A3133> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B464A6EC-63F0-4677-A002-86CA86E0E857> ;
    cim:IdentifiedObject.mRID "17A0CEA3-1024-43FE-9CEF-37D46C9A3133"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_End_1"^^cim:String .

<17A70C61-BF6F-4DDA-AEA1-C018C1F2C6FC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <98CB7DB9-9503-4320-95D2-A926D7DB2A6A> ;
    cim:IdentifiedObject.mRID "17A70C61-BF6F-4DDA-AEA1-C018C1F2C6FC"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_End_2"^^cim:String .

<17BC71DA-13BC-4285-A5E2-052E2D50C0E6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BC67249B-715F-4F9C-A4B9-03AC2038F759> ;
    cim:IdentifiedObject.mRID "17BC71DA-13BC-4285-A5E2-052E2D50C0E6"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_End_2"^^cim:String .

<17D985AC-0738-4BF7-ACF9-C8B54C895A2C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C0947AC5-255E-4CE2-9693-FFD071A110C9> ;
    cim:IdentifiedObject.mRID "17D985AC-0738-4BF7-ACF9-C8B54C895A2C"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_End_2"^^cim:String .

<17FD45F3-8DEB-4640-A984-4C7EC0A3F0BD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <451CE9F3-F1B0-4C1A-ABD3-63338A539813> ;
    cim:IdentifiedObject.mRID "17FD45F3-8DEB-4640-A984-4C7EC0A3F0BD"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_End_2"^^cim:String .

<1816FFA0-FE26-47CD-83E7-85275AB00D9E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9F34A902-FA2B-4985-9847-5AA3368E9398> ;
    cim:IdentifiedObject.mRID "1816FFA0-FE26-47CD-83E7-85275AB00D9E"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_End_1"^^cim:String .

<18A70854-9218-4CB3-A1F4-1C7B7003F5E1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <459781D2-5F57-4CCB-8B40-8F8C94D8EFD9> ;
    cim:IdentifiedObject.mRID "18A70854-9218-4CB3-A1F4-1C7B7003F5E1"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_End_1"^^cim:String .

<18F92473-F4CF-4740-87CA-0AD2C91E106A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8A21977E-75B2-40BA-8ECF-D23F2CCDFB32> ;
    cim:IdentifiedObject.mRID "18F92473-F4CF-4740-87CA-0AD2C91E106A"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_End_1"^^cim:String .

<197FFA7D-6F95-4113-94C2-8C776AB55E04> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <83D0CF63-B290-4BE1-868E-49CCCE3CA434> ;
    cim:IdentifiedObject.mRID "197FFA7D-6F95-4113-94C2-8C776AB55E04"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_End_1"^^cim:String .

<1A4BB46B-61EE-40F7-B7D5-C69D06270B1C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <8E9F4841-9486-4213-8826-6BFA30E6DCE7> ;
    cim:IdentifiedObject.mRID "1A4BB46B-61EE-40F7-B7D5-C69D06270B1C"^^cim:String ;
    cim:IdentifiedObject.name "3203_3305_1"^^cim:String .

<1AA5E58D-BAD0-4ED5-B484-B532093918EF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807> ;
    cim:IdentifiedObject.mRID "1AA5E58D-BAD0-4ED5-B484-B532093918EF"^^cim:String ;
    cim:IdentifiedObject.name "3202_3205_1"^^cim:String .

<1BB2323E-A261-41FA-AA98-E8AEAEB7C760> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E19C0E70-7121-42AC-B7D1-C8614ED0C473> ;
    cim:IdentifiedObject.mRID "1BB2323E-A261-41FA-AA98-E8AEAEB7C760"^^cim:String ;
    cim:IdentifiedObject.name "3103_3204_1"^^cim:String .

<1BE7647E-33E8-4F80-8913-CA71560EB9B4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <051BDD50-F64D-4C97-ACD8-64811F6AB72D> ;
    cim:IdentifiedObject.mRID "1BE7647E-33E8-4F80-8913-CA71560EB9B4"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_End_1"^^cim:String .

<1C52570F-1B68-41E0-B869-B951AA989C5A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B0A75782-A5F7-4DFB-864D-354D195FC651> ;
    cim:IdentifiedObject.mRID "1C52570F-1B68-41E0-B869-B951AA989C5A"^^cim:String ;
    cim:IdentifiedObject.name "1004_7001_1"^^cim:String .

<1C70DA9A-A600-4F61-B173-7FBF6BF377D5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3A3184D3-857E-4FD2-B4E8-616A3DC5057B> ;
    cim:IdentifiedObject.mRID "1C70DA9A-A600-4F61-B173-7FBF6BF377D5"^^cim:String ;
    cim:IdentifiedObject.name "3803_3896_1"^^cim:String .

<1CA9FA82-0326-446F-B6BC-A197C54D6BB9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C62186C7-F6B2-426E-A992-D2FCF410ACE9> ;
    cim:IdentifiedObject.mRID "1CA9FA82-0326-446F-B6BC-A197C54D6BB9"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_End_1"^^cim:String .

<1D6DB152-52DE-4F97-82F1-6550A0B56CA2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <60295ECB-5724-4871-A532-313AFBA1EAE8> ;
    cim:IdentifiedObject.mRID "1D6DB152-52DE-4F97-82F1-6550A0B56CA2"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_End_2"^^cim:String .

<1E1299C4-F312-4612-A708-5034B1776AB4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8A5ED417-D329-47FA-890D-54C87D8ACE1A> ;
    cim:IdentifiedObject.mRID "1E1299C4-F312-4612-A708-5034B1776AB4"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_End_1"^^cim:String .

<1E288533-5554-4F24-A0F6-E53D9ECAC8B9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <81AC1138-8622-4594-8C46-655A5ADE4DB6> ;
    cim:IdentifiedObject.mRID "1E288533-5554-4F24-A0F6-E53D9ECAC8B9"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_End_2"^^cim:String .

<1E40E68D-E28E-40AB-BD45-F9D4EE2BA31F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F449A78D-6E4A-4BEC-A2F1-796E21A0628D> ;
    cim:IdentifiedObject.mRID "1E40E68D-E28E-40AB-BD45-F9D4EE2BA31F"^^cim:String ;
    cim:IdentifiedObject.name "1401_2400_1"^^cim:String .

<1E74814C-F2F2-44B6-96DF-0A81604EB5BE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <359345EB-9E8C-4919-BEC7-B190758FD4BC> ;
    cim:IdentifiedObject.mRID "1E74814C-F2F2-44B6-96DF-0A81604EB5BE"^^cim:String ;
    cim:IdentifiedObject.name "4001_4094_1"^^cim:String .

<1EFDBBF9-0E26-4BAD-B235-D812F4444AEA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B6A2C388-765D-43A3-891A-0D6F28D92AB9> ;
    cim:IdentifiedObject.mRID "1EFDBBF9-0E26-4BAD-B235-D812F4444AEA"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_End_1"^^cim:String .

<1EFF0B4A-DECC-482D-8E6B-504EA801C23D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <23A6067C-C6CF-4C7E-B9C6-5EF35109D2FF> ;
    cim:IdentifiedObject.mRID "1EFF0B4A-DECC-482D-8E6B-504EA801C23D"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_End_2"^^cim:String .

<1F0B5784-7AD0-4D3C-ADF6-814F2BD7587B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <20EABB27-7588-48DE-B9E5-0932EB9D83CC> ;
    cim:IdentifiedObject.mRID "1F0B5784-7AD0-4D3C-ADF6-814F2BD7587B"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_End_2"^^cim:String .

<1F5793C3-04DE-46FA-80F4-F76FD27AA301> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5A7C5791-56E0-4620-9DCC-F72B3D808B5F> ;
    cim:IdentifiedObject.mRID "1F5793C3-04DE-46FA-80F4-F76FD27AA301"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_End_1"^^cim:String .

<1F682BD9-0553-4981-B7C7-A0D08C772625> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <7CFE416C-477E-4064-A173-759BE3D6CB5C> ;
    cim:IdentifiedObject.mRID "1F682BD9-0553-4981-B7C7-A0D08C772625"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_1"^^cim:String .

<1FAC1699-835E-45BC-BD15-E82C3086B6F7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FAFD9AA0-AB42-41C9-8EE9-5DD77A055103> ;
    cim:IdentifiedObject.mRID "1FAC1699-835E-45BC-BD15-E82C3086B6F7"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_End_1"^^cim:String .

<1FC7C184-AE4F-467A-97A5-596D3B429731> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <85B7E623-D0F4-40EC-9286-FB4D1F231F58> ;
    cim:IdentifiedObject.mRID "1FC7C184-AE4F-467A-97A5-596D3B429731"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_End_2"^^cim:String .

<20795B29-EA1C-48BC-94A0-5E1ABD7BB344> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BA5AEBAB-CEDB-4F64-85D4-4EAE9DD6F73E> ;
    cim:IdentifiedObject.mRID "20795B29-EA1C-48BC-94A0-5E1ABD7BB344"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_End_1"^^cim:String .

<20812690-7056-4CDA-BA68-D07A6743CEA2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <EDA22F64-6CDF-45EA-B6E9-64A0A5A01D31> ;
    cim:IdentifiedObject.mRID "20812690-7056-4CDA-BA68-D07A6743CEA2"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_End_1"^^cim:String .

<21827D55-6493-41AA-9F8A-445714AAAA81> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <23C606C8-9A53-404E-9C60-008AF05EACBA> ;
    cim:IdentifiedObject.mRID "21827D55-6493-41AA-9F8A-445714AAAA81"^^cim:String ;
    cim:IdentifiedObject.name "4103_6202_1"^^cim:String .

<228ED3EA-4638-484F-96E4-23B18D563F2C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <77A8BF16-9E39-4C52-AA7D-6165BB9F99FF> ;
    cim:IdentifiedObject.mRID "228ED3EA-4638-484F-96E4-23B18D563F2C"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_End_2"^^cim:String .

<2297459F-675A-432B-9B84-8389EEE8A883> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <8A4333AD-D34E-4052-8121-45D9A82949FC> ;
    cim:IdentifiedObject.mRID "2297459F-675A-432B-9B84-8389EEE8A883"^^cim:String ;
    cim:IdentifiedObject.name "3901_3902_1"^^cim:String .

<22EE1F15-032A-4E7F-9892-A6703F059658> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C029F0D9-7391-4896-A230-4BEE1B9D9D8C> ;
    cim:IdentifiedObject.mRID "22EE1F15-032A-4E7F-9892-A6703F059658"^^cim:String ;
    cim:IdentifiedObject.name "3203_3923_1"^^cim:String .

<234C9918-6A07-40BF-ADF9-05135477F617> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2F9B6168-9695-441B-8A08-BCF7DAE2596A> ;
    cim:IdentifiedObject.mRID "234C9918-6A07-40BF-ADF9-05135477F617"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_End_1"^^cim:String .

<24194C0E-25A9-428E-8E39-0111B7426B0B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BA3D9D05-2E58-4029-95A9-1ABF5650BDEB> ;
    cim:IdentifiedObject.mRID "24194C0E-25A9-428E-8E39-0111B7426B0B"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_End_2"^^cim:String .

<2525B645-BC25-47CD-9F78-69DB321035EE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4AD899BC-8E49-45CA-8996-DBA2B5B74044> ;
    cim:IdentifiedObject.mRID "2525B645-BC25-47CD-9F78-69DB321035EE"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_End_2"^^cim:String .

<2548C9F7-6FD0-40CA-8EB4-BA862D3BC6C4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <399C0FF8-94BA-44E3-AF50-DE952BF3882E> ;
    cim:IdentifiedObject.mRID "2548C9F7-6FD0-40CA-8EB4-BA862D3BC6C4"^^cim:String ;
    cim:IdentifiedObject.name "8003_8005_2"^^cim:String .

<25690A88-C4D8-4D0D-87CB-D051C80DFA59> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <AF840596-1B64-466B-A9F6-EB8DB8FEDE6F> ;
    cim:IdentifiedObject.mRID "25690A88-C4D8-4D0D-87CB-D051C80DFA59"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_End_1"^^cim:String .

<25786B5C-F51C-4402-A192-E1BCB9EE3F19> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <4A0653EE-F335-468B-907B-DCB5BAE6349C> ;
    cim:IdentifiedObject.mRID "25786B5C-F51C-4402-A192-E1BCB9EE3F19"^^cim:String ;
    cim:IdentifiedObject.name "1201_1402_1"^^cim:String .

<25BAFA52-2F58-4161-97BB-FE249FE93E37> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0B257D67-AF12-4D5C-BB58-BAC0F19178C6> ;
    cim:IdentifiedObject.mRID "25BAFA52-2F58-4161-97BB-FE249FE93E37"^^cim:String ;
    cim:IdentifiedObject.name "1202_1302_1"^^cim:String .

<25EF18EA-1748-4478-A588-1EDD529B4D57> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E3A4EA4E-082C-46FA-B3A2-AB6038454469> ;
    cim:IdentifiedObject.mRID "25EF18EA-1748-4478-A588-1EDD529B4D57"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_End_1"^^cim:String .

<26655CAD-0364-4F2B-B64C-466F01E0EDCC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AC272E1E-5326-4714-BD53-0C8EF81FA33D> ;
    cim:IdentifiedObject.mRID "26655CAD-0364-4F2B-B64C-466F01E0EDCC"^^cim:String ;
    cim:IdentifiedObject.name "3401_3404_1"^^cim:String .

<26736336-9969-4448-95CE-62FF7EA5B4E0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9E56ED66-D767-450B-9D19-CBC4C5514953> ;
    cim:IdentifiedObject.mRID "26736336-9969-4448-95CE-62FF7EA5B4E0"^^cim:String ;
    cim:IdentifiedObject.name "1002_1102_2"^^cim:String .

<26BEBB72-0EAA-4D36-B808-CE37DC575E7B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2F35C4DF-1D66-4E78-B9FD-CCAD403B7147> ;
    cim:IdentifiedObject.mRID "26BEBB72-0EAA-4D36-B808-CE37DC575E7B"^^cim:String ;
    cim:IdentifiedObject.name "6102_6301_1"^^cim:String .

<26FE4D57-C2C0-4B12-937E-A6726D1C57A2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <09521A52-10E2-4E50-93D9-C805E4384071> ;
    cim:IdentifiedObject.mRID "26FE4D57-C2C0-4B12-937E-A6726D1C57A2"^^cim:String ;
    cim:IdentifiedObject.name "3911_3912_1"^^cim:String .

<277AF388-CAB9-4CA7-9A1C-8F746A39D717> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BD024B4F-FC4B-4224-8FFC-EF265966A5E8> ;
    cim:IdentifiedObject.mRID "277AF388-CAB9-4CA7-9A1C-8F746A39D717"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_End_1"^^cim:String .

<27C1C5B9-F408-4683-9F66-FBACFE0E49F2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <942C8DA7-35B3-486C-AAAD-8C2F108E878C> ;
    cim:IdentifiedObject.mRID "27C1C5B9-F408-4683-9F66-FBACFE0E49F2"^^cim:String ;
    cim:IdentifiedObject.name "1202_1402_1"^^cim:String .

<28261F8E-404A-4EF4-A08A-15392C460B8F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <EFA9996E-5121-497B-962E-9B5FAB0AEF57> ;
    cim:IdentifiedObject.mRID "28261F8E-404A-4EF4-A08A-15392C460B8F"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_End_2"^^cim:String .

<2874ED66-2907-48CE-8D4E-25525A3FA3D0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <21506258-D595-49F6-9C05-258B662B821F> ;
    cim:IdentifiedObject.mRID "2874ED66-2907-48CE-8D4E-25525A3FA3D0"^^cim:String ;
    cim:IdentifiedObject.name "3910_3911_1"^^cim:String .

<288DA6DB-F65B-4B24-B174-316A6F8ECCA3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C850A191-37D4-473F-BCB6-82C2BDC54DF8> ;
    cim:IdentifiedObject.mRID "288DA6DB-F65B-4B24-B174-316A6F8ECCA3"^^cim:String ;
    cim:IdentifiedObject.name "3701_3926_1"^^cim:String .

<29AC2CD3-A3F1-4F5F-9BED-C287130466B6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3BA9EFFB-1F03-4559-AB92-D97E2BBDF330> ;
    cim:IdentifiedObject.mRID "29AC2CD3-A3F1-4F5F-9BED-C287130466B6"^^cim:String ;
    cim:IdentifiedObject.name "3911_3924_1"^^cim:String .

<2A5D5D29-F63B-4D98-98EE-3F9705C167DF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <92F6B185-98D4-4484-B2A4-9CE314DCFC93> ;
    cim:IdentifiedObject.mRID "2A5D5D29-F63B-4D98-98EE-3F9705C167DF"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_End_1"^^cim:String .

<2A77B4D8-4E8F-4863-A334-9241FC172D3A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E41C1800-6775-4384-B96A-CB4BE300F88E> ;
    cim:IdentifiedObject.mRID "2A77B4D8-4E8F-4863-A334-9241FC172D3A"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_End_2"^^cim:String .

<2AA0EFF0-E363-4E8E-B492-D2AF59EB48DD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <ABA1C764-35BB-4E3B-AB91-154B10D5A2DB> ;
    cim:IdentifiedObject.mRID "2AA0EFF0-E363-4E8E-B492-D2AF59EB48DD"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_End_1"^^cim:String .

<2ABA9FB0-9630-4D3B-B69F-3A8EC5B37339> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A4D4E963-B619-4509-9C6C-B28E160ACF22> ;
    cim:IdentifiedObject.mRID "2ABA9FB0-9630-4D3B-B69F-3A8EC5B37339"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_End_1"^^cim:String .

<2ABDA07A-007C-4D90-9BA6-BD63DC675E72> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4A9B6F71-D669-4A71-9899-7E5130FB158E> ;
    cim:IdentifiedObject.mRID "2ABDA07A-007C-4D90-9BA6-BD63DC675E72"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_End_1"^^cim:String .

<2B0F8C8F-ABB3-4387-B146-EDB649C6BED6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <250A8826-F25F-4D88-A18E-5E0023344A63> ;
    cim:IdentifiedObject.mRID "2B0F8C8F-ABB3-4387-B146-EDB649C6BED6"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_End_2"^^cim:String .

<2B8637D2-7462-424F-BAEF-39AA3F5CFB01> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5406CB8E-E05A-433D-94BC-DC4B36D891B8> ;
    cim:IdentifiedObject.mRID "2B8637D2-7462-424F-BAEF-39AA3F5CFB01"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_End_1"^^cim:String .

<2C19D394-5FEE-45FB-AAD1-25E19B12D6B9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6893FBBD-A47A-40EA-9B8D-182254442693> ;
    cim:IdentifiedObject.mRID "2C19D394-5FEE-45FB-AAD1-25E19B12D6B9"^^cim:String ;
    cim:IdentifiedObject.name "4102_4202_2"^^cim:String .

<2D03D633-23BD-4DA8-9932-EB132F9E50CE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E74336ED-F12C-4001-9944-A12B083914F3> ;
    cim:IdentifiedObject.mRID "2D03D633-23BD-4DA8-9932-EB132F9E50CE"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_End_2"^^cim:String .

<2DDB2DC3-90FD-45FC-936D-E4EE334F73D0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F0466DC0-B1CC-4AFE-853B-8C134F8EB409> ;
    cim:IdentifiedObject.mRID "2DDB2DC3-90FD-45FC-936D-E4EE334F73D0"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_End_1"^^cim:String .

<2E840691-EDC5-4B1C-81E0-02F5C35ADB6A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <793C2A95-7C5D-4E83-95F8-9F8AFB9D44CA> ;
    cim:IdentifiedObject.mRID "2E840691-EDC5-4B1C-81E0-02F5C35ADB6A"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_End_2"^^cim:String .

<2E8AECC4-A675-4D5D-A383-57D5CBF15E61> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D218B5B4-1289-4C8A-B84E-A44781DE3864> ;
    cim:IdentifiedObject.mRID "2E8AECC4-A675-4D5D-A383-57D5CBF15E61"^^cim:String ;
    cim:IdentifiedObject.name "2502_2503_2"^^cim:String .

<2EC5837D-B589-462B-96D0-55AC090F6FB8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2BCC8436-7F62-4676-8F86-4C61762578BE> ;
    cim:IdentifiedObject.mRID "2EC5837D-B589-462B-96D0-55AC090F6FB8"^^cim:String ;
    cim:IdentifiedObject.name "3907_8004_1"^^cim:String .

<2EF77A8D-8E46-4E90-BD6E-06422A75EB7F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB> ;
    cim:IdentifiedObject.mRID "2EF77A8D-8E46-4E90-BD6E-06422A75EB7F"^^cim:String ;
    cim:IdentifiedObject.name "3404_3804_2"^^cim:String .

<2F48B50A-1640-481A-BDDF-06CEA40CDC97> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <963FBC36-3FB2-441D-A617-A957638D6528> ;
    cim:IdentifiedObject.mRID "2F48B50A-1640-481A-BDDF-06CEA40CDC97"^^cim:String ;
    cim:IdentifiedObject.name "3201_3924_2"^^cim:String .

<2F84B947-9FA7-46AE-B211-0B23B485A0A9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <52DDEA24-BA95-4F57-8B89-BB975F7376CF> ;
    cim:IdentifiedObject.mRID "2F84B947-9FA7-46AE-B211-0B23B485A0A9"^^cim:String ;
    cim:IdentifiedObject.name "3202_3203_9"^^cim:String .

<2F9C5A8D-4F0F-42A6-A261-98DFEDA05D0D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <5C0558F0-649C-44AE-933F-DFF6885832C9> ;
    cim:IdentifiedObject.mRID "2F9C5A8D-4F0F-42A6-A261-98DFEDA05D0D"^^cim:String ;
    cim:IdentifiedObject.name "6501_6509_2"^^cim:String .

<2FEAC52E-1AC5-4FF4-B157-0B0F4E13D32F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B4C37C58-6765-4DAB-A134-9ADF4F095C1C> ;
    cim:IdentifiedObject.mRID "2FEAC52E-1AC5-4FF4-B157-0B0F4E13D32F"^^cim:String ;
    cim:IdentifiedObject.name "6502_6503_2"^^cim:String .

<303DAF28-9EE1-4DE1-8D61-9E0D4E9683C5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <67B139C2-A57C-4C5D-A186-C6044D9A3EA0> ;
    cim:IdentifiedObject.mRID "303DAF28-9EE1-4DE1-8D61-9E0D4E9683C5"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_End_1"^^cim:String .

<30C0BD8E-CFA1-45E3-97AF-49D4FE8BBE90> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <24F4905F-0B6A-400B-924F-4A977D24039C> ;
    cim:IdentifiedObject.mRID "30C0BD8E-CFA1-45E3-97AF-49D4FE8BBE90"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_End_2"^^cim:String .

<31615EF3-DCFC-4DD3-988A-2715DBE582DB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0C444B52-8ED3-487F-B200-8426EEF3B23C> ;
    cim:IdentifiedObject.mRID "31615EF3-DCFC-4DD3-988A-2715DBE582DB"^^cim:String ;
    cim:IdentifiedObject.name "3903_3904_1"^^cim:String .

<316F98E2-24C0-4776-9D0C-EF70276424CE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9E23AC39-A5EC-454B-A9BF-F23F0A67BA7F> ;
    cim:IdentifiedObject.mRID "316F98E2-24C0-4776-9D0C-EF70276424CE"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_End_2"^^cim:String .

<319CBBAD-79FD-44C3-96BE-0B54EBFBC677> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B993DE8C-03E3-4C9F-896C-6DBE1E603457> ;
    cim:IdentifiedObject.mRID "319CBBAD-79FD-44C3-96BE-0B54EBFBC677"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_End_1"^^cim:String .

<31E48214-6622-447E-AAA8-8142A8A1E027> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D7677AC8-76E2-42CF-8AB3-CF49EC138B22> ;
    cim:IdentifiedObject.mRID "31E48214-6622-447E-AAA8-8142A8A1E027"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_End_2"^^cim:String .

<32038745-88BD-419E-8412-56D6F3940CE0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1A490A4D-8657-499A-843D-7CB98122A95E> ;
    cim:IdentifiedObject.mRID "32038745-88BD-419E-8412-56D6F3940CE0"^^cim:String ;
    cim:IdentifiedObject.name "6401_6403_1"^^cim:String .

<3212B9C0-2884-43DE-A7A7-5E42A316B658> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FDE65EAD-E3A3-462C-AA52-D5B08E23CFFB> ;
    cim:IdentifiedObject.mRID "3212B9C0-2884-43DE-A7A7-5E42A316B658"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_End_1"^^cim:String .

<3286E26B-9E42-4CD9-9A09-520244BFF9FD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B6178343-2DAE-4CA0-AE5C-84CEFC958F1B> ;
    cim:IdentifiedObject.mRID "3286E26B-9E42-4CD9-9A09-520244BFF9FD"^^cim:String ;
    cim:IdentifiedObject.name "1401_1402_2"^^cim:String .

<32D5B120-AB56-4B68-84DF-AC2062CEF644> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <873549C7-2C59-4E12-BFEC-BC83FFFD52B7> ;
    cim:IdentifiedObject.mRID "32D5B120-AB56-4B68-84DF-AC2062CEF644"^^cim:String ;
    cim:IdentifiedObject.name "2405_2410_2"^^cim:String .

<34239A1E-A0BA-4C1E-84F6-3B7BCF16EF72> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <178F5A8B-4119-41A5-8E35-73482A50A8DB> ;
    cim:IdentifiedObject.mRID "34239A1E-A0BA-4C1E-84F6-3B7BCF16EF72"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_End_1"^^cim:String .

<34868843-B644-4EFD-B98B-66AD0DF9FC25> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D0B7C53A-A0DB-4CF5-AB32-137EB3AB3E14> ;
    cim:IdentifiedObject.mRID "34868843-B644-4EFD-B98B-66AD0DF9FC25"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_End_1"^^cim:String .

<34938ADD-5246-478F-B916-48C21C194217> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FAA5BA16-D912-48F0-861D-8B3E9B3375B8> ;
    cim:IdentifiedObject.mRID "34938ADD-5246-478F-B916-48C21C194217"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_End_1"^^cim:String .

<34EC7A85-E5B1-4A31-A0D6-222D9879FCE9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <67CE8F97-B494-4BDA-BFCA-898126D43CD0> ;
    cim:IdentifiedObject.mRID "34EC7A85-E5B1-4A31-A0D6-222D9879FCE9"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_End_1"^^cim:String .

<35597F3D-E4CC-400A-AFF1-DD7503BFBDBA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1E04D17C-EC84-4C51-8737-4402AA8E4DD5> ;
    cim:IdentifiedObject.mRID "35597F3D-E4CC-400A-AFF1-DD7503BFBDBA"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_End_2"^^cim:String .

<35C45110-F0E5-4261-BDCD-579C68F90036> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6571E2C3-130F-4395-8A28-77B64F34EE75> ;
    cim:IdentifiedObject.mRID "35C45110-F0E5-4261-BDCD-579C68F90036"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_End_1"^^cim:String .

<3691C008-F0BF-4B4E-9E92-065A38A6D201> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DACF5958-A1BE-43E0-A92D-AA32837987F4> ;
    cim:IdentifiedObject.mRID "3691C008-F0BF-4B4E-9E92-065A38A6D201"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_End_2"^^cim:String .

<36DEE7D6-1D09-4EAF-B983-523A413D5AF9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <375680D9-CFF5-4815-B122-DDFE63A8695A> ;
    cim:IdentifiedObject.mRID "36DEE7D6-1D09-4EAF-B983-523A413D5AF9"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_End_2"^^cim:String .

<375F47AF-DC19-4DFA-B3A9-B8F868D85608> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9E8F12E7-3607-4DCA-940F-54637960ED2B> ;
    cim:IdentifiedObject.mRID "375F47AF-DC19-4DFA-B3A9-B8F868D85608"^^cim:String ;
    cim:IdentifiedObject.name "2605_2607_1"^^cim:String .

<37B9DD9F-3808-4B23-BC6A-5CFDD542E575> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <57B0DCFB-4467-44DB-9407-E31D16A2A755> ;
    cim:IdentifiedObject.mRID "37B9DD9F-3808-4B23-BC6A-5CFDD542E575"^^cim:String ;
    cim:IdentifiedObject.name "4202_4203_1"^^cim:String .

<38814E73-6CE3-4166-B249-B29E9868E37C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2F1537D9-AC04-4A43-B7CF-568BF1E7F126> ;
    cim:IdentifiedObject.mRID "38814E73-6CE3-4166-B249-B29E9868E37C"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_End_2"^^cim:String .

<38FDCABB-937A-4577-A12E-465EA8B95799> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6782B376-33F9-4CD4-A570-0122AAD98633> ;
    cim:IdentifiedObject.mRID "38FDCABB-937A-4577-A12E-465EA8B95799"^^cim:String ;
    cim:IdentifiedObject.name "3305_3923_1"^^cim:String .

<394DB733-1751-4BFC-9223-563F8E2A4DB2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8660A8B2-8CE3-43E5-9728-D75C120E7FD7> ;
    cim:IdentifiedObject.mRID "394DB733-1751-4BFC-9223-563F8E2A4DB2"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_End_2"^^cim:String .

<397D6A3C-5100-41D6-9FF0-428DA87C69B0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <ECB0534A-C128-4CDE-86F4-E97FA8169472> ;
    cim:IdentifiedObject.mRID "397D6A3C-5100-41D6-9FF0-428DA87C69B0"^^cim:String ;
    cim:IdentifiedObject.name "3803_3901_1"^^cim:String .

<3A64E707-22C7-4FAC-8172-A9F36988CF68> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DDB8C087-B1D0-4B28-86D8-17659F862C5D> ;
    cim:IdentifiedObject.mRID "3A64E707-22C7-4FAC-8172-A9F36988CF68"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_End_1"^^cim:String .

<3A96C4A3-F1EE-4401-AF7D-B9C15D5C89E9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8B118EBF-0BB3-4CBC-9F2F-F33B04618EC2> ;
    cim:IdentifiedObject.mRID "3A96C4A3-F1EE-4401-AF7D-B9C15D5C89E9"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_End_1"^^cim:String .

<3B0D3871-28D4-4923-AAA9-6CD7F2DE2D31> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <37FB254C-4645-44FB-A204-58C89DDC2E96> ;
    cim:IdentifiedObject.mRID "3B0D3871-28D4-4923-AAA9-6CD7F2DE2D31"^^cim:String ;
    cim:IdentifiedObject.name "3803_3891_1"^^cim:String .

<3B1B5607-01FC-41B9-B807-DB4787729626> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <92FC0228-C955-46CF-A665-B6CB5CA49DDC> ;
    cim:IdentifiedObject.mRID "3B1B5607-01FC-41B9-B807-DB4787729626"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_End_2"^^cim:String .

<3B42DE39-426D-47FB-AE99-28CF4AFAED60> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <BD76EC6B-3EC1-4E42-9957-4AD9DFDD2FE5> ;
    cim:IdentifiedObject.mRID "3B42DE39-426D-47FB-AE99-28CF4AFAED60"^^cim:String ;
    cim:IdentifiedObject.name "1303_6507_1"^^cim:String .

<3B66FC68-AA02-42A3-8350-5950611E9E49> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <5B0382B6-1860-4D0B-AA47-EBC7511A304E> ;
    cim:IdentifiedObject.mRID "3B66FC68-AA02-42A3-8350-5950611E9E49"^^cim:String ;
    cim:IdentifiedObject.name "4001_4090_1"^^cim:String .

<3D2D0D79-E077-4E25-94A8-903AFBB2DCB4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <48A74D8F-3D17-479D-9725-838D0661F108> ;
    cim:IdentifiedObject.mRID "3D2D0D79-E077-4E25-94A8-903AFBB2DCB4"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_End_2"^^cim:String .

<3D890A47-7BC1-4CDA-BC0B-03E8D6D32D3B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C248034E-28F1-406D-8A67-00B90546CEEB> ;
    cim:IdentifiedObject.mRID "3D890A47-7BC1-4CDA-BC0B-03E8D6D32D3B"^^cim:String ;
    cim:IdentifiedObject.name "3911_8003_1"^^cim:String .

<3DE211A5-3788-4B11-B564-9B3780AE7E87> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B3CB83C0-7DD2-4EA9-9DDB-57085558025B> ;
    cim:IdentifiedObject.mRID "3DE211A5-3788-4B11-B564-9B3780AE7E87"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_End_2"^^cim:String .

<3E314D9B-C822-44AE-B8BA-1F7C02E50856> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1827D81E-BFF1-4A83-B4ED-F2BEF0517FB6> ;
    cim:IdentifiedObject.mRID "3E314D9B-C822-44AE-B8BA-1F7C02E50856"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_End_1"^^cim:String .

<3E962332-45CD-4781-9D1C-FE3F7393653C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <173DD659-8BEA-4513-947A-A6E63609B0DB> ;
    cim:IdentifiedObject.mRID "3E962332-45CD-4781-9D1C-FE3F7393653C"^^cim:String ;
    cim:IdentifiedObject.name "3203_3923_2"^^cim:String .

<3EB5AC63-4498-4D30-95EE-15443AD4D16F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F769DE84-D9BF-42D4-839D-6841ED202824> ;
    cim:IdentifiedObject.mRID "3EB5AC63-4498-4D30-95EE-15443AD4D16F"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_End_1"^^cim:String .

<3F13A3D0-55F7-4425-B81E-F4443626D355> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <26684E8B-BCA4-4BC1-B16E-0512DF80A2D6> ;
    cim:IdentifiedObject.mRID "3F13A3D0-55F7-4425-B81E-F4443626D355"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_End_2"^^cim:String .

<3F185383-EC58-4F3A-83E8-34E441FC99AD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3D4C2972-A8E3-457E-A3EE-87E4902EE0F3> ;
    cim:IdentifiedObject.mRID "3F185383-EC58-4F3A-83E8-34E441FC99AD"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_End_2"^^cim:String .

<3F2AF55B-23E0-4AB2-8BC1-A0F6321A7893> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <74E29032-4617-4D48-AF40-EAC49E0B4EAD> ;
    cim:IdentifiedObject.mRID "3F2AF55B-23E0-4AB2-8BC1-A0F6321A7893"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_End_1"^^cim:String .

<3F613926-971A-432C-B49D-D425DDB3A181> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5BB33EB0-7092-4182-9076-42889DAFD683> ;
    cim:IdentifiedObject.mRID "3F613926-971A-432C-B49D-D425DDB3A181"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_End_2"^^cim:String .

<3FAB0C54-C36F-4F5D-A636-668F74214C07> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <7E9CFD63-0B19-47F2-BFB7-E2BF72657ADB> ;
    cim:IdentifiedObject.mRID "3FAB0C54-C36F-4F5D-A636-668F74214C07"^^cim:String ;
    cim:IdentifiedObject.name "6503_6504_1"^^cim:String .

<4044F46F-BE89-42F4-BB09-6316A22A7A2C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <68A3200F-9E57-4257-AFCA-5E072B8C0438> ;
    cim:IdentifiedObject.mRID "4044F46F-BE89-42F4-BB09-6316A22A7A2C"^^cim:String ;
    cim:IdentifiedObject.name "2614_2616_1"^^cim:String .

<408F3259-B7CB-48BE-9A79-CDE6259B687F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <154EFE2A-C788-4F2C-BBDA-4FB5BC1C082D> ;
    cim:IdentifiedObject.mRID "408F3259-B7CB-48BE-9A79-CDE6259B687F"^^cim:String ;
    cim:IdentifiedObject.name "3403_3404_1"^^cim:String .

<41177DC3-1B35-419F-A517-F8A19AA68250> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <954F4A12-1E97-40B8-9AB0-61E0118D9632> ;
    cim:IdentifiedObject.mRID "41177DC3-1B35-419F-A517-F8A19AA68250"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_End_2"^^cim:String .

<4124E8C8-F72D-432F-8B68-DD4884160A19> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <90FA21F7-752A-4B88-A3EB-D2B0263D5FFB> ;
    cim:IdentifiedObject.mRID "4124E8C8-F72D-432F-8B68-DD4884160A19"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_End_2"^^cim:String .

<415DC999-5BB2-4426-87B6-CE53CEF653FC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4EE44034-3D6D-4326-B939-B1DA7567E90E> ;
    cim:IdentifiedObject.mRID "415DC999-5BB2-4426-87B6-CE53CEF653FC"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_End_1"^^cim:String .

<41A866D9-1184-4BE2-8F47-5339B902B9B9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <54AF318B-81E7-4E6D-BFA8-55C21F5105B3> ;
    cim:IdentifiedObject.mRID "41A866D9-1184-4BE2-8F47-5339B902B9B9"^^cim:String ;
    cim:IdentifiedObject.name "4101_4201_1"^^cim:String .

<424059AD-B681-4CB2-9A3C-F5B2EDD7A44E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <22FB28F9-FE33-460C-85E3-66482466BDF3> ;
    cim:IdentifiedObject.mRID "424059AD-B681-4CB2-9A3C-F5B2EDD7A44E"^^cim:String ;
    cim:IdentifiedObject.name "2616_2617_1"^^cim:String .

<425A5BA1-F4A8-47DA-A182-0C6F68309741> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <EA19EEA0-D9B7-4A55-A196-97998D1CF44B> ;
    cim:IdentifiedObject.mRID "425A5BA1-F4A8-47DA-A182-0C6F68309741"^^cim:String ;
    cim:IdentifiedObject.name "3202_3204_1"^^cim:String .

<42CBEF5E-62EF-4C9A-86F1-6AC3794329A9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6DB6761E-5D74-412F-B328-87BA5BBA5AAE> ;
    cim:IdentifiedObject.mRID "42CBEF5E-62EF-4C9A-86F1-6AC3794329A9"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_End_2"^^cim:String .

<432F0C49-33A0-4572-891D-6AE015E522A9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6FD08991-0ED8-4321-8E99-FB400E0D7303> ;
    cim:IdentifiedObject.mRID "432F0C49-33A0-4572-891D-6AE015E522A9"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_End_1"^^cim:String .

<435B896A-C88E-43EB-8F79-47F28FD04FC8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7D69C30C-F787-47D0-9757-4A9419CCC5EF> ;
    cim:IdentifiedObject.mRID "435B896A-C88E-43EB-8F79-47F28FD04FC8"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_End_2"^^cim:String .

<43D58346-D3F2-4E1C-9DD9-6AEC28E1BBAC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E94379D6-4890-4102-A13F-DEC15062C638> ;
    cim:IdentifiedObject.mRID "43D58346-D3F2-4E1C-9DD9-6AEC28E1BBAC"^^cim:String ;
    cim:IdentifiedObject.name "3103_3305_2"^^cim:String .

<43F8FE22-9D96-4E24-834C-AB5709BD2F27> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <479C850A-7E04-4AC6-9FE8-D5CE2DF7B450> ;
    cim:IdentifiedObject.mRID "43F8FE22-9D96-4E24-834C-AB5709BD2F27"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_End_2"^^cim:String .

<44571D52-0DE7-4575-9A13-17C02BBE9CF1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9902D09D-DB98-4D32-9D21-14D34EB33E06> ;
    cim:IdentifiedObject.mRID "44571D52-0DE7-4575-9A13-17C02BBE9CF1"^^cim:String ;
    cim:IdentifiedObject.name "2406_2410_1"^^cim:String .

<44A23E32-6D77-486B-BF15-18A3FC270BFF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <72C12842-5610-4109-B83F-FA1BF84B1792> ;
    cim:IdentifiedObject.mRID "44A23E32-6D77-486B-BF15-18A3FC270BFF"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_3"^^cim:String .

<45052D29-EC9B-4DBE-87C0-B0F7C9CEBF49> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2E81E669-E8A7-4EDC-8B74-A75411981BE0> ;
    cim:IdentifiedObject.mRID "45052D29-EC9B-4DBE-87C0-B0F7C9CEBF49"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_End_1"^^cim:String .

<450B0052-4AE9-495F-9DDE-8C6B9772BAE1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A666392A-471D-4EF5-8749-07F57AFADF30> ;
    cim:IdentifiedObject.mRID "450B0052-4AE9-495F-9DDE-8C6B9772BAE1"^^cim:String ;
    cim:IdentifiedObject.name "2000_2302_1"^^cim:String .

<4533B1DE-CD25-4FB7-8A5F-448A5419C56D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <5634E5C5-0585-4FF0-A4E2-F6525806D48B> ;
    cim:IdentifiedObject.mRID "4533B1DE-CD25-4FB7-8A5F-448A5419C56D"^^cim:String ;
    cim:IdentifiedObject.name "3203_3303_9"^^cim:String .

<4584F6C3-407D-44E9-AD03-6E78693B99D2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <05DC6526-94BA-4FDB-B328-F5155EA3F661> ;
    cim:IdentifiedObject.mRID "4584F6C3-407D-44E9-AD03-6E78693B99D2"^^cim:String ;
    cim:IdentifiedObject.name "2401_2902_1"^^cim:String .

<45AFAC63-DB8A-413C-8F58-FAB2C29E134C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <924B31E7-1814-40D4-999C-D31B720B4613> ;
    cim:IdentifiedObject.mRID "45AFAC63-DB8A-413C-8F58-FAB2C29E134C"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_End_2"^^cim:String .

<45C8548B-3A10-4E3D-8C87-E84620404873> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3770BA7D-48BA-4FBA-AAFA-BBA6E202FAFE> ;
    cim:IdentifiedObject.mRID "45C8548B-3A10-4E3D-8C87-E84620404873"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_End_2"^^cim:String .

<45E18CC0-FFFE-4EAC-BC0F-5724B0EC6081> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <75310C86-60EF-4EB5-8C72-D953A37C2FBF> ;
    cim:IdentifiedObject.mRID "45E18CC0-FFFE-4EAC-BC0F-5724B0EC6081"^^cim:String ;
    cim:IdentifiedObject.name "3803_3892_1"^^cim:String .

<4651FF15-BD3F-4E88-9215-6CD6452426F0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5> ;
    cim:IdentifiedObject.mRID "4651FF15-BD3F-4E88-9215-6CD6452426F0"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_End_2"^^cim:String .

<46ECEDF2-6F53-412A-AEEA-738EAB69EA25> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B13C1299-7186-4FE0-AFDE-B9704272B656> ;
    cim:IdentifiedObject.mRID "46ECEDF2-6F53-412A-AEEA-738EAB69EA25"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_End_1"^^cim:String .

<47192943-E1FC-4015-8580-6C05D2128B2F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <98174D63-4ABE-4E05-BD73-002E91E3FC29> ;
    cim:IdentifiedObject.mRID "47192943-E1FC-4015-8580-6C05D2128B2F"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_End_1"^^cim:String .

<476F0254-4231-4F12-A56C-3AACF4B821B1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9CA42F9D-A73F-4A49-9C12-78F124C7FCC8> ;
    cim:IdentifiedObject.mRID "476F0254-4231-4F12-A56C-3AACF4B821B1"^^cim:String ;
    cim:IdentifiedObject.name "3910_3924_1"^^cim:String .

<47E2A5D4-0157-4F5E-AF46-F01A12109966> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4CC9563E-DF7D-474C-B7BC-9267CA464A9E> ;
    cim:IdentifiedObject.mRID "47E2A5D4-0157-4F5E-AF46-F01A12109966"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_End_2"^^cim:String .

<4812BB7E-C4FF-4787-A5E9-0945CF9639CF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2E6D12C1-9D15-42E2-8256-C207B651EAD0> ;
    cim:IdentifiedObject.mRID "4812BB7E-C4FF-4787-A5E9-0945CF9639CF"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_End_1"^^cim:String .

<48221C5C-2057-47F9-8ABE-A336831B8D7B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F828CC21-2C2E-46FA-8C01-58B05E77BDA8> ;
    cim:IdentifiedObject.mRID "48221C5C-2057-47F9-8ABE-A336831B8D7B"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_End_2"^^cim:String .

<48486A77-93A0-41F8-B4C6-831A4074E57C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2CFA91E8-1F32-45C5-8637-0C3E6D9DF6DE> ;
    cim:IdentifiedObject.mRID "48486A77-93A0-41F8-B4C6-831A4074E57C"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_End_2"^^cim:String .

<48A4E523-5AFF-419D-A6F5-3E67DCDE024D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <94D8048F-19B8-4918-8944-9A6B52274E79> ;
    cim:IdentifiedObject.mRID "48A4E523-5AFF-419D-A6F5-3E67DCDE024D"^^cim:String ;
    cim:IdentifiedObject.name "6502_6503_1"^^cim:String .

<48B45F10-CF3C-4823-AD65-D8480301E76D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DDABB9FB-507B-453D-92B2-14C73BDEA1B3> ;
    cim:IdentifiedObject.mRID "48B45F10-CF3C-4823-AD65-D8480301E76D"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_End_1"^^cim:String .

<48EDDF82-A29E-4F9F-A325-4E925E515CA0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <290CF094-7572-4ACC-B9DE-1DFFA2700F29> ;
    cim:IdentifiedObject.mRID "48EDDF82-A29E-4F9F-A325-4E925E515CA0"^^cim:String ;
    cim:IdentifiedObject.name "4101_4103_2"^^cim:String .

<497E05D8-9EDC-4B0C-8E29-91DEB76C54D7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <56F0AC70-41CF-4E0C-A062-F82119A7D131> ;
    cim:IdentifiedObject.mRID "497E05D8-9EDC-4B0C-8E29-91DEB76C54D7"^^cim:String ;
    cim:IdentifiedObject.name "6503_6507_2"^^cim:String .

<4A9D000B-A144-4CE3-A62E-DF62856BCD9D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E9F2EB0B-6D31-4196-8B01-1F9603404E73> ;
    cim:IdentifiedObject.mRID "4A9D000B-A144-4CE3-A62E-DF62856BCD9D"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_End_1"^^cim:String .

<4AAC6A9D-8FE0-4DCB-B6A0-5FB1358D4EAD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AAC2C8C9-AE9D-45F6-96C6-830209D1C838> ;
    cim:IdentifiedObject.mRID "4AAC6A9D-8FE0-4DCB-B6A0-5FB1358D4EAD"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_4"^^cim:String .

<4BE57810-C757-4CA0-B3AA-049D47386BDE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AE12F1BC-FF73-47E0-92D1-A658B60DF759> ;
    cim:IdentifiedObject.mRID "4BE57810-C757-4CA0-B3AA-049D47386BDE"^^cim:String ;
    cim:IdentifiedObject.name "6103_6501_1"^^cim:String .

<4CD36F1E-5E14-4328-9348-C8613C84B83C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <451629A2-3F0F-4164-A24E-0DEC633DA85A> ;
    cim:IdentifiedObject.mRID "4CD36F1E-5E14-4328-9348-C8613C84B83C"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_End_2"^^cim:String .

<4D011A6F-92A8-4E95-821B-DB5AE97E1B33> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <AA50A541-9F00-4142-AA26-CA99F0F078E3> ;
    cim:IdentifiedObject.mRID "4D011A6F-92A8-4E95-821B-DB5AE97E1B33"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_End_1"^^cim:String .

<4DD28CD3-044C-4C36-91B4-B013B9E2CD35> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <216E3E92-1A05-4265-814F-08C6608D33F7> ;
    cim:IdentifiedObject.mRID "4DD28CD3-044C-4C36-91B4-B013B9E2CD35"^^cim:String ;
    cim:IdentifiedObject.name "3201_3203_2"^^cim:String .

<4DFB444C-DF00-44A1-AE59-42BD2B4BA35D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <18DEB6E6-B542-4DAC-B660-3BC49C727EBB> ;
    cim:IdentifiedObject.mRID "4DFB444C-DF00-44A1-AE59-42BD2B4BA35D"^^cim:String ;
    cim:IdentifiedObject.name "3920_3922_1"^^cim:String .

<4E6F206B-4C6B-4B01-83F3-651BCEA95922> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59> ;
    cim:IdentifiedObject.mRID "4E6F206B-4C6B-4B01-83F3-651BCEA95922"^^cim:String ;
    cim:IdentifiedObject.name "6203_6303_2"^^cim:String .

<4E999091-19C5-4E81-B1A6-29060F8A90E9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1B1675A5-DA43-4186-8A98-92582137BD9B> ;
    cim:IdentifiedObject.mRID "4E999091-19C5-4E81-B1A6-29060F8A90E9"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_End_2"^^cim:String .

<4F269987-DEBF-454A-B971-E977141EDEB2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <34E20DED-8E93-4270-921F-A43F8ED2B8C0> ;
    cim:IdentifiedObject.mRID "4F269987-DEBF-454A-B971-E977141EDEB2"^^cim:String ;
    cim:IdentifiedObject.name "2401_2603_1"^^cim:String .

<4F2C1BAF-7C97-4C06-BF0D-AC2E1D2E3172> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <271FBA10-4D13-489B-A816-019AED90B63C> ;
    cim:IdentifiedObject.mRID "4F2C1BAF-7C97-4C06-BF0D-AC2E1D2E3172"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_2"^^cim:String .

<4F78E378-C2D7-4208-BAE8-DE5CED208F70> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0CAF4A0B-7D62-408C-9990-27D50CD649B4> ;
    cim:IdentifiedObject.mRID "4F78E378-C2D7-4208-BAE8-DE5CED208F70"^^cim:String ;
    cim:IdentifiedObject.name "4005_4006_1"^^cim:String .

<4F815259-3558-4584-9301-62738D47F2B7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <912AF17B-A999-4A49-913E-19A706B2EDF9> ;
    cim:IdentifiedObject.mRID "4F815259-3558-4584-9301-62738D47F2B7"^^cim:String ;
    cim:IdentifiedObject.name "4203_4204_1"^^cim:String .

<4FA76587-5A6C-4100-9293-11268D06E8F6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <45A7B639-754F-4F73-B2BB-0C34D8029E2C> ;
    cim:IdentifiedObject.mRID "4FA76587-5A6C-4100-9293-11268D06E8F6"^^cim:String ;
    cim:IdentifiedObject.name "3911_8003_2"^^cim:String .

<4FAC2DC7-8B2B-4515-8306-1E985133CC96> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD> ;
    cim:IdentifiedObject.mRID "4FAC2DC7-8B2B-4515-8306-1E985133CC96"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_End_2"^^cim:String .

<4FF2FEC5-3742-48E6-8563-9798E7F1FC49> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C79D3D28-F89A-4CDC-B9F9-191F0303C677> ;
    cim:IdentifiedObject.mRID "4FF2FEC5-3742-48E6-8563-9798E7F1FC49"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_2"^^cim:String .

<4FFDD92B-6E54-453F-96E7-6A47EA561656> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0ED7FD9F-339E-4C67-B256-9ABF5141BC44> ;
    cim:IdentifiedObject.mRID "4FFDD92B-6E54-453F-96E7-6A47EA561656"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_End_2"^^cim:String .

<507ED73D-A273-4BBD-9151-7A4FA02551BD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7050F175-8088-44CD-926E-9EC7CE5A31EA> ;
    cim:IdentifiedObject.mRID "507ED73D-A273-4BBD-9151-7A4FA02551BD"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_End_1"^^cim:String .

<508BC196-C743-47DA-9C28-E8C81025C1AE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F233115A-AD02-4014-A14A-78C729557188> ;
    cim:IdentifiedObject.mRID "508BC196-C743-47DA-9C28-E8C81025C1AE"^^cim:String ;
    cim:IdentifiedObject.name "8003_8004_1"^^cim:String .

<5171B663-9C6F-41CF-8B2C-AF0431E49D47> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <50D4D632-DCAE-497D-B183-5B20B4F806CE> ;
    cim:IdentifiedObject.mRID "5171B663-9C6F-41CF-8B2C-AF0431E49D47"^^cim:String ;
    cim:IdentifiedObject.name "2612_2615_1"^^cim:String .

<519CD69D-3665-47B6-B72D-76AD65E71CA2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6F885290-33A9-4B83-BCDA-E6B452391DCF> ;
    cim:IdentifiedObject.mRID "519CD69D-3665-47B6-B72D-76AD65E71CA2"^^cim:String ;
    cim:IdentifiedObject.name "3912_3924_1"^^cim:String .

<519EB8FF-F19F-4B30-9FBF-F0F97108C263> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0F460409-5EE0-4176-B43B-E8650D8FA1D7> ;
    cim:IdentifiedObject.mRID "519EB8FF-F19F-4B30-9FBF-F0F97108C263"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_End_2"^^cim:String .

<524613B5-09D3-4FA0-BB09-97D1A8B47F57> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <70CACC6B-E076-4ACB-8142-A1535F0FC8FB> ;
    cim:IdentifiedObject.mRID "524613B5-09D3-4FA0-BB09-97D1A8B47F57"^^cim:String ;
    cim:IdentifiedObject.name "3103_3305_1"^^cim:String .

<52735638-67D9-47D2-85B3-AE52DC3902C7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8F2EF187-9577-487C-A96B-C446E06D8B0E> ;
    cim:IdentifiedObject.mRID "52735638-67D9-47D2-85B3-AE52DC3902C7"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_End_2"^^cim:String .

<52A82688-F185-4B22-BBFA-41B8EA6185DE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9E3C8E97-14CC-46E6-AD90-531B27DC16D7> ;
    cim:IdentifiedObject.mRID "52A82688-F185-4B22-BBFA-41B8EA6185DE"^^cim:String ;
    cim:IdentifiedObject.name "3903_3905_9"^^cim:String .

<534FDE67-EEBF-44C2-8892-1B50F83DB805> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E4F69E26-F2DB-4456-985E-167F24773866> ;
    cim:IdentifiedObject.mRID "534FDE67-EEBF-44C2-8892-1B50F83DB805"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_End_1"^^cim:String .

<53ADFE30-9577-4049-9D3C-D29525C26AF0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <63651A4D-1C9B-4090-8241-7B3A8B3B1934> ;
    cim:IdentifiedObject.mRID "53ADFE30-9577-4049-9D3C-D29525C26AF0"^^cim:String ;
    cim:IdentifiedObject.name "1201_2901_1"^^cim:String .

<53D0F84E-55E0-4887-AF29-01A9F4FEE3FC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5E74EA04-74BD-43A5-A1D6-1C0E898F9FBB> ;
    cim:IdentifiedObject.mRID "53D0F84E-55E0-4887-AF29-01A9F4FEE3FC"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_End_2"^^cim:String .

<53F3D91D-9E45-43A7-A1E4-BE4B431FB3B9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <ACE515B1-ACA6-49F6-9104-5CC8DB573990> ;
    cim:IdentifiedObject.mRID "53F3D91D-9E45-43A7-A1E4-BE4B431FB3B9"^^cim:String ;
    cim:IdentifiedObject.name "6103_6301_1"^^cim:String .

<5444321F-0BEC-4C5A-B8BB-791FA621E005> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <19206913-97A1-48D2-9933-E5224B08C6D1> ;
    cim:IdentifiedObject.mRID "5444321F-0BEC-4C5A-B8BB-791FA621E005"^^cim:String ;
    cim:IdentifiedObject.name "2409_2502_1"^^cim:String .

<547E8A18-E50C-41D6-9F5A-C081704CB71D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <ADFD9B1F-FAC8-400B-8FAC-D61BB44AE956> ;
    cim:IdentifiedObject.mRID "547E8A18-E50C-41D6-9F5A-C081704CB71D"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_End_2"^^cim:String .

<54C15D45-B3D3-47AE-85F0-62F832B0307E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B> ;
    cim:IdentifiedObject.mRID "54C15D45-B3D3-47AE-85F0-62F832B0307E"^^cim:String ;
    cim:IdentifiedObject.name "3401_3405_1"^^cim:String .

<54F745DF-3609-45C6-B8BB-2C26103D315F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <BEB29AA3-BD57-45F0-A2BD-EFFF866D760E> ;
    cim:IdentifiedObject.mRID "54F745DF-3609-45C6-B8BB-2C26103D315F"^^cim:String ;
    cim:IdentifiedObject.name "2400_2403_1"^^cim:String .

<55265E96-A1C8-4918-B7CE-DF9B5424F05A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E22187BD-EF8B-4C9C-9871-6BFC48751E6A> ;
    cim:IdentifiedObject.mRID "55265E96-A1C8-4918-B7CE-DF9B5424F05A"^^cim:String ;
    cim:IdentifiedObject.name "4003_6101_1"^^cim:String .

<55574EE3-E4C1-457B-BF76-D1D877877298> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <8234D40C-5CD1-4C77-8868-3745C5B2C580> ;
    cim:IdentifiedObject.mRID "55574EE3-E4C1-457B-BF76-D1D877877298"^^cim:String ;
    cim:IdentifiedObject.name "2613_2617_1"^^cim:String .

<5630E031-3E4D-4C1E-9B1D-A7D037D4B560> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0825CA6C-3331-4923-9F3A-C3F2C5ADFC75> ;
    cim:IdentifiedObject.mRID "5630E031-3E4D-4C1E-9B1D-A7D037D4B560"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_End_1"^^cim:String .

<570420B5-69E8-4F1B-A3BA-4EC36452C70C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9AF1C306-4361-4363-AC82-84AB491864BA> ;
    cim:IdentifiedObject.mRID "570420B5-69E8-4F1B-A3BA-4EC36452C70C"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_1"^^cim:String .

<570C17EB-982A-44A7-8007-EF9142FC42F8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <49C32E68-8141-41DC-878A-889D07BAED39> ;
    cim:IdentifiedObject.mRID "570C17EB-982A-44A7-8007-EF9142FC42F8"^^cim:String ;
    cim:IdentifiedObject.name "4008_6401_1"^^cim:String .

<57108599-3EFD-44EF-BC7D-8599DA333166> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <56BC90BB-4533-4FFE-8628-2EAAC8ABD648> ;
    cim:IdentifiedObject.mRID "57108599-3EFD-44EF-BC7D-8599DA333166"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_End_1"^^cim:String .

<585921B3-302A-4158-957D-A59FF8C970BF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <88E12949-4197-4763-82CE-5BAF36FB789A> ;
    cim:IdentifiedObject.mRID "585921B3-302A-4158-957D-A59FF8C970BF"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_End_1"^^cim:String .

<58B2B3B3-F577-4B5E-A30B-31FC1D0EB67D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8464D371-636E-4C06-A703-E67EA914A351> ;
    cim:IdentifiedObject.mRID "58B2B3B3-F577-4B5E-A30B-31FC1D0EB67D"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_End_1"^^cim:String .

<590146C0-E12F-4078-9251-7F2FE945BEB9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BE3C00B2-8084-4C09-96D3-C89BF946FB42> ;
    cim:IdentifiedObject.mRID "590146C0-E12F-4078-9251-7F2FE945BEB9"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_End_1"^^cim:String .

<59427C77-70B1-4110-B618-43242D400A74> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3914B750-4F05-40BB-8BC1-BB8A1E58948C> ;
    cim:IdentifiedObject.mRID "59427C77-70B1-4110-B618-43242D400A74"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_End_1"^^cim:String .

<5987B193-99EE-47DB-A34F-6E50CDA9F442> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A6D7C7F1-30A9-4212-997D-743C90D0E11B> ;
    cim:IdentifiedObject.mRID "5987B193-99EE-47DB-A34F-6E50CDA9F442"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_End_1"^^cim:String .

<5A4C4554-B599-41CB-B809-B77A62798E12> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <31B89776-866F-4244-90A9-A81B9E69B903> ;
    cim:IdentifiedObject.mRID "5A4C4554-B599-41CB-B809-B77A62798E12"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_End_2"^^cim:String .

<5AA81F0A-C125-497A-8CCF-532F50014485> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1F1020D6-257C-4E93-B2BE-16249ADC7132> ;
    cim:IdentifiedObject.mRID "5AA81F0A-C125-497A-8CCF-532F50014485"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_End_1"^^cim:String .

<5AFBC6F8-142C-42AE-AEBA-73C5CAC0EE9E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A6C7C1EC-25D9-45FA-8FBE-DFEC70FE8264> ;
    cim:IdentifiedObject.mRID "5AFBC6F8-142C-42AE-AEBA-73C5CAC0EE9E"^^cim:String ;
    cim:IdentifiedObject.name "3913_3920_2"^^cim:String .

<5B057913-9FD4-4856-8779-680024B77AE0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <21720AD1-0CA0-4CB3-8EB6-88A1A290D830> ;
    cim:IdentifiedObject.mRID "5B057913-9FD4-4856-8779-680024B77AE0"^^cim:String ;
    cim:IdentifiedObject.name "3401_3402_1"^^cim:String .

<5B2EAF8D-9F12-4D37-AF16-87F7F5174DD6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <87C6F653-4057-4E2D-9D1D-4E228C0C8F5A> ;
    cim:IdentifiedObject.mRID "5B2EAF8D-9F12-4D37-AF16-87F7F5174DD6"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_End_2"^^cim:String .

<5B6751B8-F73C-48BE-A047-2F9F4C7DE6A4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD> ;
    cim:IdentifiedObject.mRID "5B6751B8-F73C-48BE-A047-2F9F4C7DE6A4"^^cim:String ;
    cim:IdentifiedObject.name "2404_3897_1"^^cim:String .

<5B7124BE-6D15-4709-A824-7BEADA837B73> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <49F85020-710B-43B5-A216-D7C448EC6E26> ;
    cim:IdentifiedObject.mRID "5B7124BE-6D15-4709-A824-7BEADA837B73"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_End_2"^^cim:String .

<5BF7D25C-9C22-4801-BB75-F5FDDBF5D408> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <60F3255A-63CD-4B23-90C8-D042A61B5509> ;
    cim:IdentifiedObject.mRID "5BF7D25C-9C22-4801-BB75-F5FDDBF5D408"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_End_1"^^cim:String .

<5C090F94-B7E1-445B-BC7A-35D1488C98AC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7182D65C-A157-4835-B796-9208F42A1CF4> ;
    cim:IdentifiedObject.mRID "5C090F94-B7E1-445B-BC7A-35D1488C98AC"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_End_2"^^cim:String .

<5C6A2302-3109-4860-8F11-48E31B1685A7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5B4E1CBB-83C7-4E57-B8A3-7973CF120FA5> ;
    cim:IdentifiedObject.mRID "5C6A2302-3109-4860-8F11-48E31B1685A7"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_End_1"^^cim:String .

<5C73CFF4-7786-4048-A5F1-FBB9F856B65F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4FB2EDAA-E7E5-4B2A-93B6-A52EA19B5592> ;
    cim:IdentifiedObject.mRID "5C73CFF4-7786-4048-A5F1-FBB9F856B65F"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_End_1"^^cim:String .

<5C9A978A-B7B5-478E-B2F9-FCCABDCE2F00> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0DBB5705-9641-4D32-B84E-23A184010B59> ;
    cim:IdentifiedObject.mRID "5C9A978A-B7B5-478E-B2F9-FCCABDCE2F00"^^cim:String ;
    cim:IdentifiedObject.name "6102_6103_1"^^cim:String .

<5D07DFF8-3C18-4394-ADF7-EED4E0FBF100> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <92FB8E25-A795-481E-8E65-95C885590703> ;
    cim:IdentifiedObject.mRID "5D07DFF8-3C18-4394-ADF7-EED4E0FBF100"^^cim:String ;
    cim:IdentifiedObject.name "3204_3205_1"^^cim:String .

<5D3A0249-B5B2-4AD6-A796-58EEF5EAF3EC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <48437B5E-EDE2-4446-AA88-38E016AE09BD> ;
    cim:IdentifiedObject.mRID "5D3A0249-B5B2-4AD6-A796-58EEF5EAF3EC"^^cim:String ;
    cim:IdentifiedObject.name "2600_2602_1"^^cim:String .

<5D4D53D2-FDDC-4647-8276-2465DAF33EB9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4579BF07-1DEC-493F-BF57-61EA349773A7> ;
    cim:IdentifiedObject.mRID "5D4D53D2-FDDC-4647-8276-2465DAF33EB9"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_End_1"^^cim:String .

<5DB9F8C4-028D-44A3-8E05-6A1C626D85DB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <892199C3-FA53-4ABF-8972-E697C13AEB9B> ;
    cim:IdentifiedObject.mRID "5DB9F8C4-028D-44A3-8E05-6A1C626D85DB"^^cim:String ;
    cim:IdentifiedObject.name "4001_4097_1"^^cim:String .

<5DF6E32B-DD0C-43AB-A72E-AA9FC8F12DEA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <DFFE017F-9C41-4F40-B964-EA8BC6585FCB> ;
    cim:IdentifiedObject.mRID "5DF6E32B-DD0C-43AB-A72E-AA9FC8F12DEA"^^cim:String ;
    cim:IdentifiedObject.name "1002_6506_1"^^cim:String .

<5E61F980-D604-496C-8C14-10A85EDAAA07> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C> ;
    cim:IdentifiedObject.mRID "5E61F980-D604-496C-8C14-10A85EDAAA07"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_End_1"^^cim:String .

<5EC752CA-557A-4F8A-9C9A-955AD9F7B909> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <40F5931D-BC2B-4EEC-908B-84C0AB875E38> ;
    cim:IdentifiedObject.mRID "5EC752CA-557A-4F8A-9C9A-955AD9F7B909"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_End_2"^^cim:String .

<5ECC1529-57DF-44F9-839D-865667A824E9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <59BCDBE2-E4BC-4C4A-9FEA-D26B278D60C9> ;
    cim:IdentifiedObject.mRID "5ECC1529-57DF-44F9-839D-865667A824E9"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_End_1"^^cim:String .

<5ED19354-7116-4A77-8B9C-12D78E7CD0D6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <440A6135-5C77-4BA7-8385-43D0C5E26485> ;
    cim:IdentifiedObject.mRID "5ED19354-7116-4A77-8B9C-12D78E7CD0D6"^^cim:String ;
    cim:IdentifiedObject.name "2612_2620_1"^^cim:String .

<5EF6CB19-7C6C-4C14-B9A1-85F20745B00D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <BC1FA550-DCA4-4236-A5DC-48671E1BD478> ;
    cim:IdentifiedObject.mRID "5EF6CB19-7C6C-4C14-B9A1-85F20745B00D"^^cim:String ;
    cim:IdentifiedObject.name "3404_3917_1"^^cim:String .

<5F8B70BD-D3EA-4180-AB75-9AFF8EA7D82D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <112449F6-506A-4854-A91C-6893B61D90FF> ;
    cim:IdentifiedObject.mRID "5F8B70BD-D3EA-4180-AB75-9AFF8EA7D82D"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_End_2"^^cim:String .

<5FCB0DE9-18EE-4524-8396-54D11536AE72> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <45D72660-13C5-46D4-B552-4420A6F1CC29> ;
    cim:IdentifiedObject.mRID "5FCB0DE9-18EE-4524-8396-54D11536AE72"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_End_2"^^cim:String .

<5FF824D6-EC5E-4342-90B8-0E49F56B74EB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <278C1206-441C-44F1-8A37-F4FB433DDB9F> ;
    cim:IdentifiedObject.mRID "5FF824D6-EC5E-4342-90B8-0E49F56B74EB"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_End_2"^^cim:String .

<60249CE3-6146-4B31-8BB3-F97A8F300D29> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <36243BEC-39F9-47EE-856D-D3103C450149> ;
    cim:IdentifiedObject.mRID "60249CE3-6146-4B31-8BB3-F97A8F300D29"^^cim:String ;
    cim:IdentifiedObject.name "4009_4104_1"^^cim:String .

<604E3C3B-2F2B-4C3C-822F-5D598EE32B07> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A77F41D6-2E3F-4F82-9576-6BACA46292D4> ;
    cim:IdentifiedObject.mRID "604E3C3B-2F2B-4C3C-822F-5D598EE32B07"^^cim:String ;
    cim:IdentifiedObject.name "1403_2100_1"^^cim:String .

<609DEC30-37FC-4404-8F32-4FB33F9736B6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <356443E0-3663-44D3-8712-B7FA6E93C2FF> ;
    cim:IdentifiedObject.mRID "609DEC30-37FC-4404-8F32-4FB33F9736B6"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_End_1"^^cim:String .

<60A6F04D-1982-4FB8-9189-5B1AEA9994EB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D45D91B0-1014-41CC-BE1B-3C2363010EB8> ;
    cim:IdentifiedObject.mRID "60A6F04D-1982-4FB8-9189-5B1AEA9994EB"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_End_1"^^cim:String .

<60AB92C7-9C2F-42EA-8427-AE162A9A701B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F707C994-EC75-44EA-B960-2360D354E915> ;
    cim:IdentifiedObject.mRID "60AB92C7-9C2F-42EA-8427-AE162A9A701B"^^cim:String ;
    cim:IdentifiedObject.name "3404_3918_1"^^cim:String .

<60D5CA11-ACAC-457A-B124-B7BA79A544A8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9E9C547E-2C47-46E1-B5F7-8EA483FFFC2D> ;
    cim:IdentifiedObject.mRID "60D5CA11-ACAC-457A-B124-B7BA79A544A8"^^cim:String ;
    cim:IdentifiedObject.name "3911_3916_1"^^cim:String .

<61CE32F2-1FC8-4B70-9F43-3A8D3D797BA4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E1D5C3D1-5E0D-4740-B53D-DDE06136D9A7> ;
    cim:IdentifiedObject.mRID "61CE32F2-1FC8-4B70-9F43-3A8D3D797BA4"^^cim:String ;
    cim:IdentifiedObject.name "2401_2901_1"^^cim:String .

<61D77F27-EFED-4BE6-A0A0-FBEAD959E4E1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2140C4AF-B322-4BB1-9F17-B4E1133816BF> ;
    cim:IdentifiedObject.mRID "61D77F27-EFED-4BE6-A0A0-FBEAD959E4E1"^^cim:String ;
    cim:IdentifiedObject.name "4102_4201_2"^^cim:String .

<61EE22A7-536F-4B6C-B9FB-5B8D11865372> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <7DBF72DB-A393-473E-9129-CEC8A4837974> ;
    cim:IdentifiedObject.mRID "61EE22A7-536F-4B6C-B9FB-5B8D11865372"^^cim:String ;
    cim:IdentifiedObject.name "6504_6507_2"^^cim:String .

<6203E98B-1079-473D-A3BB-79A7A4B894C3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F7B7C560-F6DF-4282-B498-DE40C526D8D8> ;
    cim:IdentifiedObject.mRID "6203E98B-1079-473D-A3BB-79A7A4B894C3"^^cim:String ;
    cim:IdentifiedObject.name "3601_3925_1"^^cim:String .

<626373B8-A423-4BE9-9118-F0323495E01F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FCD3C7A1-874C-4801-8BF7-C391342D9B16> ;
    cim:IdentifiedObject.mRID "626373B8-A423-4BE9-9118-F0323495E01F"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_End_1"^^cim:String .

<62B33682-AE17-4687-B334-32741EA732E3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C61E1A2B-18AB-4633-980A-0AEA02738811> ;
    cim:IdentifiedObject.mRID "62B33682-AE17-4687-B334-32741EA732E3"^^cim:String ;
    cim:IdentifiedObject.name "2201_2301_1"^^cim:String .

<62B6807D-B5EC-4F03-B7C2-F5034F8AA8D0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0595FB51-2C13-4D3F-A6E7-CFE686F0328E> ;
    cim:IdentifiedObject.mRID "62B6807D-B5EC-4F03-B7C2-F5034F8AA8D0"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_End_1"^^cim:String .

<6304E3E9-BFD7-4EE4-B622-44F6C45442FF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E299BFD5-ACF1-49E4-B33E-C91AEEC7F72E> ;
    cim:IdentifiedObject.mRID "6304E3E9-BFD7-4EE4-B622-44F6C45442FF"^^cim:String ;
    cim:IdentifiedObject.name "3904_3905_9"^^cim:String .

<6316AFA3-931C-405C-BDF2-7985B873E89D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1F92F29B-15E3-4CA8-856A-E78AADC834A2> ;
    cim:IdentifiedObject.mRID "6316AFA3-931C-405C-BDF2-7985B873E89D"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_End_1"^^cim:String .

<6316B99C-6083-4513-9D4B-9A1FE943A9F9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3846073B-C03D-4ADD-B3B7-616C6DD36A8E> ;
    cim:IdentifiedObject.mRID "6316B99C-6083-4513-9D4B-9A1FE943A9F9"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_End_1"^^cim:String .

<6328C383-B4D7-4DF8-9562-0EBDE8690A93> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <77713C91-5CA8-4EA9-893D-F7EDA1736DCE> ;
    cim:IdentifiedObject.mRID "6328C383-B4D7-4DF8-9562-0EBDE8690A93"^^cim:String ;
    cim:IdentifiedObject.name "4101_4201_2"^^cim:String .

<63351211-20E2-4044-9AAE-727D08200A76> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873> ;
    cim:IdentifiedObject.mRID "63351211-20E2-4044-9AAE-727D08200A76"^^cim:String ;
    cim:IdentifiedObject.name "3919_3922_1"^^cim:String .

<63A7257B-3A3F-487E-885D-62D3B5FE96C8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B7FE970D-420A-4A83-ABC3-BCBC8002EE2F> ;
    cim:IdentifiedObject.mRID "63A7257B-3A3F-487E-885D-62D3B5FE96C8"^^cim:String ;
    cim:IdentifiedObject.name "3805_3806_1"^^cim:String .

<63B4A438-034D-4125-96D6-F5C0C9C7B847> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6D94DC42-A274-418B-8AFB-6013EBDEE949> ;
    cim:IdentifiedObject.mRID "63B4A438-034D-4125-96D6-F5C0C9C7B847"^^cim:String ;
    cim:IdentifiedObject.name "2615_2617_1"^^cim:String .

<642561CA-432E-41B7-9E25-E162E0E52E17> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <CADCA676-E1AB-428B-83F8-0053A0363783> ;
    cim:IdentifiedObject.mRID "642561CA-432E-41B7-9E25-E162E0E52E17"^^cim:String ;
    cim:IdentifiedObject.name "3405_3907_1"^^cim:String .

<64877384-FAEE-4BF1-BF1E-4F31CD2E97DE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <49854CC5-7BCC-4CDF-A424-69F96C01C5E3> ;
    cim:IdentifiedObject.mRID "64877384-FAEE-4BF1-BF1E-4F31CD2E97DE"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_End_2"^^cim:String .

<64C9685C-F404-43A1-B6DC-F1328220C624> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AD866988-FEE8-41A1-B5DE-94A55132438A> ;
    cim:IdentifiedObject.mRID "64C9685C-F404-43A1-B6DC-F1328220C624"^^cim:String ;
    cim:IdentifiedObject.name "1301_1402_1"^^cim:String .

<651EFAE7-2F11-4F8C-B077-3E3E1714FEA5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <94F3572C-45F3-4997-88D1-1E6B0A9E7AF0> ;
    cim:IdentifiedObject.mRID "651EFAE7-2F11-4F8C-B077-3E3E1714FEA5"^^cim:String ;
    cim:IdentifiedObject.name "6102_6403_1"^^cim:String .

<655060CA-A232-4B12-A99E-F5D63456C699> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AE0904A4-7C6F-498D-BB5F-EF89B0EF560E> ;
    cim:IdentifiedObject.mRID "655060CA-A232-4B12-A99E-F5D63456C699"^^cim:String ;
    cim:IdentifiedObject.name "2604_6504_2"^^cim:String .

<65769714-90DC-4798-AF12-FFE77A780442> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8321796A-32BE-475A-BFAA-24B4368E9786> ;
    cim:IdentifiedObject.mRID "65769714-90DC-4798-AF12-FFE77A780442"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_End_2"^^cim:String .

<65EF6AF7-B2E2-4969-98C3-978100E98204> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B5B7B493-C3F0-48EA-9C62-FDF1509C0201> ;
    cim:IdentifiedObject.mRID "65EF6AF7-B2E2-4969-98C3-978100E98204"^^cim:String ;
    cim:IdentifiedObject.name "3303_3918_2"^^cim:String .

<66254A01-17EA-4464-B581-67893BCF5DCD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C91ACD57-202A-4CB3-95B2-E82023D5FA35> ;
    cim:IdentifiedObject.mRID "66254A01-17EA-4464-B581-67893BCF5DCD"^^cim:String ;
    cim:IdentifiedObject.name "1001_1202_9"^^cim:String .

<6637219C-96F8-40B6-A8BD-394C9E0E5832> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95> ;
    cim:IdentifiedObject.mRID "6637219C-96F8-40B6-A8BD-394C9E0E5832"^^cim:String ;
    cim:IdentifiedObject.name "3501_3914_1"^^cim:String .

<665ECA07-2538-4784-8188-B6AFE3A8A749> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <88482151-BCEE-433C-A60C-1643E1D3C175> ;
    cim:IdentifiedObject.mRID "665ECA07-2538-4784-8188-B6AFE3A8A749"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_3"^^cim:String .

<6748FEEB-5A39-4F23-9DCE-5A3E919E43E6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1BC28159-D72C-423F-AA22-8CCFB35CB434> ;
    cim:IdentifiedObject.mRID "6748FEEB-5A39-4F23-9DCE-5A3E919E43E6"^^cim:String ;
    cim:IdentifiedObject.name "4009_4010_2"^^cim:String .

<6769BE65-4A73-4240-963C-8E2418568A12> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D13CC98D-E396-4FF8-8AD2-B0555CCD3170> ;
    cim:IdentifiedObject.mRID "6769BE65-4A73-4240-963C-8E2418568A12"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_End_2"^^cim:String .

<6838ECA5-711A-463C-B69B-A3BB5B3CCD03> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D9E711D2-AC3C-45D7-AB6E-70E9BB56D2AE> ;
    cim:IdentifiedObject.mRID "6838ECA5-711A-463C-B69B-A3BB5B3CCD03"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_End_1"^^cim:String .

<685F8243-59C4-491D-91FB-1CBE800C2FD6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D83968BC-C348-4E4F-B3C1-FA9C3493F8B1> ;
    cim:IdentifiedObject.mRID "685F8243-59C4-491D-91FB-1CBE800C2FD6"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_End_2"^^cim:String .

<68609266-A78B-460D-AF26-84F3012A0B8E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <4E958808-AB27-4180-BF1D-6BAD92F37C92> ;
    cim:IdentifiedObject.mRID "68609266-A78B-460D-AF26-84F3012A0B8E"^^cim:String ;
    cim:IdentifiedObject.name "6404_6507_1"^^cim:String .

<68CC9047-3961-44F1-9036-6D80797EC3FB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <89DD935A-F90D-4441-A98A-81BD4182A384> ;
    cim:IdentifiedObject.mRID "68CC9047-3961-44F1-9036-6D80797EC3FB"^^cim:String ;
    cim:IdentifiedObject.name "6104_6305_1"^^cim:String .

<69F3E202-28E5-48B9-BF99-8F10D0AC9CEA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <80130B04-FFEA-4B9D-8027-7C7B0540127E> ;
    cim:IdentifiedObject.mRID "69F3E202-28E5-48B9-BF99-8F10D0AC9CEA"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_End_2"^^cim:String .

<6A2568C3-349B-4ED8-8013-2149D4D13E32> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <7EDFCECA-34AF-4499-B997-54140B891F90> ;
    cim:IdentifiedObject.mRID "6A2568C3-349B-4ED8-8013-2149D4D13E32"^^cim:String ;
    cim:IdentifiedObject.name "3201_3924_1"^^cim:String .

<6A3774A0-E4C8-4D8D-979D-7AFB18228554> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE> ;
    cim:IdentifiedObject.mRID "6A3774A0-E4C8-4D8D-979D-7AFB18228554"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_End_2"^^cim:String .

<6A5546A5-A0DE-4A6A-AFCF-32CDDE01FAF5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B63D82F2-C99A-4BAE-9A1C-6B46AEA784C9> ;
    cim:IdentifiedObject.mRID "6A5546A5-A0DE-4A6A-AFCF-32CDDE01FAF5"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_End_2"^^cim:String .

<6A7EF285-A802-4721-87C2-4CE7C222EF0C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DB232CD2-6B02-4000-B8CA-A34BCFB96727> ;
    cim:IdentifiedObject.mRID "6A7EF285-A802-4721-87C2-4CE7C222EF0C"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_End_2"^^cim:String .

<6A93718E-A326-4643-BD37-C18487AEA3FE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B5CDE87F-B6F9-4E77-B464-1B66524A782E> ;
    cim:IdentifiedObject.mRID "6A93718E-A326-4643-BD37-C18487AEA3FE"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_End_1"^^cim:String .

<6AB49E31-060C-41ED-8EF5-8D7A1E742A85> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <4CCF2401-F0B8-4CDB-B387-A6228A212378> ;
    cim:IdentifiedObject.mRID "6AB49E31-060C-41ED-8EF5-8D7A1E742A85"^^cim:String ;
    cim:IdentifiedObject.name "2609_2615_1"^^cim:String .

<6AC28D5F-DA99-43E9-B454-2EBED146DF3A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A4F4741A-0A1C-499B-8DFA-8633FFBADBCF> ;
    cim:IdentifiedObject.mRID "6AC28D5F-DA99-43E9-B454-2EBED146DF3A"^^cim:String ;
    cim:IdentifiedObject.name "6303_6304_1"^^cim:String .

<6B9212A1-2906-445D-8418-EE4F5981B768> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <4DE22D02-103F-4FC3-BFDD-B368999CC4D4> ;
    cim:IdentifiedObject.mRID "6B9212A1-2906-445D-8418-EE4F5981B768"^^cim:String ;
    cim:IdentifiedObject.name "3401_3405_2"^^cim:String .

<6BA04072-7F6B-4CB2-8E6F-A94D159D9639> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AF914598-3E89-4286-82F4-C7DE885B5CAC> ;
    cim:IdentifiedObject.mRID "6BA04072-7F6B-4CB2-8E6F-A94D159D9639"^^cim:String ;
    cim:IdentifiedObject.name "2407_2408_1"^^cim:String .

<6BE6B61C-C239-4CF7-AB89-29E5966F0B76> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BC1DE56D-0EA3-4D2B-8EA1-A2B9343A866D> ;
    cim:IdentifiedObject.mRID "6BE6B61C-C239-4CF7-AB89-29E5966F0B76"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_End_2"^^cim:String .

<6BFF71F0-99AC-4D89-9B6C-070E6233B852> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <39A3A55D-C3F0-4B83-A1FD-DA20B09F1DD6> ;
    cim:IdentifiedObject.mRID "6BFF71F0-99AC-4D89-9B6C-070E6233B852"^^cim:String ;
    cim:IdentifiedObject.name "6302_7001_1"^^cim:String .

<6C279F3C-A56F-40DD-9FB3-FB5F510915ED> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <ED9F8146-6735-4704-8B05-8B9D69D2D7FF> ;
    cim:IdentifiedObject.mRID "6C279F3C-A56F-40DD-9FB3-FB5F510915ED"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_End_2"^^cim:String .

<6C71FBFE-E0C9-43E1-A0DA-C5EB097DB89E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <50110572-F605-41E5-8CF5-5DECB350B03D> ;
    cim:IdentifiedObject.mRID "6C71FBFE-E0C9-43E1-A0DA-C5EB097DB89E"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_End_1"^^cim:String .

<6D318C88-F64A-4D2B-8C68-6DC2B66F356F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <DCD419E7-EE9B-49B7-A0F6-7B3A7646BB89> ;
    cim:IdentifiedObject.mRID "6D318C88-F64A-4D2B-8C68-6DC2B66F356F"^^cim:String ;
    cim:IdentifiedObject.name "6104_6204_1"^^cim:String .

<6D7BC947-D7B3-4831-9CBB-FF7CA9AD5B24> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <71DA1FB2-2504-435D-9AE0-797CA5468D19> ;
    cim:IdentifiedObject.mRID "6D7BC947-D7B3-4831-9CBB-FF7CA9AD5B24"^^cim:String ;
    cim:IdentifiedObject.name "4201_5001_1"^^cim:String .

<6DC3BB19-B49D-4B42-BB59-5D9B8883CF02> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7D6F4ECC-E0A9-47FA-A51C-9498B4FE57DE> ;
    cim:IdentifiedObject.mRID "6DC3BB19-B49D-4B42-BB59-5D9B8883CF02"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_End_1"^^cim:String .

<6E6A207D-8995-400C-91F2-20379B900B4E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9C969943-5DE2-488B-922D-D86E2600403A> ;
    cim:IdentifiedObject.mRID "6E6A207D-8995-400C-91F2-20379B900B4E"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_End_2"^^cim:String .

<6EA9599D-C436-4C82-AD80-8F4642E2B732> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3ABF745B-E035-4472-A8CC-F312A31C8F1C> ;
    cim:IdentifiedObject.mRID "6EA9599D-C436-4C82-AD80-8F4642E2B732"^^cim:String ;
    cim:IdentifiedObject.name "2403_2501_1"^^cim:String .

<6EDFB307-5DE1-41ED-B7B1-B73C1595CE1A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <45A92B5B-44A8-491A-ADC0-188D9DEEA6A7> ;
    cim:IdentifiedObject.mRID "6EDFB307-5DE1-41ED-B7B1-B73C1595CE1A"^^cim:String ;
    cim:IdentifiedObject.name "3892_3893_1"^^cim:String .

<6F358C20-0621-4DB4-8053-A6AD5FF416F2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <93011FA6-581B-456A-9BC2-237CDE268368> ;
    cim:IdentifiedObject.mRID "6F358C20-0621-4DB4-8053-A6AD5FF416F2"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_End_2"^^cim:String .

<6F37D42F-270E-48EC-9BBD-21B3A93D1F97> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <689C38B2-2827-4DF0-B5CA-A3A421F52152> ;
    cim:IdentifiedObject.mRID "6F37D42F-270E-48EC-9BBD-21B3A93D1F97"^^cim:String ;
    cim:IdentifiedObject.name "4101_4102_2"^^cim:String .

<6FA1D929-260E-48AB-9040-DAAEF616E3F8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0B35712D-9E40-422E-9588-F40193019560> ;
    cim:IdentifiedObject.mRID "6FA1D929-260E-48AB-9040-DAAEF616E3F8"^^cim:String ;
    cim:IdentifiedObject.name "3401_3402_2"^^cim:String .

<6FAB1FDC-70D1-4111-B972-2035AC8CD873> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <DA75CE00-4439-4F56-A51D-4679DBEB0D44> ;
    cim:IdentifiedObject.mRID "6FAB1FDC-70D1-4111-B972-2035AC8CD873"^^cim:String ;
    cim:IdentifiedObject.name "1301_2603_1"^^cim:String .

<7065CDD4-B648-4E70-AC71-83FED97346AB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B52C7A67-8275-445E-9D09-6D7AE954CECE> ;
    cim:IdentifiedObject.mRID "7065CDD4-B648-4E70-AC71-83FED97346AB"^^cim:String ;
    cim:IdentifiedObject.name "3802_3891_1"^^cim:String .

<70901FD7-11A6-4E58-986A-B2FF002F832B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F3D1B141-7B6B-4DDA-9BB8-A5238E521779> ;
    cim:IdentifiedObject.mRID "70901FD7-11A6-4E58-986A-B2FF002F832B"^^cim:String ;
    cim:IdentifiedObject.name "3905_3906_9"^^cim:String .

<710954F0-5E21-4842-9F1C-500879FAEA69> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <ADE56230-4B75-409C-A7A4-01345DAD3828> ;
    cim:IdentifiedObject.mRID "710954F0-5E21-4842-9F1C-500879FAEA69"^^cim:String ;
    cim:IdentifiedObject.name "3909_3919_1"^^cim:String .

<71F353D0-5827-45B7-B7BC-03A0F43E0787> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <97E513C7-8FC6-44F1-8F2D-5C514398C8CE> ;
    cim:IdentifiedObject.mRID "71F353D0-5827-45B7-B7BC-03A0F43E0787"^^cim:String ;
    cim:IdentifiedObject.name "4002_4090_1"^^cim:String .

<723DFC05-B973-40E8-9B2A-59CC8A414DEF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <53D79F06-7EF4-4FA8-A78D-5420BDF945B9> ;
    cim:IdentifiedObject.mRID "723DFC05-B973-40E8-9B2A-59CC8A414DEF"^^cim:String ;
    cim:IdentifiedObject.name "4002_4003_1"^^cim:String .

<72B7B4B0-0F97-4654-9511-866D7084BE62> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5121AE16-8B8D-4F47-968B-0C896B504D18> ;
    cim:IdentifiedObject.mRID "72B7B4B0-0F97-4654-9511-866D7084BE62"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_End_1"^^cim:String .

<72CDCA7F-ED02-4490-A739-6C017B54A8C7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4> ;
    cim:IdentifiedObject.mRID "72CDCA7F-ED02-4490-A739-6C017B54A8C7"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_End_1"^^cim:String .

<72F2F881-412B-4977-8307-DF70BE8E8FCE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1629CBB9-8B51-44E9-BFB1-6FDF46B51EBA> ;
    cim:IdentifiedObject.mRID "72F2F881-412B-4977-8307-DF70BE8E8FCE"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_End_2"^^cim:String .

<73236E16-569D-4ADF-807E-DEE1F5DA7C3E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1779354D-9196-4EAB-A4C3-78C299206972> ;
    cim:IdentifiedObject.mRID "73236E16-569D-4ADF-807E-DEE1F5DA7C3E"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_End_2"^^cim:String .

<739F7923-89EB-43E8-82BF-BA689C610634> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <EBDA512C-6BA1-4FBF-98F9-9F91BFA41F4D> ;
    cim:IdentifiedObject.mRID "739F7923-89EB-43E8-82BF-BA689C610634"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_End_1"^^cim:String .

<74154E7E-C1B6-4D69-9D1A-F03C369D5285> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FE4E6616-08A2-4D6A-AD8E-E9313656393E> ;
    cim:IdentifiedObject.mRID "74154E7E-C1B6-4D69-9D1A-F03C369D5285"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_End_1"^^cim:String .

<74A8D9F5-9E9C-4873-9D77-B771C5E32710> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <EB60C4AA-15A7-4491-9BE6-672EB780BD22> ;
    cim:IdentifiedObject.mRID "74A8D9F5-9E9C-4873-9D77-B771C5E32710"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_End_1"^^cim:String .

<74BC5F01-5466-4BDD-80E8-7EB49CFB0143> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C05DA719-3246-41EB-A1F1-783C156AE3CC> ;
    cim:IdentifiedObject.mRID "74BC5F01-5466-4BDD-80E8-7EB49CFB0143"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_End_2"^^cim:String .

<74BEE6EA-7765-45A2-94F3-B1CAA292690E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <660ED88B-9FA6-49BC-BC18-46015F00AB54> ;
    cim:IdentifiedObject.mRID "74BEE6EA-7765-45A2-94F3-B1CAA292690E"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_End_1"^^cim:String .

<7506C55B-B78F-4C2E-AC7C-0FD5F3E8A13E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <234A693B-269D-47AF-A1D7-05B16BFB655D> ;
    cim:IdentifiedObject.mRID "7506C55B-B78F-4C2E-AC7C-0FD5F3E8A13E"^^cim:String ;
    cim:IdentifiedObject.name "3923_8005_1"^^cim:String .

<755B1EFD-5BFD-47A8-B3AC-05D6707E143B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <ACA052F7-2E7D-4CF5-85CA-6A7FDD1D1A2B> ;
    cim:IdentifiedObject.mRID "755B1EFD-5BFD-47A8-B3AC-05D6707E143B"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_End_2"^^cim:String .

<756F3772-B672-4077-A641-E951807E7305> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F41D2122-E7AB-455B-B06E-5E2D14AFFE76> ;
    cim:IdentifiedObject.mRID "756F3772-B672-4077-A641-E951807E7305"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_End_1"^^cim:String .

<75A96E27-3EB4-400D-8FBD-32517FF1229E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <CFFA74CD-388C-4399-8339-9C46CDCAF57C> ;
    cim:IdentifiedObject.mRID "75A96E27-3EB4-400D-8FBD-32517FF1229E"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_End_2"^^cim:String .

<75B1F141-009E-41CD-AB85-CEF110BFB968> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9C4570FF-0B73-4BD8-9EA4-836C6A877ACE> ;
    cim:IdentifiedObject.mRID "75B1F141-009E-41CD-AB85-CEF110BFB968"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_2"^^cim:String .

<761556A7-79C5-46DD-9D88-FC6F535ADE28> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <859D0B52-5F31-40A4-AD3C-D6D0220D4AD9> ;
    cim:IdentifiedObject.mRID "761556A7-79C5-46DD-9D88-FC6F535ADE28"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_End_1"^^cim:String .

<76706803-F7DF-4100-9559-99F01F6690B8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1DDA81AD-816C-4876-A245-EDD1BBB0ECE8> ;
    cim:IdentifiedObject.mRID "76706803-F7DF-4100-9559-99F01F6690B8"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_End_1"^^cim:String .

<7673046F-8702-42BA-B929-5C064B7D4CB9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D4182D34-2FD5-4E50-9D57-7ED57E15B68C> ;
    cim:IdentifiedObject.mRID "7673046F-8702-42BA-B929-5C064B7D4CB9"^^cim:String ;
    cim:IdentifiedObject.name "2410_2411_2"^^cim:String .

<76978EDD-85C8-4602-8FAE-5DAD3BCBF973> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A7A0E4D7-DB52-4CD0-B51A-B20382248557> ;
    cim:IdentifiedObject.mRID "76978EDD-85C8-4602-8FAE-5DAD3BCBF973"^^cim:String ;
    cim:IdentifiedObject.name "2406_2408_1"^^cim:String .

<76BB7AAC-0E14-484D-853D-B9D189889D9B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B34A715D-102D-4656-B3B5-241A5273C1BD> ;
    cim:IdentifiedObject.mRID "76BB7AAC-0E14-484D-853D-B9D189889D9B"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_End_2"^^cim:String .

<77724C7A-EA99-4A24-ABA2-5882999F23CD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <48AAFA0F-F52E-4443-8E31-086CC391459C> ;
    cim:IdentifiedObject.mRID "77724C7A-EA99-4A24-ABA2-5882999F23CD"^^cim:String ;
    cim:IdentifiedObject.name "3301_3903_1"^^cim:String .

<781FF215-E7EF-4157-96CE-D568A9EA08C1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <8DA37076-5F7F-440E-92A5-7E8869F556C5> ;
    cim:IdentifiedObject.mRID "781FF215-E7EF-4157-96CE-D568A9EA08C1"^^cim:String ;
    cim:IdentifiedObject.name "2604_6504_1"^^cim:String .

<7868C032-C18F-43B2-BFA0-0BCC584E98C9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <02889F36-8F03-449F-B206-7FF3B03837A8> ;
    cim:IdentifiedObject.mRID "7868C032-C18F-43B2-BFA0-0BCC584E98C9"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_End_1"^^cim:String .

<78AD4929-3616-4788-872F-C6F45D98A247> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A98665F7-B310-4977-9D6C-76D6FEEEB46F> ;
    cim:IdentifiedObject.mRID "78AD4929-3616-4788-872F-C6F45D98A247"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_End_1"^^cim:String .

<7924BA75-8088-44A1-9E35-D773FF812FA7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A1034DC2-644A-428D-AA9C-0013656668C2> ;
    cim:IdentifiedObject.mRID "7924BA75-8088-44A1-9E35-D773FF812FA7"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_End_2"^^cim:String .

<79347C14-FC07-45D7-9C03-D04B399FB1B2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <4152302A-4080-49D1-B5E9-681C48C68E24> ;
    cim:IdentifiedObject.mRID "79347C14-FC07-45D7-9C03-D04B399FB1B2"^^cim:String ;
    cim:IdentifiedObject.name "4004_4091_1"^^cim:String .

<79A5DF6A-F9F9-4AD9-B216-07EDA3A481BF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A8F21060-A02C-4989-9052-0DB7BE95AF1C> ;
    cim:IdentifiedObject.mRID "79A5DF6A-F9F9-4AD9-B216-07EDA3A481BF"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_End_1"^^cim:String .

<79F7DAED-773D-40D7-974E-83BF7179E459> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <AE91ED31-E7FD-4DC7-976F-8C29CD84923D> ;
    cim:IdentifiedObject.mRID "79F7DAED-773D-40D7-974E-83BF7179E459"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_End_1"^^cim:String .

<7B655957-A892-4DC5-9BD0-93394DF2F3C3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <97CC80E4-5ED8-4419-9D91-A9748E68E0D5> ;
    cim:IdentifiedObject.mRID "7B655957-A892-4DC5-9BD0-93394DF2F3C3"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_End_2"^^cim:String .

<7BA1E641-F640-4869-A60F-246FE9B377E7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6F5906FF-8972-4477-B726-C673420AE0BE> ;
    cim:IdentifiedObject.mRID "7BA1E641-F640-4869-A60F-246FE9B377E7"^^cim:String ;
    cim:IdentifiedObject.name "2610_2613_1"^^cim:String .

<7BA89497-DEE6-4043-9301-10CDA3C524FB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B9FBFF15-818D-48F3-B2B9-E7DDA3A4BEAD> ;
    cim:IdentifiedObject.mRID "7BA89497-DEE6-4043-9301-10CDA3C524FB"^^cim:String ;
    cim:IdentifiedObject.name "3906_4001_1"^^cim:String .

<7C16587C-E19C-4420-9ECD-985B0388E531> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E2C983CC-9DD3-495A-91CF-638AE21311BE> ;
    cim:IdentifiedObject.mRID "7C16587C-E19C-4420-9ECD-985B0388E531"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_End_2"^^cim:String .

<7C53AEB3-19F8-454E-8A2C-EFC71B86A86A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <603C81D9-0F3C-4D83-944D-29BBEC9E15A4> ;
    cim:IdentifiedObject.mRID "7C53AEB3-19F8-454E-8A2C-EFC71B86A86A"^^cim:String ;
    cim:IdentifiedObject.name "2404_3895_1"^^cim:String .

<7CBB6EB3-28D5-4A6E-86CF-45FCDE58244A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9E696B5D-6276-426A-B096-06943AAE9B6F> ;
    cim:IdentifiedObject.mRID "7CBB6EB3-28D5-4A6E-86CF-45FCDE58244A"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_End_2"^^cim:String .

<7D9FFB41-6778-472E-BB68-6F38F82AE365> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D1ADA770-F168-410C-838D-21BC3CFA0F4B> ;
    cim:IdentifiedObject.mRID "7D9FFB41-6778-472E-BB68-6F38F82AE365"^^cim:String ;
    cim:IdentifiedObject.name "3201_3202_2"^^cim:String .

<7E03CFE6-F802-4BA4-9A7F-FB82107CA840> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8C0984C2-A10E-4860-B2A0-73E1CED2A89F> ;
    cim:IdentifiedObject.mRID "7E03CFE6-F802-4BA4-9A7F-FB82107CA840"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_End_2"^^cim:String .

<7E0B97E4-7EB7-475F-A2B4-6C4400BDC920> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1DB7679B-B61E-4236-8E06-1A96BF829C55> ;
    cim:IdentifiedObject.mRID "7E0B97E4-7EB7-475F-A2B4-6C4400BDC920"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_End_2"^^cim:String .

<7E281C1D-CA47-481C-A140-2BA3CFCFF5D3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D> ;
    cim:IdentifiedObject.mRID "7E281C1D-CA47-481C-A140-2BA3CFCFF5D3"^^cim:String ;
    cim:IdentifiedObject.name "6503_6505_1"^^cim:String .

<7E847307-8BA3-4BA9-B831-974858050860> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4> ;
    cim:IdentifiedObject.mRID "7E847307-8BA3-4BA9-B831-974858050860"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_End_1"^^cim:String .

<7E9FF989-944A-4C75-8191-C03CE314009D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <44E68B7A-B255-4B80-9E54-30564867C181> ;
    cim:IdentifiedObject.mRID "7E9FF989-944A-4C75-8191-C03CE314009D"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_End_2"^^cim:String .

<7ECA4516-5B19-4355-BBE6-1449E9F1A3D4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6827D5FF-05DA-40A4-B908-1EA2E2A7D975> ;
    cim:IdentifiedObject.mRID "7ECA4516-5B19-4355-BBE6-1449E9F1A3D4"^^cim:String ;
    cim:IdentifiedObject.name "2608_2611_1"^^cim:String .

<7EE56CBF-6F60-4DC8-9F95-A93A5CB0766C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1D834DCB-E211-4F69-837E-0555C808528E> ;
    cim:IdentifiedObject.mRID "7EE56CBF-6F60-4DC8-9F95-A93A5CB0766C"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_End_1"^^cim:String .

<7F07C7CC-6EB4-4341-AB40-7F9F4A7C1A5A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3025EDBB-965C-42CE-AF09-6FEE09598745> ;
    cim:IdentifiedObject.mRID "7F07C7CC-6EB4-4341-AB40-7F9F4A7C1A5A"^^cim:String ;
    cim:IdentifiedObject.name "3301_3902_1"^^cim:String .

<8025A2DE-2D03-4782-A632-F3D902F7EEF1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9AD31372-7019-4A05-A5E4-09184348F41D> ;
    cim:IdentifiedObject.mRID "8025A2DE-2D03-4782-A632-F3D902F7EEF1"^^cim:String ;
    cim:IdentifiedObject.name "4006_4202_1"^^cim:String .

<804EE801-F3D5-4E54-9558-D39BC714E5BE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA> ;
    cim:IdentifiedObject.mRID "804EE801-F3D5-4E54-9558-D39BC714E5BE"^^cim:String ;
    cim:IdentifiedObject.name "3103_3204_2"^^cim:String .

<8145EB0B-42B3-4200-BB3B-7912A66A04B8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C618E751-9550-4BB7-8797-CAA1C28C8F8F> ;
    cim:IdentifiedObject.mRID "8145EB0B-42B3-4200-BB3B-7912A66A04B8"^^cim:String ;
    cim:IdentifiedObject.name "2600_2603_2"^^cim:String .

<81638F03-162A-42E8-8571-FCEF87BBD630> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <52F94DC8-8F15-4DC6-96E5-AA4B762B09B9> ;
    cim:IdentifiedObject.mRID "81638F03-162A-42E8-8571-FCEF87BBD630"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_End_1"^^cim:String .

<81A4C49C-CE14-477C-B4E6-1C09C2502E5F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D451FB26-4223-4967-8D77-82BB0A6FE2FC> ;
    cim:IdentifiedObject.mRID "81A4C49C-CE14-477C-B4E6-1C09C2502E5F"^^cim:String ;
    cim:IdentifiedObject.name "3203_3204_1"^^cim:String .

<81C25CC3-3951-41E2-BEC9-874A566E9AA6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6597045F-E295-4EF7-8E14-799915534BDD> ;
    cim:IdentifiedObject.mRID "81C25CC3-3951-41E2-BEC9-874A566E9AA6"^^cim:String ;
    cim:IdentifiedObject.name "2612_2615_2"^^cim:String .

<81D76F29-EF62-47F9-AD5A-E71851C46BC6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <15BF57B8-1ACA-4E75-8268-A37CC821B051> ;
    cim:IdentifiedObject.mRID "81D76F29-EF62-47F9-AD5A-E71851C46BC6"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_End_1"^^cim:String .

<81DE534F-38A7-424A-80AA-09F8F93ED288> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <121579DA-48D8-4996-9E38-E476D7EC1C1D> ;
    cim:IdentifiedObject.mRID "81DE534F-38A7-424A-80AA-09F8F93ED288"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_End_1"^^cim:String .

<82257FD1-21B6-4F35-B999-EB96E5D7ADD0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <ADBF581E-9758-408B-A9BF-45D5ABE2013C> ;
    cim:IdentifiedObject.mRID "82257FD1-21B6-4F35-B999-EB96E5D7ADD0"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_End_2"^^cim:String .

<824C8330-4B65-4FB7-9727-7B013A62C599> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <933CB20E-9D4A-404F-BDA4-AE10699F5BA8> ;
    cim:IdentifiedObject.mRID "824C8330-4B65-4FB7-9727-7B013A62C599"^^cim:String ;
    cim:IdentifiedObject.name "5001_5002_1"^^cim:String .

<83693644-8BBE-448D-8C9E-2D75441FB7AB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E15CADFB-1DB0-479E-B84B-BA9EAAD66DB7> ;
    cim:IdentifiedObject.mRID "83693644-8BBE-448D-8C9E-2D75441FB7AB"^^cim:String ;
    cim:IdentifiedObject.name "3906_4001_2"^^cim:String .

<83EBEFBE-1EEF-49C2-9142-6082324D7B6F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9775BB52-0E41-44BC-AFF7-C9EEDC106DBD> ;
    cim:IdentifiedObject.mRID "83EBEFBE-1EEF-49C2-9142-6082324D7B6F"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_End_2"^^cim:String .

<848A2FD1-5EBD-4C03-BB67-EC7D7248DC7B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B2AC8213-76D6-4C40-A301-31226A6CA1FF> ;
    cim:IdentifiedObject.mRID "848A2FD1-5EBD-4C03-BB67-EC7D7248DC7B"^^cim:String ;
    cim:IdentifiedObject.name "2611_2612_1"^^cim:String .

<84D83DC4-D587-43E7-A2A1-445C0FC57E90> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DDEA761E-0C04-44BE-9B4F-704881EFD154> ;
    cim:IdentifiedObject.mRID "84D83DC4-D587-43E7-A2A1-445C0FC57E90"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_End_2"^^cim:String .

<86818929-EF14-460B-A9EE-76FFC194EE77> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <71DE9A5F-CDB3-4778-9402-2A42427910E7> ;
    cim:IdentifiedObject.mRID "86818929-EF14-460B-A9EE-76FFC194EE77"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_End_2"^^cim:String .

<86D3FAD7-A4B2-4FCB-90F9-33213B82F15B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <20FA23B2-F456-412F-88B5-2BE0AA885057> ;
    cim:IdentifiedObject.mRID "86D3FAD7-A4B2-4FCB-90F9-33213B82F15B"^^cim:String ;
    cim:IdentifiedObject.name "6203_6303_1"^^cim:String .

<873BD586-9BB3-47B7-9B30-5C91F8A9B9F1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B409E3C9-2AF4-4787-A9D1-24815DD4C538> ;
    cim:IdentifiedObject.mRID "873BD586-9BB3-47B7-9B30-5C91F8A9B9F1"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_End_2"^^cim:String .

<873F0524-BB58-4A19-816F-EF3D03A68513> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1A4196E1-4BA3-4942-BB31-CE023B5414B7> ;
    cim:IdentifiedObject.mRID "873F0524-BB58-4A19-816F-EF3D03A68513"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_End_2"^^cim:String .

<87A37243-2535-4629-88EA-63D2644CEFE8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7F6D1D78-71B9-4A2B-A8A2-3B1503014AC0> ;
    cim:IdentifiedObject.mRID "87A37243-2535-4629-88EA-63D2644CEFE8"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_End_1"^^cim:String .

<87C7283B-A05C-4833-8283-E568FE104D97> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FBB40351-C884-4564-AB1A-FCD33ECFA03E> ;
    cim:IdentifiedObject.mRID "87C7283B-A05C-4833-8283-E568FE104D97"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_End_1"^^cim:String .

<88BC2187-5CBC-443E-BA8F-B5B55115D795> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0AFDE097-CFF1-468A-BAB9-3D036D90BBB4> ;
    cim:IdentifiedObject.mRID "88BC2187-5CBC-443E-BA8F-B5B55115D795"^^cim:String ;
    cim:IdentifiedObject.name "3913_3923_1"^^cim:String .

<88DADD64-C472-4C75-AB64-F4AD625B9615> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <474A6A75-8A88-46FE-8C63-E91275F0FE78> ;
    cim:IdentifiedObject.mRID "88DADD64-C472-4C75-AB64-F4AD625B9615"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_End_2"^^cim:String .

<8985F4FE-0B39-43DB-BC89-3E377971A4CB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DFA18BE5-3421-44C1-883C-6BD906F3F038> ;
    cim:IdentifiedObject.mRID "8985F4FE-0B39-43DB-BC89-3E377971A4CB"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_End_2"^^cim:String .

<8999B1C4-4B1D-4D11-9E90-1BA8B782F192> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B0174CBD-A0F1-4924-90A9-B2FE689090F0> ;
    cim:IdentifiedObject.mRID "8999B1C4-4B1D-4D11-9E90-1BA8B782F192"^^cim:String ;
    cim:IdentifiedObject.name "4004_4095_1"^^cim:String .

<8A0D01D4-5DE1-4453-955F-70DF281C2603> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <59571E3F-1289-475B-A078-3F230A82E81F> ;
    cim:IdentifiedObject.mRID "8A0D01D4-5DE1-4453-955F-70DF281C2603"^^cim:String ;
    cim:IdentifiedObject.name "3801_3802_1"^^cim:String .

<8A8190E3-0E06-4DA7-B14E-E5C1057C2746> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <622D61EC-346A-4611-8CB4-7CC34119F721> ;
    cim:IdentifiedObject.mRID "8A8190E3-0E06-4DA7-B14E-E5C1057C2746"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_End_2"^^cim:String .

<8A8E6231-A269-4C56-9E8A-5D09C57A1E1B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B79A01E4-9CF9-47F1-96D2-D1355F7AC73C> ;
    cim:IdentifiedObject.mRID "8A8E6231-A269-4C56-9E8A-5D09C57A1E1B"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_End_1"^^cim:String .

<8AA06B48-7AAA-44A9-90A4-2270905BC5D4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F835025F-DF42-434E-A741-09B26757A84C> ;
    cim:IdentifiedObject.mRID "8AA06B48-7AAA-44A9-90A4-2270905BC5D4"^^cim:String ;
    cim:IdentifiedObject.name "2614_2616_2"^^cim:String .

<8AF846A0-30B1-4B60-9E23-8458CDC6EEDD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3033A2C2-3D55-4307-916F-3CFC1F5288AE> ;
    cim:IdentifiedObject.mRID "8AF846A0-30B1-4B60-9E23-8458CDC6EEDD"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_End_1"^^cim:String .

<8AFBFB4F-8522-4053-9647-1A2A1BA214F1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B4328B9E-D8BD-49D8-902A-206E23F654F1> ;
    cim:IdentifiedObject.mRID "8AFBFB4F-8522-4053-9647-1A2A1BA214F1"^^cim:String ;
    cim:IdentifiedObject.name "4092_4093_1"^^cim:String .

<8B9F4518-1A9A-495B-A36F-C54214B81B9A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3> ;
    cim:IdentifiedObject.mRID "8B9F4518-1A9A-495B-A36F-C54214B81B9A"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_End_2"^^cim:String .

<8BCACDCB-6FF8-44A0-A59B-DA78D12961D0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <CC6E54C3-AD02-49FB-A9A9-0EFB678968FF> ;
    cim:IdentifiedObject.mRID "8BCACDCB-6FF8-44A0-A59B-DA78D12961D0"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_End_1"^^cim:String .

<8BDD1DDC-3E44-4FF0-9C1F-9980F7246989> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D9B74ADF-EE6C-4D61-AFD7-86DF052E0E3E> ;
    cim:IdentifiedObject.mRID "8BDD1DDC-3E44-4FF0-9C1F-9980F7246989"^^cim:String ;
    cim:IdentifiedObject.name "6502_6509_1"^^cim:String .

<8BE3FCEB-3C89-4899-B422-66A85058F54B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <5F798E06-B4F7-497A-AC7C-B6E7C537DD6A> ;
    cim:IdentifiedObject.mRID "8BE3FCEB-3C89-4899-B422-66A85058F54B"^^cim:String ;
    cim:IdentifiedObject.name "3201_3203_1"^^cim:String .

<8C46016C-014F-41ED-BA40-A504A86B9A0D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D1EC514A-B425-4A73-A3D6-8D7D69F8058E> ;
    cim:IdentifiedObject.mRID "8C46016C-014F-41ED-BA40-A504A86B9A0D"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_End_1"^^cim:String .

<8C71944F-470A-436A-A153-F157B399D369> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A97307E8-FF41-474F-9903-CA7D7FFCA4CD> ;
    cim:IdentifiedObject.mRID "8C71944F-470A-436A-A153-F157B399D369"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_End_2"^^cim:String .

<8C80368A-C9A8-42B4-A979-4449F78C3110> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2FC19278-7138-44D2-83A1-41828F620833> ;
    cim:IdentifiedObject.mRID "8C80368A-C9A8-42B4-A979-4449F78C3110"^^cim:String ;
    cim:IdentifiedObject.name "3101_3102_1"^^cim:String .

<8CB48A0D-D58C-4402-A325-167E6DDA7D06> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F897449C-9B2C-4A80-90A7-F09C30DA76E3> ;
    cim:IdentifiedObject.mRID "8CB48A0D-D58C-4402-A325-167E6DDA7D06"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_End_1"^^cim:String .

<8CB48E0D-9662-41B5-872D-F0067E69B01F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <EE1DDDF9-230A-4837-8B62-60BC175E10CD> ;
    cim:IdentifiedObject.mRID "8CB48E0D-9662-41B5-872D-F0067E69B01F"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_End_2"^^cim:String .

<8CFE0C74-757B-460E-98CE-C63D4283AF8B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE> ;
    cim:IdentifiedObject.mRID "8CFE0C74-757B-460E-98CE-C63D4283AF8B"^^cim:String ;
    cim:IdentifiedObject.name "3202_3924_2"^^cim:String .

<8D06FCB8-70C5-4D69-9537-40BE0854EC91> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9666E594-8DD5-40AC-986F-E5BCF1ED84F1> ;
    cim:IdentifiedObject.mRID "8D06FCB8-70C5-4D69-9537-40BE0854EC91"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_End_2"^^cim:String .

<8D09BD99-F9C3-47C8-BA4F-496035F5A360> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D3F1A7A5-2D92-46B2-96C7-038541E44752> ;
    cim:IdentifiedObject.mRID "8D09BD99-F9C3-47C8-BA4F-496035F5A360"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_End_2"^^cim:String .

<8E28C13C-9AAB-4B25-A041-553118A4F695> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9D71C8EA-8E23-48D9-9A92-D1007F1D6A8B> ;
    cim:IdentifiedObject.mRID "8E28C13C-9AAB-4B25-A041-553118A4F695"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_End_1"^^cim:String .

<8EA18E95-4786-4086-BF71-CD0409394788> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BDF30E0D-9E91-4921-8BE6-5B21212F676D> ;
    cim:IdentifiedObject.mRID "8EA18E95-4786-4086-BF71-CD0409394788"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_End_1"^^cim:String .

<8EC7031A-FB1A-473A-B0D4-CF620490FFAD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3816B490-7842-45D4-B5FD-75B8095CB2DA> ;
    cim:IdentifiedObject.mRID "8EC7031A-FB1A-473A-B0D4-CF620490FFAD"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_End_2"^^cim:String .

<8F2A772E-31CB-4611-A0C5-E00CC7A0288B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A2CDC207-A5A8-4504-8D49-E03411A8D13C> ;
    cim:IdentifiedObject.mRID "8F2A772E-31CB-4611-A0C5-E00CC7A0288B"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_End_1"^^cim:String .

<8FB8F164-B6B3-497D-A9F7-C050D69B7355> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D299FAB2-6AD2-419D-8BCF-7C30A5331187> ;
    cim:IdentifiedObject.mRID "8FB8F164-B6B3-497D-A9F7-C050D69B7355"^^cim:String ;
    cim:IdentifiedObject.name "2405_2410_1"^^cim:String .

<8FBF8BA6-A0A3-4024-9848-AA8246CE84C0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1E951640-2834-4D9A-8D51-DB466667338A> ;
    cim:IdentifiedObject.mRID "8FBF8BA6-A0A3-4024-9848-AA8246CE84C0"^^cim:String ;
    cim:IdentifiedObject.name "3803_3894_1"^^cim:String .

<8FFE45F9-7EC8-4434-9FDF-04D3657FF50D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1DF72F3A-3A00-45DB-A842-154E274F31B3> ;
    cim:IdentifiedObject.mRID "8FFE45F9-7EC8-4434-9FDF-04D3657FF50D"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_End_2"^^cim:String .

<900FBE51-D869-4BF6-BA53-37BC4D0F04D4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9A908C15-2291-4EE7-92BD-F847A225B2E3> ;
    cim:IdentifiedObject.mRID "900FBE51-D869-4BF6-BA53-37BC4D0F04D4"^^cim:String ;
    cim:IdentifiedObject.name "3801_3803_1"^^cim:String .

<9011A4C1-21B1-4256-8533-628457EF09DD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B7B5B7FF-73BA-4C70-AD23-9F8FC60A128A> ;
    cim:IdentifiedObject.mRID "9011A4C1-21B1-4256-8533-628457EF09DD"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_End_2"^^cim:String .

<9034B5F9-6637-44BC-8092-681A6D15EDC4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225> ;
    cim:IdentifiedObject.mRID "9034B5F9-6637-44BC-8092-681A6D15EDC4"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_3"^^cim:String .

<90B20B17-8E44-47BD-BF45-45C593130539> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3DBAED1E-D64C-4A06-9583-99EAC7291894> ;
    cim:IdentifiedObject.mRID "90B20B17-8E44-47BD-BF45-45C593130539"^^cim:String ;
    cim:IdentifiedObject.name "1002_1004_1"^^cim:String .

<9138D092-94DD-4A7B-814E-B6F2692A02F8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <464E9DDE-2406-401A-9014-5D0E9BB49B54> ;
    cim:IdentifiedObject.mRID "9138D092-94DD-4A7B-814E-B6F2692A02F8"^^cim:String ;
    cim:IdentifiedObject.name "1201_1202_1"^^cim:String .

<9173002B-ADB0-4208-A524-3C30EB1F75DD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DDF8473E-2062-4E03-8025-AB55972A383E> ;
    cim:IdentifiedObject.mRID "9173002B-ADB0-4208-A524-3C30EB1F75DD"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_End_2"^^cim:String .

<924BCF07-3284-4AA2-80F7-18846B22BFA4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4424F1D1-350A-4C16-BFF0-270732A3EC62> ;
    cim:IdentifiedObject.mRID "924BCF07-3284-4AA2-80F7-18846B22BFA4"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_End_2"^^cim:String .

<928CCC3E-7D07-4E44-A5BA-B644B4C290C3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <5E9E6295-7943-44AC-B636-875E33919154> ;
    cim:IdentifiedObject.mRID "928CCC3E-7D07-4E44-A5BA-B644B4C290C3"^^cim:String ;
    cim:IdentifiedObject.name "3701_3926_2"^^cim:String .

<9298A678-7F1F-44DC-88EB-98F03518DB5B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <21178ABD-5E1E-449B-A2BC-C12503FC379A> ;
    cim:IdentifiedObject.mRID "9298A678-7F1F-44DC-88EB-98F03518DB5B"^^cim:String ;
    cim:IdentifiedObject.name "2202_2503_1"^^cim:String .

<92B66DE4-C43B-4E49-85B2-5AF4D2170638> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A1D88A6B-E0FA-4E54-9BCB-6BD52EAB3D15> ;
    cim:IdentifiedObject.mRID "92B66DE4-C43B-4E49-85B2-5AF4D2170638"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_End_1"^^cim:String .

<93648124-D5A0-4ABA-A5E8-ADE54C7F5101> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FEC9BA5D-AF3A-49A0-9395-DA7538611738> ;
    cim:IdentifiedObject.mRID "93648124-D5A0-4ABA-A5E8-ADE54C7F5101"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_End_1"^^cim:String .

<93897B87-4F6E-4CEC-8D3E-5F059F05019A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <10F3A8C8-F9F6-4490-A09F-883820B7AB48> ;
    cim:IdentifiedObject.mRID "93897B87-4F6E-4CEC-8D3E-5F059F05019A"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_End_1"^^cim:String .

<93ABFE5B-96F6-4BAE-AC65-6F85310C465C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3C0D02EB-22BF-43DE-8D3F-7D154FC3F827> ;
    cim:IdentifiedObject.mRID "93ABFE5B-96F6-4BAE-AC65-6F85310C465C"^^cim:String ;
    cim:IdentifiedObject.name "1004_7002_1"^^cim:String .

<942C583F-A2DC-48FC-971C-7DEB9D836975> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <04591818-A593-48FD-BA1A-8AE354AFF2E5> ;
    cim:IdentifiedObject.mRID "942C583F-A2DC-48FC-971C-7DEB9D836975"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_End_1"^^cim:String .

<945B4C3E-44B3-418B-8D6D-5A1C8BC60CD2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0A5389A8-6009-4897-8F63-2B8ECE72DC69> ;
    cim:IdentifiedObject.mRID "945B4C3E-44B3-418B-8D6D-5A1C8BC60CD2"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_End_2"^^cim:String .

<94A00308-5534-467F-8271-E54B921401B4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FDC4186C-019D-4ACC-BA76-B80B1DDB6A99> ;
    cim:IdentifiedObject.mRID "94A00308-5534-467F-8271-E54B921401B4"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_End_1"^^cim:String .

<94BCE5FE-FB78-4C55-A1A6-777D7D7C5020> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <19FF0269-A87B-44A1-8037-9280DE8CDCEC> ;
    cim:IdentifiedObject.mRID "94BCE5FE-FB78-4C55-A1A6-777D7D7C5020"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_End_1"^^cim:String .

<95C53912-5C10-4DB6-AA45-B9BBD7B63E69> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <AC9473A9-FFC2-4DF4-B3F2-90B5778C94DF> ;
    cim:IdentifiedObject.mRID "95C53912-5C10-4DB6-AA45-B9BBD7B63E69"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_End_1"^^cim:String .

<95E8986C-CED7-4385-947C-1574FF3E0B05> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C859A6F0-58F7-46DD-AB78-87C82B7AB0ED> ;
    cim:IdentifiedObject.mRID "95E8986C-CED7-4385-947C-1574FF3E0B05"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_End_2"^^cim:String .

<96018618-11FF-43A1-BEDC-3B75450E0B06> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A2AD3560-7947-4EF6-8024-CAFCAF102C31> ;
    cim:IdentifiedObject.mRID "96018618-11FF-43A1-BEDC-3B75450E0B06"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_End_2"^^cim:String .

<962DF49A-49C9-441D-8121-3F9919492A30> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0C4055C8-322F-4F01-84AB-43533DF13A15> ;
    cim:IdentifiedObject.mRID "962DF49A-49C9-441D-8121-3F9919492A30"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_End_2"^^cim:String .

<9642563B-8B46-4BA2-8F06-B82C496D2CAA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <726CC449-461C-49D3-9A7C-AAB924B5CA1B> ;
    cim:IdentifiedObject.mRID "9642563B-8B46-4BA2-8F06-B82C496D2CAA"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_End_2"^^cim:String .

<9764C05A-23D9-4B46-9923-594DAE7777B3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <43813114-0278-4FC2-AFE6-5CCF5ADB4EE2> ;
    cim:IdentifiedObject.mRID "9764C05A-23D9-4B46-9923-594DAE7777B3"^^cim:String ;
    cim:IdentifiedObject.name "7001_7002_1"^^cim:String .

<97ABDC60-57EC-42A2-B61D-940714905E41> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <751475D0-2AB2-48E1-8CE9-A44EE5DE4B0E> ;
    cim:IdentifiedObject.mRID "97ABDC60-57EC-42A2-B61D-940714905E41"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_End_2"^^cim:String .

<97D1C0B4-2FA5-4D95-87C5-29925853F90E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F88B7286-48B9-43D4-AC2B-7FB9B1D26C77> ;
    cim:IdentifiedObject.mRID "97D1C0B4-2FA5-4D95-87C5-29925853F90E"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_End_1"^^cim:String .

<97F83FAF-3E52-4703-8F53-AF9A44F62871> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1843FEC9-2BF7-4D79-8672-FE76EA140E6E> ;
    cim:IdentifiedObject.mRID "97F83FAF-3E52-4703-8F53-AF9A44F62871"^^cim:String ;
    cim:IdentifiedObject.name "2608_2618_1"^^cim:String .

<986D6BD0-C1B8-42CB-8297-6AC06D364758> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0086CEDC-C717-49EA-ACBC-3F45889C8376> ;
    cim:IdentifiedObject.mRID "986D6BD0-C1B8-42CB-8297-6AC06D364758"^^cim:String ;
    cim:IdentifiedObject.name "3405_3907_2"^^cim:String .

<9897BB55-807F-4E58-9282-4CA5211903C0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <75D5E21E-BBE8-4826-AA14-B67DC801AE20> ;
    cim:IdentifiedObject.mRID "9897BB55-807F-4E58-9282-4CA5211903C0"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_End_1"^^cim:String .

<98CE53E6-2FCC-4AF8-839B-841192CB5B94> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A> ;
    cim:IdentifiedObject.mRID "98CE53E6-2FCC-4AF8-839B-841192CB5B94"^^cim:String ;
    cim:IdentifiedObject.name "6503_6507_1"^^cim:String .

<99AB5659-3BA5-48B0-A581-53D5FD7DAD80> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D6E32B18-40FE-4C2F-8B9C-F62546F58BCF> ;
    cim:IdentifiedObject.mRID "99AB5659-3BA5-48B0-A581-53D5FD7DAD80"^^cim:String ;
    cim:IdentifiedObject.name "2203_2503_1"^^cim:String .

<99E8C2CE-C38A-4069-B35F-E6CF6499FCF7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <580FD59A-DB2B-4E77-91DD-30500792D390> ;
    cim:IdentifiedObject.mRID "99E8C2CE-C38A-4069-B35F-E6CF6499FCF7"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_End_2"^^cim:String .

<9A109BB0-673B-4BC2-B16A-3392025ED80E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0DCE217D-D187-4228-90B5-980AAC8EF36C> ;
    cim:IdentifiedObject.mRID "9A109BB0-673B-4BC2-B16A-3392025ED80E"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_End_1"^^cim:String .

<9A1D27DD-491D-4B6A-B6C4-B4F2C3866EF5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3012C285-F5FE-413F-AEBD-D68AB742025F> ;
    cim:IdentifiedObject.mRID "9A1D27DD-491D-4B6A-B6C4-B4F2C3866EF5"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_End_1"^^cim:String .

<9A4A60C9-5C9F-4071-9878-52BF31868640> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <949094B4-81F7-4D06-822C-287AA6A485F2> ;
    cim:IdentifiedObject.mRID "9A4A60C9-5C9F-4071-9878-52BF31868640"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_End_1"^^cim:String .

<9ADFC512-EDBE-49A4-A6B9-03DB9A298DA7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <046C4CB7-27B2-4860-99A7-35A85FEFCF86> ;
    cim:IdentifiedObject.mRID "9ADFC512-EDBE-49A4-A6B9-03DB9A298DA7"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_End_2"^^cim:String .

<9AE5A05D-3DBD-41C3-AD94-4597DF1093A5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E> ;
    cim:IdentifiedObject.mRID "9AE5A05D-3DBD-41C3-AD94-4597DF1093A5"^^cim:String ;
    cim:IdentifiedObject.name "3802_3901_1"^^cim:String .

<9B18BCF4-12D5-4398-BD03-78BF32F8467E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <20201913-E4B3-4270-8EFD-8399D85F4D97> ;
    cim:IdentifiedObject.mRID "9B18BCF4-12D5-4398-BD03-78BF32F8467E"^^cim:String ;
    cim:IdentifiedObject.name "6303_6305_1"^^cim:String .

<9B29EC93-BB9D-4175-916E-3DDBA6BFA283> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F9FA20CE-341A-48A1-8864-4B1526F99989> ;
    cim:IdentifiedObject.mRID "9B29EC93-BB9D-4175-916E-3DDBA6BFA283"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_End_2"^^cim:String .

<9B535391-C59A-4689-B524-4B19622C0186> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <8A12C09A-B57C-476A-ABC5-058EF432DCF8> ;
    cim:IdentifiedObject.mRID "9B535391-C59A-4689-B524-4B19622C0186"^^cim:String ;
    cim:IdentifiedObject.name "6201_6202_1"^^cim:String .

<9B58D726-7B93-4250-9C83-572861A346CC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9C13F52F-CEA5-4A7E-86EE-EB135298AB95> ;
    cim:IdentifiedObject.mRID "9B58D726-7B93-4250-9C83-572861A346CC"^^cim:String ;
    cim:IdentifiedObject.name "6501_6504_1"^^cim:String .

<9BC59C9C-3C89-4CCC-A81E-0984F76303B1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <84737A24-982B-4301-A00B-B68E834FB5DC> ;
    cim:IdentifiedObject.mRID "9BC59C9C-3C89-4CCC-A81E-0984F76303B1"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_End_1"^^cim:String .

<9BFF805F-386D-4B37-ADDD-42148E2C8B71> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B360FF45-1841-46B5-AAF5-FA8F09E142DE> ;
    cim:IdentifiedObject.mRID "9BFF805F-386D-4B37-ADDD-42148E2C8B71"^^cim:String ;
    cim:IdentifiedObject.name "6501_6509_1"^^cim:String .

<9C035909-CC55-471C-A1C8-893C80858957> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E> ;
    cim:IdentifiedObject.mRID "9C035909-CC55-471C-A1C8-893C80858957"^^cim:String ;
    cim:IdentifiedObject.name "3302_3304_2"^^cim:String .

<9CA70BBA-05E6-4F4D-9077-F3FFF940276A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4022A021-A5AF-4F16-80DA-F3BD2DC43A4F> ;
    cim:IdentifiedObject.mRID "9CA70BBA-05E6-4F4D-9077-F3FFF940276A"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_End_1"^^cim:String .

<9D557D61-1B3A-4575-8D19-9334BD5BF0D9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2F94717B-D08C-4663-9FB1-E907E5CD277A> ;
    cim:IdentifiedObject.mRID "9D557D61-1B3A-4575-8D19-9334BD5BF0D9"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_End_2"^^cim:String .

<9D9BAC81-F67A-4A99-BF49-2FF3A804F6F0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3C119D5F-CBCF-49AF-9097-BC38F2BF1CD0> ;
    cim:IdentifiedObject.mRID "9D9BAC81-F67A-4A99-BF49-2FF3A804F6F0"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_End_1"^^cim:String .

<9D9E487F-ECBC-46F3-BC38-4EEFBF72ED74> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2D0C7CCF-DA9E-4428-8C69-B168D10358D0> ;
    cim:IdentifiedObject.mRID "9D9E487F-ECBC-46F3-BC38-4EEFBF72ED74"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_End_2"^^cim:String .

<9DA6F9C9-592C-48CB-BB8C-B464CF3DF68D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F4E0BD07-3616-4677-B3B5-9949EB59564C> ;
    cim:IdentifiedObject.mRID "9DA6F9C9-592C-48CB-BB8C-B464CF3DF68D"^^cim:String ;
    cim:IdentifiedObject.name "6401_6403_2"^^cim:String .

<9DBFDB40-9047-456F-8438-584B9E5AA2C1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2571AF8E-5BA6-4F43-8F95-FA33C68D5683> ;
    cim:IdentifiedObject.mRID "9DBFDB40-9047-456F-8438-584B9E5AA2C1"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_End_1"^^cim:String .

<9EA4AB78-80E7-4878-B32D-C21486154765> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <7E9081DE-B057-413B-914E-0A259170BF4D> ;
    cim:IdentifiedObject.mRID "9EA4AB78-80E7-4878-B32D-C21486154765"^^cim:String ;
    cim:IdentifiedObject.name "6203_6205_1"^^cim:String .

<9EAFB94A-59D9-4B0F-9844-37671FED9699> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A3C0AC21-E821-42E4-9B94-DF9A4DF6C50C> ;
    cim:IdentifiedObject.mRID "9EAFB94A-59D9-4B0F-9844-37671FED9699"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_End_1"^^cim:String .

<9F513CB5-1960-4AF6-B58F-7FDC84165B08> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <295A8EDC-80D4-4C5B-9E4A-F242372FBF62> ;
    cim:IdentifiedObject.mRID "9F513CB5-1960-4AF6-B58F-7FDC84165B08"^^cim:String ;
    cim:IdentifiedObject.name "4102_6202_1"^^cim:String .

<9F651830-FCFF-4991-AB24-F5E168D3E73A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D82C6090-EACE-43AE-A899-409BC789FEFD> ;
    cim:IdentifiedObject.mRID "9F651830-FCFF-4991-AB24-F5E168D3E73A"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_End_1"^^cim:String .

<A03FE18C-1D63-42CC-B100-AE8CA60D1F90> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F04928CB-1507-4D44-8EF7-C7914E69BED0> ;
    cim:IdentifiedObject.mRID "A03FE18C-1D63-42CC-B100-AE8CA60D1F90"^^cim:String ;
    cim:IdentifiedObject.name "3501_3915_1"^^cim:String .

<A0628F0D-9B06-4BE6-A4DD-F9177CD78387> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <7A86FCF4-4C35-4DDF-84FE-C64869AD1223> ;
    cim:IdentifiedObject.mRID "A0628F0D-9B06-4BE6-A4DD-F9177CD78387"^^cim:String ;
    cim:IdentifiedObject.name "3894_3895_1"^^cim:String .

<A22A9B78-BB4B-43EC-A495-7C95DACC085F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <53FB784F-F4A6-419A-8E60-524A68E2E870> ;
    cim:IdentifiedObject.mRID "A22A9B78-BB4B-43EC-A495-7C95DACC085F"^^cim:String ;
    cim:IdentifiedObject.name "3204_3205_2"^^cim:String .

<A22E135C-B8A9-4E28-A672-0E340359D51B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <639C4987-9655-4BD7-8D40-0001B8BF95FA> ;
    cim:IdentifiedObject.mRID "A22E135C-B8A9-4E28-A672-0E340359D51B"^^cim:String ;
    cim:IdentifiedObject.name "2608_2619_1"^^cim:String .

<A29DCAB3-9DCF-47FE-AEA6-F7533AB9D655> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <44679BA3-12A8-4D7B-81A8-C55ED4958514> ;
    cim:IdentifiedObject.mRID "A29DCAB3-9DCF-47FE-AEA6-F7533AB9D655"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_End_1"^^cim:String .

<A3C19484-0A71-48EA-8C66-0A72957DF58D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25> ;
    cim:IdentifiedObject.mRID "A3C19484-0A71-48EA-8C66-0A72957DF58D"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_End_2"^^cim:String .

<A42D4EE3-661E-42BD-B391-1D848CB4D063> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1B25464C-70FE-482F-A360-9D463E56E54E> ;
    cim:IdentifiedObject.mRID "A42D4EE3-661E-42BD-B391-1D848CB4D063"^^cim:String ;
    cim:IdentifiedObject.name "2401_2402_1"^^cim:String .

<A4CFB6F5-C538-40DA-A260-99076D311E70> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <276920BB-2D6B-4A44-B8DD-05A85C351B67> ;
    cim:IdentifiedObject.mRID "A4CFB6F5-C538-40DA-A260-99076D311E70"^^cim:String ;
    cim:IdentifiedObject.name "2615_2617_2"^^cim:String .

<A4D650C3-F8F0-4235-82DB-953DE2EC7DF5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A613C175-7166-43D0-9D9B-E18EECA2A38D> ;
    cim:IdentifiedObject.mRID "A4D650C3-F8F0-4235-82DB-953DE2EC7DF5"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_End_2"^^cim:String .

<A4D8601B-CD27-4D55-9A4B-73BAE10D4BEC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED> ;
    cim:IdentifiedObject.mRID "A4D8601B-CD27-4D55-9A4B-73BAE10D4BEC"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_End_2"^^cim:String .

<A5236DF6-283F-421D-9787-8556A6B1A517> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BD688BA4-B103-42F5-AE98-853F4815CB5C> ;
    cim:IdentifiedObject.mRID "A5236DF6-283F-421D-9787-8556A6B1A517"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_End_2"^^cim:String .

<A5569B2F-1F9F-4381-AFD9-DF88756D27A2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4A99F693-B40D-4937-9152-CA7436D0F526> ;
    cim:IdentifiedObject.mRID "A5569B2F-1F9F-4381-AFD9-DF88756D27A2"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_End_1"^^cim:String .

<A5758750-3EFA-4ACF-9CA8-5F163903F33D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BA9B6A5D-9322-4FBB-BAF1-DA1ED74A5883> ;
    cim:IdentifiedObject.mRID "A5758750-3EFA-4ACF-9CA8-5F163903F33D"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_End_1"^^cim:String .

<A596BAED-7B21-4E50-95CF-EB40D6D1988C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <077BB7A3-0027-48CA-8365-03265BDDCCCA> ;
    cim:IdentifiedObject.mRID "A596BAED-7B21-4E50-95CF-EB40D6D1988C"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_End_2"^^cim:String .

<A6A148CF-68FE-4534-8C0B-58D240436B02> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <754AD462-FB85-4340-803F-2DB9993C8AB0> ;
    cim:IdentifiedObject.mRID "A6A148CF-68FE-4534-8C0B-58D240436B02"^^cim:String ;
    cim:IdentifiedObject.name "3915_3924_1"^^cim:String .

<A6C05D7F-F60C-4B6F-9847-1347302DFCCB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9125059D-269A-487F-A14C-7EC12DCB7E3F> ;
    cim:IdentifiedObject.mRID "A6C05D7F-F60C-4B6F-9847-1347302DFCCB"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_End_1"^^cim:String .

<A6D3EDB2-F3C3-4E53-94E9-31516D5173AA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3700F0DC-6D34-487C-8D60-17A13AA7B0C6> ;
    cim:IdentifiedObject.mRID "A6D3EDB2-F3C3-4E53-94E9-31516D5173AA"^^cim:String ;
    cim:IdentifiedObject.name "3204_3923_1"^^cim:String .

<A75A8334-8A71-4AC1-A501-4B8969F7C702> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9898D3AF-2D00-48B1-824B-ECEE31623EB1> ;
    cim:IdentifiedObject.mRID "A75A8334-8A71-4AC1-A501-4B8969F7C702"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_End_2"^^cim:String .

<A7A42315-DF8A-44CD-BAAE-0570F653286A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <668AB0AD-CA16-4209-AB11-453202AF472A> ;
    cim:IdentifiedObject.mRID "A7A42315-DF8A-44CD-BAAE-0570F653286A"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_End_1"^^cim:String .

<A7BB9739-11EA-4CED-83BE-146C25C8CE63> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <FE929775-C686-4D7D-9C56-89D2EA9E2715> ;
    cim:IdentifiedObject.mRID "A7BB9739-11EA-4CED-83BE-146C25C8CE63"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_2"^^cim:String .

<A7CAAEA1-8C3E-4574-A8D2-6E20AD04F1E3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF> ;
    cim:IdentifiedObject.mRID "A7CAAEA1-8C3E-4574-A8D2-6E20AD04F1E3"^^cim:String ;
    cim:IdentifiedObject.name "3401_3804_1"^^cim:String .

<A8B51800-9F88-43E5-9443-B7FB1FA97406> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B141E73E-6313-43BF-B871-A648CA038058> ;
    cim:IdentifiedObject.mRID "A8B51800-9F88-43E5-9443-B7FB1FA97406"^^cim:String ;
    cim:IdentifiedObject.name "1101_1401_1"^^cim:String .

<A8D9C428-DEA9-4975-94A1-313BB9F129F8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <51CACEB0-DEB7-4379-B68E-6B86888759A0> ;
    cim:IdentifiedObject.mRID "A8D9C428-DEA9-4975-94A1-313BB9F129F8"^^cim:String ;
    cim:IdentifiedObject.name "1301_1402_2"^^cim:String .

<A8EA6BE7-7105-4244-B621-13929A9BEF85> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D6818904-EE02-4386-BB22-EDF8974DFA9E> ;
    cim:IdentifiedObject.mRID "A8EA6BE7-7105-4244-B621-13929A9BEF85"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_End_2"^^cim:String .

<A942C5F5-2B86-42D3-9BCB-68BBC73FF0F2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <13174471-8318-468E-97F2-0442EEA4F6A5> ;
    cim:IdentifiedObject.mRID "A942C5F5-2B86-42D3-9BCB-68BBC73FF0F2"^^cim:String ;
    cim:IdentifiedObject.name "3913_8004_1"^^cim:String .

<A9997E0D-E170-42CD-B7E2-0E6D2E72E85B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9CB17B02-2B5E-47E8-A63C-6AFB633EFD13> ;
    cim:IdentifiedObject.mRID "A9997E0D-E170-42CD-B7E2-0E6D2E72E85B"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_End_1"^^cim:String .

<AA30ABC5-2131-4BE5-BD8F-B7D2727BEE2D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C> ;
    cim:IdentifiedObject.mRID "AA30ABC5-2131-4BE5-BD8F-B7D2727BEE2D"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_End_2"^^cim:String .

<AB933D1A-58E8-4614-AA93-6584A103F2F6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <4A93A1A2-2778-435F-A335-60D91903631B> ;
    cim:IdentifiedObject.mRID "AB933D1A-58E8-4614-AA93-6584A103F2F6"^^cim:String ;
    cim:IdentifiedObject.name "2401_2404_1"^^cim:String .

<ABD89D24-064B-4AD8-A0E9-0BFA385E1997> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1D7E39BA-CF43-4903-A799-52586F4072A8> ;
    cim:IdentifiedObject.mRID "ABD89D24-064B-4AD8-A0E9-0BFA385E1997"^^cim:String ;
    cim:IdentifiedObject.name "4005_4006_2"^^cim:String .

<AC10A0AE-7554-4ED2-A8E8-92FD8C6E5194> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <56C4F057-3BE1-42C8-9949-C9D3E0A8B9D2> ;
    cim:IdentifiedObject.mRID "AC10A0AE-7554-4ED2-A8E8-92FD8C6E5194"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_End_1"^^cim:String .

<ACCCE272-7923-4041-83ED-BD8C86BDBF5B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7546EBB6-B9B3-430F-B011-8B45227E69C4> ;
    cim:IdentifiedObject.mRID "ACCCE272-7923-4041-83ED-BD8C86BDBF5B"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_End_1"^^cim:String .

<AD5EE819-E984-4A2A-8EF8-F99B6AAB020D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1865CE86-C20C-45C9-BE6D-9F41E2A98A33> ;
    cim:IdentifiedObject.mRID "AD5EE819-E984-4A2A-8EF8-F99B6AAB020D"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_End_2"^^cim:String .

<AD6001FA-E3E5-4AFB-A408-92D50EF73E5F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <71646468-C6D1-46E1-A66A-CBD960069DBE> ;
    cim:IdentifiedObject.mRID "AD6001FA-E3E5-4AFB-A408-92D50EF73E5F"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_End_1"^^cim:String .

<AD8287F0-7C55-4E99-ABC0-AAEBA10F3123> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <AE5583DD-4231-48AF-ACCB-9A6DB4ACA97C> ;
    cim:IdentifiedObject.mRID "AD8287F0-7C55-4E99-ABC0-AAEBA10F3123"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_End_1"^^cim:String .

<ADECF42A-DA0C-49CE-9D4E-C99BEB71D78B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <142C3923-2229-4D47-8669-0CC9C2B33BB2> ;
    cim:IdentifiedObject.mRID "ADECF42A-DA0C-49CE-9D4E-C99BEB71D78B"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_End_2"^^cim:String .

<AF47AA8E-1B3C-42B5-B36C-101F78077096> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9FE0FEA0-A31A-4A72-B2F1-BF3ED5CB242C> ;
    cim:IdentifiedObject.mRID "AF47AA8E-1B3C-42B5-B36C-101F78077096"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_End_2"^^cim:String .

<B08EE330-B7D0-4EAC-A14D-2EC29E4D417B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4CBA186E-0352-4B9F-983B-50AE19D53147> ;
    cim:IdentifiedObject.mRID "B08EE330-B7D0-4EAC-A14D-2EC29E4D417B"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_End_1"^^cim:String .

<B0C5F02A-C28E-41C8-8057-08EA4196B743> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3EE2C168-9FF2-4B35-A68A-FA6600E9D35E> ;
    cim:IdentifiedObject.mRID "B0C5F02A-C28E-41C8-8057-08EA4196B743"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_End_1"^^cim:String .

<B10E6AD8-5972-439C-83B2-787B6437C066> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <20DA8B90-CF82-4E64-AF14-942803D55F7D> ;
    cim:IdentifiedObject.mRID "B10E6AD8-5972-439C-83B2-787B6437C066"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_End_1"^^cim:String .

<B1AC0941-7605-4F54-824A-DBCF66DAFD43> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5B707A58-EF27-4389-B16F-35DC6A413347> ;
    cim:IdentifiedObject.mRID "B1AC0941-7605-4F54-824A-DBCF66DAFD43"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_End_2"^^cim:String .

<B20BE57D-FD59-412B-B77F-2311FD6DA365> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1E65DB3B-912C-4B68-95BD-82D492A639CA> ;
    cim:IdentifiedObject.mRID "B20BE57D-FD59-412B-B77F-2311FD6DA365"^^cim:String ;
    cim:IdentifiedObject.name "6503_6508_1"^^cim:String .

<B3999DB5-57FA-414D-A8CC-BD718BB93AF9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C59DA829-A735-4A4B-8204-7E3E61525D00> ;
    cim:IdentifiedObject.mRID "B3999DB5-57FA-414D-A8CC-BD718BB93AF9"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_End_2"^^cim:String .

<B41293B2-32EF-42FD-8268-D447004BF23D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FBB7E6B3-1BA5-4299-8983-E499CE1F0884> ;
    cim:IdentifiedObject.mRID "B41293B2-32EF-42FD-8268-D447004BF23D"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_End_2"^^cim:String .

<B41E09CC-6F07-48FA-9B0C-845E1DF4A2DE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C772D5DF-27FD-4BA9-B0AF-70B12559120E> ;
    cim:IdentifiedObject.mRID "B41E09CC-6F07-48FA-9B0C-845E1DF4A2DE"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_End_1"^^cim:String .

<B465547D-0A6A-4691-AE34-FE5D94EB59A8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <91A63204-CFC3-4398-8087-05CC7DCBF51C> ;
    cim:IdentifiedObject.mRID "B465547D-0A6A-4691-AE34-FE5D94EB59A8"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_End_2"^^cim:String .

<B47543B1-4D2E-4182-99F2-E2F8E412179F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <8A9B545E-5178-4AD9-BA5B-8C3DE13D3095> ;
    cim:IdentifiedObject.mRID "B47543B1-4D2E-4182-99F2-E2F8E412179F"^^cim:String ;
    cim:IdentifiedObject.name "8001_8002_9"^^cim:String .

<B4C3F63F-65B0-4F06-BCD3-8840798721CA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A03B65CF-1CB8-49E2-8FB3-63D219A06053> ;
    cim:IdentifiedObject.mRID "B4C3F63F-65B0-4F06-BCD3-8840798721CA"^^cim:String ;
    cim:IdentifiedObject.name "8004_8005_1"^^cim:String .

<B58BEE3B-1140-4176-BC81-244278D5D6A4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E0C01B5C-75E3-4400-B675-6F29B7278D45> ;
    cim:IdentifiedObject.mRID "B58BEE3B-1140-4176-BC81-244278D5D6A4"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_End_2"^^cim:String .

<B5AE7F2D-F062-40F4-A103-782DB1526519> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <77924144-F9A6-4020-92A4-758B432590EA> ;
    cim:IdentifiedObject.mRID "B5AE7F2D-F062-40F4-A103-782DB1526519"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_End_2"^^cim:String .

<B5B057DE-847A-4299-833D-65680BF6D0F2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <75526653-220F-4121-BA1A-A514DE9B0282> ;
    cim:IdentifiedObject.mRID "B5B057DE-847A-4299-833D-65680BF6D0F2"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_1"^^cim:String .

<B5E098D1-14B1-46B6-8C9E-E46FD47BF2CB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A9493C5E-62D1-4278-81FE-462834810706> ;
    cim:IdentifiedObject.mRID "B5E098D1-14B1-46B6-8C9E-E46FD47BF2CB"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_End_1"^^cim:String .

<B6480815-5F32-4DC0-A811-C9C05931087C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <4F81A052-5B6D-42B9-AF9A-9049D3A195E9> ;
    cim:IdentifiedObject.mRID "B6480815-5F32-4DC0-A811-C9C05931087C"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_3"^^cim:String .

<B670C7B8-9DFA-4B2B-89E3-138164770C69> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B3EAAAC2-C6A3-4DE4-89B0-8F46A0C9C76E> ;
    cim:IdentifiedObject.mRID "B670C7B8-9DFA-4B2B-89E3-138164770C69"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_End_1"^^cim:String .

<B6C66F22-2ED7-474A-B684-5EF491F6016B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4DAEAA44-FB57-4235-A011-BC4FB76C1B8D> ;
    cim:IdentifiedObject.mRID "B6C66F22-2ED7-474A-B684-5EF491F6016B"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_End_1"^^cim:String .

<B6CE59AC-5A69-48BF-8A5C-115F7108BDE1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BD30844C-52F5-43F0-AF5B-29321E26BBCE> ;
    cim:IdentifiedObject.mRID "B6CE59AC-5A69-48BF-8A5C-115F7108BDE1"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_End_1"^^cim:String .

<B6F64A76-5FA9-49B7-A64C-9A0EE8B827B0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <57BCF0DE-B191-4C57-A1DC-11C3083A26C7> ;
    cim:IdentifiedObject.mRID "B6F64A76-5FA9-49B7-A64C-9A0EE8B827B0"^^cim:String ;
    cim:IdentifiedObject.name "3916_3924_1"^^cim:String .

<B7CA3982-A0CC-4F0A-877B-CBF5CBEDB928> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <163D100C-2B85-4547-8425-2EC674259AFE> ;
    cim:IdentifiedObject.mRID "B7CA3982-A0CC-4F0A-877B-CBF5CBEDB928"^^cim:String ;
    cim:IdentifiedObject.name "3203_3303_1"^^cim:String .

<B8AF8E44-294D-45BB-B61D-80C995C422A8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E90EEA17-5E2B-4A79-A2D0-A682942BE775> ;
    cim:IdentifiedObject.mRID "B8AF8E44-294D-45BB-B61D-80C995C422A8"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_End_1"^^cim:String .

<B8C9E4F8-F019-4808-8A10-F0E25CBAF5E8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <BC47A3D0-8A81-4AB3-A145-2701FCB5C733> ;
    cim:IdentifiedObject.mRID "B8C9E4F8-F019-4808-8A10-F0E25CBAF5E8"^^cim:String ;
    cim:IdentifiedObject.name "2601_2603_1"^^cim:String .

<B98088B5-8AC6-474A-97F3-1BCB9EA1A95A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <CE5C04C9-083A-4189-BF50-22454289CB6C> ;
    cim:IdentifiedObject.mRID "B98088B5-8AC6-474A-97F3-1BCB9EA1A95A"^^cim:String ;
    cim:IdentifiedObject.name "3801_3803_2"^^cim:String .

<B9D48BDE-F65D-4252-BB74-33C948B30EAC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <FCFE1989-FB1E-4683-B5CC-2653521CD634> ;
    cim:IdentifiedObject.mRID "B9D48BDE-F65D-4252-BB74-33C948B30EAC"^^cim:String ;
    cim:IdentifiedObject.name "3913_3920_1"^^cim:String .

<BA8DD331-2056-4CE5-A1DF-F652431AE40E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <DAE1F0DD-9E85-40EB-8D2C-2BC4A8F4133C> ;
    cim:IdentifiedObject.mRID "BA8DD331-2056-4CE5-A1DF-F652431AE40E"^^cim:String ;
    cim:IdentifiedObject.name "2610_2616_1"^^cim:String .

<BB888CCC-F8B9-4D2B-8CE2-5095855F07E2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <83EF012B-BBED-4D26-9534-C1930F333071> ;
    cim:IdentifiedObject.mRID "BB888CCC-F8B9-4D2B-8CE2-5095855F07E2"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_End_2"^^cim:String .

<BB993D6D-985E-46FE-ADED-D2021CD97899> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <01CE81B2-8590-42C9-BED9-3B13E9330F9D> ;
    cim:IdentifiedObject.mRID "BB993D6D-985E-46FE-ADED-D2021CD97899"^^cim:String ;
    cim:IdentifiedObject.name "3204_3923_2"^^cim:String .

<BBE9D06E-B61B-4BE3-954B-A58C731BF655> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93> ;
    cim:IdentifiedObject.mRID "BBE9D06E-B61B-4BE3-954B-A58C731BF655"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_End_1"^^cim:String .

<BC061134-E1D1-483D-B026-04C5892CF122> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DCFE547B-2288-45EA-8EBF-61DAF584A25E> ;
    cim:IdentifiedObject.mRID "BC061134-E1D1-483D-B026-04C5892CF122"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_End_1"^^cim:String .

<BCA6CCA0-DFEC-4791-8988-5875949EC1DD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <93E7B274-816A-4BD3-BD10-AEBCCEB02987> ;
    cim:IdentifiedObject.mRID "BCA6CCA0-DFEC-4791-8988-5875949EC1DD"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_End_2"^^cim:String .

<BCA8BC67-BB73-4AD6-BFA4-FE59EF99C542> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D4394B11-6E87-4A1D-91CB-A49204F23115> ;
    cim:IdentifiedObject.mRID "BCA8BC67-BB73-4AD6-BFA4-FE59EF99C542"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_End_2"^^cim:String .

<BD5B9A68-2E06-495F-899F-868ACDB7EAA7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AE68D3FA-A135-4F69-A406-5CBB33A712BF> ;
    cim:IdentifiedObject.mRID "BD5B9A68-2E06-495F-899F-868ACDB7EAA7"^^cim:String ;
    cim:IdentifiedObject.name "2408_2409_2"^^cim:String .

<BDB4EB7E-3E27-44E7-A0DC-272436AD0134> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2E7A1F45-CE64-40A5-8A1B-58B1B6B97701> ;
    cim:IdentifiedObject.mRID "BDB4EB7E-3E27-44E7-A0DC-272436AD0134"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_End_2"^^cim:String .

<BE25D699-DB80-49FE-A1C2-E1AA7F93543A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A1122A30-C40E-4151-A911-7881754A8913> ;
    cim:IdentifiedObject.mRID "BE25D699-DB80-49FE-A1C2-E1AA7F93543A"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_End_2"^^cim:String .

<BE85E8D5-DB33-460C-AEBE-3947221CA342> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <443F01E4-E638-421F-BF28-43C275EC44F9> ;
    cim:IdentifiedObject.mRID "BE85E8D5-DB33-460C-AEBE-3947221CA342"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_End_2"^^cim:String .

<BF3CA01F-876F-4878-B178-7B6FA69E7A9F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9D127B0A-6A42-4BC7-85E9-BFBC54FADF3B> ;
    cim:IdentifiedObject.mRID "BF3CA01F-876F-4878-B178-7B6FA69E7A9F"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_End_1"^^cim:String .

<BF82BD5C-66A8-4CAD-9127-569634324598> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6096E1D8-B0CA-4B06-A7FC-AA9F9EFCD7A3> ;
    cim:IdentifiedObject.mRID "BF82BD5C-66A8-4CAD-9127-569634324598"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_End_2"^^cim:String .

<BFFE342B-15CB-457F-AAED-7FD95D46EAB6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A0B7F16D-96EB-4EDE-8124-9A0E93A2B674> ;
    cim:IdentifiedObject.mRID "BFFE342B-15CB-457F-AAED-7FD95D46EAB6"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_1"^^cim:String .

<C019F86A-EB46-494A-8E3D-C30D81A8705E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3D952058-29A4-4921-B35B-BBBDE4F8EB5F> ;
    cim:IdentifiedObject.mRID "C019F86A-EB46-494A-8E3D-C30D81A8705E"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_End_1"^^cim:String .

<C01DBFA5-9500-43A5-A976-BD872DA7CBDA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A709F82E-CCBF-45C6-8819-414C5BF930E4> ;
    cim:IdentifiedObject.mRID "C01DBFA5-9500-43A5-A976-BD872DA7CBDA"^^cim:String ;
    cim:IdentifiedObject.name "2615_2620_1"^^cim:String .

<C0A444A7-AE02-4C4A-A3C4-73F8E872C76E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6E6C3996-E4FD-4A68-A41D-48ADD7F615D2> ;
    cim:IdentifiedObject.mRID "C0A444A7-AE02-4C4A-A3C4-73F8E872C76E"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_End_2"^^cim:String .

<C0A99B8A-2FFD-4422-B2CF-392F559C2D78> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F7F5AC3E-14E4-4A32-82B3-C4D61AF256F0> ;
    cim:IdentifiedObject.mRID "C0A99B8A-2FFD-4422-B2CF-392F559C2D78"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_End_1"^^cim:String .

<C0FC9AAB-6CAA-4E28-9D9A-9D9DB10782E5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1B4FF220-0F3D-49A9-A21C-FF849EC68EBB> ;
    cim:IdentifiedObject.mRID "C0FC9AAB-6CAA-4E28-9D9A-9D9DB10782E5"^^cim:String ;
    cim:IdentifiedObject.name "4005_4102_2"^^cim:String .

<C119A384-2F30-4C6B-8F22-0CCB74362D2E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <FE65341B-35E6-4F5B-9928-91905E644F6D> ;
    cim:IdentifiedObject.mRID "C119A384-2F30-4C6B-8F22-0CCB74362D2E"^^cim:String ;
    cim:IdentifiedObject.name "2203_2503_2"^^cim:String .

<C1CD8B64-4EE8-4685-8BA3-AD8301AD2CBF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <680BD05C-DFFB-45DA-88A2-DAD76A05C055> ;
    cim:IdentifiedObject.mRID "C1CD8B64-4EE8-4685-8BA3-AD8301AD2CBF"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_End_2"^^cim:String .

<C3665CA4-DF47-4D6B-9628-11BFAB82A45A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD> ;
    cim:IdentifiedObject.mRID "C3665CA4-DF47-4D6B-9628-11BFAB82A45A"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_End_2"^^cim:String .

<C36C8DBE-DC9B-490A-BB68-C064BBE2BBB2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7472E44E-3A03-4168-A54C-4F890E107C7C> ;
    cim:IdentifiedObject.mRID "C36C8DBE-DC9B-490A-BB68-C064BBE2BBB2"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_End_2"^^cim:String .

<C37DF8E3-692D-4BAE-BFCD-362B6E796284> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8178DDA0-248B-4FF6-8B8C-0B53F4EEF897> ;
    cim:IdentifiedObject.mRID "C37DF8E3-692D-4BAE-BFCD-362B6E796284"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_End_1"^^cim:String .

<C3E749B7-3DA5-4D61-B3FE-41585477FA7F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <18A3111F-4E91-4975-92BC-02C848FEA32B> ;
    cim:IdentifiedObject.mRID "C3E749B7-3DA5-4D61-B3FE-41585477FA7F"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_End_2"^^cim:String .

<C3F48823-3000-418D-9FFB-035D24D2A9CB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <A3B2563A-5B19-4B0E-94CD-7B41E3AB3764> ;
    cim:IdentifiedObject.mRID "C3F48823-3000-418D-9FFB-035D24D2A9CB"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_End_2"^^cim:String .

<C43350D8-9347-4C3B-B58D-411111CBA29E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <34063ECF-C230-43B4-A763-C77059C4F157> ;
    cim:IdentifiedObject.mRID "C43350D8-9347-4C3B-B58D-411111CBA29E"^^cim:String ;
    cim:IdentifiedObject.name "2609_2617_1"^^cim:String .

<C516CECF-E1E1-43CC-88E9-4D699B53C315> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <459DE8E4-C3B1-4D09-BF5F-6EAE77225B74> ;
    cim:IdentifiedObject.mRID "C516CECF-E1E1-43CC-88E9-4D699B53C315"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_End_2"^^cim:String .

<C54802A0-C84F-48D8-BBE6-EF641061531F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <EC86A95A-CD87-4DE9-845D-FB657B6C951B> ;
    cim:IdentifiedObject.mRID "C54802A0-C84F-48D8-BBE6-EF641061531F"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_End_2"^^cim:String .

<C579DFAD-F8A1-4A37-8FD2-0B171469BF9D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <EFBA92CF-F2EE-48BA-9E3B-1650C94972C4> ;
    cim:IdentifiedObject.mRID "C579DFAD-F8A1-4A37-8FD2-0B171469BF9D"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_End_2"^^cim:String .

<C5A326D2-5EED-4C98-931D-FA4C07D503E7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E3A08EEE-46B5-4088-ADAA-DB930033E07C> ;
    cim:IdentifiedObject.mRID "C5A326D2-5EED-4C98-931D-FA4C07D503E7"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_3"^^cim:String .

<C5A4272B-93A0-4520-B57F-98862B729747> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8D28BDE7-9088-4443-94A9-FA3DF2689FE2> ;
    cim:IdentifiedObject.mRID "C5A4272B-93A0-4520-B57F-98862B729747"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_End_1"^^cim:String .

<C5A76262-FE21-483F-978F-E1DC97FB213A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3262EE77-903B-4C03-9D6D-BEDD81AEF209> ;
    cim:IdentifiedObject.mRID "C5A76262-FE21-483F-978F-E1DC97FB213A"^^cim:String ;
    cim:IdentifiedObject.name "4093_4094_1"^^cim:String .

<C629C6D1-D746-4216-B6E0-D9F6AFB2B02A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <93755ADB-2C2B-4136-9229-AD81D0C74C90> ;
    cim:IdentifiedObject.mRID "C629C6D1-D746-4216-B6E0-D9F6AFB2B02A"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_End_1"^^cim:String .

<C6470FC9-784B-4775-AE27-39464A78E996> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <DE0FBC43-2410-4952-BB87-54B4862C3A62> ;
    cim:IdentifiedObject.mRID "C6470FC9-784B-4775-AE27-39464A78E996"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_4"^^cim:String .

<C667E935-A1DA-40F1-B1F3-426C029BBD77> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1E448448-D563-46E1-B781-4C213651EB74> ;
    cim:IdentifiedObject.mRID "C667E935-A1DA-40F1-B1F3-426C029BBD77"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_End_1"^^cim:String .

<C69418D3-3C35-4CB0-BA23-28EF9CA1ABA4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <97C3F15C-B746-4C09-844B-BF41D5A0DFB0> ;
    cim:IdentifiedObject.mRID "C69418D3-3C35-4CB0-BA23-28EF9CA1ABA4"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_End_1"^^cim:String .

<C6D986C8-CE4B-43CD-884A-1A3190A383D3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <886F5A30-B555-49AC-A551-2C0C8B091D9E> ;
    cim:IdentifiedObject.mRID "C6D986C8-CE4B-43CD-884A-1A3190A383D3"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_End_1"^^cim:String .

<C6EE6F3C-5CE3-42D5-9411-513AB847C409> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C7409448-8CB2-40F6-8085-20B0B29DA806> ;
    cim:IdentifiedObject.mRID "C6EE6F3C-5CE3-42D5-9411-513AB847C409"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_End_1"^^cim:String .

<C7E838B9-B2BC-4FE1-AB4F-FA6DCF77A284> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B08B124A-00E6-494C-85EB-617586E32AA3> ;
    cim:IdentifiedObject.mRID "C7E838B9-B2BC-4FE1-AB4F-FA6DCF77A284"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_1"^^cim:String .

<C86FBAD5-D36E-48D6-AB35-F9C9B386E44D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <8DE14200-ABA9-48C9-94EB-A756CC30CDC3> ;
    cim:IdentifiedObject.mRID "C86FBAD5-D36E-48D6-AB35-F9C9B386E44D"^^cim:String ;
    cim:IdentifiedObject.name "2613_2616_1"^^cim:String .

<C883B944-148A-49B2-99BE-5B381F899DE3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F> ;
    cim:IdentifiedObject.mRID "C883B944-148A-49B2-99BE-5B381F899DE3"^^cim:String ;
    cim:IdentifiedObject.name "3303_3918_1"^^cim:String .

<C8D6F3DD-EB9A-4C23-BB0E-31AD5174437B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5EE67D52-056F-41A0-B7F9-612D4E2F7EDF> ;
    cim:IdentifiedObject.mRID "C8D6F3DD-EB9A-4C23-BB0E-31AD5174437B"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_End_1"^^cim:String .

<C92252D9-5530-45AA-A221-DD28363EA14B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6B2E3638-A50B-46D4-87B4-92D66E2C3B0D> ;
    cim:IdentifiedObject.mRID "C92252D9-5530-45AA-A221-DD28363EA14B"^^cim:String ;
    cim:IdentifiedObject.name "4002_4091_1"^^cim:String .

<C964BE40-7D96-4480-891D-B86AF8F9B208> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <400485FF-9DE5-4668-92C1-0C3D96086F41> ;
    cim:IdentifiedObject.mRID "C964BE40-7D96-4480-891D-B86AF8F9B208"^^cim:String ;
    cim:IdentifiedObject.name "2405_2406_1"^^cim:String .

<C985FB87-D9C0-4E31-B2D3-705CC17A0146> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D26B7102-771D-4C23-92AE-A72B22FF1137> ;
    cim:IdentifiedObject.mRID "C985FB87-D9C0-4E31-B2D3-705CC17A0146"^^cim:String ;
    cim:IdentifiedObject.name "4001_4204_1"^^cim:String .

<C98D9383-B918-4D70-B896-F4106A68AD26> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <369BCC1D-C646-4810-9F90-E44A2BB1A6F2> ;
    cim:IdentifiedObject.mRID "C98D9383-B918-4D70-B896-F4106A68AD26"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_End_2"^^cim:String .

<C9B4CFCC-6F19-4325-A02C-7B528DA672F8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <202FAEEB-58FC-4DCA-977A-58B1058EAEA2> ;
    cim:IdentifiedObject.mRID "C9B4CFCC-6F19-4325-A02C-7B528DA672F8"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_End_1"^^cim:String .

<C9CE3D19-4FD1-4DC9-B32B-9F5BB2B4C5E9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <44D459BB-1D8E-4AE4-B542-A10D54E0FCAE> ;
    cim:IdentifiedObject.mRID "C9CE3D19-4FD1-4DC9-B32B-9F5BB2B4C5E9"^^cim:String ;
    cim:IdentifiedObject.name "4102_4202_1"^^cim:String .

<CA182715-83CA-4218-8DC5-189318BD8395> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <88467261-C4E3-442B-AA77-9D1452B4C94E> ;
    cim:IdentifiedObject.mRID "CA182715-83CA-4218-8DC5-189318BD8395"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_End_1"^^cim:String .

<CA860E4F-8CD6-4740-AD17-3BC12C29713F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <400ECB4C-7837-459E-8E40-84E57C40345D> ;
    cim:IdentifiedObject.mRID "CA860E4F-8CD6-4740-AD17-3BC12C29713F"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_End_1"^^cim:String .

<CB02FE10-E6DE-4AFD-88E4-ABC3DF0B1D3B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FF5B872D-4D08-4040-AFC4-C0855E7B29DE> ;
    cim:IdentifiedObject.mRID "CB02FE10-E6DE-4AFD-88E4-ABC3DF0B1D3B"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_End_2"^^cim:String .

<CB502B22-7B12-4B6B-9E82-BD8AEF6F55C3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <53F53483-674F-4FB1-9AD0-AF6C69AD86E1> ;
    cim:IdentifiedObject.mRID "CB502B22-7B12-4B6B-9E82-BD8AEF6F55C3"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_End_1"^^cim:String .

<CB8525A2-7606-4A5C-937D-A28C1A9DE674> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <01DC3543-12F1-4F8A-B292-7B0C89CCC4E6> ;
    cim:IdentifiedObject.mRID "CB8525A2-7606-4A5C-937D-A28C1A9DE674"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_End_1"^^cim:String .

<CC87655F-5B69-4CDD-A9D0-809BB163A6A4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <40067252-1377-49F6-94D4-42E5E25081BE> ;
    cim:IdentifiedObject.mRID "CC87655F-5B69-4CDD-A9D0-809BB163A6A4"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_End_2"^^cim:String .

<CCAF9590-CD7F-4755-AC0F-60D3D044F666> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B62B0E52-F219-4C41-B60F-4DB0953F87A1> ;
    cim:IdentifiedObject.mRID "CCAF9590-CD7F-4755-AC0F-60D3D044F666"^^cim:String ;
    cim:IdentifiedObject.name "2610_2613_2"^^cim:String .

<CD005749-544A-44B9-B202-508DC4400875> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A0969BB2-E748-482A-B6E9-96BDF016A6CA> ;
    cim:IdentifiedObject.mRID "CD005749-544A-44B9-B202-508DC4400875"^^cim:String ;
    cim:IdentifiedObject.name "2608_2612_1"^^cim:String .

<CD6DC283-2035-4E28-8CA0-6D8202C70888> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7A5BA0A6-C2A4-4A35-B581-94802765BEAE> ;
    cim:IdentifiedObject.mRID "CD6DC283-2035-4E28-8CA0-6D8202C70888"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_End_2"^^cim:String .

<CDEBD47E-B8F6-44F5-8FB6-BA042938E87F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <226C8E86-2DE0-4176-9787-42B0F86737B4> ;
    cim:IdentifiedObject.mRID "CDEBD47E-B8F6-44F5-8FB6-BA042938E87F"^^cim:String ;
    cim:IdentifiedObject.name "3102_3302_1"^^cim:String .

<CE07922C-5FAF-473E-8BF7-5E425E7E3983> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <213299FB-B8D2-4420-8DE7-5A33EFB83842> ;
    cim:IdentifiedObject.mRID "CE07922C-5FAF-473E-8BF7-5E425E7E3983"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_End_2"^^cim:String .

<CE4CB61D-1637-4A27-966C-264360F5F3B3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <390B6278-1DC1-4BB1-B436-58A97DDE3823> ;
    cim:IdentifiedObject.mRID "CE4CB61D-1637-4A27-966C-264360F5F3B3"^^cim:String ;
    cim:IdentifiedObject.name "6502_6508_1"^^cim:String .

<CE7A46DA-B4EA-4103-A2E5-B935DD72B330> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <84F8671B-6DF5-4F0A-BE37-96DFB94790F0> ;
    cim:IdentifiedObject.mRID "CE7A46DA-B4EA-4103-A2E5-B935DD72B330"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_End_1"^^cim:String .

<CEFA9CA7-B93B-43DF-B933-9B6D65D87D38> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E8C2B9E5-35F1-477F-AF8A-90CBE9524141> ;
    cim:IdentifiedObject.mRID "CEFA9CA7-B93B-43DF-B933-9B6D65D87D38"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_End_2"^^cim:String .

<D03AF226-9CD5-46E5-AFBA-63995538B5C2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B6CD0EBD-8C41-4769-8B94-6C78900CBEB9> ;
    cim:IdentifiedObject.mRID "D03AF226-9CD5-46E5-AFBA-63995538B5C2"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_3"^^cim:String .

<D04992BE-3B7F-43A5-8118-0223015EB7E0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <6C48E763-66F1-406F-AA58-9004C61FDFEA> ;
    cim:IdentifiedObject.mRID "D04992BE-3B7F-43A5-8118-0223015EB7E0"^^cim:String ;
    cim:IdentifiedObject.name "3907_3923_1"^^cim:String .

<D09F476A-F9B4-4E51-B1B6-9811F4111004> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <67BC49A0-8E15-4CDE-A44D-51FEAAF53714> ;
    cim:IdentifiedObject.mRID "D09F476A-F9B4-4E51-B1B6-9811F4111004"^^cim:String ;
    cim:IdentifiedObject.name "1002_1102_1"^^cim:String .

<D0C3AF37-7EA9-4994-818A-E1B6DC0DF73D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <583896F9-698D-47CE-A867-FF050191A6CD> ;
    cim:IdentifiedObject.mRID "D0C3AF37-7EA9-4994-818A-E1B6DC0DF73D"^^cim:String ;
    cim:IdentifiedObject.name "2600_2603_1"^^cim:String .

<D0CDB618-83CB-40D4-AE54-52DF1DC2B302> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3FCFCAE1-7104-4A61-B588-9A4EF72809E7> ;
    cim:IdentifiedObject.mRID "D0CDB618-83CB-40D4-AE54-52DF1DC2B302"^^cim:String ;
    cim:IdentifiedObject.name "3202_3203_1"^^cim:String .

<D0F1F62A-28F9-4E9E-A3B5-D6F3FDB8FE07> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <838BBF71-1A72-4F4B-A953-4B2CCC629DBB> ;
    cim:IdentifiedObject.mRID "D0F1F62A-28F9-4E9E-A3B5-D6F3FDB8FE07"^^cim:String ;
    cim:IdentifiedObject.name "4005_4202_1"^^cim:String .

<D204BDBF-A2FD-4D2E-9887-EBB492F28611> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B5D87C6E-5A77-4084-96DF-A1788D198E68> ;
    cim:IdentifiedObject.mRID "D204BDBF-A2FD-4D2E-9887-EBB492F28611"^^cim:String ;
    cim:IdentifiedObject.name "1401_2301_1"^^cim:String .

<D27EBBE1-13D3-4772-81B7-C9A47FED218B> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AF3A32D9-F220-4EE5-87B6-594BD1618E32> ;
    cim:IdentifiedObject.mRID "D27EBBE1-13D3-4772-81B7-C9A47FED218B"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_2"^^cim:String .

<D30689E6-442A-499B-8580-CEA002362B79> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6B1F8591-6B49-4678-BC8A-55A96A08AB87> ;
    cim:IdentifiedObject.mRID "D30689E6-442A-499B-8580-CEA002362B79"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_End_2"^^cim:String .

<D32D84C9-2338-462E-9799-42B547E056B6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE> ;
    cim:IdentifiedObject.mRID "D32D84C9-2338-462E-9799-42B547E056B6"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_End_2"^^cim:String .

<D4FBFDBB-78AD-4428-A78C-ADFD79E16B85> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B5598F76-A231-426D-9770-165DBA1A74D1> ;
    cim:IdentifiedObject.mRID "D4FBFDBB-78AD-4428-A78C-ADFD79E16B85"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_End_1"^^cim:String .

<D5063356-619B-403E-8ED1-6A7BD35E2269> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2C0D626D-B3C0-4D56-80DC-BB44DA75B96D> ;
    cim:IdentifiedObject.mRID "D5063356-619B-403E-8ED1-6A7BD35E2269"^^cim:String ;
    cim:IdentifiedObject.name "3901_3903_1"^^cim:String .

<D5DF9432-F174-4445-8F61-B82450EAFBE0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E9002764-3031-4FEA-9CFB-EE55205301DC> ;
    cim:IdentifiedObject.mRID "D5DF9432-F174-4445-8F61-B82450EAFBE0"^^cim:String ;
    cim:IdentifiedObject.name "1401_1402_1"^^cim:String .

<D5E1A87F-D0AC-465A-BD96-B2B4F95A03D6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <42A86FD9-9B26-4C70-B0CA-9344108B85BF> ;
    cim:IdentifiedObject.mRID "D5E1A87F-D0AC-465A-BD96-B2B4F95A03D6"^^cim:String ;
    cim:IdentifiedObject.name "2100_2302_1"^^cim:String .

<D5F85983-BED0-4BEC-8395-85FB0B35DD31> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <91DF6437-822B-4F49-940C-7856F90768BA> ;
    cim:IdentifiedObject.mRID "D5F85983-BED0-4BEC-8395-85FB0B35DD31"^^cim:String ;
    cim:IdentifiedObject.name "6403_6404_1"^^cim:String .

<D67AD838-B6BD-4120-92B3-7920D24748AD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <BFF3FF91-8575-439D-9926-8F6D7F56681E> ;
    cim:IdentifiedObject.mRID "D67AD838-B6BD-4120-92B3-7920D24748AD"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_End_2"^^cim:String .

<D714E494-8AD4-44A4-A0C7-6556903D520D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <29F6C37C-AD38-4E39-8D63-4DFF39F63BFE> ;
    cim:IdentifiedObject.mRID "D714E494-8AD4-44A4-A0C7-6556903D520D"^^cim:String ;
    cim:IdentifiedObject.name "4004_4092_1"^^cim:String .

<D73FA8EE-870D-450F-AA9C-6FCD9F355CFD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD> ;
    cim:IdentifiedObject.mRID "D73FA8EE-870D-450F-AA9C-6FCD9F355CFD"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_End_2"^^cim:String .

<D7559997-81DE-4BF3-9EAA-0A2A9FC080FF> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <600F5D6E-AE6F-401E-AAC7-733415C66BA4> ;
    cim:IdentifiedObject.mRID "D7559997-81DE-4BF3-9EAA-0A2A9FC080FF"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_End_1"^^cim:String .

<D791D353-B5E5-4C96-86F7-5726FDB8C7BE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <48F2F545-A67A-4B7D-B81D-019FC672E92B> ;
    cim:IdentifiedObject.mRID "D791D353-B5E5-4C96-86F7-5726FDB8C7BE"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_End_1"^^cim:String .

<D7A6FAF3-74D8-4007-9CF2-6FD6925CB191> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <426870BB-89C3-4FEF-9ECC-CD7B45076E2E> ;
    cim:IdentifiedObject.mRID "D7A6FAF3-74D8-4007-9CF2-6FD6925CB191"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_End_2"^^cim:String .

<D7D34F57-F0D6-4C81-A44A-E109EF8F00AB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <93C320EE-8836-4DE1-970D-D7CA6B48FD18> ;
    cim:IdentifiedObject.mRID "D7D34F57-F0D6-4C81-A44A-E109EF8F00AB"^^cim:String ;
    cim:IdentifiedObject.name "8003_8005_1"^^cim:String .

<D8705529-4A7E-450C-8285-F7857917806F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <36972D11-2399-46ED-8E5A-7C72E1AA3E3E> ;
    cim:IdentifiedObject.mRID "D8705529-4A7E-450C-8285-F7857917806F"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_2"^^cim:String .

<D888E9C5-0E98-41B1-84FA-8DB1AEF00279> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <951DAE14-E5B7-4A82-AA12-5BC38A905421> ;
    cim:IdentifiedObject.mRID "D888E9C5-0E98-41B1-84FA-8DB1AEF00279"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_End_1"^^cim:String .

<D89AFD47-22DE-4D8B-BF13-06C7C956FAF9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <58702FCF-CD29-434E-A659-1DDA868EBE31> ;
    cim:IdentifiedObject.mRID "D89AFD47-22DE-4D8B-BF13-06C7C956FAF9"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_End_2"^^cim:String .

<D8F41F3A-A9CB-45B1-9B35-F3C98009DA53> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6A365797-B90A-4857-A50E-CCBCF850E629> ;
    cim:IdentifiedObject.mRID "D8F41F3A-A9CB-45B1-9B35-F3C98009DA53"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_End_1"^^cim:String .

<DA44ED3E-15BB-4E84-AECD-054E95B3C578> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <19946DFC-C736-48DD-8309-E975F5FD1687> ;
    cim:IdentifiedObject.mRID "DA44ED3E-15BB-4E84-AECD-054E95B3C578"^^cim:String ;
    cim:IdentifiedObject.name "6103_6301_2"^^cim:String .

<DA719F4F-11CD-4183-B0F5-553DE6F72FFC> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6903DE71-7B87-4F7B-8782-55BD2A95ADA9> ;
    cim:IdentifiedObject.mRID "DA719F4F-11CD-4183-B0F5-553DE6F72FFC"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_End_1"^^cim:String .

<DA98D9C7-4824-48A4-97EC-9AC5EFE67851> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <29EE55E4-8CFF-4624-A88F-86709B8467B9> ;
    cim:IdentifiedObject.mRID "DA98D9C7-4824-48A4-97EC-9AC5EFE67851"^^cim:String ;
    cim:IdentifiedObject.name "3201_3923_2"^^cim:String .

<DBF9C546-9BE0-4C85-B56F-03741BD578C9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <CF4C4F97-F33A-4409-AF52-3DCC720919D5> ;
    cim:IdentifiedObject.mRID "DBF9C546-9BE0-4C85-B56F-03741BD578C9"^^cim:String ;
    cim:IdentifiedObject.name "2401_2404_2"^^cim:String .

<DC9BBFF8-E479-4B01-BEDF-2A5896C71CB9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C70CF05C-6682-4821-9B61-F0C096E0CF72> ;
    cim:IdentifiedObject.mRID "DC9BBFF8-E479-4B01-BEDF-2A5896C71CB9"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_End_1"^^cim:String .

<DCECADDF-6D89-4A25-823D-DAC5F00F28C8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C1790070-58BC-45BF-BAA4-9C188EE50633> ;
    cim:IdentifiedObject.mRID "DCECADDF-6D89-4A25-823D-DAC5F00F28C8"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_3"^^cim:String .

<DD1C5DFB-7605-4500-9050-AD774E1DC8AB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <89404F25-A470-4A22-8147-1E4FC2BB245F> ;
    cim:IdentifiedObject.mRID "DD1C5DFB-7605-4500-9050-AD774E1DC8AB"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_End_1"^^cim:String .

<DD29B009-D330-4DC0-A302-5DFAB69921B2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <E13C6EFC-5CE8-4A52-B9CC-8D5FE3FD5F5F> ;
    cim:IdentifiedObject.mRID "DD29B009-D330-4DC0-A302-5DFAB69921B2"^^cim:String ;
    cim:IdentifiedObject.name "3202_3924_1"^^cim:String .

<DDC7F7D9-D406-4665-AFEC-A4E615DF61A9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D1B87064-BEE3-4F12-80F1-AE403AA781B2> ;
    cim:IdentifiedObject.mRID "DDC7F7D9-D406-4665-AFEC-A4E615DF61A9"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_End_2"^^cim:String .

<DDD04D2E-1349-4D06-9761-C1ACDAEB74AE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <B77C2979-BAF1-4765-BC4D-8C8DDC0A2E60> ;
    cim:IdentifiedObject.mRID "DDD04D2E-1349-4D06-9761-C1ACDAEB74AE"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_End_2"^^cim:String .

<DE57E91F-5001-4958-9141-04824AF0B3C2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <39EEA5A3-865B-49E9-B6D5-0838B58A3756> ;
    cim:IdentifiedObject.mRID "DE57E91F-5001-4958-9141-04824AF0B3C2"^^cim:String ;
    cim:IdentifiedObject.name "6501_6502_1"^^cim:String .

<DE7090C7-81DE-4132-A3B8-FF76AC5967B2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <38900FC9-B475-4A9C-A7E8-764732BD505C> ;
    cim:IdentifiedObject.mRID "DE7090C7-81DE-4132-A3B8-FF76AC5967B2"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_End_2"^^cim:String .

<DE71297A-9098-44DD-8B6D-BB3A8CD0D7A7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <606D0D47-504A-44ED-968F-4A4EA6D88ADA> ;
    cim:IdentifiedObject.mRID "DE71297A-9098-44DD-8B6D-BB3A8CD0D7A7"^^cim:String ;
    cim:IdentifiedObject.name "6305_6510_2"^^cim:String .

<DF8B91E4-5ADC-4077-ACE0-21AE70CBCE52> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A69989BF-75B5-4171-A7AE-0C63E48082FA> ;
    cim:IdentifiedObject.mRID "DF8B91E4-5ADC-4077-ACE0-21AE70CBCE52"^^cim:String ;
    cim:IdentifiedObject.name "4006_4007_2"^^cim:String .

<DFD0AB94-B671-49B7-BD93-059CE28977B4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B5A0F401-2D94-49EE-BE3E-AE312593906D> ;
    cim:IdentifiedObject.mRID "DFD0AB94-B671-49B7-BD93-059CE28977B4"^^cim:String ;
    cim:IdentifiedObject.name "2202_2203_1"^^cim:String .

<DFF6139B-121B-4479-A27F-9084FB321152> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1751453B-3300-45B0-A918-2FA18E8C093D> ;
    cim:IdentifiedObject.mRID "DFF6139B-121B-4479-A27F-9084FB321152"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_End_1"^^cim:String .

<E031D747-3DBE-4978-99B7-764FA959CA0C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4D5A9D42-C810-480E-9542-63EBB9341614> ;
    cim:IdentifiedObject.mRID "E031D747-3DBE-4978-99B7-764FA959CA0C"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_End_1"^^cim:String .

<E09F6658-103C-4B5B-8F74-1290110C6F82> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <A9482A56-77C2-4F4D-B54A-BF9EE6764B9D> ;
    cim:IdentifiedObject.mRID "E09F6658-103C-4B5B-8F74-1290110C6F82"^^cim:String ;
    cim:IdentifiedObject.name "4001_8001_1"^^cim:String .

<E1F13A88-0949-4FCC-9266-1AE03C76E17F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <DBE21215-5E5C-4FC8-97AD-E62A326E846C> ;
    cim:IdentifiedObject.mRID "E1F13A88-0949-4FCC-9266-1AE03C76E17F"^^cim:String ;
    cim:IdentifiedObject.name "6204_6205_1"^^cim:String .

<E2025929-53B9-4475-8232-3D640961E11A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <F2C5F32C-586B-4697-945F-C60252BD8B5F> ;
    cim:IdentifiedObject.mRID "E2025929-53B9-4475-8232-3D640961E11A"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_1"^^cim:String .

<E223950C-FB84-42D1-92E0-D32D95598947> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <63E4BA9B-3C4F-4351-8601-6688E3FBEA1A> ;
    cim:IdentifiedObject.mRID "E223950C-FB84-42D1-92E0-D32D95598947"^^cim:String ;
    cim:IdentifiedObject.name "3923_8005_2"^^cim:String .

<E352617D-C22F-48B5-998B-7499C9F76E84> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B2C613C0-CE9E-495D-BAA9-8792BB9621DC> ;
    cim:IdentifiedObject.mRID "E352617D-C22F-48B5-998B-7499C9F76E84"^^cim:String ;
    cim:IdentifiedObject.name "3909_3920_1"^^cim:String .

<E37BDF3B-25E5-43CB-A6D1-201C21492985> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <71CA648F-A3A6-48C8-A7C7-40F5490FED98> ;
    cim:IdentifiedObject.mRID "E37BDF3B-25E5-43CB-A6D1-201C21492985"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_End_2"^^cim:String .

<E3E77B0C-517F-41D7-AC58-599F001D8186> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <320034FE-0BCA-4A3D-8318-A46110ACD35F> ;
    cim:IdentifiedObject.mRID "E3E77B0C-517F-41D7-AC58-599F001D8186"^^cim:String ;
    cim:IdentifiedObject.name "4096_4097_1"^^cim:String .

<E46AA034-1E67-482B-9B58-6EED08364047> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F1283B2A-A24A-41E7-AFF8-04FE1529AB10> ;
    cim:IdentifiedObject.mRID "E46AA034-1E67-482B-9B58-6EED08364047"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_End_1"^^cim:String .

<E49EA3F6-B7C0-4659-82F3-C956D08E76BA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <888ED214-932E-4985-B794-66A58E949BDB> ;
    cim:IdentifiedObject.mRID "E49EA3F6-B7C0-4659-82F3-C956D08E76BA"^^cim:String ;
    cim:IdentifiedObject.name "2404_3893_1"^^cim:String .

<E4CC3466-41A1-4535-9197-8C2254AAA361> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1D8C7489-B365-4931-AF84-2727C0F831D7> ;
    cim:IdentifiedObject.mRID "E4CC3466-41A1-4535-9197-8C2254AAA361"^^cim:String ;
    cim:IdentifiedObject.name "2401_2402_2"^^cim:String .

<E55EB4D5-3D16-4F97-8794-F3DAF26C9FD1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <50673F55-1102-4107-9107-D8B4E92EBCB8> ;
    cim:IdentifiedObject.mRID "E55EB4D5-3D16-4F97-8794-F3DAF26C9FD1"^^cim:String ;
    cim:IdentifiedObject.name "6502_6509_2"^^cim:String .

<E5ADCC3F-2408-41A0-82D2-FDAD6A903E23> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C2782CA5-EEF0-4045-A6F2-7E6030E3602C> ;
    cim:IdentifiedObject.mRID "E5ADCC3F-2408-41A0-82D2-FDAD6A903E23"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_End_1"^^cim:String .

<E5E2B75C-0B20-426F-A6F3-1DDDAA27D6C2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5C89C5D6-2A29-4410-9033-8AC124DAC588> ;
    cim:IdentifiedObject.mRID "E5E2B75C-0B20-426F-A6F3-1DDDAA27D6C2"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_End_1"^^cim:String .

<E6402F34-6DF1-4F30-8D60-FBC720133304> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <D35DC3EA-2824-4B27-A6DD-441F41CBDD16> ;
    cim:IdentifiedObject.mRID "E6402F34-6DF1-4F30-8D60-FBC720133304"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_End_1"^^cim:String .

<E6521D7D-FAF6-49D6-97D4-EE90B57B65B2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1F1E8183-CAFC-492A-B9F4-7D4D3DACFB89> ;
    cim:IdentifiedObject.mRID "E6521D7D-FAF6-49D6-97D4-EE90B57B65B2"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_End_1"^^cim:String .

<E729B183-B3C2-4B23-92C2-ED0FE77D2D3A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8FA0728C-2735-4778-AC39-2BF5777D641F> ;
    cim:IdentifiedObject.mRID "E729B183-B3C2-4B23-92C2-ED0FE77D2D3A"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_End_1"^^cim:String .

<E7BE1EA4-2F41-470D-AADA-AE5B45C5222C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9CE07F34-19F7-4C28-B1EB-04959849F948> ;
    cim:IdentifiedObject.mRID "E7BE1EA4-2F41-470D-AADA-AE5B45C5222C"^^cim:String ;
    cim:IdentifiedObject.name "5003_5004_1"^^cim:String .

<E8DA9EF1-2495-4E93-8D27-D5D10EFE9019> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <457A867A-E985-4B48-8FD9-1193CA656E7E> ;
    cim:IdentifiedObject.mRID "E8DA9EF1-2495-4E93-8D27-D5D10EFE9019"^^cim:String ;
    cim:IdentifiedObject.name "4102_4201_1"^^cim:String .

<E91A4111-D0B0-4D3A-BB58-8AC2ADF7CE9F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <38E3BDE8-2AB4-4CB6-8301-376AD4A407B3> ;
    cim:IdentifiedObject.mRID "E91A4111-D0B0-4D3A-BB58-8AC2ADF7CE9F"^^cim:String ;
    cim:IdentifiedObject.name "3201_3923_1"^^cim:String .

<E94B027D-6BC4-4EAE-80E5-4FC2CBBF0925> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E7C8E7C3-36EE-45E6-8921-AF4A04DB9717> ;
    cim:IdentifiedObject.mRID "E94B027D-6BC4-4EAE-80E5-4FC2CBBF0925"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_End_1"^^cim:String .

<E95E5452-0566-414A-A477-7945165475A2> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C276DFC6-E68A-4548-887B-CFDAF7725019> ;
    cim:IdentifiedObject.mRID "E95E5452-0566-414A-A477-7945165475A2"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_End_1"^^cim:String .

<E960B7D8-C053-4F86-9443-C89C300E5FDD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <F333675C-3620-438A-9A7B-037E6169445C> ;
    cim:IdentifiedObject.mRID "E960B7D8-C053-4F86-9443-C89C300E5FDD"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_End_2"^^cim:String .

<E9A6AD45-3637-479A-974B-197D43844FBA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <08397EC3-1561-404E-8802-979297078988> ;
    cim:IdentifiedObject.mRID "E9A6AD45-3637-479A-974B-197D43844FBA"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_End_1"^^cim:String .

<EA09F621-1F7F-46AD-88AE-DF0D5454C975> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <4E354BC1-AAD4-4AFB-82CF-3541777BAEF5> ;
    cim:IdentifiedObject.mRID "EA09F621-1F7F-46AD-88AE-DF0D5454C975"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_End_1"^^cim:String .

<EA30599F-A636-4F9B-99F8-A305FD8D80CB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E63A1819-3C6B-4D43-8724-4CD6D4211168> ;
    cim:IdentifiedObject.mRID "EA30599F-A636-4F9B-99F8-A305FD8D80CB"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_End_1"^^cim:String .

<EB408911-1BB4-4DA7-B8CD-FC246E26F40D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <48105467-F442-4262-84CE-A7DC9B5F11D6> ;
    cim:IdentifiedObject.mRID "EB408911-1BB4-4DA7-B8CD-FC246E26F40D"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_End_2"^^cim:String .

<EB4FA8B0-5E84-497B-AE02-D397A5B76A65> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8D6EFD7D-B26D-4C83-AE8A-E909808AC4B7> ;
    cim:IdentifiedObject.mRID "EB4FA8B0-5E84-497B-AE02-D397A5B76A65"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_End_1"^^cim:String .

<EB71F520-9E4A-4AEC-ADFD-E3F4EE44647A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <CE2B9FBE-D3CA-4F1F-9F70-42C027FEC5F4> ;
    cim:IdentifiedObject.mRID "EB71F520-9E4A-4AEC-ADFD-E3F4EE44647A"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_End_1"^^cim:String .

<EBE736ED-DC0C-49FE-BE56-46EC3D43C777> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <BB6C28DE-B12D-4010-9708-84411F65183C> ;
    cim:IdentifiedObject.mRID "EBE736ED-DC0C-49FE-BE56-46EC3D43C777"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_1"^^cim:String .

<EBEA1982-C167-40C0-99F9-36588527203E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3113C167-7148-46A8-A627-3D50ACAB0419> ;
    cim:IdentifiedObject.mRID "EBEA1982-C167-40C0-99F9-36588527203E"^^cim:String ;
    cim:IdentifiedObject.name "3896_3897_1"^^cim:String .

<EBF62CD4-3842-4870-8BF5-196290FCD931> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2A9EAF34-4F2F-4B60-BCF6-D7114AC3BFF4> ;
    cim:IdentifiedObject.mRID "EBF62CD4-3842-4870-8BF5-196290FCD931"^^cim:String ;
    cim:IdentifiedObject.name "4009_4010_1"^^cim:String .

<EC4C7F99-3953-4114-B661-C0F69CE45E20> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2C00177C-439F-4664-A76C-7D82660AC365> ;
    cim:IdentifiedObject.mRID "EC4C7F99-3953-4114-B661-C0F69CE45E20"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_End_2"^^cim:String .

<EC6A4A96-EAEF-41AC-B152-789F3D201F1A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <0B8D6E7F-33F5-455B-8D0A-4DD1197EE705> ;
    cim:IdentifiedObject.mRID "EC6A4A96-EAEF-41AC-B152-789F3D201F1A"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_End_1"^^cim:String .

<ECD9ECB6-95F7-4AF9-A66E-5BDBDA9E49FB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <C4943D20-7402-424F-8B37-DFC060B12C02> ;
    cim:IdentifiedObject.mRID "ECD9ECB6-95F7-4AF9-A66E-5BDBDA9E49FB"^^cim:String ;
    cim:IdentifiedObject.name "4005_6202_1"^^cim:String .

<ED7A4751-2ABC-4D16-87EF-E3C0B7FC15EB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <FA265637-168C-463D-9A9A-6612F58F4713> ;
    cim:IdentifiedObject.mRID "ED7A4751-2ABC-4D16-87EF-E3C0B7FC15EB"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_End_1"^^cim:String .

<EDBA76A7-4DA5-4F1E-9CF5-32CEF14D1ACB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1673619B-B1FE-4198-9314-F6F10823AA23> ;
    cim:IdentifiedObject.mRID "EDBA76A7-4DA5-4F1E-9CF5-32CEF14D1ACB"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_End_1"^^cim:String .

<EDECDCC8-57D5-4600-9D41-891AF1E1EEAE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <91D36073-7224-453E-B686-86D7EB783ABC> ;
    cim:IdentifiedObject.mRID "EDECDCC8-57D5-4600-9D41-891AF1E1EEAE"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_End_2"^^cim:String .

<EE2EF343-8070-483A-9EEA-5A627A88AF81> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7AD98B93-18C6-4DDF-A042-B47E293C97FB> ;
    cim:IdentifiedObject.mRID "EE2EF343-8070-483A-9EEA-5A627A88AF81"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_End_2"^^cim:String .

<EF703A25-A470-423E-822E-63EC305056A1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <ED93CCC5-CED4-4260-952B-F19648BC1A75> ;
    cim:IdentifiedObject.mRID "EF703A25-A470-423E-822E-63EC305056A1"^^cim:String ;
    cim:IdentifiedObject.name "1301_2901_1"^^cim:String .

<EFB78C2B-D85E-4EEC-9C5A-83673B3853B5> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <192CCD4E-427C-424E-84C7-381D4123AFCF> ;
    cim:IdentifiedObject.mRID "EFB78C2B-D85E-4EEC-9C5A-83673B3853B5"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_End_2"^^cim:String .

<F0285F81-4FB9-4F38-B12D-26F5CA36DD28> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <B10CC066-3BB3-4FA8-8A16-177D12156590> ;
    cim:IdentifiedObject.mRID "F0285F81-4FB9-4F38-B12D-26F5CA36DD28"^^cim:String ;
    cim:IdentifiedObject.name "2603_2901_1"^^cim:String .

<F04B2CD0-E2C1-413C-AE94-7CB158C56502> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <27C448B7-6283-41A4-A19E-A1CAA1E7B7E8> ;
    cim:IdentifiedObject.mRID "F04B2CD0-E2C1-413C-AE94-7CB158C56502"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_End_1"^^cim:String .

<F15DE8D7-7237-49B5-955C-0A47959160AD> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <FA7D9354-C509-44F5-98D8-185305F72815> ;
    cim:IdentifiedObject.mRID "F15DE8D7-7237-49B5-955C-0A47959160AD"^^cim:String ;
    cim:IdentifiedObject.name "2606_2607_1"^^cim:String .

<F17ADA19-9426-4EA6-ADF8-5901DC14FB21> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7A309DFD-6818-487F-9FDA-9D6256F4AFF0> ;
    cim:IdentifiedObject.mRID "F17ADA19-9426-4EA6-ADF8-5901DC14FB21"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_End_2"^^cim:String .

<F1BA02D7-63D9-4D94-8733-CB2299216DBA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <73308093-2839-4DE3-AFEB-9CF2EEE5C175> ;
    cim:IdentifiedObject.mRID "F1BA02D7-63D9-4D94-8733-CB2299216DBA"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_End_2"^^cim:String .

<F1C895E9-A486-4BA0-935A-9012B78889D3> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <83517945-288E-4E87-91E9-748B667FA323> ;
    cim:IdentifiedObject.mRID "F1C895E9-A486-4BA0-935A-9012B78889D3"^^cim:String ;
    cim:IdentifiedObject.name "3403_3804_1"^^cim:String .

<F223892C-B872-4754-AAD6-653CA044E20D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <1259E9AC-1238-48B8-B55B-4C1725D1FFD0> ;
    cim:IdentifiedObject.mRID "F223892C-B872-4754-AAD6-653CA044E20D"^^cim:String ;
    cim:IdentifiedObject.name "4005_4102_1"^^cim:String .

<F239BEAD-0A5F-4E34-AF9D-DB50BFACD7B1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <ADF3C24E-A16F-483F-B780-FEC5C5E41713> ;
    cim:IdentifiedObject.mRID "F239BEAD-0A5F-4E34-AF9D-DB50BFACD7B1"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_End_1"^^cim:String .

<F3391D91-D582-428E-BB7C-EE89E68CC426> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6E2155F0-6E58-4EC2-A0F2-9D9DE1A0C279> ;
    cim:IdentifiedObject.mRID "F3391D91-D582-428E-BB7C-EE89E68CC426"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_End_1"^^cim:String .

<F4080FDC-FEDD-414F-845B-E079840EAF64> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <6E9016BF-746B-43CA-A050-1BC29A3AC049> ;
    cim:IdentifiedObject.mRID "F4080FDC-FEDD-414F-845B-E079840EAF64"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_End_2"^^cim:String .

<F4294379-3C0C-4D0F-81C3-82092C83F2D1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <DF0298DA-B908-441F-A598-1CF1FF1D1568> ;
    cim:IdentifiedObject.mRID "F4294379-3C0C-4D0F-81C3-82092C83F2D1"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_End_1"^^cim:String .

<F4702C6E-F047-41C6-B250-B50E0ED71F2D> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <CE2A9618-1B30-4BC0-9D38-2FE712E6A906> ;
    cim:IdentifiedObject.mRID "F4702C6E-F047-41C6-B250-B50E0ED71F2D"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_End_1"^^cim:String .

<F4893EB6-6D32-48DD-9611-1F1C0B7AEDC6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <68123FB1-6765-48D3-A887-D9B289341742> ;
    cim:IdentifiedObject.mRID "F4893EB6-6D32-48DD-9611-1F1C0B7AEDC6"^^cim:String ;
    cim:IdentifiedObject.name "6504_6507_1"^^cim:String .

<F4C4989B-C67A-43AE-A9E4-20578A4C9FC7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <2ED20AE8-F2A6-49E0-990B-07F99AE0042C> ;
    cim:IdentifiedObject.mRID "F4C4989B-C67A-43AE-A9E4-20578A4C9FC7"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_End_1"^^cim:String .

<F4DC339D-EF85-4A0B-960B-7E9CD05A74D9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E870E811-691D-4D0D-A285-B2546203EF3E> ;
    cim:IdentifiedObject.mRID "F4DC339D-EF85-4A0B-960B-7E9CD05A74D9"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_End_1"^^cim:String .

<F522487E-A6F5-4D32-802F-2AB37212C112> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <5C548D1A-F036-4BCC-99CF-3A30787B3D5F> ;
    cim:IdentifiedObject.mRID "F522487E-A6F5-4D32-802F-2AB37212C112"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_End_2"^^cim:String .

<F55895E9-BCBA-4DA6-8DA3-2B405F2A1065> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <22F6C11D-AB34-4228-868E-43CB30CF2FC8> ;
    cim:IdentifiedObject.mRID "F55895E9-BCBA-4DA6-8DA3-2B405F2A1065"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_End_1"^^cim:String .

<F5C7DE6A-BE90-4F17-8AC9-A9CDB2070EC7> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <692EB188-9B14-4867-A8A9-BE25CB22E81F> ;
    cim:IdentifiedObject.mRID "F5C7DE6A-BE90-4F17-8AC9-A9CDB2070EC7"^^cim:String ;
    cim:IdentifiedObject.name "2401_2501_1"^^cim:String .

<F5D45921-D1F5-4DE2-BDFE-2D1E4957529F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9B24AAD1-840F-491D-8A6B-373EEB5B5D10> ;
    cim:IdentifiedObject.mRID "F5D45921-D1F5-4DE2-BDFE-2D1E4957529F"^^cim:String ;
    cim:IdentifiedObject.name "2502_2503_1"^^cim:String .

<F6C1E6D7-A32F-4CD6-8810-3E0301AA3F46> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <63233635-7320-43C0-8C66-DE521ED954A5> ;
    cim:IdentifiedObject.mRID "F6C1E6D7-A32F-4CD6-8810-3E0301AA3F46"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_End_2"^^cim:String .

<F6D83F7E-E2A2-4515-B0D6-7194A32C6FAA> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <732DDEAF-4345-4A5A-A6CA-4D405EDD3DDA> ;
    cim:IdentifiedObject.mRID "F6D83F7E-E2A2-4515-B0D6-7194A32C6FAA"^^cim:String ;
    cim:IdentifiedObject.name "4201_4202_1"^^cim:String .

<F71210CB-11AA-4B78-81EE-0656C87A49B0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <9F3CD269-9AC2-404B-AC07-E92AF7A0B53D> ;
    cim:IdentifiedObject.mRID "F71210CB-11AA-4B78-81EE-0656C87A49B0"^^cim:String ;
    cim:IdentifiedObject.name "3907_3908_1"^^cim:String .

<F74372C5-3DF4-450C-9509-DE79F4075CE4> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <7260D9CF-BD5A-4738-B67A-5D12B93A73F5> ;
    cim:IdentifiedObject.mRID "F74372C5-3DF4-450C-9509-DE79F4075CE4"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_End_2"^^cim:String .

<F77D508E-F306-42BB-AFD8-54A962623520> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <29FA0200-C60B-4FC3-9EA7-750CE90686C8> ;
    cim:IdentifiedObject.mRID "F77D508E-F306-42BB-AFD8-54A962623520"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_End_2"^^cim:String .

<F7C1DA36-40AB-47CA-850A-630AF9C22F17> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <2B999906-2C34-4894-AF09-9B8AB478BE3E> ;
    cim:IdentifiedObject.mRID "F7C1DA36-40AB-47CA-850A-630AF9C22F17"^^cim:String ;
    cim:IdentifiedObject.name "3804_3806_1"^^cim:String .

<F82DDDB7-CAE5-4C89-A352-F3A2100397AB> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <D4F0FAD5-05DC-41ED-A767-6EBA731307A2> ;
    cim:IdentifiedObject.mRID "F82DDDB7-CAE5-4C89-A352-F3A2100397AB"^^cim:String ;
    cim:IdentifiedObject.name "1301_1302_1"^^cim:String .

<F8569AD7-1E95-4EE6-B1BC-B227096AFB4E> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E72B9D99-EFFA-431E-A492-40C12032AC3C> ;
    cim:IdentifiedObject.mRID "F8569AD7-1E95-4EE6-B1BC-B227096AFB4E"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_End_1"^^cim:String .

<F8B0DEB0-EDAF-46F3-A043-6666E205A94F> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <1985C08B-CF16-4965-A75C-4869E9AC2667> ;
    cim:IdentifiedObject.mRID "F8B0DEB0-EDAF-46F3-A043-6666E205A94F"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_End_1"^^cim:String .

<FA833093-A186-4C26-86E2-C74F365E46A8> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <C7C3F0E1-9FD9-4B25-B419-8D426A8750DD> ;
    cim:IdentifiedObject.mRID "FA833093-A186-4C26-86E2-C74F365E46A8"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_End_1"^^cim:String .

<FACFF93D-1BFA-4904-A9DE-0C8EED606E09> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3789EBF4-733E-40C8-A10B-0CD1CF583CD3> ;
    cim:IdentifiedObject.mRID "FACFF93D-1BFA-4904-A9DE-0C8EED606E09"^^cim:String ;
    cim:IdentifiedObject.name "3101_3102_2"^^cim:String .

<FB022AA3-A60F-4599-AE4F-38CFA621DD5C> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <3C44C663-ECDC-4823-92C6-171BF51159EE> ;
    cim:IdentifiedObject.mRID "FB022AA3-A60F-4599-AE4F-38CFA621DD5C"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_End_1"^^cim:String .

<FB6DEF50-5FBA-4BC7-A4B0-A5FEDD5CD6B6> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <9AF3091C-C0B0-4990-8343-210E9BA12CBE> ;
    cim:IdentifiedObject.mRID "FB6DEF50-5FBA-4BC7-A4B0-A5FEDD5CD6B6"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_End_2"^^cim:String .

<FB8E3464-96CE-44B4-A71D-3C4FFDA9ECC0> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <AD9E8BAB-BF4A-43B1-ACBC-050C7EE0BBEA> ;
    cim:IdentifiedObject.mRID "FB8E3464-96CE-44B4-A71D-3C4FFDA9ECC0"^^cim:String ;
    cim:IdentifiedObject.name "3205_3915_1"^^cim:String .

<FC9972E4-A84E-42E8-9DD4-33E13C2E3F0A> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <53791C13-EDEE-4634-8A46-7F8B145787AC> ;
    cim:IdentifiedObject.mRID "FC9972E4-A84E-42E8-9DD4-33E13C2E3F0A"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_End_1"^^cim:String .

<FCA8AEA2-5EEE-444A-BBEB-39B890955313> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <61175C32-3E78-4F12-9209-031B524C50BA> ;
    cim:IdentifiedObject.mRID "FCA8AEA2-5EEE-444A-BBEB-39B890955313"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_End_2"^^cim:String .

<FCE8ED09-6DB0-41D5-89E5-2D77DF7197D1> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <0846FD50-CE0B-4893-BE29-1DCBD3F0D800> ;
    cim:IdentifiedObject.mRID "FCE8ED09-6DB0-41D5-89E5-2D77DF7197D1"^^cim:String ;
    cim:IdentifiedObject.name "3302_3304_1"^^cim:String .

<FE1DCB1A-AD2D-43C9-8A5F-E6ADF46A68B9> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.ConductingEquipment <3F1A5B47-DA0B-4DF2-A704-8720E647653C> ;
    cim:IdentifiedObject.mRID "FE1DCB1A-AD2D-43C9-8A5F-E6ADF46A68B9"^^cim:String ;
    cim:IdentifiedObject.name "6203_6304_1"^^cim:String .

<FEE013BD-E510-4963-A697-EB5B9BDB9B66> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3> ;
    cim:IdentifiedObject.mRID "FEE013BD-E510-4963-A697-EB5B9BDB9B66"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_End_2"^^cim:String .

<FF23BE4D-9E8F-4E98-8A7A-8786F0A93E70> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <E0B28918-F2F5-46C7-B5A6-1BD74BA0F65F> ;
    cim:IdentifiedObject.mRID "FF23BE4D-9E8F-4E98-8A7A-8786F0A93E70"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_End_1"^^cim:String .

<FF4E7FDD-C9BD-4712-9842-1BC91164B9BE> a cim:OperationalLimitSet ;
    emt:OperationalLimitSet.TransformerEnd <72DF3B5A-1AFE-436F-BDFD-4F81FE2E4570> ;
    cim:IdentifiedObject.mRID "FF4E7FDD-C9BD-4712-9842-1BC91164B9BE"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_End_2"^^cim:String .

<013B566A-8957-45D7-A363-B04A8279CAC5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "013B566A-8957-45D7-A363-B04A8279CAC5"^^cim:String ;
    cim:IdentifiedObject.name "6503_6508_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B20BE57D-FD59-412B-B77F-2311FD6DA365> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<01ACE040-ABB4-45E5-A1D1-A2A7982AA70F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "01ACE040-ABB4-45E5-A1D1-A2A7982AA70F"^^cim:String ;
    cim:IdentifiedObject.name "3913_3920_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B9D48BDE-F65D-4252-BB74-33C948B30EAC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0204F42A-DA43-4878-A3F0-5872F0CE7479> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0204F42A-DA43-4878-A3F0-5872F0CE7479"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <94BCE5FE-FB78-4C55-A1A6-777D7D7C5020> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<020EEBE0-AEAE-4491-857F-182A3866E004> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "020EEBE0-AEAE-4491-857F-182A3866E004"^^cim:String ;
    cim:IdentifiedObject.name "6503_6505_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7E281C1D-CA47-481C-A140-2BA3CFCFF5D3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0222C196-D265-42E3-B0B1-C5ACBFE2BCCD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0222C196-D265-42E3-B0B1-C5ACBFE2BCCD"^^cim:String ;
    cim:IdentifiedObject.name "3305_3923_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <38FDCABB-937A-4577-A12E-465EA8B95799> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0260AE71-FA9A-4F40-A8C0-4CCC77B282D2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0260AE71-FA9A-4F40-A8C0-4CCC77B282D2"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <48B45F10-CF3C-4823-AD65-D8480301E76D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0260CDCB-677C-4779-BE01-579DFF6FB988> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0260CDCB-677C-4779-BE01-579DFF6FB988"^^cim:String ;
    cim:IdentifiedObject.name "3201_3923_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DA98D9C7-4824-48A4-97EC-9AC5EFE67851> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<02AE5C4A-0CB7-4AFA-9D51-C14994147EDC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "02AE5C4A-0CB7-4AFA-9D51-C14994147EDC"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9B29EC93-BB9D-4175-916E-3DDBA6BFA283> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<037F914B-28A9-48CF-A8A8-AEDB7199BA88> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "037F914B-28A9-48CF-A8A8-AEDB7199BA88"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0840DBCC-A476-4637-B0BB-5D8239E928CD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<03F983FF-1BE4-4DAD-A493-BC06FDDFABF2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "03F983FF-1BE4-4DAD-A493-BC06FDDFABF2"^^cim:String ;
    cim:IdentifiedObject.name "6203_6303_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <86D3FAD7-A4B2-4FCB-90F9-33213B82F15B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<04DBF153-04B3-40BF-ACE0-161C237557FE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "04DBF153-04B3-40BF-ACE0-161C237557FE"^^cim:String ;
    cim:IdentifiedObject.name "6102_6301_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <26BEBB72-0EAA-4D36-B808-CE37DC575E7B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<05778D91-8C39-473A-9ED6-487019E5C2C1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "05778D91-8C39-473A-9ED6-487019E5C2C1"^^cim:String ;
    cim:IdentifiedObject.name "4101_4102_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <05482991-4F7A-45CD-B8F6-A4DEB6A8D2BC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<05869FB8-4577-4252-9EA5-EB5C6ED5D6B3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "05869FB8-4577-4252-9EA5-EB5C6ED5D6B3"^^cim:String ;
    cim:IdentifiedObject.name "6502_6508_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CE4CB61D-1637-4A27-966C-264360F5F3B3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<05CEBA75-8677-4026-9A16-E76C3E4C2061> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "05CEBA75-8677-4026-9A16-E76C3E4C2061"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0B8C092C-BC92-4450-91D3-97EFA08F675C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<05FF919D-5651-4C56-A7B8-D417C010B3BC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "05FF919D-5651-4C56-A7B8-D417C010B3BC"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BCA8BC67-BB73-4AD6-BFA4-FE59EF99C542> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<06A78059-8CC2-4E7B-9600-F8EA03834AC6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "640000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "06A78059-8CC2-4E7B-9600-F8EA03834AC6"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E6521D7D-FAF6-49D6-97D4-EE90B57B65B2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<06EFBB46-70AA-47C4-86E0-447CECD63414> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "06EFBB46-70AA-47C4-86E0-447CECD63414"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DDD04D2E-1349-4D06-9761-C1ACDAEB74AE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<08245727-46C9-4C6C-986C-56BB768138E3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "08245727-46C9-4C6C-986C-56BB768138E3"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9173002B-ADB0-4208-A524-3C30EB1F75DD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<085C4FCA-8146-4060-AB82-FE1500D56CB1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "085C4FCA-8146-4060-AB82-FE1500D56CB1"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0D556452-A550-49E1-A526-42C06AF8E9A0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<085D0506-EC0C-4127-B088-1FEEC3C633EF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "085D0506-EC0C-4127-B088-1FEEC3C633EF"^^cim:String ;
    cim:IdentifiedObject.name "3906_4001_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <83693644-8BBE-448D-8C9E-2D75441FB7AB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0896B57E-E91A-43CD-B6AF-6533934EABF7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0896B57E-E91A-43CD-B6AF-6533934EABF7"^^cim:String ;
    cim:IdentifiedObject.name "4093_4094_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C5A76262-FE21-483F-978F-E1DC97FB213A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<08ABF644-A9EF-4C05-A928-3BACE3BA7DF3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "08ABF644-A9EF-4C05-A928-3BACE3BA7DF3"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F4C4989B-C67A-43AE-A9E4-20578A4C9FC7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<093E2962-3143-4C85-9965-2964377EA3D8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "093E2962-3143-4C85-9965-2964377EA3D8"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B41293B2-32EF-42FD-8268-D447004BF23D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<09524EFF-1DA2-4652-B9D7-2E8C8CB85534> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "09524EFF-1DA2-4652-B9D7-2E8C8CB85534"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <47192943-E1FC-4015-8580-6C05D2128B2F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<09828BA5-C78C-4302-B150-CDBBC3490CCD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "09828BA5-C78C-4302-B150-CDBBC3490CCD"^^cim:String ;
    cim:IdentifiedObject.name "2400_2403_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <54F745DF-3609-45C6-B8BB-2C26103D315F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<09871F60-3F7A-4F17-8CBB-212F38087592> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "09871F60-3F7A-4F17-8CBB-212F38087592"^^cim:String ;
    cim:IdentifiedObject.name "3801_3803_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <900FBE51-D869-4BF6-BA53-37BC4D0F04D4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<09A0EB8D-0CC5-417A-8963-8E205340EE1E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "09A0EB8D-0CC5-417A-8963-8E205340EE1E"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <97D1C0B4-2FA5-4D95-87C5-29925853F90E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<09C37D6E-4DC4-4461-8D01-4E3C86899028> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "09C37D6E-4DC4-4461-8D01-4E3C86899028"^^cim:String ;
    cim:IdentifiedObject.name "3913_3920_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5AFBC6F8-142C-42AE-AEBA-73C5CAC0EE9E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<09D7F8AF-C4BC-4C08-B9D5-219CEB0DF845> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "09D7F8AF-C4BC-4C08-B9D5-219CEB0DF845"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <01C41DA2-16EC-40AB-ABB9-8ED39B245615> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0A5FB31F-1A6F-4E9E-80C0-FE80D1717C90> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0A5FB31F-1A6F-4E9E-80C0-FE80D1717C90"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <20795B29-EA1C-48BC-94A0-5E1ABD7BB344> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0A7FB1E8-245C-426F-827D-043729AB303B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0A7FB1E8-245C-426F-827D-043729AB303B"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <120F2D73-3E61-420E-AA90-B28C8A56880A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0AABD693-20B5-414A-BF6A-B5FE5ED7D2A3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0AABD693-20B5-414A-BF6A-B5FE5ED7D2A3"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <75B1F141-009E-41CD-AB85-CEF110BFB968> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0ADDD176-2955-43EB-9E83-F7170B165660> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0ADDD176-2955-43EB-9E83-F7170B165660"^^cim:String ;
    cim:IdentifiedObject.name "2610_2613_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7BA1E641-F640-4869-A60F-246FE9B377E7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0B0968BA-4B63-45F9-AD85-6713328BA32B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0B0968BA-4B63-45F9-AD85-6713328BA32B"^^cim:String ;
    cim:IdentifiedObject.name "3401_3402_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5B057913-9FD4-4856-8779-680024B77AE0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0B5CF191-8654-4427-8BB5-1C2D15FB0E3F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0B5CF191-8654-4427-8BB5-1C2D15FB0E3F"^^cim:String ;
    cim:IdentifiedObject.name "2407_2408_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6BA04072-7F6B-4CB2-8E6F-A94D159D9639> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0BA1B144-12CF-484E-A348-AFADA02F5296> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0BA1B144-12CF-484E-A348-AFADA02F5296"^^cim:String ;
    cim:IdentifiedObject.name "2608_2618_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <97F83FAF-3E52-4703-8F53-AF9A44F62871> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0BD42A31-EF52-48CF-B34D-4F2E18530A2F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0BD42A31-EF52-48CF-B34D-4F2E18530A2F"^^cim:String ;
    cim:IdentifiedObject.name "1101_1401_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0214B3E5-F683-44D4-B7E6-E4C44CB05C7A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0C061DC9-4319-40E6-B132-2D9ECD26869A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0C061DC9-4319-40E6-B132-2D9ECD26869A"^^cim:String ;
    cim:IdentifiedObject.name "2604_6504_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <655060CA-A232-4B12-A99E-F5D63456C699> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0C231469-4DDE-4AE3-971E-4C3D0A15FD24> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0C231469-4DDE-4AE3-971E-4C3D0A15FD24"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6A5546A5-A0DE-4A6A-AFCF-32CDDE01FAF5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0D3330F7-820A-4D73-BD69-2D410B973E6A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0D3330F7-820A-4D73-BD69-2D410B973E6A"^^cim:String ;
    cim:IdentifiedObject.name "3912_3924_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <519CD69D-3665-47B6-B72D-76AD65E71CA2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0D5E1EE2-0E73-4A46-8CDB-5840705DAE3B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0D5E1EE2-0E73-4A46-8CDB-5840705DAE3B"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <72CDCA7F-ED02-4490-A739-6C017B54A8C7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0D8BF649-5896-4D0F-810D-398C369969FD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0D8BF649-5896-4D0F-810D-398C369969FD"^^cim:String ;
    cim:IdentifiedObject.name "3402_3432_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CB02FE10-E6DE-4AFD-88E4-ABC3DF0B1D3B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0DB0903B-C457-4607-BF9E-0DB404CCBC2D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0DB0903B-C457-4607-BF9E-0DB404CCBC2D"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <95C53912-5C10-4DB6-AA45-B9BBD7B63E69> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0DB7B815-BC67-46E0-AB87-B7E8D1933BFF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0DB7B815-BC67-46E0-AB87-B7E8D1933BFF"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8A8E6231-A269-4C56-9E8A-5D09C57A1E1B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0ECC39CC-33D2-4A51-AD2A-B4485D45BAC1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "350000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0ECC39CC-33D2-4A51-AD2A-B4485D45BAC1"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0FA63899-FF71-4BE2-8136-1F86687514E1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0F314198-A509-4999-8C9B-FE21D827EE21> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "0F314198-A509-4999-8C9B-FE21D827EE21"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <76BB7AAC-0E14-484D-853D-B9D189889D9B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<101E602F-FB76-4AF3-BDD9-9C9DD2A73FBD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "101E602F-FB76-4AF3-BDD9-9C9DD2A73FBD"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7EE56CBF-6F60-4DC8-9F95-A93A5CB0766C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<102102D9-0EC9-43A1-941E-9357F491941B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "102102D9-0EC9-43A1-941E-9357F491941B"^^cim:String ;
    cim:IdentifiedObject.name "6401_6403_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9DA6F9C9-592C-48CB-BB8C-B464CF3DF68D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<10392D7A-814E-442E-ADE0-86044E9334A7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "10392D7A-814E-442E-ADE0-86044E9334A7"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DDC7F7D9-D406-4665-AFEC-A4E615DF61A9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1093423B-3A06-44DC-A4E0-7CC96A4F3A62> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1093423B-3A06-44DC-A4E0-7CC96A4F3A62"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1E288533-5554-4F24-A0F6-E53D9ECAC8B9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<10DDA8DE-683E-4DCF-9EDE-C8420BECB4AF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "10DDA8DE-683E-4DCF-9EDE-C8420BECB4AF"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6C279F3C-A56F-40DD-9FB3-FB5F510915ED> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<112205C0-A2AF-426F-AB43-2D6C95B9FB52> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "112205C0-A2AF-426F-AB43-2D6C95B9FB52"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BB888CCC-F8B9-4D2B-8CE2-5095855F07E2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<121E7352-066B-4EDC-BF7B-8E1812ECC0B2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "121E7352-066B-4EDC-BF7B-8E1812ECC0B2"^^cim:String ;
    cim:IdentifiedObject.name "2409_2503_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <12D00CCB-489B-40BD-B80A-B3C324A66FA1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<12359B67-6841-4AEE-97AA-9E7958859852> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "12359B67-6841-4AEE-97AA-9E7958859852"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A75A8334-8A71-4AC1-A501-4B8969F7C702> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<12B15C1D-4686-4795-A0F3-1B3D6A17E535> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "12B15C1D-4686-4795-A0F3-1B3D6A17E535"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1F682BD9-0553-4981-B7C7-A0D08C772625> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<13038C00-4E46-4F68-8C44-EBBCDC270B6B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "13038C00-4E46-4F68-8C44-EBBCDC270B6B"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C9B4CFCC-6F19-4325-A02C-7B528DA672F8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<136EAC56-DF64-41AF-AB5E-8587E655FE86> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "136EAC56-DF64-41AF-AB5E-8587E655FE86"^^cim:String ;
    cim:IdentifiedObject.name "2600_2603_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D0C3AF37-7EA9-4994-818A-E1B6DC0DF73D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<13F9B66C-5E84-4988-84A6-726A1C247DA9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "13F9B66C-5E84-4988-84A6-726A1C247DA9"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <94A00308-5534-467F-8271-E54B921401B4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1429DD95-174B-462A-B1C3-49CFA895A868> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1429DD95-174B-462A-B1C3-49CFA895A868"^^cim:String ;
    cim:IdentifiedObject.name "2600_2603_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8145EB0B-42B3-4200-BB3B-7912A66A04B8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<14567586-E806-4B45-96E5-4749E47D541C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "14567586-E806-4B45-96E5-4749E47D541C"^^cim:String ;
    cim:IdentifiedObject.name "3803_3896_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1C70DA9A-A600-4F61-B173-7FBF6BF377D5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<14D60865-2878-4323-B53D-D63EFFB90741> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "14D60865-2878-4323-B53D-D63EFFB90741"^^cim:String ;
    cim:IdentifiedObject.name "6303_6304_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6AC28D5F-DA99-43E9-B454-2EBED146DF3A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1566560C-1A63-4F60-88C5-5E125B37922D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1566560C-1A63-4F60-88C5-5E125B37922D"^^cim:String ;
    cim:IdentifiedObject.name "2402_2501_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <08EE4EE5-7943-4151-AD42-587A3D166240> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<15EBAA99-F242-4B70-8D2A-601DDB9EDBE8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "15EBAA99-F242-4B70-8D2A-601DDB9EDBE8"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E729B183-B3C2-4B23-92C2-ED0FE77D2D3A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<160D9040-1CF1-4402-93BD-2FD12E09C9AF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "160D9040-1CF1-4402-93BD-2FD12E09C9AF"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1EFF0B4A-DECC-482D-8E6B-504EA801C23D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<16116B42-C70F-4696-9E08-D5B93F2D1062> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "16116B42-C70F-4696-9E08-D5B93F2D1062"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <84D83DC4-D587-43E7-A2A1-445C0FC57E90> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<164E6CDE-CF44-4909-86E9-CE11A59FFC65> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "164E6CDE-CF44-4909-86E9-CE11A59FFC65"^^cim:String ;
    cim:IdentifiedObject.name "6501_6502_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DE57E91F-5001-4958-9141-04824AF0B3C2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<167990D2-977F-490F-A6D9-C19B2DFF5C78> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "167990D2-977F-490F-A6D9-C19B2DFF5C78"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C629C6D1-D746-4216-B6E0-D9F6AFB2B02A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<168C462B-8654-4199-A542-5BB0EDB637B9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "168C462B-8654-4199-A542-5BB0EDB637B9"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0EDB9373-EB4D-48D9-A8EC-3BC170D0F5E1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<16A09152-E685-4E29-8D51-F7F316D60E1D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "16A09152-E685-4E29-8D51-F7F316D60E1D"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4CD36F1E-5E14-4328-9348-C8613C84B83C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<16D76FF0-D41E-47D4-A43F-0CDC6278EAE4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "131000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "16D76FF0-D41E-47D4-A43F-0CDC6278EAE4"^^cim:String ;
    cim:IdentifiedObject.name "3104_3105_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <041DE699-2764-4257-97D4-309DD77E96AF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1771BD09-4214-4AE7-8765-E9583C309EBD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1771BD09-4214-4AE7-8765-E9583C309EBD"^^cim:String ;
    cim:IdentifiedObject.name "3894_3895_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A0628F0D-9B06-4BE6-A4DD-F9177CD78387> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1870405E-B2C2-44FB-87CE-B7AD27E3FCCC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1870405E-B2C2-44FB-87CE-B7AD27E3FCCC"^^cim:String ;
    cim:IdentifiedObject.name "1401_1402_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3286E26B-9E42-4CD9-9A09-520244BFF9FD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<18A0E1B5-9155-4864-86AB-EB39A0238C3C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "18A0E1B5-9155-4864-86AB-EB39A0238C3C"^^cim:String ;
    cim:IdentifiedObject.name "6104_6204_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6D318C88-F64A-4D2B-8C68-6DC2B66F356F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<18D5786E-6906-4CF7-943A-BB09EA9D7920> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "130000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "18D5786E-6906-4CF7-943A-BB09EA9D7920"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C6D986C8-CE4B-43CD-884A-1A3190A383D3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1970FCC9-AE86-48A6-A432-32DB2D7C0E53> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "650000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1970FCC9-AE86-48A6-A432-32DB2D7C0E53"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C6EE6F3C-5CE3-42D5-9411-513AB847C409> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<198BA1A5-2ECB-4ED7-9E70-DD22B84A80BC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "198BA1A5-2ECB-4ED7-9E70-DD22B84A80BC"^^cim:String ;
    cim:IdentifiedObject.name "1401_14312_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <75A96E27-3EB4-400D-8FBD-32517FF1229E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<199D9AAA-DA81-440D-B636-8CD768049DEF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "6400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "199D9AAA-DA81-440D-B636-8CD768049DEF"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <58B2B3B3-F577-4B5E-A30B-31FC1D0EB67D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<19F0489A-F89C-48FD-82B7-53B55D4C7954> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "19F0489A-F89C-48FD-82B7-53B55D4C7954"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <234C9918-6A07-40BF-ADF9-05135477F617> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1A00F199-8E4B-461D-9BCD-62BEC7609BD4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1A00F199-8E4B-461D-9BCD-62BEC7609BD4"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <02AE4468-C8D4-46A7-9EF2-07EFACFEB4EF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1A0E9612-2052-4902-9798-4C5DC9CC1D9C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1A0E9612-2052-4902-9798-4C5DC9CC1D9C"^^cim:String ;
    cim:IdentifiedObject.name "4005_4102_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C0FC9AAB-6CAA-4E28-9D9A-9D9DB10782E5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1A10DE6A-26F4-4307-918B-B53BEAF3FDB3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1A10DE6A-26F4-4307-918B-B53BEAF3FDB3"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AD6001FA-E3E5-4AFB-A408-92D50EF73E5F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1A6E3AF3-C5D5-45C3-BA5F-B67F70F6CA30> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "640000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1A6E3AF3-C5D5-45C3-BA5F-B67F70F6CA30"^^cim:String ;
    cim:IdentifiedObject.name "3904_3924_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <17FD45F3-8DEB-4640-A984-4C7EC0A3F0BD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1AC15FFF-AC63-4B58-894A-A6E4B8131429> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1AC15FFF-AC63-4B58-894A-A6E4B8131429"^^cim:String ;
    cim:IdentifiedObject.name "3401_3404_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <26655CAD-0364-4F2B-B64C-466F01E0EDCC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1B1191A9-325C-4435-A2F1-073975A9BB52> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1B1191A9-325C-4435-A2F1-073975A9BB52"^^cim:String ;
    cim:IdentifiedObject.name "3919_3922_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <63351211-20E2-4044-9AAE-727D08200A76> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1B2ECD27-FEAD-400B-AE3A-04195FCFC81B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1B2ECD27-FEAD-400B-AE3A-04195FCFC81B"^^cim:String ;
    cim:IdentifiedObject.name "6501_6509_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2F9C5A8D-4F0F-42A6-A261-98DFEDA05D0D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1B80348A-F868-4219-92F4-ED9BC994F18A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1B80348A-F868-4219-92F4-ED9BC994F18A"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0BEBF57F-7AF9-4624-826F-3E4A93CB3456> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1BD4C8E4-FCA9-463F-A913-94F9D91D75D6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1BD4C8E4-FCA9-463F-A913-94F9D91D75D6"^^cim:String ;
    cim:IdentifiedObject.name "2405_2410_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <32D5B120-AB56-4B68-84DF-AC2062CEF644> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1BE22933-7DAE-4519-B95B-6EC0826A550F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "350000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1BE22933-7DAE-4519-B95B-6EC0826A550F"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3212B9C0-2884-43DE-A7A7-5E42A316B658> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1BEBC261-6129-4534-B35E-97080F4C1B42> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1BEBC261-6129-4534-B35E-97080F4C1B42"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7B655957-A892-4DC5-9BD0-93394DF2F3C3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1C000EA2-D781-450D-B464-66AC67AD1575> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1C000EA2-D781-450D-B464-66AC67AD1575"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C0A99B8A-2FFD-4422-B2CF-392F559C2D78> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1C065F76-7010-452B-881B-B7C6B29E94E8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1C065F76-7010-452B-881B-B7C6B29E94E8"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <28261F8E-404A-4EF4-A08A-15392C460B8F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1C489646-2529-4A88-B9CD-B3F8672B66A7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1C489646-2529-4A88-B9CD-B3F8672B66A7"^^cim:String ;
    cim:IdentifiedObject.name "3202_3203_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D0CDB618-83CB-40D4-AE54-52DF1DC2B302> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1C4A4C0D-F4C1-4668-BCB8-9575B7D59978> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1C4A4C0D-F4C1-4668-BCB8-9575B7D59978"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DFF6139B-121B-4479-A27F-9084FB321152> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1C647829-2C25-4ED9-9DD5-97E47FBC9C5C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1C647829-2C25-4ED9-9DD5-97E47FBC9C5C"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3691C008-F0BF-4B4E-9E92-065A38A6D201> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1CDB1577-B4E0-46B1-9F12-9A2EC7DB9C57> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1CDB1577-B4E0-46B1-9F12-9A2EC7DB9C57"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6F358C20-0621-4DB4-8053-A6AD5FF416F2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1CDCA698-7102-4A96-BA06-2B4A88F56C04> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1CDCA698-7102-4A96-BA06-2B4A88F56C04"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4FAC2DC7-8B2B-4515-8306-1E985133CC96> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1D32C695-9954-4A7B-A9BE-6F9A26C6E156> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1D32C695-9954-4A7B-A9BE-6F9A26C6E156"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <739F7923-89EB-43E8-82BF-BA689C610634> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1D7D3F44-29E3-4181-8FEB-DB357E9C0724> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1D7D3F44-29E3-4181-8FEB-DB357E9C0724"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8D06FCB8-70C5-4D69-9537-40BE0854EC91> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1D9AC355-644E-4486-A84B-28E3C9C1D84E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1D9AC355-644E-4486-A84B-28E3C9C1D84E"^^cim:String ;
    cim:IdentifiedObject.name "3103_3204_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <804EE801-F3D5-4E54-9558-D39BC714E5BE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1DE554FA-E00E-4A27-BAA6-4EF7B7DABE80> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1DE554FA-E00E-4A27-BAA6-4EF7B7DABE80"^^cim:String ;
    cim:IdentifiedObject.name "3903_3904_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <31615EF3-DCFC-4DD3-988A-2715DBE582DB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<1F2D3F00-FA41-447B-9A0D-189690D9B89A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "1F2D3F00-FA41-447B-9A0D-189690D9B89A"^^cim:String ;
    cim:IdentifiedObject.name "3905_3906_9_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <70901FD7-11A6-4E58-986A-B2FF002F832B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<207106CF-DBB8-49A4-8AD4-3B5ABCCC5873> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "207106CF-DBB8-49A4-8AD4-3B5ABCCC5873"^^cim:String ;
    cim:IdentifiedObject.name "3907_8004_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2EC5837D-B589-462B-96D0-55AC090F6FB8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<207454AB-04C4-4181-8B88-39D19DFF3AD6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "207454AB-04C4-4181-8B88-39D19DFF3AD6"^^cim:String ;
    cim:IdentifiedObject.name "1004_7001_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1C52570F-1B68-41E0-B869-B951AA989C5A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<20B462B2-2003-4049-88CC-0B83F7427313> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "20B462B2-2003-4049-88CC-0B83F7427313"^^cim:String ;
    cim:IdentifiedObject.name "2601_2612_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <35597F3D-E4CC-400A-AFF1-DD7503BFBDBA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<20BD8026-0523-4352-89F5-EACAFD6F3EF7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "20BD8026-0523-4352-89F5-EACAFD6F3EF7"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F8B0DEB0-EDAF-46F3-A043-6666E205A94F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<20C810EE-90F8-4F49-A255-2DB38D777A0F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "20C810EE-90F8-4F49-A255-2DB38D777A0F"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D89AFD47-22DE-4D8B-BF13-06C7C956FAF9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<21787F5C-5E70-4BD8-9611-451848F23852> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "21787F5C-5E70-4BD8-9611-451848F23852"^^cim:String ;
    cim:IdentifiedObject.name "4004_4091_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <79347C14-FC07-45D7-9C03-D04B399FB1B2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<21BE7E2C-39BB-4869-8F74-04CB2D0AD895> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "21BE7E2C-39BB-4869-8F74-04CB2D0AD895"^^cim:String ;
    cim:IdentifiedObject.name "3303_3918_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <65EF6AF7-B2E2-4969-98C3-978100E98204> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<21C40B10-BCBC-437A-850E-51FEE4488A24> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "21C40B10-BCBC-437A-850E-51FEE4488A24"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0A99031B-D6F3-4B52-9A37-4D7D557589A5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<225B36CC-DE61-4ABC-AD4E-2D08FA906476> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "225B36CC-DE61-4ABC-AD4E-2D08FA906476"^^cim:String ;
    cim:IdentifiedObject.name "1201_1202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9138D092-94DD-4A7B-814E-B6F2692A02F8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<22A8C60A-260E-442F-8C6E-AFD3093662DA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "22A8C60A-260E-442F-8C6E-AFD3093662DA"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9897BB55-807F-4E58-9282-4CA5211903C0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<22AD4679-9E37-44E8-BA4D-2F603524B1C9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "22AD4679-9E37-44E8-BA4D-2F603524B1C9"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1330B3A0-3AB3-4679-8C8B-8F1AD78ADB19> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<22DAEC46-0D52-4F72-9CC7-234C7036AFAC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "22DAEC46-0D52-4F72-9CC7-234C7036AFAC"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FF4E7FDD-C9BD-4712-9842-1BC91164B9BE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<22FC2813-22DC-4269-8984-CD2C786CCC87> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "22FC2813-22DC-4269-8984-CD2C786CCC87"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F04B2CD0-E2C1-413C-AE94-7CB158C56502> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<23625DA4-C62D-4D17-ABA5-1E35CBD0F80C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "23625DA4-C62D-4D17-ABA5-1E35CBD0F80C"^^cim:String ;
    cim:IdentifiedObject.name "6501_6509_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9BFF805F-386D-4B37-ADDD-42148E2C8B71> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<23678D1C-CDC8-41EF-B1A5-C2720903545E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "23678D1C-CDC8-41EF-B1A5-C2720903545E"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <42CBEF5E-62EF-4C9A-86F1-6AC3794329A9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<236C0FEA-C385-4C3B-AFCC-318A3FD0BADF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "236C0FEA-C385-4C3B-AFCC-318A3FD0BADF"^^cim:String ;
    cim:IdentifiedObject.name "3401_3804_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A7CAAEA1-8C3E-4574-A8D2-6E20AD04F1E3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<237DD6C0-D8C7-4CC9-AEFE-6A8B058BA72C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "237DD6C0-D8C7-4CC9-AEFE-6A8B058BA72C"^^cim:String ;
    cim:IdentifiedObject.name "1101_1131_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1730272D-EF50-4D38-9AEC-CD1CA5200780> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<23B77B34-A3FB-4BD6-ADE7-9A1D3A461265> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "23B77B34-A3FB-4BD6-ADE7-9A1D3A461265"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <08D279DD-A3E1-411C-9775-C67FAD9E7E9F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<23DDCB09-1427-4C43-91A6-FB4E5DA925B7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "23DDCB09-1427-4C43-91A6-FB4E5DA925B7"^^cim:String ;
    cim:IdentifiedObject.name "3204_3205_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5D07DFF8-3C18-4394-ADF7-EED4E0FBF100> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<23E38397-50DB-4059-BB61-BEBA1A28ACC8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "23E38397-50DB-4059-BB61-BEBA1A28ACC8"^^cim:String ;
    cim:IdentifiedObject.name "3803_3892_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <45E18CC0-FFFE-4EAC-BC0F-5724B0EC6081> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<23E83E6C-2D3F-4E11-9461-E8FBF1854904> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "23E83E6C-2D3F-4E11-9461-E8FBF1854904"^^cim:String ;
    cim:IdentifiedObject.name "2203_22331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4651FF15-BD3F-4E88-9215-6CD6452426F0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<24190843-602B-4BED-8E02-F2D0CCB4E44E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "24190843-602B-4BED-8E02-F2D0CCB4E44E"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9D557D61-1B3A-4575-8D19-9334BD5BF0D9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2438A64B-EFA6-4638-911A-3553B3ED5710> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2438A64B-EFA6-4638-911A-3553B3ED5710"^^cim:String ;
    cim:IdentifiedObject.name "2401_2901_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <61CE32F2-1FC8-4B70-9F43-3A8D3D797BA4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<248FA19C-F30C-485A-BD8B-5A7C5DAC2F89> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "248FA19C-F30C-485A-BD8B-5A7C5DAC2F89"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BC061134-E1D1-483D-B026-04C5892CF122> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2511CAC1-DBEA-48A0-BA01-D709842C1F4C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2511CAC1-DBEA-48A0-BA01-D709842C1F4C"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E031D747-3DBE-4978-99B7-764FA959CA0C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<252D6F57-C70A-4755-AC13-BC65DE1E63D5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "252D6F57-C70A-4755-AC13-BC65DE1E63D5"^^cim:String ;
    cim:IdentifiedObject.name "3103_3305_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <524613B5-09D3-4FA0-BB09-97D1A8B47F57> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<25478066-E9FA-45EB-8323-C312D79F51A2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "25478066-E9FA-45EB-8323-C312D79F51A2"^^cim:String ;
    cim:IdentifiedObject.name "3911_3912_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <26FE4D57-C2C0-4B12-937E-A6726D1C57A2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<25CD5EFC-2353-4A67-A6C6-4886577DAF16> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "25CD5EFC-2353-4A67-A6C6-4886577DAF16"^^cim:String ;
    cim:IdentifiedObject.name "3101_3102_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FACFF93D-1BFA-4904-A9DE-0C8EED606E09> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<25E4E79E-3FFC-40C2-AB35-B0A0908123F2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "25E4E79E-3FFC-40C2-AB35-B0A0908123F2"^^cim:String ;
    cim:IdentifiedObject.name "6103_6301_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DA44ED3E-15BB-4E84-AECD-054E95B3C578> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<26D720EF-BA3C-48CF-B1E6-FB47D5BB411C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "150000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "26D720EF-BA3C-48CF-B1E6-FB47D5BB411C"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1EFDBBF9-0E26-4BAD-B235-D812F4444AEA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<271F04F3-80D7-4A85-836F-BC48D10C0729> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "271F04F3-80D7-4A85-836F-BC48D10C0729"^^cim:String ;
    cim:IdentifiedObject.name "1301_1402_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A8D9C428-DEA9-4975-94A1-313BB9F129F8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<276968C0-3BD0-41F7-9633-19D15709D554> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "276968C0-3BD0-41F7-9633-19D15709D554"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A8EA6BE7-7105-4244-B621-13929A9BEF85> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2778CE77-1542-4FD1-BC98-EB5B9AB57CFE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2778CE77-1542-4FD1-BC98-EB5B9AB57CFE"^^cim:String ;
    cim:IdentifiedObject.name "2610_2616_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BA8DD331-2056-4CE5-A1DF-F652431AE40E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<27925A39-6E38-468E-A74F-EE9CF2FE2553> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "27925A39-6E38-468E-A74F-EE9CF2FE2553"^^cim:String ;
    cim:IdentifiedObject.name "3405_3907_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <642561CA-432E-41B7-9E25-E162E0E52E17> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<27CF5E57-D004-44E8-98C4-D8AE125D41AE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "27CF5E57-D004-44E8-98C4-D8AE125D41AE"^^cim:String ;
    cim:IdentifiedObject.name "6305_6510_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <08B4C344-4506-447C-83BD-D7CF51137AFD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<27D78412-BC9A-4C01-A89F-240EC0613916> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "27D78412-BC9A-4C01-A89F-240EC0613916"^^cim:String ;
    cim:IdentifiedObject.name "1303_13332_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5EC752CA-557A-4F8A-9C9A-955AD9F7B909> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<27E33CE0-115E-467E-9139-C2D543F7FE85> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "27E33CE0-115E-467E-9139-C2D543F7FE85"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <072E92BD-E3A2-424A-A802-A293C7915ADF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<27FFB7C8-680F-4741-9AA6-ECD74D4AB10C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "27FFB7C8-680F-4741-9AA6-ECD74D4AB10C"^^cim:String ;
    cim:IdentifiedObject.name "1201_2901_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <53ADFE30-9577-4049-9D3C-D29525C26AF0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<281EDA59-49DE-4CAA-91EB-4E7D43B6CDF8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "281EDA59-49DE-4CAA-91EB-4E7D43B6CDF8"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A5758750-3EFA-4ACF-9CA8-5F163903F33D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<287EDF97-21FE-4867-9E7C-A70A8885C06E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "287EDF97-21FE-4867-9E7C-A70A8885C06E"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <34938ADD-5246-478F-B916-48C21C194217> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<290671E7-05D6-4680-9E76-0BAFD0C1F7FB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "290671E7-05D6-4680-9E76-0BAFD0C1F7FB"^^cim:String ;
    cim:IdentifiedObject.name "3916_3924_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B6F64A76-5FA9-49B7-A64C-9A0EE8B827B0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<29145EC6-A171-49F6-9711-D1F524A726EF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "29145EC6-A171-49F6-9711-D1F524A726EF"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <432F0C49-33A0-4572-891D-6AE015E522A9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<29B12AF2-D153-4652-9D07-8654221B6FAD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "29B12AF2-D153-4652-9D07-8654221B6FAD"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8F2A772E-31CB-4611-A0C5-E00CC7A0288B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<29CD71EB-1C2F-407E-9E76-CBFF736FF62E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "29CD71EB-1C2F-407E-9E76-CBFF736FF62E"^^cim:String ;
    cim:IdentifiedObject.name "2401_2431_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <45AFAC63-DB8A-413C-8F58-FAB2C29E134C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2A2387E7-1FDE-4952-B6AE-83D57044ECAF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2A2387E7-1FDE-4952-B6AE-83D57044ECAF"^^cim:String ;
    cim:IdentifiedObject.name "4002_4003_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <723DFC05-B973-40E8-9B2A-59CC8A414DEF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2B0EBF98-6BC4-4246-987A-29A3DC5BAC0C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2B0EBF98-6BC4-4246-987A-29A3DC5BAC0C"^^cim:String ;
    cim:IdentifiedObject.name "3201_3202_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7D9FFB41-6778-472E-BB68-6F38F82AE365> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2B51B5EC-5686-470B-86E6-3675C63234C1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2B51B5EC-5686-470B-86E6-3675C63234C1"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EB4FA8B0-5E84-497B-AE02-D397A5B76A65> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2CBE7CFD-8D63-4341-994C-0F4103352CFA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2CBE7CFD-8D63-4341-994C-0F4103352CFA"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8E28C13C-9AAB-4B25-A041-553118A4F695> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2D96E2A9-5C69-4FE9-916E-F986BB2E7817> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2D96E2A9-5C69-4FE9-916E-F986BB2E7817"^^cim:String ;
    cim:IdentifiedObject.name "3907_3908_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F71210CB-11AA-4B78-81EE-0656C87A49B0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2DA688F5-23D3-412D-8D66-4EB3D6341A6F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2DA688F5-23D3-412D-8D66-4EB3D6341A6F"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BBE9D06E-B61B-4BE3-954B-A58C731BF655> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2DBC45E4-BACE-4D1B-97AD-4B8BCEA2FEC5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2DBC45E4-BACE-4D1B-97AD-4B8BCEA2FEC5"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0249CA1F-7363-4680-B77F-852475F681E8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2E1D8CEB-F0BE-4A53-9710-2C1B04AE5FE6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2E1D8CEB-F0BE-4A53-9710-2C1B04AE5FE6"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0821EE5C-5700-45F5-834C-D370EC3F3995> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2E562509-FA44-4239-963D-AA392DF1D40E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2E562509-FA44-4239-963D-AA392DF1D40E"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <590146C0-E12F-4078-9251-7F2FE945BEB9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2E6AE8F1-97D2-4A24-AC35-A8C3BCCA6AAF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2E6AE8F1-97D2-4A24-AC35-A8C3BCCA6AAF"^^cim:String ;
    cim:IdentifiedObject.name "4001_4090_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3B66FC68-AA02-42A3-8350-5950611E9E49> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2E99D3C7-D9C8-4A4D-8C09-3468BA1D8FE9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2E99D3C7-D9C8-4A4D-8C09-3468BA1D8FE9"^^cim:String ;
    cim:IdentifiedObject.name "3911_3916_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <60D5CA11-ACAC-457A-B124-B7BA79A544A8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2EB63612-EC56-4779-A4C4-170EFE630496> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2EB63612-EC56-4779-A4C4-170EFE630496"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5ECC1529-57DF-44F9-839D-865667A824E9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<2ED29E52-048A-4201-9E4C-B73F9DD0847E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "131000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "2ED29E52-048A-4201-9E4C-B73F9DD0847E"^^cim:String ;
    cim:IdentifiedObject.name "3601_3925_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6203E98B-1079-473D-A3BB-79A7A4B894C3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<306A10C6-84E5-4574-94A8-E88D333474CD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "306A10C6-84E5-4574-94A8-E88D333474CD"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6C71FBFE-E0C9-43E1-A0DA-C5EB097DB89E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3110A1E9-CFEB-475E-B93A-89D636A288B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3110A1E9-CFEB-475E-B93A-89D636A288B6"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <18F92473-F4CF-4740-87CA-0AD2C91E106A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<314DC61E-76FF-4C8F-B708-0282E4FF96A6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "314DC61E-76FF-4C8F-B708-0282E4FF96A6"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C3665CA4-DF47-4D6B-9628-11BFAB82A45A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3229A14E-5A2F-4E8A-82ED-9F96C981A2BE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3229A14E-5A2F-4E8A-82ED-9F96C981A2BE"^^cim:String ;
    cim:IdentifiedObject.name "6203_6304_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FE1DCB1A-AD2D-43C9-8A5F-E6ADF46A68B9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<323100A8-0AAF-4D22-B328-9BFA91335D65> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "323100A8-0AAF-4D22-B328-9BFA91335D65"^^cim:String ;
    cim:IdentifiedObject.name "3501_3914_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6637219C-96F8-40B6-A8BD-394C9E0E5832> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<324688F9-2CEE-407D-A163-163520293A2A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "324688F9-2CEE-407D-A163-163520293A2A"^^cim:String ;
    cim:IdentifiedObject.name "4006_4007_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <11D73A09-085D-4C97-8653-1305D8B50311> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<32A3436E-DC66-4CD3-84DE-438531DB208B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "984000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "32A3436E-DC66-4CD3-84DE-438531DB208B"^^cim:String ;
    cim:IdentifiedObject.name "2606_2607_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F15DE8D7-7237-49B5-955C-0A47959160AD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<32B250DF-BCAB-49E1-B7F7-EE3A7A040890> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "32B250DF-BCAB-49E1-B7F7-EE3A7A040890"^^cim:String ;
    cim:IdentifiedObject.name "2615_2617_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A4CFB6F5-C538-40DA-A260-99076D311E70> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<32CE6C21-084B-40F1-87F5-185B51558F97> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "32CE6C21-084B-40F1-87F5-185B51558F97"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <88DADD64-C472-4C75-AB64-F4AD625B9615> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3384CB8E-337E-4DFB-8549-85BA2B88FB2E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3384CB8E-337E-4DFB-8549-85BA2B88FB2E"^^cim:String ;
    cim:IdentifiedObject.name "3301_3903_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <77724C7A-EA99-4A24-ABA2-5882999F23CD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<338D6EFE-EB01-4CF4-8975-B9124572E12A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "338D6EFE-EB01-4CF4-8975-B9124572E12A"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3A64E707-22C7-4FAC-8172-A9F36988CF68> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<33985443-776C-417C-97F7-C7A76DC06D12> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "33985443-776C-417C-97F7-C7A76DC06D12"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C1CD8B64-4EE8-4685-8BA3-AD8301AD2CBF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<33D16E29-86B3-4CBD-AC23-613C694C2F62> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "33D16E29-86B3-4CBD-AC23-613C694C2F62"^^cim:String ;
    cim:IdentifiedObject.name "6403_6433_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0A000083-55BC-4ACD-AA3C-2AEBAECA1F32> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<33DF8FA5-FE4D-4A16-BDDB-83C36E2E027A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "33DF8FA5-FE4D-4A16-BDDB-83C36E2E027A"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F8569AD7-1E95-4EE6-B1BC-B227096AFB4E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3410BA89-7FD4-4799-96EE-93DE59BC4B1E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "350000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3410BA89-7FD4-4799-96EE-93DE59BC4B1E"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <73236E16-569D-4ADF-807E-DEE1F5DA7C3E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3483D64C-B4EA-45D6-9700-6ECBFB61C92D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3483D64C-B4EA-45D6-9700-6ECBFB61C92D"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <04DBBF9E-A3FD-48A9-A595-0FB4284CDE71> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<34AC5CB7-FC34-4FF7-B2AF-7CC1D945B9F5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "34AC5CB7-FC34-4FF7-B2AF-7CC1D945B9F5"^^cim:String ;
    cim:IdentifiedObject.name "4096_4097_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E3E77B0C-517F-41D7-AC58-599F001D8186> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3529334B-3436-4EB9-A67F-6391E4ED3892> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3529334B-3436-4EB9-A67F-6391E4ED3892"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C579DFAD-F8A1-4A37-8FD2-0B171469BF9D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<356DD43D-4E83-4B92-A0A5-4A77A49D4524> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "13000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "356DD43D-4E83-4B92-A0A5-4A77A49D4524"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6A3774A0-E4C8-4D8D-979D-7AFB18228554> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<35AC4AB3-C84C-45E4-AD95-CCA6F242FF30> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "670000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "35AC4AB3-C84C-45E4-AD95-CCA6F242FF30"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A4D650C3-F8F0-4235-82DB-953DE2EC7DF5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<35E146B4-51F8-4991-897B-4A6EFFC2A619> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "35E146B4-51F8-4991-897B-4A6EFFC2A619"^^cim:String ;
    cim:IdentifiedObject.name "4006_4007_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DF8B91E4-5ADC-4077-ACE0-21AE70CBCE52> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<35F74088-A447-49ED-AD78-0F71FB2552A9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "35F74088-A447-49ED-AD78-0F71FB2552A9"^^cim:String ;
    cim:IdentifiedObject.name "2404_3895_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7C53AEB3-19F8-454E-8A2C-EFC71B86A86A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<36022F16-0E94-4FE9-9909-603358A9FF5A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "36022F16-0E94-4FE9-9909-603358A9FF5A"^^cim:String ;
    cim:IdentifiedObject.name "8003_8005_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2548C9F7-6FD0-40CA-8EB4-BA862D3BC6C4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<362F1E59-E2A8-4341-9EE7-69F2D6E37F3E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "362F1E59-E2A8-4341-9EE7-69F2D6E37F3E"^^cim:String ;
    cim:IdentifiedObject.name "4004_4092_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D714E494-8AD4-44A4-A0C7-6556903D520D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<36B5FF36-C86B-4EC4-9189-819EB7CC1805> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "36B5FF36-C86B-4EC4-9189-819EB7CC1805"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <685F8243-59C4-491D-91FB-1CBE800C2FD6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<37B5132F-9301-43F3-971C-C929E1ADA2DB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "9700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "37B5132F-9301-43F3-971C-C929E1ADA2DB"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <25690A88-C4D8-4D0D-87CB-D051C80DFA59> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<37B915E4-52CA-4E01-9591-65D82C3211B4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "37B915E4-52CA-4E01-9591-65D82C3211B4"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1F0B5784-7AD0-4D3C-ADF6-814F2BD7587B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<37C2D3C1-175E-4F28-9F30-A70A80A5159C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "37C2D3C1-175E-4F28-9F30-A70A80A5159C"^^cim:String ;
    cim:IdentifiedObject.name "3901_3917_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7E03CFE6-F802-4BA4-9A7F-FB82107CA840> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<37ED3027-BB09-466A-8483-C6F8381798FE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "37ED3027-BB09-466A-8483-C6F8381798FE"^^cim:String ;
    cim:IdentifiedObject.name "6305_63352_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4124E8C8-F72D-432F-8B68-DD4884160A19> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3841085F-388D-4A83-AE86-2FFBB0D94DA8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3841085F-388D-4A83-AE86-2FFBB0D94DA8"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9D9BAC81-F67A-4A99-BF49-2FF3A804F6F0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<384C80DF-2EAE-4798-AD35-A1A75DD90F72> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "384C80DF-2EAE-4798-AD35-A1A75DD90F72"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F522487E-A6F5-4D32-802F-2AB37212C112> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3A1171F2-7094-4666-AFD1-D8D42409BE90> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3A1171F2-7094-4666-AFD1-D8D42409BE90"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <46ECEDF2-6F53-412A-AEEA-738EAB69EA25> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3A54307B-6303-4237-A26D-C2107678F601> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3A54307B-6303-4237-A26D-C2107678F601"^^cim:String ;
    cim:IdentifiedObject.name "2202_2203_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DFD0AB94-B671-49B7-BD93-059CE28977B4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3AD57906-FA55-4832-A7FC-E7CFE523C112> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3AD57906-FA55-4832-A7FC-E7CFE523C112"^^cim:String ;
    cim:IdentifiedObject.name "1202_1302_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <25BAFA52-2F58-4161-97BB-FE249FE93E37> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3B27E971-556F-414B-972C-4EAAE996F1F5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3B27E971-556F-414B-972C-4EAAE996F1F5"^^cim:String ;
    cim:IdentifiedObject.name "3913_8004_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A942C5F5-2B86-42D3-9BCB-68BBC73FF0F2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3B492F27-DF91-4935-A3CF-0F126EEFE9F8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3B492F27-DF91-4935-A3CF-0F126EEFE9F8"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CEFA9CA7-B93B-43DF-B933-9B6D65D87D38> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3BCA4939-908B-4424-88DC-C39109A0D697> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3BCA4939-908B-4424-88DC-C39109A0D697"^^cim:String ;
    cim:IdentifiedObject.name "2203_2503_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C119A384-2F30-4C6B-8F22-0CCB74362D2E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3BE154FC-6FB5-4A0B-B870-2B7183EF46A3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3BE154FC-6FB5-4A0B-B870-2B7183EF46A3"^^cim:String ;
    cim:IdentifiedObject.name "2600_2602_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5D3A0249-B5B2-4AD6-A796-58EEF5EAF3EC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3BF62543-0FDE-412B-9D5D-70E993299438> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3BF62543-0FDE-412B-9D5D-70E993299438"^^cim:String ;
    cim:IdentifiedObject.name "4102_6202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9F513CB5-1960-4AF6-B58F-7FDC84165B08> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3C43E659-552B-401E-AD74-D678A6E3D89E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3C43E659-552B-401E-AD74-D678A6E3D89E"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6A7EF285-A802-4721-87C2-4CE7C222EF0C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3CAE4886-EDAC-4215-A594-B1EDE88802EC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3CAE4886-EDAC-4215-A594-B1EDE88802EC"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BDB4EB7E-3E27-44E7-A0DC-272436AD0134> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3CC6B715-8C8B-4839-9FDC-21968C06D7DA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3CC6B715-8C8B-4839-9FDC-21968C06D7DA"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EE2EF343-8070-483A-9EEA-5A627A88AF81> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3CF67E5C-4C77-4118-A45C-DBADDCCE94EA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3CF67E5C-4C77-4118-A45C-DBADDCCE94EA"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EB71F520-9E4A-4AEC-ADFD-E3F4EE44647A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3D44EA84-D76F-4880-B886-63AF6296A1A4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3D44EA84-D76F-4880-B886-63AF6296A1A4"^^cim:String ;
    cim:IdentifiedObject.name "3404_3918_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <60AB92C7-9C2F-42EA-8427-AE162A9A701B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3D5E9EB9-10CB-4D52-91B7-0C07D0BE6A6C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3D5E9EB9-10CB-4D52-91B7-0C07D0BE6A6C"^^cim:String ;
    cim:IdentifiedObject.name "3203_3923_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <22EE1F15-032A-4E7F-9892-A6703F059658> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3D6424DA-ABC7-44DD-A4E8-123E4293BE42> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "420000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3D6424DA-ABC7-44DD-A4E8-123E4293BE42"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C3F48823-3000-418D-9FFB-035D24D2A9CB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3DC1D84D-85CA-4A5D-809B-D29CC63A376B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3DC1D84D-85CA-4A5D-809B-D29CC63A376B"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CA182715-83CA-4218-8DC5-189318BD8395> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3DC699B3-567D-42B5-B516-3F634A4183FF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3DC699B3-567D-42B5-B516-3F634A4183FF"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3EB5AC63-4498-4D30-95EE-15443AD4D16F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3E49A69B-E9BD-49DA-8129-22F96774D3D6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3E49A69B-E9BD-49DA-8129-22F96774D3D6"^^cim:String ;
    cim:IdentifiedObject.name "6102_61323_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E9A6AD45-3637-479A-974B-197D43844FBA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3EAADC48-466D-46CD-B145-DCA4B8637070> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3EAADC48-466D-46CD-B145-DCA4B8637070"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9EAFB94A-59D9-4B0F-9844-37671FED9699> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3F039E5B-8F5F-4B49-A803-C62870D4E2BF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "9700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3F039E5B-8F5F-4B49-A803-C62870D4E2BF"^^cim:String ;
    cim:IdentifiedObject.name "5002_50321_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5FCB0DE9-18EE-4524-8396-54D11536AE72> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3F1DFB92-1EF4-4AE4-A5CB-7D8D072955EC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3F1DFB92-1EF4-4AE4-A5CB-7D8D072955EC"^^cim:String ;
    cim:IdentifiedObject.name "6503_6504_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3FAB0C54-C36F-4F5D-A636-668F74214C07> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<3F39370E-9DE6-4AA7-8212-7605EB99FD5D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "3F39370E-9DE6-4AA7-8212-7605EB99FD5D"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4D011A6F-92A8-4E95-821B-DB5AE97E1B33> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<40274908-9140-413A-BF7A-A269C41A8A92> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "40274908-9140-413A-BF7A-A269C41A8A92"^^cim:String ;
    cim:IdentifiedObject.name "4007_4010_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9DBFDB40-9047-456F-8438-584B9E5AA2C1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<40773A3A-F2D6-46AB-B525-26B2F5FB1E91> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "40773A3A-F2D6-46AB-B525-26B2F5FB1E91"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CB8525A2-7606-4A5C-937D-A28C1A9DE674> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4097A6AB-E69C-48EE-B3FE-6D5F90729B89> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4097A6AB-E69C-48EE-B3FE-6D5F90729B89"^^cim:String ;
    cim:IdentifiedObject.name "2616_2617_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <424059AD-B681-4CB2-9A3C-F5B2EDD7A44E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<40A9AA5F-B673-488E-891E-57E14EE2B68D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "40A9AA5F-B673-488E-891E-57E14EE2B68D"^^cim:String ;
    cim:IdentifiedObject.name "3102_3302_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CDEBD47E-B8F6-44F5-8FB6-BA042938E87F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<40E052F1-B8D5-4EF7-9260-C1D0E52A8D84> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "40E052F1-B8D5-4EF7-9260-C1D0E52A8D84"^^cim:String ;
    cim:IdentifiedObject.name "7001_70312_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AF47AA8E-1B3C-42B5-B36C-101F78077096> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<41531D44-35D4-49C2-BD26-9B91FCA01C34> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "41531D44-35D4-49C2-BD26-9B91FCA01C34"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <69F3E202-28E5-48B9-BF99-8F10D0AC9CEA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4154DF12-03F2-4520-9995-68849E7956C3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4154DF12-03F2-4520-9995-68849E7956C3"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <ACCCE272-7923-4041-83ED-BD8C86BDBF5B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<41F6DE1B-61C5-459B-835A-CB46AF1420E8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "41F6DE1B-61C5-459B-835A-CB46AF1420E8"^^cim:String ;
    cim:IdentifiedObject.name "4102_4202_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2C19D394-5FEE-45FB-AAD1-25E19B12D6B9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<42042941-D768-4250-BFB6-95FFD96894DB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "42042941-D768-4250-BFB6-95FFD96894DB"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <873F0524-BB58-4A19-816F-EF3D03A68513> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4381E155-3049-430B-9791-9F1AFFD4F358> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4381E155-3049-430B-9791-9F1AFFD4F358"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <756F3772-B672-4077-A641-E951807E7305> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<43882D54-D486-43D9-B062-86CEE3C31041> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "43882D54-D486-43D9-B062-86CEE3C31041"^^cim:String ;
    cim:IdentifiedObject.name "3201_3924_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2F48B50A-1640-481A-BDDF-06CEA40CDC97> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<43EFAF5D-9208-4DD2-8F61-1282BD14DA56> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "43EFAF5D-9208-4DD2-8F61-1282BD14DA56"^^cim:String ;
    cim:IdentifiedObject.name "2408_2409_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0AF9AD36-4F34-43B7-8215-676BDD38214F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<452D5F24-21AF-4961-9E69-7D6BA93C157A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "452D5F24-21AF-4961-9E69-7D6BA93C157A"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CC87655F-5B69-4CDD-A9D0-809BB163A6A4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4558C5B6-8718-4E6B-9DD1-DB2AF91F2239> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4558C5B6-8718-4E6B-9DD1-DB2AF91F2239"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BF3CA01F-876F-4878-B178-7B6FA69E7A9F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<456AEF18-5305-442D-AFF3-A42F21192C0F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "456AEF18-5305-442D-AFF3-A42F21192C0F"^^cim:String ;
    cim:IdentifiedObject.name "3403_3804_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F1C895E9-A486-4BA0-935A-9012B78889D3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<456C8846-176F-4927-A674-9700CA61A6CC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "456C8846-176F-4927-A674-9700CA61A6CC"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5630E031-3E4D-4C1E-9B1D-A7D037D4B560> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<45734B37-E53F-411B-A9EB-E7A96B80350A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "45734B37-E53F-411B-A9EB-E7A96B80350A"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <08DBC063-8449-4F35-B2BA-A409FCD09158> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<45C72E3E-D4A5-45DE-8F10-549B706DAFCA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "45C72E3E-D4A5-45DE-8F10-549B706DAFCA"^^cim:String ;
    cim:IdentifiedObject.name "3903_3905_9_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <52A82688-F185-4B22-BBFA-41B8EA6185DE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<466ECEE5-FB5C-4651-B1E5-F60C5FD6B9CD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "466ECEE5-FB5C-4651-B1E5-F60C5FD6B9CD"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1197CDE9-0966-484C-A34C-9ED1DC37744E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<46FB9892-443D-461D-9312-05171251F7E0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "46FB9892-443D-461D-9312-05171251F7E0"^^cim:String ;
    cim:IdentifiedObject.name "2401_2902_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4584F6C3-407D-44E9-AD03-6E78693B99D2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<47349D1D-B991-45EE-9901-96DD37182493> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "47349D1D-B991-45EE-9901-96DD37182493"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A6C05D7F-F60C-4B6F-9847-1347302DFCCB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<483DCEE7-54BE-4782-94C5-BA9F59AEC8E2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "483DCEE7-54BE-4782-94C5-BA9F59AEC8E2"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9A109BB0-673B-4BC2-B16A-3392025ED80E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4880F6BC-8C61-4175-BF0F-9C2891D5EDFC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4880F6BC-8C61-4175-BF0F-9C2891D5EDFC"^^cim:String ;
    cim:IdentifiedObject.name "6203_6205_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9EA4AB78-80E7-4878-B32D-C21486154765> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4889716D-0CAC-436C-A95B-8B6CDDA18303> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4889716D-0CAC-436C-A95B-8B6CDDA18303"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <92B66DE4-C43B-4E49-85B2-5AF4D2170638> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<48A52FD2-B167-4004-8307-46A05439278B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "48A52FD2-B167-4004-8307-46A05439278B"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <06DD46CD-FE7D-4AF1-8B5A-202B3D5BA994> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4A06DD2B-E05C-47EC-B436-3886E06BAD39> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4A06DD2B-E05C-47EC-B436-3886E06BAD39"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <30C0BD8E-CFA1-45E3-97AF-49D4FE8BBE90> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4A128234-E2DC-4EE8-9268-719B0BAB8256> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4A128234-E2DC-4EE8-9268-719B0BAB8256"^^cim:String ;
    cim:IdentifiedObject.name "7001_7002_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9764C05A-23D9-4B46-9923-594DAE7777B3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4A195936-9B8B-4561-B7FA-1FA880128989> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4A195936-9B8B-4561-B7FA-1FA880128989"^^cim:String ;
    cim:IdentifiedObject.name "4004_4095_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8999B1C4-4B1D-4D11-9E90-1BA8B782F192> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4A72681A-F8CB-467F-B9F7-C56BAA80EF20> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4A72681A-F8CB-467F-B9F7-C56BAA80EF20"^^cim:String ;
    cim:IdentifiedObject.name "1002_6506_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5DF6E32B-DD0C-43AB-A72E-AA9FC8F12DEA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4ACBF7B7-8ED8-434B-9A8E-EB38072E05E5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4ACBF7B7-8ED8-434B-9A8E-EB38072E05E5"^^cim:String ;
    cim:IdentifiedObject.name "3906_4001_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7BA89497-DEE6-4043-9301-10CDA3C524FB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4B1B3271-69A5-4CA7-AF24-2F7F89940DB2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4B1B3271-69A5-4CA7-AF24-2F7F89940DB2"^^cim:String ;
    cim:IdentifiedObject.name "2408_2411_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <038C5732-29CA-4B3A-B9CC-12036EE95C5F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4B8DDBCA-2919-44B9-85AB-E8DF7EFC320B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4B8DDBCA-2919-44B9-85AB-E8DF7EFC320B"^^cim:String ;
    cim:IdentifiedObject.name "5002_50322_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1FAC1699-835E-45BC-BD15-E82C3086B6F7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4CE37A7F-9D62-4EC1-96C5-A66454E55B25> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4CE37A7F-9D62-4EC1-96C5-A66454E55B25"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F1BA02D7-63D9-4D94-8733-CB2299216DBA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4D0E3F91-AC53-4E4A-8389-1351A32FFF50> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4D0E3F91-AC53-4E4A-8389-1351A32FFF50"^^cim:String ;
    cim:IdentifiedObject.name "4004_4005_3_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D03AF226-9CD5-46E5-AFBA-63995538B5C2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4D4F309D-C395-4B1C-80DF-89C209F5BF7E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4D4F309D-C395-4B1C-80DF-89C209F5BF7E"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7CBB6EB3-28D5-4A6E-86CF-45FCDE58244A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4D9AFF42-B0DA-4B36-9D84-43A5355C2A3B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4D9AFF42-B0DA-4B36-9D84-43A5355C2A3B"^^cim:String ;
    cim:IdentifiedObject.name "6503_6507_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <497E05D8-9EDC-4B0C-8E29-91DEB76C54D7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4E1CF569-2B0C-4319-9B61-4ADDE929A797> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4E1CF569-2B0C-4319-9B61-4ADDE929A797"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DA719F4F-11CD-4183-B0F5-553DE6F72FFC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4E886579-D3EA-4108-BEDC-EA9DD14404DD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4E886579-D3EA-4108-BEDC-EA9DD14404DD"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <86818929-EF14-460B-A9EE-76FFC194EE77> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4EC57F4B-94F2-4DC7-B0A8-0E3364C4EF19> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4EC57F4B-94F2-4DC7-B0A8-0E3364C4EF19"^^cim:String ;
    cim:IdentifiedObject.name "4103_6202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <21827D55-6493-41AA-9F8A-445714AAAA81> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4EF4320A-D4B3-49B7-9CF6-EF4C227F4D38> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4EF4320A-D4B3-49B7-9CF6-EF4C227F4D38"^^cim:String ;
    cim:IdentifiedObject.name "2614_2616_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4044F46F-BE89-42F4-BB09-6316A22A7A2C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4F2CE866-25AE-4DD5-9D0B-77A47C47BEA4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4F2CE866-25AE-4DD5-9D0B-77A47C47BEA4"^^cim:String ;
    cim:IdentifiedObject.name "2401_2402_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E4CC3466-41A1-4535-9197-8C2254AAA361> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4F9B315D-8FDD-476B-9BFA-AAB65DD172AF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4F9B315D-8FDD-476B-9BFA-AAB65DD172AF"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <435B896A-C88E-43EB-8F79-47F28FD04FC8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4FB00C6E-0443-46A4-B62F-D4EC5CE14FA0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4FB00C6E-0443-46A4-B62F-D4EC5CE14FA0"^^cim:String ;
    cim:IdentifiedObject.name "1202_1232_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5C73CFF4-7786-4048-A5F1-FBB9F856B65F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<4FDE25EA-B84B-4CE9-BE52-EACDA0533668> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "120000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "4FDE25EA-B84B-4CE9-BE52-EACDA0533668"^^cim:String ;
    cim:IdentifiedObject.name "2100_21303_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EFB78C2B-D85E-4EEC-9C5A-83673B3853B5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<503582C1-CA01-4882-A7B9-4EB23F37324F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "503582C1-CA01-4882-A7B9-4EB23F37324F"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5F8B70BD-D3EA-4180-AB75-9AFF8EA7D82D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<503CE3F5-8DE3-43B8-857A-7D0C3CECB642> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "503CE3F5-8DE3-43B8-857A-7D0C3CECB642"^^cim:String ;
    cim:IdentifiedObject.name "1302_1303_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CD6DC283-2035-4E28-8CA0-6D8202C70888> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<506820B6-23CF-46BC-9A44-BA64373B41DB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "506820B6-23CF-46BC-9A44-BA64373B41DB"^^cim:String ;
    cim:IdentifiedObject.name "2613_2616_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C86FBAD5-D36E-48D6-AB35-F9C9B386E44D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<507CC5F5-FB37-4F98-BA4E-0A4FC281618A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "507CC5F5-FB37-4F98-BA4E-0A4FC281618A"^^cim:String ;
    cim:IdentifiedObject.name "6201_6203_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1816FFA0-FE26-47CD-83E7-85275AB00D9E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<50E7CE0C-4782-4461-881D-5EC8FFFD9C18> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "50E7CE0C-4782-4461-881D-5EC8FFFD9C18"^^cim:String ;
    cim:IdentifiedObject.name "3923_8005_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7506C55B-B78F-4C2E-AC7C-0FD5F3E8A13E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<50FC3703-0159-4FB4-B9FC-E901AFB9EF72> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "50FC3703-0159-4FB4-B9FC-E901AFB9EF72"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <65769714-90DC-4798-AF12-FFE77A780442> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5104F1B4-20CC-4641-9C18-87754DB0FF72> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5104F1B4-20CC-4641-9C18-87754DB0FF72"^^cim:String ;
    cim:IdentifiedObject.name "3915_3924_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A6A148CF-68FE-4534-8C0B-58D240436B02> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5122F91B-9D4B-4521-9DF7-902759FA916E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5122F91B-9D4B-4521-9DF7-902759FA916E"^^cim:String ;
    cim:IdentifiedObject.name "6403_64332_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8D09BD99-F9C3-47C8-BA4F-496035F5A360> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<512CD941-0399-40D4-B7EB-3659A5162244> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "512CD941-0399-40D4-B7EB-3659A5162244"^^cim:String ;
    cim:IdentifiedObject.name "2604_6404_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <02674A17-EB96-4BED-B50B-3DEEA7C5E2A5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<519CAC63-48F3-4827-85F6-853A124CA616> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "519CAC63-48F3-4827-85F6-853A124CA616"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8CB48E0D-9662-41B5-872D-F0067E69B01F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<52C16FE8-D59B-4603-A5A9-98DDBE68A1C0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "52C16FE8-D59B-4603-A5A9-98DDBE68A1C0"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DD1C5DFB-7605-4500-9050-AD774E1DC8AB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5363D20D-7A32-4889-A01F-6600460BACF3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5363D20D-7A32-4889-A01F-6600460BACF3"^^cim:String ;
    cim:IdentifiedObject.name "3601_3631_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3D2D0D79-E077-4E25-94A8-903AFBB2DCB4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5382338F-B26F-45A2-BBF0-35CE61170A1C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5382338F-B26F-45A2-BBF0-35CE61170A1C"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CE7A46DA-B4EA-4103-A2E5-B935DD72B330> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<53E6569C-DF00-4264-B59B-3CE6085FC815> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "53E6569C-DF00-4264-B59B-3CE6085FC815"^^cim:String ;
    cim:IdentifiedObject.name "6103_6301_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <53F3D91D-9E45-43A7-A1E4-BE4B431FB3B9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<54CCCF1B-7F83-46A9-8EE9-38863579C9E6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "54CCCF1B-7F83-46A9-8EE9-38863579C9E6"^^cim:String ;
    cim:IdentifiedObject.name "6504_6507_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <61EE22A7-536F-4B6C-B9FB-5B8D11865372> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5686F7EC-AB94-4008-A780-135F3FC7DA8B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5686F7EC-AB94-4008-A780-135F3FC7DA8B"^^cim:String ;
    cim:IdentifiedObject.name "2612_2620_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5ED19354-7116-4A77-8B9C-12D78E7CD0D6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<56DFCB02-37A7-44CD-A3B4-E7291285910F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "56DFCB02-37A7-44CD-A3B4-E7291285910F"^^cim:String ;
    cim:IdentifiedObject.name "2502_2503_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F5D45921-D1F5-4DE2-BDFE-2D1E4957529F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<574696F7-914C-42AC-B585-DC1CFBD44D88> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "650000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "574696F7-914C-42AC-B585-DC1CFBD44D88"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <82257FD1-21B6-4F35-B999-EB96E5D7ADD0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<578C0828-BBDB-483D-8EE6-7FD0ACAC3115> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "578C0828-BBDB-483D-8EE6-7FD0ACAC3115"^^cim:String ;
    cim:IdentifiedObject.name "4201_4202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F6D83F7E-E2A2-4515-B0D6-7194A32C6FAA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<57D23B33-58F8-4457-AE4F-10240FB2C109> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "57D23B33-58F8-4457-AE4F-10240FB2C109"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_3_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <00338223-FB92-46DE-A9F4-44ECDE71A053> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<57D67F63-E883-4144-921A-7D38AE65EC65> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "57D67F63-E883-4144-921A-7D38AE65EC65"^^cim:String ;
    cim:IdentifiedObject.name "1202_1402_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <27C1C5B9-F408-4683-9F66-FBACFE0E49F2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<57F21E86-C913-4EE7-BC62-20A2546DF2D2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "57F21E86-C913-4EE7-BC62-20A2546DF2D2"^^cim:String ;
    cim:IdentifiedObject.name "5002_50323_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5C090F94-B7E1-445B-BC7A-35D1488C98AC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5807F1B4-73E5-4961-8B00-BF8FD010A0F5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5807F1B4-73E5-4961-8B00-BF8FD010A0F5"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E2025929-53B9-4475-8232-3D640961E11A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<589B37EC-3B62-49F1-89D2-A160C8468F7D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "589B37EC-3B62-49F1-89D2-A160C8468F7D"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C0A444A7-AE02-4C4A-A3C4-73F8E872C76E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<590DCBE0-5697-4AFE-B121-5611303DD1D7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "590DCBE0-5697-4AFE-B121-5611303DD1D7"^^cim:String ;
    cim:IdentifiedObject.name "3404_3917_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5EF6CB19-7C6C-4C14-B9A1-85F20745B00D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<595463DE-C82E-48FA-9FC8-0314D7190178> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "595463DE-C82E-48FA-9FC8-0314D7190178"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <116F706F-7F4A-4554-9364-0780FDF06DC1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5A27915B-4696-41B9-8441-3500F687467D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5A27915B-4696-41B9-8441-3500F687467D"^^cim:String ;
    cim:IdentifiedObject.name "6503_65334_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9011A4C1-21B1-4256-8533-628457EF09DD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5A47EF62-8972-4CC4-98F6-5A3DD1A9B935> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "150000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5A47EF62-8972-4CC4-98F6-5A3DD1A9B935"^^cim:String ;
    cim:IdentifiedObject.name "4009_4039_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C3E749B7-3DA5-4D61-B3FE-41585477FA7F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5AB99F63-503E-41E4-9E8C-F00AFC23669D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5AB99F63-503E-41E4-9E8C-F00AFC23669D"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <103ACB3B-C80F-48E1-90D5-CC612CFD9DD9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5ADAC1B3-A37B-4B93-AEE0-4588C438C28A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5ADAC1B3-A37B-4B93-AEE0-4588C438C28A"^^cim:String ;
    cim:IdentifiedObject.name "2401_2404_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DBF9C546-9BE0-4C85-B56F-03741BD578C9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5AE0849B-12F7-4349-8B95-341AE43EE6EA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5AE0849B-12F7-4349-8B95-341AE43EE6EA"^^cim:String ;
    cim:IdentifiedObject.name "3701_3731_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FEE013BD-E510-4963-A697-EB5B9BDB9B66> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5B9A46D6-D02D-49D2-8A38-800F71931299> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5B9A46D6-D02D-49D2-8A38-800F71931299"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A596BAED-7B21-4E50-95CF-EB40D6D1988C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5B9E3F7B-228F-4199-90B1-302171FCE50D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5B9E3F7B-228F-4199-90B1-302171FCE50D"^^cim:String ;
    cim:IdentifiedObject.name "1403_2100_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <604E3C3B-2F2B-4C3C-822F-5D598EE32B07> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5BE5F6AF-6637-47DA-B98B-E1F43B9B1525> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5BE5F6AF-6637-47DA-B98B-E1F43B9B1525"^^cim:String ;
    cim:IdentifiedObject.name "3801_3803_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B98088B5-8AC6-474A-97F3-1BCB9EA1A95A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5C3A74C6-26E5-45BD-A462-0C08711D5916> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5C3A74C6-26E5-45BD-A462-0C08711D5916"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9A1D27DD-491D-4B6A-B6C4-B4F2C3866EF5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5C42C13C-693A-471B-A037-0412F1176D0F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5C42C13C-693A-471B-A037-0412F1176D0F"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8EA18E95-4786-4086-BF71-CD0409394788> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5C5900C6-4590-4D1F-AFB8-B1A4233E52D9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5C5900C6-4590-4D1F-AFB8-B1A4233E52D9"^^cim:String ;
    cim:IdentifiedObject.name "6502_6503_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2FEAC52E-1AC5-4FF4-B157-0B0F4E13D32F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5C65479E-7B4F-42BF-8F3D-6B8F084707C9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5C65479E-7B4F-42BF-8F3D-6B8F084707C9"^^cim:String ;
    cim:IdentifiedObject.name "8001_8002_9_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B47543B1-4D2E-4182-99F2-E2F8E412179F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5C7162E2-E513-41FB-BDD0-2CB316EB039B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5C7162E2-E513-41FB-BDD0-2CB316EB039B"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C7E838B9-B2BC-4FE1-AB4F-FA6DCF77A284> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5C9FC77D-C72A-4B5E-B3A9-D92A96D4C26E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5C9FC77D-C72A-4B5E-B3A9-D92A96D4C26E"^^cim:String ;
    cim:IdentifiedObject.name "3911_8003_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3D890A47-7BC1-4CDA-BC0B-03E8D6D32D3B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5D0565D4-D4D5-4937-AC4B-4E43E1A1DC2C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5D0565D4-D4D5-4937-AC4B-4E43E1A1DC2C"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DC9BBFF8-E479-4B01-BEDF-2A5896C71CB9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5D13C53B-79D9-44A2-9E24-0A00919CBCE7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5D13C53B-79D9-44A2-9E24-0A00919CBCE7"^^cim:String ;
    cim:IdentifiedObject.name "3501_3531_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2B0F8C8F-ABB3-4387-B146-EDB649C6BED6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5DA3DD8C-BC01-43F1-9222-46383521D58B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5DA3DD8C-BC01-43F1-9222-46383521D58B"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <228ED3EA-4638-484F-96E4-23B18D563F2C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5E263B6F-4D5A-4BBB-867F-030D0DE814DA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5E263B6F-4D5A-4BBB-867F-030D0DE814DA"^^cim:String ;
    cim:IdentifiedObject.name "2409_2439_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8CB48A0D-D58C-4402-A325-167E6DDA7D06> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5E96894E-0699-4EF3-9C92-3EEA9E6C98BA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5E96894E-0699-4EF3-9C92-3EEA9E6C98BA"^^cim:String ;
    cim:IdentifiedObject.name "1301_13311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B58BEE3B-1140-4176-BC81-244278D5D6A4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5EA08CD3-DB98-4708-98A6-5FEAC772BAF4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5EA08CD3-DB98-4708-98A6-5FEAC772BAF4"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5AA81F0A-C125-497A-8CCF-532F50014485> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5EDF86D8-4A79-4D53-99D3-118DCD97C5CB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5EDF86D8-4A79-4D53-99D3-118DCD97C5CB"^^cim:String ;
    cim:IdentifiedObject.name "4201_5001_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6D7BC947-D7B3-4831-9CBB-FF7CA9AD5B24> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5EEFB0A0-BE07-4E2A-AD66-77DEC16891B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5EEFB0A0-BE07-4E2A-AD66-77DEC16891B6"^^cim:String ;
    cim:IdentifiedObject.name "2609_2617_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C43350D8-9347-4C3B-B58D-411111CBA29E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<5FE17164-60B8-4F6C-8DE6-2D3304CF7F20> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "5FE17164-60B8-4F6C-8DE6-2D3304CF7F20"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <12B0E58C-F18C-45C5-9065-3B3C99973F15> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<600834FB-2657-451D-8644-BFC1E6C9BED6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "600834FB-2657-451D-8644-BFC1E6C9BED6"^^cim:String ;
    cim:IdentifiedObject.name "4005_4202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D0F1F62A-28F9-4E9E-A3B5-D6F3FDB8FE07> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<60F0B611-C16E-4FB3-BFDC-2D85945FB0A3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "60F0B611-C16E-4FB3-BFDC-2D85945FB0A3"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D32D84C9-2338-462E-9799-42B547E056B6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<618B26F0-C0CB-4B81-B005-C3EB6123B0BE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "618B26F0-C0CB-4B81-B005-C3EB6123B0BE"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <48486A77-93A0-41F8-B4C6-831A4074E57C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<61BB5A08-AFC7-439D-8EF5-34B92CCCC919> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "350000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "61BB5A08-AFC7-439D-8EF5-34B92CCCC919"^^cim:String ;
    cim:IdentifiedObject.name "3923_39331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <945B4C3E-44B3-418B-8D6D-5A1C8BC60CD2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<61C60AFF-B5FD-4643-9B4C-E3884F76B402> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "61C60AFF-B5FD-4643-9B4C-E3884F76B402"^^cim:String ;
    cim:IdentifiedObject.name "2411_2434_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2A5D5D29-F63B-4D98-98EE-3F9705C167DF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6201FE53-159F-4C2D-9D6A-ABD990F320EB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "130000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6201FE53-159F-4C2D-9D6A-ABD990F320EB"^^cim:String ;
    cim:IdentifiedObject.name "3701_3926_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <928CCC3E-7D07-4E44-A5BA-B644B4C290C3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6219BCB3-C6FA-4912-BAEB-A417E369B871> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6219BCB3-C6FA-4912-BAEB-A417E369B871"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F6C1E6D7-A32F-4CD6-8810-3E0301AA3F46> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6230D5F2-61E3-49F4-82E4-456EFB249D02> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6230D5F2-61E3-49F4-82E4-456EFB249D02"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A7BB9739-11EA-4CED-83BE-146C25C8CE63> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6325FFCA-196C-4B60-9638-9734A30FE7B0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6325FFCA-196C-4B60-9638-9734A30FE7B0"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3F13A3D0-55F7-4425-B81E-F4443626D355> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6345F6F0-E045-40D1-9F48-E5FB6E04B06E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6345F6F0-E045-40D1-9F48-E5FB6E04B06E"^^cim:String ;
    cim:IdentifiedObject.name "6503_6507_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <98CE53E6-2FCC-4AF8-839B-841192CB5B94> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6352D5AD-55EA-4F41-ABC0-87DAF50AB84B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6352D5AD-55EA-4F41-ABC0-87DAF50AB84B"^^cim:String ;
    cim:IdentifiedObject.name "4005_4006_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4F78E378-C2D7-4208-BAE8-DE5CED208F70> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<638BC28D-BD7A-4317-899D-FB23785B498C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "638BC28D-BD7A-4317-899D-FB23785B498C"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D7559997-81DE-4BF3-9EAA-0A2A9FC080FF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<638E9A50-E792-46E8-B020-907C19D72E5E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "638E9A50-E792-46E8-B020-907C19D72E5E"^^cim:String ;
    cim:IdentifiedObject.name "3896_3897_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EBEA1982-C167-40C0-99F9-36588527203E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<64389270-668C-45EA-9806-325623338A15> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "64389270-668C-45EA-9806-325623338A15"^^cim:String ;
    cim:IdentifiedObject.name "4101_4131_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <18A70854-9218-4CB3-A1F4-1C7B7003F5E1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<64B0DC32-BE51-4820-9655-C605DF1AE71E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "64B0DC32-BE51-4820-9655-C605DF1AE71E"^^cim:String ;
    cim:IdentifiedObject.name "2403_2501_1_Normal"^^cim:String ;
