    cim:OperationalLimit.OperationalLimitSet <6EA9599D-C436-4C82-AD80-8F4642E2B732> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6571F8D5-738A-487B-88FD-463C2E1AB906> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "650000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6571F8D5-738A-487B-88FD-463C2E1AB906"^^cim:String ;
    cim:IdentifiedObject.name "1002_10322_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <41177DC3-1B35-419F-A517-F8A19AA68250> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6575E33F-BFF2-4379-9979-665E346F0DF9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6575E33F-BFF2-4379-9979-665E346F0DF9"^^cim:String ;
    cim:IdentifiedObject.name "6401_6404_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1307EDC6-015F-4367-B17B-0C8A76FC051E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6586190E-0C11-4F25-9F07-5C567C7A5FE8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6586190E-0C11-4F25-9F07-5C567C7A5FE8"^^cim:String ;
    cim:IdentifiedObject.name "6101_6102_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5BF7D25C-9C22-4801-BB75-F5FDDBF5D408> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<65B98A33-A22B-4DCC-B56C-AC3910CFEAEC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "65B98A33-A22B-4DCC-B56C-AC3910CFEAEC"^^cim:String ;
    cim:IdentifiedObject.name "2503_2533_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <104B4D9B-E481-45C9-9A15-BF5769829037> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<65E02FE9-F87B-44C9-9231-73A6C336931D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "65E02FE9-F87B-44C9-9231-73A6C336931D"^^cim:String ;
    cim:IdentifiedObject.name "2408_24386_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <17D985AC-0738-4BF7-ACF9-C8B54C895A2C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<65ECFEC7-142D-4637-A3CF-B9612B95507B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "65ECFEC7-142D-4637-A3CF-B9612B95507B"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EC4C7F99-3953-4114-B661-C0F69CE45E20> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<667EB128-0873-4D10-8C95-B8114D4FE3F1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "667EB128-0873-4D10-8C95-B8114D4FE3F1"^^cim:String ;
    cim:IdentifiedObject.name "4203_4204_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4F815259-3558-4584-9301-62738D47F2B7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<67030009-884F-4631-A5A6-5AA20B8AD48E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "67030009-884F-4631-A5A6-5AA20B8AD48E"^^cim:String ;
    cim:IdentifiedObject.name "6502_6509_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8BDD1DDC-3E44-4FF0-9C1F-9980F7246989> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<67848307-F95B-489D-A9F9-61C0FF6CB978> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "67848307-F95B-489D-A9F9-61C0FF6CB978"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F4DC339D-EF85-4A0B-960B-7E9CD05A74D9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<684531D8-6379-4A31-86EF-E96CAB4C1805> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "684531D8-6379-4A31-86EF-E96CAB4C1805"^^cim:String ;
    cim:IdentifiedObject.name "3203_3204_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <81A4C49C-CE14-477C-B4E6-1C09C2502E5F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<689DB5BF-4010-439A-BB8C-35855918EC0A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "689DB5BF-4010-439A-BB8C-35855918EC0A"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <15F002BA-992E-42F6-9795-40F4A7E69806> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<68B1DAB2-1287-4FCD-903C-2FD69E62D802> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "68B1DAB2-1287-4FCD-903C-2FD69E62D802"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2D03D633-23BD-4DA8-9932-EB132F9E50CE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<69600F14-3E15-430C-BC6E-838D1FA9100E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "69600F14-3E15-430C-BC6E-838D1FA9100E"^^cim:String ;
    cim:IdentifiedObject.name "3901_8002_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <08DB1657-E9B4-4D80-AC6B-03ABCDCEC45B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<696397EF-C85C-4796-A57F-7C3D7573A8D0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "9200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "696397EF-C85C-4796-A57F-7C3D7573A8D0"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2E840691-EDC5-4B1C-81E0-02F5C35ADB6A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<69B096A9-8A14-4F1A-8C64-C4A9420BA115> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "69B096A9-8A14-4F1A-8C64-C4A9420BA115"^^cim:String ;
    cim:IdentifiedObject.name "8003_8004_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <508BC196-C743-47DA-9C28-E8C81025C1AE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6A0FF135-1CB6-4556-80F5-B78F6DE2B9A1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6A0FF135-1CB6-4556-80F5-B78F6DE2B9A1"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E37BDF3B-25E5-43CB-A6D1-201C21492985> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6A60934E-CA6C-44F1-9D7D-01330B609489> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6A60934E-CA6C-44F1-9D7D-01330B609489"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2525B645-BC25-47CD-9F78-69DB321035EE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6A98FFD3-B182-4F66-9625-F73E939E8783> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6A98FFD3-B182-4F66-9625-F73E939E8783"^^cim:String ;
    cim:IdentifiedObject.name "2615_2617_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <63B4A438-034D-4125-96D6-F5C0C9C7B847> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6AA6DA4B-3B75-4BE5-9D02-AF3C87A48A81> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6AA6DA4B-3B75-4BE5-9D02-AF3C87A48A81"^^cim:String ;
    cim:IdentifiedObject.name "4002_4091_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C92252D9-5530-45AA-A221-DD28363EA14B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6B1A7C25-C0E1-4F45-932B-4B713F9109EB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6B1A7C25-C0E1-4F45-932B-4B713F9109EB"^^cim:String ;
    cim:IdentifiedObject.name "2405_2410_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8FB8F164-B6B3-497D-A9F7-C050D69B7355> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6B6B2A2C-D006-4C66-8DF1-F398EB2D5980> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "13100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6B6B2A2C-D006-4C66-8DF1-F398EB2D5980"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <83EBEFBE-1EEF-49C2-9142-6082324D7B6F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6BA8AE97-B779-4D8E-93D2-C3B6E86777D7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6BA8AE97-B779-4D8E-93D2-C3B6E86777D7"^^cim:String ;
    cim:IdentifiedObject.name "2202_2503_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9298A678-7F1F-44DC-88EB-98F03518DB5B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6CC9394E-6A58-48CA-85D6-77B3CB41BA31> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6CC9394E-6A58-48CA-85D6-77B3CB41BA31"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0B5749B8-7F7B-42FF-8EF9-F5E2CBEBE53D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6CF2EFD0-B57E-4326-942B-742E61E76515> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6CF2EFD0-B57E-4326-942B-742E61E76515"^^cim:String ;
    cim:IdentifiedObject.name "3903_8002_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <10B03C2D-0624-4282-B266-FA4394D10057> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6E3DCD5F-67E1-4915-A7C0-E2F1720C89F7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6E3DCD5F-67E1-4915-A7C0-E2F1720C89F7"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2ABDA07A-007C-4D90-9BA6-BD63DC675E72> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6EB32120-6EEC-4D73-9327-4929F82FFF64> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6EB32120-6EEC-4D73-9327-4929F82FFF64"^^cim:String ;
    cim:IdentifiedObject.name "4102_4202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C9CE3D19-4FD1-4DC9-B32B-9F5BB2B4C5E9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6F056134-8FDE-4E8A-A4EC-3D039806BE9A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6F056134-8FDE-4E8A-A4EC-3D039806BE9A"^^cim:String ;
    cim:IdentifiedObject.name "1301_1331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B8AF8E44-294D-45BB-B61D-80C995C422A8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6F1930B6-ECD8-46D3-A21F-0306CCD0FB0C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6F1930B6-ECD8-46D3-A21F-0306CCD0FB0C"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_3_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <665ECA07-2538-4784-8188-B6AFE3A8A749> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<6F864B24-FE16-497A-B1DF-99DADBE889AF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "6F864B24-FE16-497A-B1DF-99DADBE889AF"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <47E2A5D4-0157-4F5E-AF46-F01A12109966> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<70167D73-6D17-4FF5-809F-2061EB11DC71> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "130000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "70167D73-6D17-4FF5-809F-2061EB11DC71"^^cim:String ;
    cim:IdentifiedObject.name "6102_6132_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <72F2F881-412B-4977-8307-DF70BE8E8FCE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<70EE16A7-599A-4175-B1B2-0FAA6B6DCD20> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "70EE16A7-599A-4175-B1B2-0FAA6B6DCD20"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4FFDD92B-6E54-453F-96E7-6A47EA561656> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<71368A22-AAE3-42D3-A93A-D4E017C75E0C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "71368A22-AAE3-42D3-A93A-D4E017C75E0C"^^cim:String ;
    cim:IdentifiedObject.name "6102_61321_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F77D508E-F306-42BB-AFD8-54A962623520> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7170D5EA-769C-470B-9C02-C56961D57233> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7170D5EA-769C-470B-9C02-C56961D57233"^^cim:String ;
    cim:IdentifiedObject.name "2614_2616_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8AA06B48-7AAA-44A9-90A4-2270905BC5D4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<71F58105-052E-4F20-BA5C-88794B79A6A3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "71F58105-052E-4F20-BA5C-88794B79A6A3"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <098BABA3-B826-4D22-825C-621840346042> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<724BFDF8-7863-4E10-AAF7-A13DAF1CBAB8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "724BFDF8-7863-4E10-AAF7-A13DAF1CBAB8"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <38814E73-6CE3-4166-B249-B29E9868E37C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<72B90BC0-26B9-4DE0-ABA3-6183019484FE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "72B90BC0-26B9-4DE0-ABA3-6183019484FE"^^cim:String ;
    cim:IdentifiedObject.name "3303_3918_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C883B944-148A-49B2-99BE-5B381F899DE3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<73980E49-2811-40FB-9264-3B82D1F83336> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "73980E49-2811-40FB-9264-3B82D1F83336"^^cim:String ;
    cim:IdentifiedObject.name "4101_4103_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0981C2B8-12D9-41A8-B752-BF37FABAE2F4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<73CBE5C4-53A8-4EC7-99F1-6C8B4C3A32F2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "73CBE5C4-53A8-4EC7-99F1-6C8B4C3A32F2"^^cim:String ;
    cim:IdentifiedObject.name "4009_4010_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6748FEEB-5A39-4F23-9DCE-5A3E919E43E6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<73E5BE99-7344-4EB0-B617-A872C96EE52B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "30000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "73E5BE99-7344-4EB0-B617-A872C96EE52B"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E95E5452-0566-414A-A477-7945165475A2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<74E077B6-920C-4893-829E-09852DEA70AD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "74E077B6-920C-4893-829E-09852DEA70AD"^^cim:String ;
    cim:IdentifiedObject.name "3303_3333_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4A9D000B-A144-4CE3-A62E-DF62856BCD9D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<75864EA5-1FDA-4C8D-95CC-6D2AED747377> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "75864EA5-1FDA-4C8D-95CC-6D2AED747377"^^cim:String ;
    cim:IdentifiedObject.name "4202_4203_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <37B9DD9F-3808-4B23-BC6A-5CFDD542E575> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<759B1809-3D11-4E43-BE65-DEE46F623A58> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "759B1809-3D11-4E43-BE65-DEE46F623A58"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9642563B-8B46-4BA2-8F06-B82C496D2CAA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<75AE5B60-4262-488C-AEE6-77FCBAD215D6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "75AE5B60-4262-488C-AEE6-77FCBAD215D6"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <108E69C1-0F07-4F7C-8CBE-73F7A93FA13C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<76ECC62C-C09F-408A-9695-D005B3517B60> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "350000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "76ECC62C-C09F-408A-9695-D005B3517B60"^^cim:String ;
    cim:IdentifiedObject.name "2603_2607_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8C46016C-014F-41ED-BA40-A504A86B9A0D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<776AAF73-2D72-4D98-8D56-DD1F46DFDC61> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "776AAF73-2D72-4D98-8D56-DD1F46DFDC61"^^cim:String ;
    cim:IdentifiedObject.name "4102_41321_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <761556A7-79C5-46DD-9D88-FC6F535ADE28> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7782523E-E13A-442B-81C0-125B0D501FCB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7782523E-E13A-442B-81C0-125B0D501FCB"^^cim:String ;
    cim:IdentifiedObject.name "4095_4096_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0BCC77BA-0FE7-46DF-B2CE-F959AC13249E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<780A8059-61EF-4F8B-9474-FD49979E72B3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "670000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "780A8059-61EF-4F8B-9474-FD49979E72B3"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <11D77A33-16CA-4B71-A938-4C24E3A91C3E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<781A1451-521F-4622-99DB-9D56A3F75A44> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "781A1451-521F-4622-99DB-9D56A3F75A44"^^cim:String ;
    cim:IdentifiedObject.name "5003_5004_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E7BE1EA4-2F41-470D-AADA-AE5B45C5222C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7820C781-46A2-4813-9962-E755A426C1B1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7820C781-46A2-4813-9962-E755A426C1B1"^^cim:String ;
    cim:IdentifiedObject.name "4005_4102_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F223892C-B872-4754-AAD6-653CA044E20D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7820E146-DAFD-4C37-844C-D40A5BE75662> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7820E146-DAFD-4C37-844C-D40A5BE75662"^^cim:String ;
    cim:IdentifiedObject.name "6102_61324_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2B8637D2-7462-424F-BAEF-39AA3F5CFB01> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7860C323-5A97-42EA-A2CC-BE88708DEE3C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7860C323-5A97-42EA-A2CC-BE88708DEE3C"^^cim:String ;
    cim:IdentifiedObject.name "4009_40391_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D8F41F3A-A9CB-45B1-9B35-F3C98009DA53> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<78AC3E77-6AEC-4553-B318-C698E58FFD22> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "78AC3E77-6AEC-4553-B318-C698E58FFD22"^^cim:String ;
    cim:IdentifiedObject.name "6103_6501_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4BE57810-C757-4CA0-B3AA-049D47386BDE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7930DCA8-520E-4554-8EB9-52FB4F6BCD1D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7930DCA8-520E-4554-8EB9-52FB4F6BCD1D"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <81DE534F-38A7-424A-80AA-09F8F93ED288> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<796A4E6D-8C10-4C68-8B10-7B30C9790144> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "796A4E6D-8C10-4C68-8B10-7B30C9790144"^^cim:String ;
    cim:IdentifiedObject.name "3201_3924_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6A2568C3-349B-4ED8-8013-2149D4D13E32> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7A2EC04A-B7AF-45D0-85CC-8BC0A291F9B2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7A2EC04A-B7AF-45D0-85CC-8BC0A291F9B2"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <17A70C61-BF6F-4DDA-AEA1-C018C1F2C6FC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7AA668F4-8A21-4E0E-9C7D-1085B2F245B1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7AA668F4-8A21-4E0E-9C7D-1085B2F245B1"^^cim:String ;
    cim:IdentifiedObject.name "6201_6231_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AC10A0AE-7554-4ED2-A8E8-92FD8C6E5194> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7ABD3C4A-B7E2-49FB-8D40-DD4B06611395> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7ABD3C4A-B7E2-49FB-8D40-DD4B06611395"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F74372C5-3DF4-450C-9509-DE79F4075CE4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7AD38A5C-EDEB-4128-A3A1-A954E3CC7ABA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7AD38A5C-EDEB-4128-A3A1-A954E3CC7ABA"^^cim:String ;
    cim:IdentifiedObject.name "4001_4094_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1E74814C-F2F2-44B6-96DF-0A81604EB5BE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7B78D85A-3C33-4537-844A-F83049C96FE2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7B78D85A-3C33-4537-844A-F83049C96FE2"^^cim:String ;
    cim:IdentifiedObject.name "1002_1004_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <90B20B17-8E44-47BD-BF45-45C593130539> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7C7CA80F-6C8E-4ED1-85A4-852E35CAD1C5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7C7CA80F-6C8E-4ED1-85A4-852E35CAD1C5"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A4D8601B-CD27-4D55-9A4B-73BAE10D4BEC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7C80E935-94C5-48A3-8DAA-2FDAC1B1E542> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "7000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7C80E935-94C5-48A3-8DAA-2FDAC1B1E542"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3F185383-EC58-4F3A-83E8-34E441FC99AD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7D32C6E8-368B-4A52-A738-9AFF6380D100> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7D32C6E8-368B-4A52-A738-9AFF6380D100"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <97ABDC60-57EC-42A2-B61D-940714905E41> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7D3DF6E8-C115-4FD4-9233-F84289191A85> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7D3DF6E8-C115-4FD4-9233-F84289191A85"^^cim:String ;
    cim:IdentifiedObject.name "3204_3923_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A6D3EDB2-F3C3-4E53-94E9-31516D5173AA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7DB5F597-7A86-4B89-BFA3-5DEDE371145F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7DB5F597-7A86-4B89-BFA3-5DEDE371145F"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_4_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4AAC6A9D-8FE0-4DCB-B6A0-5FB1358D4EAD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7ED93B56-A933-4253-8ABC-B482CC8550D2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7ED93B56-A933-4253-8ABC-B482CC8550D2"^^cim:String ;
    cim:IdentifiedObject.name "1002_10321_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EDBA76A7-4DA5-4F1E-9CF5-32CEF14D1ACB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7EDAFD11-2992-4AB8-8008-C7B239C4C4F2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7EDAFD11-2992-4AB8-8008-C7B239C4C4F2"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3E314D9B-C822-44AE-B8BA-1F7C02E50856> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<7F376A46-A672-469C-8DB8-7ADDFA77CDE2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "7F376A46-A672-469C-8DB8-7ADDFA77CDE2"^^cim:String ;
    cim:IdentifiedObject.name "4002_4090_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <71F353D0-5827-45B7-B7BC-03A0F43E0787> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<804EBD8D-488C-479D-A4C8-4CF8975845A1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "804EBD8D-488C-479D-A4C8-4CF8975845A1"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B1AC0941-7605-4F54-824A-DBCF66DAFD43> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8067A5ED-A097-495D-8F90-0D09E9EE272A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8067A5ED-A097-495D-8F90-0D09E9EE272A"^^cim:String ;
    cim:IdentifiedObject.name "3802_3901_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9AE5A05D-3DBD-41C3-AD94-4597DF1093A5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<80F827C9-D3DA-4F60-A234-521BE0B50855> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "80F827C9-D3DA-4F60-A234-521BE0B50855"^^cim:String ;
    cim:IdentifiedObject.name "6504_7002_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <04A6F146-4E06-4D1B-BF56-B4A80D888989> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<81888C1B-2D58-4CCA-809F-85D054E94984> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "81888C1B-2D58-4CCA-809F-85D054E94984"^^cim:String ;
    cim:IdentifiedObject.name "6303_6305_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <083B7201-1AA3-4A9E-B72A-60690CC88590> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<81968288-7211-4734-B834-D3750E90256C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "81968288-7211-4734-B834-D3750E90256C"^^cim:String ;
    cim:IdentifiedObject.name "1401_1402_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D5DF9432-F174-4445-8F61-B82450EAFBE0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<81AE53C9-C733-4D88-9564-FFB5C5F9FADA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "81AE53C9-C733-4D88-9564-FFB5C5F9FADA"^^cim:String ;
    cim:IdentifiedObject.name "2000_2202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <169E8DBA-36AE-4E46-B4B9-D8F991EED071> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8294F093-CF3B-4EAB-8216-6C6D9D1D5622> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8294F093-CF3B-4EAB-8216-6C6D9D1D5622"^^cim:String ;
    cim:IdentifiedObject.name "3103_3204_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1BB2323E-A261-41FA-AA98-E8AEAEB7C760> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<82CBD5BE-A001-40C1-9044-F24C08E27588> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "82CBD5BE-A001-40C1-9044-F24C08E27588"^^cim:String ;
    cim:IdentifiedObject.name "2401_2501_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F5C7DE6A-BE90-4F17-8AC9-A9CDB2070EC7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<82CC07BA-47DA-4F9A-81A4-C576013731CA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "82CC07BA-47DA-4F9A-81A4-C576013731CA"^^cim:String ;
    cim:IdentifiedObject.name "3201_3202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <03E4DE3D-B130-47B9-859F-965E57389BE7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<82F10429-62BD-453F-9811-49D6EC779935> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "82F10429-62BD-453F-9811-49D6EC779935"^^cim:String ;
    cim:IdentifiedObject.name "3501_3915_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A03FE18C-1D63-42CC-B100-AE8CA60D1F90> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<833A480B-535F-47B4-B197-D0A0D71E5D3E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "833A480B-535F-47B4-B197-D0A0D71E5D3E"^^cim:String ;
    cim:IdentifiedObject.name "3202_3204_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <425A5BA1-F4A8-47DA-A182-0C6F68309741> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<838679D4-C6E2-4D30-BA2C-E79057A4C3CD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "838679D4-C6E2-4D30-BA2C-E79057A4C3CD"^^cim:String ;
    cim:IdentifiedObject.name "4001_4204_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C985FB87-D9C0-4E31-B2D3-705CC17A0146> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<83A5F43A-24DA-49B8-9D79-71E587059AB7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "83A5F43A-24DA-49B8-9D79-71E587059AB7"^^cim:String ;
    cim:IdentifiedObject.name "4101_4103_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <48EDDF82-A29E-4F9F-A325-4E925E515CA0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<83CB1B25-3C90-461B-BBEE-030BAF851C20> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "83CB1B25-3C90-461B-BBEE-030BAF851C20"^^cim:String ;
    cim:IdentifiedObject.name "6501_6504_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9B58D726-7B93-4250-9C83-572861A346CC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8405E6DE-4843-424E-BC75-8E2CE68220A2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8405E6DE-4843-424E-BC75-8E2CE68220A2"^^cim:String ;
    cim:IdentifiedObject.name "1401_2400_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1E40E68D-E28E-40AB-BD45-F9D4EE2BA31F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<845EC401-4A00-49EF-8677-D59D6262E11A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "845EC401-4A00-49EF-8677-D59D6262E11A"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A5236DF6-283F-421D-9787-8556A6B1A517> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<84868224-3EE1-4304-BA5A-B6A718EC2A2F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "84868224-3EE1-4304-BA5A-B6A718EC2A2F"^^cim:String ;
    cim:IdentifiedObject.name "8001_8003_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <394DB733-1751-4BFC-9223-563F8E2A4DB2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<85342A65-1223-4CD6-AFCD-21AE7F0D8C02> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "85342A65-1223-4CD6-AFCD-21AE7F0D8C02"^^cim:String ;
    cim:IdentifiedObject.name "8003_8033_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <78AD4929-3616-4788-872F-C6F45D98A247> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<85910550-42CB-4F14-B856-530A83B30A80> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "85910550-42CB-4F14-B856-530A83B30A80"^^cim:String ;
    cim:IdentifiedObject.name "3201_3203_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4DD28CD3-044C-4C36-91B4-B013B9E2CD35> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8634BD23-3436-4F65-A05B-581FE6E54C39> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8634BD23-3436-4F65-A05B-581FE6E54C39"^^cim:String ;
    cim:IdentifiedObject.name "6303_6305_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9B18BCF4-12D5-4398-BD03-78BF32F8467E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<867392E1-D5C6-415F-A5C5-91EC6E7C84D2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "867392E1-D5C6-415F-A5C5-91EC6E7C84D2"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1D6DB152-52DE-4F97-82F1-6550A0B56CA2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<86872791-88D3-48D4-BBFC-E980564107F5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "86872791-88D3-48D4-BBFC-E980564107F5"^^cim:String ;
    cim:IdentifiedObject.name "6503_65332_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FCA8AEA2-5EEE-444A-BBEB-39B890955313> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8688C736-78B7-48C4-9178-AE335D3AAEAC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8688C736-78B7-48C4-9178-AE335D3AAEAC"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <74154E7E-C1B6-4D69-9D1A-F03C369D5285> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<87315ED6-DE7C-4D7D-8C2C-81AEB04CBE08> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "87315ED6-DE7C-4D7D-8C2C-81AEB04CBE08"^^cim:String ;
    cim:IdentifiedObject.name "6503_6533_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D30689E6-442A-499B-8580-CEA002362B79> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<87DAC1C1-4F78-4F8A-BC72-1D520C08B0A2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "87DAC1C1-4F78-4F8A-BC72-1D520C08B0A2"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <35C45110-F0E5-4261-BDCD-579C68F90036> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<882FB0C2-B3A2-4E3B-8D9A-35828B780D3B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "882FB0C2-B3A2-4E3B-8D9A-35828B780D3B"^^cim:String ;
    cim:IdentifiedObject.name "1301_2901_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EF703A25-A470-423E-822E-63EC305056A1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8899E4E4-89F1-4DC4-B9B3-45B37D5660E7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8899E4E4-89F1-4DC4-B9B3-45B37D5660E7"^^cim:String ;
    cim:IdentifiedObject.name "3205_3915_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FB8E3464-96CE-44B4-A71D-3C4FFDA9ECC0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<889F842D-DEF4-4E69-A416-60DF556790A0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "889F842D-DEF4-4E69-A416-60DF556790A0"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A29DCAB3-9DCF-47FE-AEA6-F7533AB9D655> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<89427845-5CD8-40FF-8609-EE643F0C17F1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "89427845-5CD8-40FF-8609-EE643F0C17F1"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <924BCF07-3284-4AA2-80F7-18846B22BFA4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8992872A-037F-4207-9F78-ACA01BEE61F2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8992872A-037F-4207-9F78-ACA01BEE61F2"^^cim:String ;
    cim:IdentifiedObject.name "3910_3924_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <476F0254-4231-4F12-A56C-3AACF4B821B1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8AAFE865-BF9A-45E6-8E92-48E200C99FBC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8AAFE865-BF9A-45E6-8E92-48E200C99FBC"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7C16587C-E19C-4420-9ECD-985B0388E531> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8B07DD0A-8DAF-4B86-BC50-47A2BDBBA004> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8B07DD0A-8DAF-4B86-BC50-47A2BDBBA004"^^cim:String ;
    cim:IdentifiedObject.name "3921_3931_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0C52720C-BFB8-4740-BA6E-374E4C517239> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8B2E0D52-3C39-4207-A968-B894CC7E0D1B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8B2E0D52-3C39-4207-A968-B894CC7E0D1B"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <95E8986C-CED7-4385-947C-1574FF3E0B05> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8B7028CE-6C40-48E7-BE34-60E98B5C718B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8B7028CE-6C40-48E7-BE34-60E98B5C718B"^^cim:String ;
    cim:IdentifiedObject.name "3203_3303_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B7CA3982-A0CC-4F0A-877B-CBF5CBEDB928> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8BE9D63B-8950-4D65-8D41-ECCD35027BB1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8BE9D63B-8950-4D65-8D41-ECCD35027BB1"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0BB16DBD-F8EB-410A-B471-7C5AD0A241E5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8C197129-2BE6-4899-99CD-D783BAF94AAB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8C197129-2BE6-4899-99CD-D783BAF94AAB"^^cim:String ;
    cim:IdentifiedObject.name "3921_39311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0BFF8DC1-8B9D-488D-9D14-87C29D870C45> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8C9AC7EE-137A-4597-9F52-1243E490ED52> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8C9AC7EE-137A-4597-9F52-1243E490ED52"^^cim:String ;
    cim:IdentifiedObject.name "3404_3804_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2EF77A8D-8E46-4E90-BD6E-06422A75EB7F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8CC48128-72AD-43CA-9C26-51EA1A61798E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8CC48128-72AD-43CA-9C26-51EA1A61798E"^^cim:String ;
    cim:IdentifiedObject.name "6403_6404_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D5F85983-BED0-4BEC-8395-85FB0B35DD31> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8D279332-22A4-49D8-BBF0-D3323B9AD14E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8D279332-22A4-49D8-BBF0-D3323B9AD14E"^^cim:String ;
    cim:IdentifiedObject.name "2408_24387_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E5E2B75C-0B20-426F-A6F3-1DDDAA27D6C2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8D8E413F-DB30-4656-9921-04D0ED2146DD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8D8E413F-DB30-4656-9921-04D0ED2146DD"^^cim:String ;
    cim:IdentifiedObject.name "5002_5003_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5E61F980-D604-496C-8C14-10A85EDAAA07> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8D9D7D0D-0CEE-46B4-9F0C-80096709E68E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8D9D7D0D-0CEE-46B4-9F0C-80096709E68E"^^cim:String ;
    cim:IdentifiedObject.name "3202_3924_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DD29B009-D330-4DC0-A302-5DFAB69921B2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8E2084E1-2FA6-48D0-9E42-7CD9916DFC7D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8E2084E1-2FA6-48D0-9E42-7CD9916DFC7D"^^cim:String ;
    cim:IdentifiedObject.name "6401_6403_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <32038745-88BD-419E-8412-56D6F3940CE0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8E4BDAE3-AAAF-4D1E-9E4C-D326E2D6EB99> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8E4BDAE3-AAAF-4D1E-9E4C-D326E2D6EB99"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3B1B5607-01FC-41B9-B807-DB4787729626> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8EA69236-0492-453E-8DBB-498654CAE502> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8EA69236-0492-453E-8DBB-498654CAE502"^^cim:String ;
    cim:IdentifiedObject.name "3901_3903_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D5063356-619B-403E-8ED1-6A7BD35E2269> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8F3FD2BD-569A-4C33-A28C-70614FDEF8B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8F3FD2BD-569A-4C33-A28C-70614FDEF8B6"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4FF2FEC5-3742-48E6-8563-9798E7F1FC49> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8F593623-C97E-4FDB-8EA2-33CB71E6D64A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8F593623-C97E-4FDB-8EA2-33CB71E6D64A"^^cim:String ;
    cim:IdentifiedObject.name "3801_3802_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8A0D01D4-5DE1-4453-955F-70DF281C2603> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8F718F12-D5E7-47D2-BFC1-C0F29E3B6672> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8F718F12-D5E7-47D2-BFC1-C0F29E3B6672"^^cim:String ;
    cim:IdentifiedObject.name "2408_2438_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <43F8FE22-9D96-4E24-834C-AB5709BD2F27> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<8FD70E2C-A7B5-4F44-956B-D9208DBF01B9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "8FD70E2C-A7B5-4F44-956B-D9208DBF01B9"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4F2C1BAF-7C97-4C06-BF0D-AC2E1D2E3172> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<905C8827-5C9D-48B5-9E64-62D1FC56B367> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "905C8827-5C9D-48B5-9E64-62D1FC56B367"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7E847307-8BA3-4BA9-B831-974858050860> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<91238D49-917F-46B0-9CCC-23D22E5B7659> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "91238D49-917F-46B0-9CCC-23D22E5B7659"^^cim:String ;
    cim:IdentifiedObject.name "2604_6504_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <781FF215-E7EF-4157-96CE-D568A9EA08C1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<918472E4-A7A4-448B-9F1C-E9EF9713CD70> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "918472E4-A7A4-448B-9F1C-E9EF9713CD70"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <277AF388-CAB9-4CA7-9A1C-8F746A39D717> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9192EAD7-BC59-4331-945D-5E7B6DCB1BB8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9192EAD7-BC59-4331-945D-5E7B6DCB1BB8"^^cim:String ;
    cim:IdentifiedObject.name "6102_61322_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8AF846A0-30B1-4B60-9E23-8458CDC6EEDD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<91A79D49-25CD-4D45-B189-D398CCB7543F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "91A79D49-25CD-4D45-B189-D398CCB7543F"^^cim:String ;
    cim:IdentifiedObject.name "2615_2620_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C01DBFA5-9500-43A5-A976-BD872DA7CBDA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<91D013F5-E606-4C9B-88C6-E7975BAAF894> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "91D013F5-E606-4C9B-88C6-E7975BAAF894"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <45C8548B-3A10-4E3D-8C87-E84620404873> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<91D2468E-6383-4B48-BD4D-D1FC7F267AC4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "984000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "91D2468E-6383-4B48-BD4D-D1FC7F267AC4"^^cim:String ;
    cim:IdentifiedObject.name "2605_2607_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <375F47AF-DC19-4DFA-B3A9-B8F868D85608> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<92063AD1-1A16-4B2B-BF87-D134176C1EFB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "92063AD1-1A16-4B2B-BF87-D134176C1EFB"^^cim:String ;
    cim:IdentifiedObject.name "3204_32342_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <74BEE6EA-7765-45A2-94F3-B1CAA292690E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<926E082A-6CD0-41B7-A575-4DA790BF7BB9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "926E082A-6CD0-41B7-A575-4DA790BF7BB9"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C36C8DBE-DC9B-490A-BB68-C064BBE2BBB2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<92E1777B-CA57-4241-964B-5D75D4582017> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "92E1777B-CA57-4241-964B-5D75D4582017"^^cim:String ;
    cim:IdentifiedObject.name "6301_6303_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6316B99C-6083-4513-9D4B-9A1FE943A9F9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9309C1F4-FFFF-46F1-91C6-A73C8196886C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9309C1F4-FFFF-46F1-91C6-A73C8196886C"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4E999091-19C5-4E81-B1A6-29060F8A90E9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9387331F-C0A7-4594-8055-1239207F2DCC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9387331F-C0A7-4594-8055-1239207F2DCC"^^cim:String ;
    cim:IdentifiedObject.name "4202_42322_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <34868843-B644-4EFD-B98B-66AD0DF9FC25> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<939AE154-E3EA-40C7-871B-813489BFDEC2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "939AE154-E3EA-40C7-871B-813489BFDEC2"^^cim:String ;
    cim:IdentifiedObject.name "6102_6103_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5C9A978A-B7B5-478E-B2F9-FCCABDCE2F00> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<93A673E5-334A-491D-BD96-4D78481D0BE8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "93A673E5-334A-491D-BD96-4D78481D0BE8"^^cim:String ;
    cim:IdentifiedObject.name "6502_6509_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E55EB4D5-3D16-4F97-8794-F3DAF26C9FD1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<93CF1D0A-B05A-4BB9-818C-3656D45C2DB0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "93CF1D0A-B05A-4BB9-818C-3656D45C2DB0"^^cim:String ;
    cim:IdentifiedObject.name "3401_3405_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <54C15D45-B3D3-47AE-85F0-62F832B0307E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<93D25180-3EFB-4051-A9C0-3D1A104BA1CC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "93D25180-3EFB-4051-A9C0-3D1A104BA1CC"^^cim:String ;
    cim:IdentifiedObject.name "1101_1401_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A8B51800-9F88-43E5-9443-B7FB1FA97406> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<93D8097E-5A62-4B76-B885-D42721A99CEA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "93D8097E-5A62-4B76-B885-D42721A99CEA"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <34EC7A85-E5B1-4A31-A0D6-222D9879FCE9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<93F782E7-A47A-4969-A5D7-B6836F84113C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "93F782E7-A47A-4969-A5D7-B6836F84113C"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_3_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B6480815-5F32-4DC0-A811-C9C05931087C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9457FD90-BFE2-453F-BC83-1BADEEDEBE38> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9457FD90-BFE2-453F-BC83-1BADEEDEBE38"^^cim:String ;
    cim:IdentifiedObject.name "1004_10341_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <57108599-3EFD-44EF-BC7D-8599DA333166> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9466B7A3-01EB-4546-81EE-075B0ED3E601> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "160000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9466B7A3-01EB-4546-81EE-075B0ED3E601"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <152BE16E-FD28-460D-AC12-360ECF7831B7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9545D6D2-517B-4A62-A1FB-4A75AE1CF3EF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9545D6D2-517B-4A62-A1FB-4A75AE1CF3EF"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <135045FE-3947-447D-859B-BCB7B7A7E48D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<955CC4E7-B1BB-42F0-8A27-F49082C16647> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "955CC4E7-B1BB-42F0-8A27-F49082C16647"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A5569B2F-1F9F-4381-AFD9-DF88756D27A2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9585C0A1-6181-4D80-91EF-6F3057AC1109> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9585C0A1-6181-4D80-91EF-6F3057AC1109"^^cim:String ;
    cim:IdentifiedObject.name "2611_2612_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <848A2FD1-5EBD-4C03-BB67-EC7D7248DC7B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<95B8C5C4-1ABA-417F-B1F3-49290ADE0DE2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "95B8C5C4-1ABA-417F-B1F3-49290ADE0DE2"^^cim:String ;
    cim:IdentifiedObject.name "2402_2409_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8BCACDCB-6FF8-44A0-A59B-DA78D12961D0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<967C1D4F-C222-40FB-B16C-35E7F79404AF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "967C1D4F-C222-40FB-B16C-35E7F79404AF"^^cim:String ;
    cim:IdentifiedObject.name "6102_6403_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <651EFAE7-2F11-4F8C-B077-3E3E1714FEA5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<97660DFA-A1F2-4189-9AED-A154F4A6EB24> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "97660DFA-A1F2-4189-9AED-A154F4A6EB24"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <12FA2A0E-4007-430C-A27B-1A154F387509> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<988B7015-201D-4AF6-A559-4CDB52834CBB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "988B7015-201D-4AF6-A559-4CDB52834CBB"^^cim:String ;
    cim:IdentifiedObject.name "3901_3902_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2297459F-675A-432B-9B84-8389EEE8A883> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<99DC97FD-5490-4452-9BA3-3AA7F90C5198> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "99DC97FD-5490-4452-9BA3-3AA7F90C5198"^^cim:String ;
    cim:IdentifiedObject.name "3803_3901_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <397D6A3C-5100-41D6-9FF0-428DA87C69B0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9B26D733-A0A7-44CF-838E-76204CEDBA70> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9B26D733-A0A7-44CF-838E-76204CEDBA70"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <02D6651E-67E1-4F38-BEF6-1F5D3FEE4656> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9B70C995-4614-4130-A443-281247020A30> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9B70C995-4614-4130-A443-281247020A30"^^cim:String ;
    cim:IdentifiedObject.name "6203_6303_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4E6F206B-4C6B-4B01-83F3-651BCEA95922> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9C37AA5C-5B94-4FEA-8BEA-ED711FFABC96> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9C37AA5C-5B94-4FEA-8BEA-ED711FFABC96"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BF82BD5C-66A8-4CAD-9127-569634324598> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9C723E34-4E75-4D0B-9CA8-1004C128F230> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9C723E34-4E75-4D0B-9CA8-1004C128F230"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6A93718E-A326-4643-BD37-C18487AEA3FE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9CC18499-2866-4023-A587-94130EEA2D6F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9CC18499-2866-4023-A587-94130EEA2D6F"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F4080FDC-FEDD-414F-845B-E079840EAF64> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9CC74587-BD4F-4BB9-839C-D763E2ACD6F8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9CC74587-BD4F-4BB9-839C-D763E2ACD6F8"^^cim:String ;
    cim:IdentifiedObject.name "6302_7001_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6BFF71F0-99AC-4D89-9B6C-070E6233B852> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9D31A42C-5955-4E63-894B-7BCD076714D1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9D31A42C-5955-4E63-894B-7BCD076714D1"^^cim:String ;
    cim:IdentifiedObject.name "3204_3234_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D73FA8EE-870D-450F-AA9C-6FCD9F355CFD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9DB3CF16-3CDC-4E94-8761-487205E02973> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9DB3CF16-3CDC-4E94-8761-487205E02973"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <570420B5-69E8-4F1B-A3BA-4EC36452C70C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9EA372AF-2F5A-4E52-866A-05F7747CBE6C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9EA372AF-2F5A-4E52-866A-05F7747CBE6C"^^cim:String ;
    cim:IdentifiedObject.name "2600_2601_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1366969C-78C5-4B12-8A6F-B26B9608A765> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9F20439A-635C-4046-8277-ED37D904E040> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9F20439A-635C-4046-8277-ED37D904E040"^^cim:String ;
    cim:IdentifiedObject.name "2612_2615_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <81C25CC3-3951-41E2-BEC9-874A566E9AA6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9F282390-50EB-4F1A-8578-33894DDFFA47> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9F282390-50EB-4F1A-8578-33894DDFFA47"^^cim:String ;
    cim:IdentifiedObject.name "2404_3897_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5B6751B8-F73C-48BE-A047-2F9F4C7DE6A4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9F4ED2E5-36A1-44FC-860B-5AB3AC3F6BDB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9F4ED2E5-36A1-44FC-860B-5AB3AC3F6BDB"^^cim:String ;
    cim:IdentifiedObject.name "3805_38351_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <585921B3-302A-4158-957D-A59FF8C970BF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9FB17B2F-1069-40F7-8385-F2D0E40E41FF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9FB17B2F-1069-40F7-8385-F2D0E40E41FF"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <09DE68A6-4A0F-4038-B7E4-D0F78D6D5B08> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9FD20E51-0F32-4044-ACED-749B83F9E254> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9FD20E51-0F32-4044-ACED-749B83F9E254"^^cim:String ;
    cim:IdentifiedObject.name "3203_3305_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1A4BB46B-61EE-40F7-B7D5-C69D06270B1C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<9FF4BF8F-3351-4912-8603-AD33A1BC2005> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "420000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "9FF4BF8F-3351-4912-8603-AD33A1BC2005"^^cim:String ;
    cim:IdentifiedObject.name "6305_63351_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2DDB2DC3-90FD-45FC-936D-E4EE334F73D0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A02A85AF-57D9-4894-AA60-4FE535239E37> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "130000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A02A85AF-57D9-4894-AA60-4FE535239E37"^^cim:String ;
    cim:IdentifiedObject.name "3701_3926_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <288DA6DB-F65B-4B24-B174-316A6F8ECCA3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A10090F0-FB73-4D6B-8D26-AE3F4FC6C743> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A10090F0-FB73-4D6B-8D26-AE3F4FC6C743"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6316AFA3-931C-405C-BDF2-7985B873E89D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A132C7B7-B4F6-479F-AC68-A39CD4FB90B2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A132C7B7-B4F6-479F-AC68-A39CD4FB90B2"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D791D353-B5E5-4C96-86F7-5726FDB8C7BE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A1C002DF-A163-473C-BFFF-4E952A3A3356> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "650000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A1C002DF-A163-473C-BFFF-4E952A3A3356"^^cim:String ;
    cim:IdentifiedObject.name "4005_4035_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <93648124-D5A0-4ABA-A5E8-ADE54C7F5101> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A1C2D6FA-A80B-4D58-ABE7-8BE5BD839B44> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A1C2D6FA-A80B-4D58-ABE7-8BE5BD839B44"^^cim:String ;
    cim:IdentifiedObject.name "7002_70323_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FF23BE4D-9E8F-4E98-8A7A-8786F0A93E70> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A240B125-4D68-4C78-93F8-A8821C600E36> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A240B125-4D68-4C78-93F8-A8821C600E36"^^cim:String ;
    cim:IdentifiedObject.name "4005_6202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <ECD9ECB6-95F7-4AF9-A66E-5BDBDA9E49FB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A26078C0-4C32-4A03-8FED-8FE13BB59F7B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A26078C0-4C32-4A03-8FED-8FE13BB59F7B"^^cim:String ;
    cim:IdentifiedObject.name "3892_3893_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6EDFB307-5DE1-41ED-B7B1-B73C1595CE1A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A2C947E1-271E-44CF-9B9E-B47DCDB0102E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A2C947E1-271E-44CF-9B9E-B47DCDB0102E"^^cim:String ;
    cim:IdentifiedObject.name "4005_4006_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <ABD89D24-064B-4AD8-A0E9-0BFA385E1997> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A31BC032-8F82-4BA9-9E8E-A4053267E956> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A31BC032-8F82-4BA9-9E8E-A4053267E956"^^cim:String ;
    cim:IdentifiedObject.name "3401_3405_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6B9212A1-2906-445D-8418-EE4F5981B768> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A34AE121-D30A-4F16-A4B1-694C481AE5A9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A34AE121-D30A-4F16-A4B1-694C481AE5A9"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <25EF18EA-1748-4478-A588-1EDD529B4D57> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A358BF3E-D835-49AC-89A5-45D17EA35B74> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "9200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A358BF3E-D835-49AC-89A5-45D17EA35B74"^^cim:String ;
    cim:IdentifiedObject.name "1401_1431_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <62B6807D-B5EC-4F03-B7C2-F5034F8AA8D0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A48F99EA-924C-4E86-8C53-7CC3270B53F3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A48F99EA-924C-4E86-8C53-7CC3270B53F3"^^cim:String ;
    cim:IdentifiedObject.name "2401_2404_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AB933D1A-58E8-4614-AA93-6584A103F2F6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A4A95504-2450-41B2-B82F-33B7B1DCA6C9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A4A95504-2450-41B2-B82F-33B7B1DCA6C9"^^cim:String ;
    cim:IdentifiedObject.name "2408_2502_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0BBAE14F-0308-4B22-9E3E-83D5C9992CEB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A54C903D-255E-41BD-A6E8-56A059C92F5B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A54C903D-255E-41BD-A6E8-56A059C92F5B"^^cim:String ;
    cim:IdentifiedObject.name "1303_6507_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3B42DE39-426D-47FB-AE99-28CF4AFAED60> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A59037A9-1A89-4974-95E4-854C9ACF84EF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A59037A9-1A89-4974-95E4-854C9ACF84EF"^^cim:String ;
    cim:IdentifiedObject.name "2502_2503_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2E8AECC4-A675-4D5D-A383-57D5CBF15E61> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A64821CC-FB9D-4925-B9CC-04B39F68BDCF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A64821CC-FB9D-4925-B9CC-04B39F68BDCF"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F17ADA19-9426-4EA6-ADF8-5901DC14FB21> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A6BC2D6C-8AB0-4E73-A3A3-C277ECDC6A3D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A6BC2D6C-8AB0-4E73-A3A3-C277ECDC6A3D"^^cim:String ;
    cim:IdentifiedObject.name "3804_3806_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F7C1DA36-40AB-47CA-850A-630AF9C22F17> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A6C28CC2-8681-497D-AA14-9FE197B37C7F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A6C28CC2-8681-497D-AA14-9FE197B37C7F"^^cim:String ;
    cim:IdentifiedObject.name "2408_24381_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1CA9FA82-0326-446F-B6BC-A197C54D6BB9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A71E76DF-097E-41F4-B5C8-003CC0A1E855> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A71E76DF-097E-41F4-B5C8-003CC0A1E855"^^cim:String ;
    cim:IdentifiedObject.name "5001_5031_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EA09F621-1F7F-46AD-88AE-DF0D5454C975> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A7459486-51C7-4F69-A8BC-4A3852F9212C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A7459486-51C7-4F69-A8BC-4A3852F9212C"^^cim:String ;
    cim:IdentifiedObject.name "3601_36311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <74BC5F01-5466-4BDD-80E8-7EB49CFB0143> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A752C543-CE79-4180-BAA8-0FAB4AC8725D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A752C543-CE79-4180-BAA8-0FAB4AC8725D"^^cim:String ;
    cim:IdentifiedObject.name "2608_2611_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7ECA4516-5B19-4355-BBE6-1449E9F1A3D4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A7FE27A0-3750-485D-B36A-9677D5AACFA2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A7FE27A0-3750-485D-B36A-9677D5AACFA2"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6E6A207D-8995-400C-91F2-20379B900B4E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A8017865-C4B3-40AF-BD2A-0FD69B07D6B2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A8017865-C4B3-40AF-BD2A-0FD69B07D6B2"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <12378DAA-CA1D-4537-BEC0-23C2E6DA96C9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A8B86E70-5C68-4BE9-85BF-1A72AF35C8B3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A8B86E70-5C68-4BE9-85BF-1A72AF35C8B3"^^cim:String ;
    cim:IdentifiedObject.name "6303_6333_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B0C5F02A-C28E-41C8-8057-08EA4196B743> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A8E80E3D-B5D7-4D5B-B5A5-40376681E321> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A8E80E3D-B5D7-4D5B-B5A5-40376681E321"^^cim:String ;
    cim:IdentifiedObject.name "3803_3891_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3B0D3871-28D4-4923-AAA9-6CD7F2DE2D31> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A9691AF9-EE9D-453E-810E-87748A850D14> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A9691AF9-EE9D-453E-810E-87748A850D14"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0E576D8E-2EB9-4C7B-9F46-6199F9D39A2B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A99E6CC2-0B51-4785-8DCC-BBBE07BF11AF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A99E6CC2-0B51-4785-8DCC-BBBE07BF11AF"^^cim:String ;
    cim:IdentifiedObject.name "3911_3925_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <942C583F-A2DC-48FC-971C-7DEB9D836975> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A9D68D5E-1B53-428D-B972-92C1830BC0EC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A9D68D5E-1B53-428D-B972-92C1830BC0EC"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5FF824D6-EC5E-4342-90B8-0E49F56B74EB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<A9FE5DE5-C151-468D-8BDD-8672EBC50CAA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "A9FE5DE5-C151-468D-8BDD-8672EBC50CAA"^^cim:String ;
    cim:IdentifiedObject.name "3803_3805_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7924BA75-8088-44A1-9E35-D773FF812FA7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AAAD1C48-D0B3-4D08-85DD-4995D2EE8B18> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AAAD1C48-D0B3-4D08-85DD-4995D2EE8B18"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8A8190E3-0E06-4DA7-B14E-E5C1057C2746> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AAF35341-F008-4653-A2D1-6006EDCA3D52> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AAF35341-F008-4653-A2D1-6006EDCA3D52"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3DE211A5-3788-4B11-B564-9B3780AE7E87> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AC04B052-954F-4345-B0FE-3721071DBAB7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AC04B052-954F-4345-B0FE-3721071DBAB7"^^cim:String ;
    cim:IdentifiedObject.name "4005_40353_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BCA6CCA0-DFEC-4791-8988-5875949EC1DD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AC30740B-88A2-40BA-877B-EFAD049902E1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AC30740B-88A2-40BA-877B-EFAD049902E1"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9D9E487F-ECBC-46F3-BC38-4EEFBF72ED74> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AC9F3696-A639-4A96-9DB5-13D0ED4E9E90> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AC9F3696-A639-4A96-9DB5-13D0ED4E9E90"^^cim:String ;
    cim:IdentifiedObject.name "4009_40392_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <176693D4-A40F-4322-A37B-FCBEE440304B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ACC8CF44-3770-440A-8F74-26D8E2753B38> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ACC8CF44-3770-440A-8F74-26D8E2753B38"^^cim:String ;
    cim:IdentifiedObject.name "2601_2603_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B8C9E4F8-F019-4808-8A10-F0E25CBAF5E8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ACCD5C58-FBD6-4D4B-8E60-E82FB54C15A6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ACCD5C58-FBD6-4D4B-8E60-E82FB54C15A6"^^cim:String ;
    cim:IdentifiedObject.name "2605_2621_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <626373B8-A423-4BE9-9118-F0323495E01F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ACE274B2-1954-440F-838C-1DF7D8EAC09E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "160000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ACE274B2-1954-440F-838C-1DF7D8EAC09E"^^cim:String ;
    cim:IdentifiedObject.name "6403_64333_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AD5EE819-E984-4A2A-8EF8-F99B6AAB020D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ACFA7F76-F8E7-4A55-9D50-44D3C7CB7D97> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ACFA7F76-F8E7-4A55-9D50-44D3C7CB7D97"^^cim:String ;
    cim:IdentifiedObject.name "2608_2612_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CD005749-544A-44B9-B202-508DC4400875> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AE05A525-FA27-4F57-9CB2-65A5619D22D9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AE05A525-FA27-4F57-9CB2-65A5619D22D9"^^cim:String ;
    cim:IdentifiedObject.name "3202_3924_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8CFE0C74-757B-460E-98CE-C63D4283AF8B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AE6E2D17-B288-4BA4-8A3C-B7864B095CDD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AE6E2D17-B288-4BA4-8A3C-B7864B095CDD"^^cim:String ;
    cim:IdentifiedObject.name "6303_63331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C54802A0-C84F-48D8-BBE6-EF641061531F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AE7B3C0F-31DA-4177-BCFD-07020EA6B522> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AE7B3C0F-31DA-4177-BCFD-07020EA6B522"^^cim:String ;
    cim:IdentifiedObject.name "4001_40312_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <31E48214-6622-447E-AAA8-8142A8A1E027> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AE882A07-EDFE-4AE7-82BC-A0D72131E3B2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AE882A07-EDFE-4AE7-82BC-A0D72131E3B2"^^cim:String ;
    cim:IdentifiedObject.name "4201_42311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BE85E8D5-DB33-460C-AEBE-3947221CA342> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AF6986B1-6312-4C87-B9A6-8196BB94C03B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AF6986B1-6312-4C87-B9A6-8196BB94C03B"^^cim:String ;
    cim:IdentifiedObject.name "6504_6507_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F4893EB6-6D32-48DD-9611-1F1C0B7AEDC6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AF791305-2170-48B6-998E-F2F9D3F2B7EC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AF791305-2170-48B6-998E-F2F9D3F2B7EC"^^cim:String ;
    cim:IdentifiedObject.name "6503_65333_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <755B1EFD-5BFD-47A8-B3AC-05D6707E143B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<AFA087B0-3C83-4E91-AAB7-8EBB9470B6FC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "AFA087B0-3C83-4E91-AAB7-8EBB9470B6FC"^^cim:String ;
    cim:IdentifiedObject.name "1001_1202_9_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <66254A01-17EA-4464-B581-67893BCF5DCD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B061DB56-D5FA-4FD9-9511-6FC4BDAF7C0C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B061DB56-D5FA-4FD9-9511-6FC4BDAF7C0C"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A9997E0D-E170-42CD-B7E2-0E6D2E72E85B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B077C6C7-28C6-4BD0-821F-3B405C216310> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B077C6C7-28C6-4BD0-821F-3B405C216310"^^cim:String ;
    cim:IdentifiedObject.name "4008_6401_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <570C17EB-982A-44A7-8007-EF9142FC42F8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B0F48607-B99E-4D0B-AFF6-FFB1F7FB18D2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B0F48607-B99E-4D0B-AFF6-FFB1F7FB18D2"^^cim:String ;
    cim:IdentifiedObject.name "3902_3932_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C8D6F3DD-EB9A-4C23-BB0E-31AD5174437B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B1A4B82B-46D0-4C34-A44E-5036517BF48E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B1A4B82B-46D0-4C34-A44E-5036517BF48E"^^cim:String ;
    cim:IdentifiedObject.name "2604_2634_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B465547D-0A6A-4691-AE34-FE5D94EB59A8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B23ECB3A-1CE9-4FAD-A998-FCFA89DE4E7C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B23ECB3A-1CE9-4FAD-A998-FCFA89DE4E7C"^^cim:String ;
    cim:IdentifiedObject.name "3909_3919_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <710954F0-5E21-4842-9F1C-500879FAEA69> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B24CD8D2-9D83-4584-A6B3-7D83A983F649> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B24CD8D2-9D83-4584-A6B3-7D83A983F649"^^cim:String ;
    cim:IdentifiedObject.name "3203_3923_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3E962332-45CD-4781-9D1C-FE3F7393653C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B264CBD9-D480-4191-92BE-95BAD8D2E176> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B264CBD9-D480-4191-92BE-95BAD8D2E176"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5D4D53D2-FDDC-4647-8276-2465DAF33EB9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B2B4513D-BD61-4FDC-BE83-0ACDED6F28F4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B2B4513D-BD61-4FDC-BE83-0ACDED6F28F4"^^cim:String ;
    cim:IdentifiedObject.name "3904_3905_9_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6304E3E9-BFD7-4EE4-B622-44F6C45442FF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B376E6C7-C692-4175-AD3E-E60958CBB001> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B376E6C7-C692-4175-AD3E-E60958CBB001"^^cim:String ;
    cim:IdentifiedObject.name "3301_3902_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7F07C7CC-6EB4-4341-AB40-7F9F4A7C1A5A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B3B27536-CA86-4985-9C7B-781820FBF045> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B3B27536-CA86-4985-9C7B-781820FBF045"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_3_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9034B5F9-6637-44BC-8092-681A6D15EDC4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B3E4A697-B2A8-4C45-8C71-B885BBA4F33C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B3E4A697-B2A8-4C45-8C71-B885BBA4F33C"^^cim:String ;
    cim:IdentifiedObject.name "2612_2619_3_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DCECADDF-6D89-4A25-823D-DAC5F00F28C8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B3F42EB2-A9AC-446F-A12E-4F07D0CFA6D3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B3F42EB2-A9AC-446F-A12E-4F07D0CFA6D3"^^cim:String ;
    cim:IdentifiedObject.name "2612_2620_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0B382085-5033-47FD-AD6E-E53D3757B77A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B47D9A2E-E865-4B33-AC8D-19470A77E083> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B47D9A2E-E865-4B33-AC8D-19470A77E083"^^cim:String ;
    cim:IdentifiedObject.name "6502_6503_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <48A4E523-5AFF-419D-A6F5-3E67DCDE024D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B4B23449-CCB9-4C83-B620-5B1BFC729FA6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B4B23449-CCB9-4C83-B620-5B1BFC729FA6"^^cim:String ;
    cim:IdentifiedObject.name "3202_3203_9_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2F84B947-9FA7-46AE-B211-0B23B485A0A9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B4B7B0EA-A3FB-4329-994A-97ECCF12B2A2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B4B7B0EA-A3FB-4329-994A-97ECCF12B2A2"^^cim:String ;
    cim:IdentifiedObject.name "3303_3304_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EBE736ED-DC0C-49FE-BE56-46EC3D43C777> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B52902CC-2E30-4BCD-899F-A1261FD8A35E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B52902CC-2E30-4BCD-899F-A1261FD8A35E"^^cim:String ;
    cim:IdentifiedObject.name "8003_8005_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D7D34F57-F0D6-4C81-A44A-E109EF8F00AB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B55A576F-F5AE-4E68-A7F7-85212289CF33> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B55A576F-F5AE-4E68-A7F7-85212289CF33"^^cim:String ;
    cim:IdentifiedObject.name "7002_7032_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9ADFC512-EDBE-49A4-A6B9-03DB9A298DA7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B64E9C3F-3F36-4342-83EA-3D87029A6F7C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B64E9C3F-3F36-4342-83EA-3D87029A6F7C"^^cim:String ;
    cim:IdentifiedObject.name "2612_2637_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <962DF49A-49C9-441D-8121-3F9919492A30> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B6C1F10A-A91F-4012-AC39-24BA093E560D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B6C1F10A-A91F-4012-AC39-24BA093E560D"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CA860E4F-8CD6-4740-AD17-3BC12C29713F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B6D988E7-B78B-4815-8B15-409722F412EB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "7100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B6D988E7-B78B-4815-8B15-409722F412EB"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C516CECF-E1E1-43CC-88E9-4D699B53C315> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B74CF0C7-C99D-4354-B5C8-297377B8C8CB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B74CF0C7-C99D-4354-B5C8-297377B8C8CB"^^cim:String ;
    cim:IdentifiedObject.name "6404_6507_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <68609266-A78B-460D-AF26-84F3012A0B8E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B7C77F77-BA2D-4B9F-84D3-7C6CA867367A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B7C77F77-BA2D-4B9F-84D3-7C6CA867367A"^^cim:String ;
    cim:IdentifiedObject.name "2501_2502_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <72B7B4B0-0F97-4654-9511-866D7084BE62> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B8DF635A-3EE3-46C1-A65B-72B2B6732EE1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B8DF635A-3EE3-46C1-A65B-72B2B6732EE1"^^cim:String ;
    cim:IdentifiedObject.name "3404_3804_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <070DCD73-89B1-45D5-89D1-8CE6BA442774> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B8E653CD-A5CF-43BB-AFA8-B40924B74721> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B8E653CD-A5CF-43BB-AFA8-B40924B74721"^^cim:String ;
    cim:IdentifiedObject.name "3205_3914_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <022FDE6C-DFCC-420E-BBE7-082842270D93> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B8F37EAB-77A6-498A-844F-665FCC706041> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B8F37EAB-77A6-498A-844F-665FCC706041"^^cim:String ;
    cim:IdentifiedObject.name "2404_2411_0_3_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EC6A4A96-EAEF-41AC-B152-789F3D201F1A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B906DE62-D9F8-4B64-AC3D-4DF34B065341> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B906DE62-D9F8-4B64-AC3D-4DF34B065341"^^cim:String ;
    cim:IdentifiedObject.name "1301_1302_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F82DDDB7-CAE5-4C89-A352-F3A2100397AB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B91D34D9-DCA4-44B4-80FF-75A6767407BC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B91D34D9-DCA4-44B4-80FF-75A6767407BC"^^cim:String ;
    cim:IdentifiedObject.name "3403_3433_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F239BEAD-0A5F-4E34-AF9D-DB50BFACD7B1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B983D109-81F3-48FD-9FEF-14F07BF459CE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B983D109-81F3-48FD-9FEF-14F07BF459CE"^^cim:String ;
    cim:IdentifiedObject.name "3302_3304_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9C035909-CC55-471C-A1C8-893C80858957> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<B9B73B02-6080-4721-9A08-7DC655A00978> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "B9B73B02-6080-4721-9A08-7DC655A00978"^^cim:String ;
    cim:IdentifiedObject.name "3204_32341_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <64877384-FAEE-4BF1-BF1E-4F31CD2E97DE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BA017272-60F0-43DA-A16E-95A521B64843> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BA017272-60F0-43DA-A16E-95A521B64843"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F4702C6E-F047-41C6-B250-B50E0ED71F2D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BA07C497-E58F-4944-AF61-408E9432644A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "30000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BA07C497-E58F-4944-AF61-408E9432644A"^^cim:String ;
    cim:IdentifiedObject.name "3501_35312_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2A77B4D8-4E8F-4863-A334-9241FC172D3A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BA8C6515-9D84-4477-9CC2-745E2B64CBB8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BA8C6515-9D84-4477-9CC2-745E2B64CBB8"^^cim:String ;
    cim:IdentifiedObject.name "4101_4201_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6328C383-B4D7-4DF8-9562-0EBDE8690A93> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BA8FA455-9F91-498E-99FA-77296B13E2BB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BA8FA455-9F91-498E-99FA-77296B13E2BB"^^cim:String ;
    cim:IdentifiedObject.name "3909_3920_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E352617D-C22F-48B5-998B-7499C9F76E84> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BAF9F1DC-F223-45C3-8B34-C99B07C44E60> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BAF9F1DC-F223-45C3-8B34-C99B07C44E60"^^cim:String ;
    cim:IdentifiedObject.name "3907_3923_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D04992BE-3B7F-43A5-8118-0223015EB7E0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BB16225E-E736-47A1-BDAB-44BCE3D36789> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BB16225E-E736-47A1-BDAB-44BCE3D36789"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B41E09CC-6F07-48FA-9B0C-845E1DF4A2DE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BB4B8561-64C2-4002-A888-7DB58A09106C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BB4B8561-64C2-4002-A888-7DB58A09106C"^^cim:String ;
    cim:IdentifiedObject.name "4001_4031_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <135D4C4F-2845-4C5E-9443-6BBEC681EFAC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BB65F3C3-7361-4CAE-BCC6-618B7956E110> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BB65F3C3-7361-4CAE-BCC6-618B7956E110"^^cim:String ;
    cim:IdentifiedObject.name "3201_3923_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E91A4111-D0B0-4D3A-BB58-8AC2ADF7CE9F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BBED5078-AF01-41B5-84CE-98CE3A322927> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BBED5078-AF01-41B5-84CE-98CE3A322927"^^cim:String ;
    cim:IdentifiedObject.name "6403_64331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B670C7B8-9DFA-4B2B-89E3-138164770C69> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BD2C6FFF-131C-4984-8D4E-EB525221E88D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BD2C6FFF-131C-4984-8D4E-EB525221E88D"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <24194C0E-25A9-428E-8E39-0111B7426B0B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BD3E9C3C-D434-4C71-B768-87291101D068> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BD3E9C3C-D434-4C71-B768-87291101D068"^^cim:String ;
    cim:IdentifiedObject.name "5001_5002_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <824C8330-4B65-4FB7-9727-7B013A62C599> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BD7C6D27-E266-4A46-99F4-689FEA86C249> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BD7C6D27-E266-4A46-99F4-689FEA86C249"^^cim:String ;
    cim:IdentifiedObject.name "3805_3835_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <609DEC30-37FC-4404-8F32-4FB33F9736B6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BDE74313-DDCD-4DAF-B258-06AF5279B83C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BDE74313-DDCD-4DAF-B258-06AF5279B83C"^^cim:String ;
    cim:IdentifiedObject.name "4102_4201_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <61D77F27-EFED-4BE6-A0A0-FBEAD959E4E1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BE50245E-71C2-4718-B13D-4EF4AC21BD1D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BE50245E-71C2-4718-B13D-4EF4AC21BD1D"^^cim:String ;
    cim:IdentifiedObject.name "1002_1032_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9F651830-FCFF-4991-AB24-F5E168D3E73A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BE81FDF7-DC70-4176-817F-C3158AC31C70> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BE81FDF7-DC70-4176-817F-C3158AC31C70"^^cim:String ;
    cim:IdentifiedObject.name "2406_2408_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <76978EDD-85C8-4602-8FAE-5DAD3BCBF973> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BEB82317-B889-402F-88AC-D89D1F0B29E1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BEB82317-B889-402F-88AC-D89D1F0B29E1"^^cim:String ;
    cim:IdentifiedObject.name "3302_3304_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FCE8ED09-6DB0-41D5-89E5-2D77DF7197D1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BEC12221-DA05-4D84-ACCC-21A11D1D5D23> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "670000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BEC12221-DA05-4D84-ACCC-21A11D1D5D23"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9BC59C9C-3C89-4CCC-A81E-0984F76303B1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BF05B427-C709-494D-827C-B8FCD0CCCB82> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "7000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BF05B427-C709-494D-827C-B8FCD0CCCB82"^^cim:String ;
    cim:IdentifiedObject.name "2405_2619_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C667E935-A1DA-40F1-B1F3-426C029BBD77> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BF141ECA-B86C-4F4A-9C1F-2EB6F285438A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BF141ECA-B86C-4F4A-9C1F-2EB6F285438A"^^cim:String ;
    cim:IdentifiedObject.name "3806_3836_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <001BE391-4B62-4A60-A90F-BF1BFAE13790> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BF162055-8437-4530-85AE-C50569270BF2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BF162055-8437-4530-85AE-C50569270BF2"^^cim:String ;
    cim:IdentifiedObject.name "4102_4132_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3A96C4A3-F1EE-4401-AF7D-B9C15D5C89E9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BF27A9FB-52D4-498F-9C70-A7059F833306> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BF27A9FB-52D4-498F-9C70-A7059F833306"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <316F98E2-24C0-4776-9D0C-EF70276424CE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BF4409FD-87A0-4303-982E-3F84F1452C1B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BF4409FD-87A0-4303-982E-3F84F1452C1B"^^cim:String ;
    cim:IdentifiedObject.name "3911_8003_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4FA76587-5A6C-4100-9293-11268D06E8F6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<BFBB62A9-73B8-45B7-978A-14B7ADB6E52A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "BFBB62A9-73B8-45B7-978A-14B7ADB6E52A"^^cim:String ;
    cim:IdentifiedObject.name "3802_3891_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7065CDD4-B648-4E70-AC71-83FED97346AB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C02D8E8E-9959-4DEE-BF40-7141F46A2403> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C02D8E8E-9959-4DEE-BF40-7141F46A2403"^^cim:String ;
    cim:IdentifiedObject.name "2401_2603_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4F269987-DEBF-454A-B971-E977141EDEB2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C08F4C32-F8F6-43D2-932E-EF868656D69D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C08F4C32-F8F6-43D2-932E-EF868656D69D"^^cim:String ;
    cim:IdentifiedObject.name "3403_34331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <76706803-F7DF-4100-9559-99F01F6690B8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C0F600B8-B260-4B27-A87E-F2AD3539FEEC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "7100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C0F600B8-B260-4B27-A87E-F2AD3539FEEC"^^cim:String ;
    cim:IdentifiedObject.name "1303_13331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E94B027D-6BC4-4EAE-80E5-4FC2CBBF0925> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C15FB65E-646F-4475-BAF3-D038A83BA69D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C15FB65E-646F-4475-BAF3-D038A83BA69D"^^cim:String ;
    cim:IdentifiedObject.name "1004_7002_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <93ABFE5B-96F6-4BAE-AC65-6F85310C465C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C1824666-4A03-4F86-AB78-A813C5016955> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C1824666-4A03-4F86-AB78-A813C5016955"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E960B7D8-C053-4F86-9443-C89C300E5FDD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C187D61E-4726-4104-98A7-D39E31582C2B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C187D61E-4726-4104-98A7-D39E31582C2B"^^cim:String ;
    cim:IdentifiedObject.name "1001_1002_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C98D9383-B918-4D70-B896-F4106A68AD26> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C1E4F504-AB67-429C-A2C0-81AC42AC350A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C1E4F504-AB67-429C-A2C0-81AC42AC350A"^^cim:String ;
    cim:IdentifiedObject.name "3202_3205_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1AA5E58D-BAD0-4ED5-B484-B532093918EF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C21BA279-A2B0-4802-B04F-F1DB40BB7072> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "50000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C21BA279-A2B0-4802-B04F-F1DB40BB7072"^^cim:String ;
    cim:IdentifiedObject.name "3105_31351_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3F613926-971A-432C-B49D-D425DDB3A181> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C29569A0-584F-4BD2-A9AE-1441C085F984> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C29569A0-584F-4BD2-A9AE-1441C085F984"^^cim:String ;
    cim:IdentifiedObject.name "2406_2410_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <44571D52-0DE7-4575-9A13-17C02BBE9CF1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C2961E08-7427-489C-9040-3FA746866A9A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C2961E08-7427-489C-9040-3FA746866A9A"^^cim:String ;
    cim:IdentifiedObject.name "2100_21301_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C019F86A-EB46-494A-8E3D-C30D81A8705E> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C2A44764-7E87-43EA-8F59-55D06E79B414> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C2A44764-7E87-43EA-8F59-55D06E79B414"^^cim:String ;
    cim:IdentifiedObject.name "2614_2621_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D4FBFDBB-78AD-4428-A78C-ADFD79E16B85> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C37E38BE-B9FC-4974-B0FF-D119D678AD50> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C37E38BE-B9FC-4974-B0FF-D119D678AD50"^^cim:String ;
    cim:IdentifiedObject.name "2000_2302_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <450B0052-4AE9-495F-9DDE-8C6B9772BAE1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C5517A9A-62C0-4213-8E8D-D09ED1EC3024> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C5517A9A-62C0-4213-8E8D-D09ED1EC3024"^^cim:String ;
    cim:IdentifiedObject.name "4006_4202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8025A2DE-2D03-4782-A632-F3D902F7EEF1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C56817CF-0178-40F4-8B33-C805A929E502> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C56817CF-0178-40F4-8B33-C805A929E502"^^cim:String ;
    cim:IdentifiedObject.name "3204_3205_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A22A9B78-BB4B-43EC-A495-7C95DACC085F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C6AFD6D2-5383-4143-A8F1-3EE621854FE4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C6AFD6D2-5383-4143-A8F1-3EE621854FE4"^^cim:String ;
    cim:IdentifiedObject.name "8004_80341_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DE7090C7-81DE-4132-A3B8-FF76AC5967B2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C6ED4757-C663-44C4-8B9C-7E86A4D4EB8D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C6ED4757-C663-44C4-8B9C-7E86A4D4EB8D"^^cim:String ;
    cim:IdentifiedObject.name "3501_35311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B3999DB5-57FA-414D-A8CC-BD718BB93AF9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C76C288D-46E7-45B4-82E7-F666DDB6D73E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C76C288D-46E7-45B4-82E7-F666DDB6D73E"^^cim:String ;
    cim:IdentifiedObject.name "6205_62351_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8B9F4518-1A9A-495B-A36F-C54214B81B9A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C8B98380-BE2C-4A08-A887-CA2CD4FCDA76> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C8B98380-BE2C-4A08-A887-CA2CD4FCDA76"^^cim:String ;
    cim:IdentifiedObject.name "2408_2409_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BD5B9A68-2E06-495F-899F-868ACDB7EAA7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C91B3FEC-5C79-4721-BBE7-C853395DE9FA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C91B3FEC-5C79-4721-BBE7-C853395DE9FA"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EDECDCC8-57D5-4600-9D41-891AF1E1EEAE> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C9A4AEF3-C493-4BAF-BBCB-D42B792A0920> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C9A4AEF3-C493-4BAF-BBCB-D42B792A0920"^^cim:String ;
    cim:IdentifiedObject.name "4001_40311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9CA70BBA-05E6-4F4D-9077-F3FFF940276A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<C9A8FEF8-3C29-49A6-9FF9-102FB5B60DCA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "C9A8FEF8-3C29-49A6-9FF9-102FB5B60DCA"^^cim:String ;
    cim:IdentifiedObject.name "2201_2202_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <96018618-11FF-43A1-BEDC-3B75450E0B06> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CA818D25-D838-4E4D-ADB4-2BF3B875066E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CA818D25-D838-4E4D-ADB4-2BF3B875066E"^^cim:String ;
    cim:IdentifiedObject.name "3911_3921_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BFFE342B-15CB-457F-AAED-7FD95D46EAB6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CA84D3BE-6E53-4BE0-9B81-A85F56E268E4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CA84D3BE-6E53-4BE0-9B81-A85F56E268E4"^^cim:String ;
    cim:IdentifiedObject.name "6305_6335_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6838ECA5-711A-463C-B69B-A3BB5B3CCD03> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CAA0BF9D-B04D-4872-9FE3-60854E4C0698> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CAA0BF9D-B04D-4872-9FE3-60854E4C0698"^^cim:String ;
    cim:IdentifiedObject.name "2404_3893_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E49EA3F6-B7C0-4659-82F3-C956D08E76BA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CAA4A665-CF92-49AC-A97E-21B96A404511> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CAA4A665-CF92-49AC-A97E-21B96A404511"^^cim:String ;
    cim:IdentifiedObject.name "1004_1034_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5C6A2302-3109-4860-8F11-48E31B1685A7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CADDBED3-26EA-48C5-BAA0-74D1BD2640AC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CADDBED3-26EA-48C5-BAA0-74D1BD2640AC"^^cim:String ;
    cim:IdentifiedObject.name "6103_6104_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B5E098D1-14B1-46B6-8C9E-E46FD47BF2CB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CB131EF2-BDB8-4184-AAFD-A6D3A4E8B902> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CB131EF2-BDB8-4184-AAFD-A6D3A4E8B902"^^cim:String ;
    cim:IdentifiedObject.name "1401_1403_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F4294379-3C0C-4D0F-81C3-82092C83F2D1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CB483ACF-8234-4D06-AF16-EC84B237EC29> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CB483ACF-8234-4D06-AF16-EC84B237EC29"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5987B193-99EE-47DB-A34F-6E50CDA9F442> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CB890B17-7F15-4B0D-8080-4D44FC7C7F18> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CB890B17-7F15-4B0D-8080-4D44FC7C7F18"^^cim:String ;
    cim:IdentifiedObject.name "2610_2630_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CB502B22-7B12-4B6B-9E82-BD8AEF6F55C3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CBBB66E6-59FB-4A76-9B83-144A19707344> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CBBB66E6-59FB-4A76-9B83-144A19707344"^^cim:String ;
    cim:IdentifiedObject.name "2603_2901_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F0285F81-4FB9-4F38-B12D-26F5CA36DD28> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CBFF3523-CC2F-45D5-B6BA-C4CB4F1D38FB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CBFF3523-CC2F-45D5-B6BA-C4CB4F1D38FB"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <79F7DAED-773D-40D7-974E-83BF7179E459> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CC06F064-C721-4BB8-96B2-9533977A12BF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CC06F064-C721-4BB8-96B2-9533977A12BF"^^cim:String ;
    cim:IdentifiedObject.name "2203_22332_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <20812690-7056-4CDA-BA68-D07A6743CEA2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CC29C4D5-5AC8-40D4-85E3-D405505069E5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CC29C4D5-5AC8-40D4-85E3-D405505069E5"^^cim:String ;
    cim:IdentifiedObject.name "3913_3923_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <88BC2187-5CBC-443E-BA8F-B5B55115D795> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CC2D27A5-FCAF-46DE-BFA9-4D89E10FB052> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "350000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CC2D27A5-FCAF-46DE-BFA9-4D89E10FB052"^^cim:String ;
    cim:IdentifiedObject.name "3303_33331_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F3391D91-D582-428E-BB7C-EE89E68CC426> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CD98B232-46B5-4113-B9F6-AF805AD818D4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CD98B232-46B5-4113-B9F6-AF805AD818D4"^^cim:String ;
    cim:IdentifiedObject.name "2612_2615_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5171B663-9C6F-41CF-8B2C-AF0431E49D47> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CDAC2850-D8D9-478E-8BE3-99DD3902320F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CDAC2850-D8D9-478E-8BE3-99DD3902320F"^^cim:String ;
    cim:IdentifiedObject.name "2100_2400_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <507ED73D-A273-4BBD-9151-7A4FA02551BD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CDB86917-AC39-4075-AC9F-A0766A122D14> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CDB86917-AC39-4075-AC9F-A0766A122D14"^^cim:String ;
    cim:IdentifiedObject.name "8004_8005_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B4C3F63F-65B0-4F06-BCD3-8840798721CA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CE148BAC-A97D-41B2-91E6-807C8A38D04E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CE148BAC-A97D-41B2-91E6-807C8A38D04E"^^cim:String ;
    cim:IdentifiedObject.name "6305_6510_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <DE71297A-9098-44DD-8B6D-BB3A8CD0D7A7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CE2DC273-B177-4815-9DD8-0DAC0436ADB4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CE2DC273-B177-4815-9DD8-0DAC0436ADB4"^^cim:String ;
    cim:IdentifiedObject.name "2606_2621_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B08EE330-B7D0-4EAC-A14D-2EC29E4D417B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CE30D77C-8E52-4876-8CAE-A0CEDE495BC2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CE30D77C-8E52-4876-8CAE-A0CEDE495BC2"^^cim:String ;
    cim:IdentifiedObject.name "4101_41312_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <99E8C2CE-C38A-4069-B35F-E6CF6499FCF7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CE87A3FB-1FA5-4AB0-9003-63DC5A3014C9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CE87A3FB-1FA5-4AB0-9003-63DC5A3014C9"^^cim:String ;
    cim:IdentifiedObject.name "1202_12321_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D7A6FAF3-74D8-4007-9CF2-6FD6925CB191> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CEABDDD9-6FCC-4105-9CD1-807315CE6FB1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CEABDDD9-6FCC-4105-9CD1-807315CE6FB1"^^cim:String ;
    cim:IdentifiedObject.name "1002_1102_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D09F476A-F9B4-4E51-B1B6-9811F4111004> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<CF67CD14-A133-443B-A3B4-E987B34EAE3B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "CF67CD14-A133-443B-A3B4-E987B34EAE3B"^^cim:String ;
    cim:IdentifiedObject.name "2000_20301_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D67AD838-B6BD-4120-92B3-7920D24748AD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D022E0E2-7173-43C5-A406-C313744A9BDF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D022E0E2-7173-43C5-A406-C313744A9BDF"^^cim:String ;
    cim:IdentifiedObject.name "3906_3921_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B6C66F22-2ED7-474A-B684-5EF491F6016B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D030F9A2-C8CE-405F-8C02-E6774198E270> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D030F9A2-C8CE-405F-8C02-E6774198E270"^^cim:String ;
    cim:IdentifiedObject.name "1301_1402_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <64C9685C-F404-43A1-B6DC-F1328220C624> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D1166635-BEE2-46EA-8C51-462C7C9F31FC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D1166635-BEE2-46EA-8C51-462C7C9F31FC"^^cim:String ;
    cim:IdentifiedObject.name "6103_6501_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <06211FCC-532A-4AA6-A612-568458B5D3EB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D20B2800-26DD-4FA4-AA81-DD061C4234E1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D20B2800-26DD-4FA4-AA81-DD061C4234E1"^^cim:String ;
    cim:IdentifiedObject.name "1001_1201_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <01B66CE2-07ED-47AA-A2A6-755F4D1CD7D2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D219BA8C-B517-41DB-A651-8C919F55C0A9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D219BA8C-B517-41DB-A651-8C919F55C0A9"^^cim:String ;
    cim:IdentifiedObject.name "3102_3104_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <197FFA7D-6F95-4113-94C2-8C776AB55E04> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D3816AC9-8E2D-4090-8E79-CA2DA3DE40CB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D3816AC9-8E2D-4090-8E79-CA2DA3DE40CB"^^cim:String ;
    cim:IdentifiedObject.name "2100_2130_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0C77BDE1-42B7-460B-BB0B-A8D9A13B3F51> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D3A7206C-4B24-4D60-A7D4-5E01CFB5361B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D3A7206C-4B24-4D60-A7D4-5E01CFB5361B"^^cim:String ;
    cim:IdentifiedObject.name "8002_8005_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E5ADCC3F-2408-41A0-82D2-FDAD6A903E23> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D40A70CE-D1AF-4869-8D38-338FCFED3DDA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D40A70CE-D1AF-4869-8D38-338FCFED3DDA"^^cim:String ;
    cim:IdentifiedObject.name "1101_11311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E6402F34-6DF1-4F30-8D60-FBC720133304> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D41FD436-2721-4C8D-9BD9-071744EDDBF2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D41FD436-2721-4C8D-9BD9-071744EDDBF2"^^cim:String ;
    cim:IdentifiedObject.name "3903_3923_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <52735638-67D9-47D2-85B3-AE52DC3902C7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D4BD29F4-F3C6-43B8-B25D-309DE83CE3DA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D4BD29F4-F3C6-43B8-B25D-309DE83CE3DA"^^cim:String ;
    cim:IdentifiedObject.name "1401_14311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B10E6AD8-5972-439C-83B2-787B6437C066> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D502F161-81DA-40E2-B899-0E58C4588AD7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D502F161-81DA-40E2-B899-0E58C4588AD7"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D8705529-4A7E-450C-8285-F7857917806F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D574F23B-22C7-49AC-AAAE-600AD67E303C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D574F23B-22C7-49AC-AAAE-600AD67E303C"^^cim:String ;
    cim:IdentifiedObject.name "5002_50324_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0259E32A-062D-4546-98CB-32F41DA173CA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D57B23F4-DF0D-4784-A38B-88A92661345B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D57B23F4-DF0D-4784-A38B-88A92661345B"^^cim:String ;
    cim:IdentifiedObject.name "2608_2619_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A22E135C-B8A9-4E28-A672-0E340359D51B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D5DE27F6-649A-425F-BC4D-1A55D00B8E07> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "13000000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D5DE27F6-649A-425F-BC4D-1A55D00B8E07"^^cim:String ;
    cim:IdentifiedObject.name "4101_41311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <74A8D9F5-9E9C-4873-9D77-B771C5E32710> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D703DA37-53E4-4B6F-94A0-AB94D17588D2> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D703DA37-53E4-4B6F-94A0-AB94D17588D2"^^cim:String ;
    cim:IdentifiedObject.name "3920_3926_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1E1299C4-F312-4612-A708-5034B1776AB4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D7168D06-97B3-48A1-A96B-10925F41E6E1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D7168D06-97B3-48A1-A96B-10925F41E6E1"^^cim:String ;
    cim:IdentifiedObject.name "6505_6506_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E46AA034-1E67-482B-9B58-6EED08364047> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D71E57A5-9836-4BF1-8647-2368A8349BAB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D71E57A5-9836-4BF1-8647-2368A8349BAB"^^cim:String ;
    cim:IdentifiedObject.name "3701_6402_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <319CBBAD-79FD-44C3-96BE-0B54EBFBC677> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D762E519-70E8-4533-B43D-F67C5AFB566B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D762E519-70E8-4533-B43D-F67C5AFB566B"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FB022AA3-A60F-4599-AE4F-38CFA621DD5C> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D81052BE-B271-4D6E-96CE-84EAF8DA220E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D81052BE-B271-4D6E-96CE-84EAF8DA220E"^^cim:String ;
    cim:IdentifiedObject.name "6205_62352_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1FC7C184-AE4F-467A-97A5-596D3B429731> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D878F919-5993-4833-B7AB-12B3DE440966> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D878F919-5993-4833-B7AB-12B3DE440966"^^cim:String ;
    cim:IdentifiedObject.name "3201_3203_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8BE3FCEB-3C89-4899-B422-66A85058F54B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D8FA02CF-3524-4230-9BE4-8E3C84F8CFC4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D8FA02CF-3524-4230-9BE4-8E3C84F8CFC4"^^cim:String ;
    cim:IdentifiedObject.name "3103_3133_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <3F2AF55B-23E0-4AB2-8BC1-A0F6321A7893> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<D993E9EA-CB73-45FF-8A28-1C936CA9BB2A> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "D993E9EA-CB73-45FF-8A28-1C936CA9BB2A"^^cim:String ;
    cim:IdentifiedObject.name "3204_32343_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <87C7283B-A05C-4833-8283-E568FE104D97> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DA23E3D9-905B-4D9E-9421-1D7BB4F8FEB0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DA23E3D9-905B-4D9E-9421-1D7BB4F8FEB0"^^cim:String ;
    cim:IdentifiedObject.name "1303_1333_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FB6DEF50-5FBA-4BC7-A4B0-A5FEDD5CD6B6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DA3511EC-D463-4A58-99E1-1D66AEA3AD7D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DA3511EC-D463-4A58-99E1-1D66AEA3AD7D"^^cim:String ;
    cim:IdentifiedObject.name "4092_4093_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8AFBFB4F-8522-4053-9647-1A2A1BA214F1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DA523303-B517-4AC2-826C-15443EF2A9B6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "4200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DA523303-B517-4AC2-826C-15443EF2A9B6"^^cim:String ;
    cim:IdentifiedObject.name "2408_24384_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <87A37243-2535-4629-88EA-63D2644CEFE8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DA62D3FA-46B7-4CDA-9607-B0D142289EF5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DA62D3FA-46B7-4CDA-9607-B0D142289EF5"^^cim:String ;
    cim:IdentifiedObject.name "3203_3303_9_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4533B1DE-CD25-4FB7-8A5F-448A5419C56D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DB9E3484-4D5E-42E5-985C-9205A5122B09> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DB9E3484-4D5E-42E5-985C-9205A5122B09"^^cim:String ;
    cim:IdentifiedObject.name "1002_1102_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <26736336-9969-4448-95CE-62FF7EA5B4E0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DBB8CEFE-AEB0-4F2A-B114-BD3950B25C4F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DBB8CEFE-AEB0-4F2A-B114-BD3950B25C4F"^^cim:String ;
    cim:IdentifiedObject.name "3923_39333_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6DC3BB19-B49D-4B42-BB59-5D9B8883CF02> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DC970025-110A-4FF0-A834-D559D5784690> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DC970025-110A-4FF0-A834-D559D5784690"^^cim:String ;
    cim:IdentifiedObject.name "3101_3102_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8C80368A-C9A8-42B4-A979-4449F78C3110> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DCA6C92C-3C1B-404C-A71D-A12693664B40> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "6400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DCA6C92C-3C1B-404C-A71D-A12693664B40"^^cim:String ;
    cim:IdentifiedObject.name "7001_70311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <48221C5C-2057-47F9-8ABE-A336831B8D7B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DCC63241-CA3E-464E-B4B7-71AB09BBC5FF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DCC63241-CA3E-464E-B4B7-71AB09BBC5FF"^^cim:String ;
    cim:IdentifiedObject.name "7001_70313_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <93897B87-4F6E-4CEC-8D3E-5F059F05019A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DCE214F9-D84B-4E54-AB36-A720CD3CEA3B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DCE214F9-D84B-4E54-AB36-A720CD3CEA3B"^^cim:String ;
    cim:IdentifiedObject.name "2301_2302_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5B2EAF8D-9F12-4D37-AF16-87F7F5174DD6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DCEA382A-C939-4F6F-A698-18C9252A94C8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DCEA382A-C939-4F6F-A698-18C9252A94C8"^^cim:String ;
    cim:IdentifiedObject.name "4104_5004_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <14A62E7B-E328-41AD-AC50-F9405F7E782D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DD0B3111-36DE-4CA5-9FBE-7170C425F903> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DD0B3111-36DE-4CA5-9FBE-7170C425F903"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_3_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D888E9C5-0E98-41B1-84FA-8DB1AEF00279> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DD3DA2BD-F890-4938-835C-3BE4C81EEBC4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "750000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DD3DA2BD-F890-4938-835C-3BE4C81EEBC4"^^cim:String ;
    cim:IdentifiedObject.name "3923_39335_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C69418D3-3C35-4CB0-BA23-28EF9CA1ABA4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DD8C54EA-55F1-460E-AA80-E243EACB25E5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DD8C54EA-55F1-460E-AA80-E243EACB25E5"^^cim:String ;
    cim:IdentifiedObject.name "3910_3911_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2874ED66-2907-48CE-8D4E-25525A3FA3D0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DDBE2834-E076-4F40-9918-82E068CC6809> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DDBE2834-E076-4F40-9918-82E068CC6809"^^cim:String ;
    cim:IdentifiedObject.name "3401_3402_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6FA1D929-260E-48AB-9040-DAAEF616E3F8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DDE7F921-96AD-47EE-B2AA-04E92905805D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DDE7F921-96AD-47EE-B2AA-04E92905805D"^^cim:String ;
    cim:IdentifiedObject.name "3905_3922_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <415DC999-5BB2-4426-87B6-CE53CEF653FC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DDF57795-320A-450B-A413-2797DD403575> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DDF57795-320A-450B-A413-2797DD403575"^^cim:String ;
    cim:IdentifiedObject.name "3102_3103_3_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C5A326D2-5EED-4C98-931D-FA4C07D503E7> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DE43727D-A72C-4E89-B8B9-A48C79347CC8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DE43727D-A72C-4E89-B8B9-A48C79347CC8"^^cim:String ;
    cim:IdentifiedObject.name "2201_2301_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <62B33682-AE17-4687-B334-32741EA732E3> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DE929868-BA23-4743-B822-8C587F6F7098> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DE929868-BA23-4743-B822-8C587F6F7098"^^cim:String ;
    cim:IdentifiedObject.name "6104_6305_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <68CC9047-3961-44F1-9036-6D80797EC3FB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DEDF0B04-D84F-4C7E-B301-54ADE9CDB1F0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DEDF0B04-D84F-4C7E-B301-54ADE9CDB1F0"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B5B057DE-847A-4299-833D-65680BF6D0F2> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DF1E5441-99BA-4699-A656-1C3ECED300AD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DF1E5441-99BA-4699-A656-1C3ECED300AD"^^cim:String ;
    cim:IdentifiedObject.name "3105_3135_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A7A42315-DF8A-44CD-BAAE-0570F653286A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DFE308EA-DD70-4A93-B4C0-0E114AEAEF39> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DFE308EA-DD70-4A93-B4C0-0E114AEAEF39"^^cim:String ;
    cim:IdentifiedObject.name "4009_4010_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EBF62CD4-3842-4870-8BF5-196290FCD931> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<DFFE0184-56C7-4652-BCCF-1CDBA5F4BD03> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "DFFE0184-56C7-4652-BCCF-1CDBA5F4BD03"^^cim:String ;
    cim:IdentifiedObject.name "2410_2411_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7673046F-8702-42BA-B929-5C064B7D4CB9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E0552F5A-C0AC-4653-B678-A6D804E4B5A8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E0552F5A-C0AC-4653-B678-A6D804E4B5A8"^^cim:String ;
    cim:IdentifiedObject.name "2405_2406_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C964BE40-7D96-4480-891D-B86AF8F9B208> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E05BB7DD-D8C6-4027-8FB6-DCF49ACBD8C1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E05BB7DD-D8C6-4027-8FB6-DCF49ACBD8C1"^^cim:String ;
    cim:IdentifiedObject.name "4102_4201_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E8DA9EF1-2495-4E93-8D27-D5D10EFE9019> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E09F8AC8-C658-4C5F-A3E8-E8EBEAC2565C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E09F8AC8-C658-4C5F-A3E8-E8EBEAC2565C"^^cim:String ;
    cim:IdentifiedObject.name "2202_2203_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <16A05612-5BC4-4C34-B6EF-117B0B72ED5A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E11EE909-9690-476A-9C57-64076AB6E2D1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E11EE909-9690-476A-9C57-64076AB6E2D1"^^cim:String ;
    cim:IdentifiedObject.name "2610_2617_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <07612CEE-291F-466F-8659-B95AA0789030> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E17BCE78-DD12-48EA-8D3D-A6BD90DD4924> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E17BCE78-DD12-48EA-8D3D-A6BD90DD4924"^^cim:String ;
    cim:IdentifiedObject.name "2609_2615_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6AB49E31-060C-41ED-8EF5-8D7A1E742A85> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E1806F8D-F730-4C0A-A2F5-CA088859F4FA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E1806F8D-F730-4C0A-A2F5-CA088859F4FA"^^cim:String ;
    cim:IdentifiedObject.name "4001_4008_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <17BC71DA-13BC-4285-A5E2-052E2D50C0E6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E218B0ED-2C08-45FF-B512-E54004DA63EB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "5500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E218B0ED-2C08-45FF-B512-E54004DA63EB"^^cim:String ;
    cim:IdentifiedObject.name "2408_24382_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <534FDE67-EEBF-44C2-8892-1B50F83DB805> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E2211A90-1A24-4383-A6E5-90D64FD20A92> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E2211A90-1A24-4383-A6E5-90D64FD20A92"^^cim:String ;
    cim:IdentifiedObject.name "1301_2603_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6FAB1FDC-70D1-4111-B972-2035AC8CD873> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E243F4D7-2210-49A4-A72A-BCB658B189B3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E243F4D7-2210-49A4-A72A-BCB658B189B3"^^cim:String ;
    cim:IdentifiedObject.name "4201_4231_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <ED7A4751-2ABC-4D16-87EF-E3C0B7FC15EB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E2495628-21C7-46F9-B4C8-6FD8B8645EEE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E2495628-21C7-46F9-B4C8-6FD8B8645EEE"^^cim:String ;
    cim:IdentifiedObject.name "4202_42321_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6769BE65-4A73-4240-963C-8E2418568A12> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E27521E4-A8DD-4367-AE2C-34B486166682> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E27521E4-A8DD-4367-AE2C-34B486166682"^^cim:String ;
    cim:IdentifiedObject.name "2612_2618_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D27EBBE1-13D3-4772-81B7-C9A47FED218B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E292D7F7-1B04-4CA3-86DE-D51B3EB43352> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E292D7F7-1B04-4CA3-86DE-D51B3EB43352"^^cim:String ;
    cim:IdentifiedObject.name "4103_4104_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <79A5DF6A-F9F9-4AD9-B216-07EDA3A481BF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E32F3558-5975-4951-93D2-3664F1C063CD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E32F3558-5975-4951-93D2-3664F1C063CD"^^cim:String ;
    cim:IdentifiedObject.name "1002_1003_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <17A0CEA3-1024-43FE-9CEF-37D46C9A3133> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E331373B-7F87-477E-94E9-7958D87A3EC7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E331373B-7F87-477E-94E9-7958D87A3EC7"^^cim:String ;
    cim:IdentifiedObject.name "4202_4232_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CE07922C-5FAF-473E-8BF7-5E425E7E3983> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E354AFA3-066A-4ED7-B537-B10B8604F753> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E354AFA3-066A-4ED7-B537-B10B8604F753"^^cim:String ;
    cim:IdentifiedObject.name "4009_4104_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <60249CE3-6146-4B31-8BB3-F97A8F300D29> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E3985370-5B15-4AA0-A23E-FE47CDBEBBBE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E3985370-5B15-4AA0-A23E-FE47CDBEBBBE"^^cim:String ;
    cim:IdentifiedObject.name "3103_31331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AA30ABC5-2131-4BE5-BD8F-B7D2727BEE2D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E519495F-D2B6-49CF-8F14-2B1477EB5386> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E519495F-D2B6-49CF-8F14-2B1477EB5386"^^cim:String ;
    cim:IdentifiedObject.name "2302_2332_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1BE7647E-33E8-4F80-8913-CA71560EB9B4> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E61BF3FC-B701-4ED2-8F82-2BFAB2DA6E58> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E61BF3FC-B701-4ED2-8F82-2BFAB2DA6E58"^^cim:String ;
    cim:IdentifiedObject.name "4102_41322_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <60A6F04D-1982-4FB8-9189-5B1AEA9994EB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E674FBF9-77A8-4581-B352-B461D0CD2D26> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E674FBF9-77A8-4581-B352-B461D0CD2D26"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <F55895E9-BCBA-4DA6-8DA3-2B405F2A1065> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E6857B32-7FFE-4BB3-9899-57CDE6D54AF0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E6857B32-7FFE-4BB3-9899-57CDE6D54AF0"^^cim:String ;
    cim:IdentifiedObject.name "2613_2617_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <55574EE3-E4C1-457B-BF76-D1D877877298> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E7486CC4-B8F5-4C59-8B6A-18761282FBFE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E7486CC4-B8F5-4C59-8B6A-18761282FBFE"^^cim:String ;
    cim:IdentifiedObject.name "3805_38352_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6BE6B61C-C239-4CF7-AB89-29E5966F0B76> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E7A46AA5-3423-467F-85FC-742EB7206DFB> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E7A46AA5-3423-467F-85FC-742EB7206DFB"^^cim:String ;
    cim:IdentifiedObject.name "3103_3305_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <43D58346-D3F2-4E1C-9DD9-6AEC28E1BBAC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E7AE84C5-DE30-4EFC-AFC0-BB6EC7245CF3> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E7AE84C5-DE30-4EFC-AFC0-BB6EC7245CF3"^^cim:String ;
    cim:IdentifiedObject.name "8004_8034_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5A4C4554-B599-41CB-B809-B77A62798E12> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E7CA1D7C-6FAA-4A0D-9B89-E8542F2C24B5> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E7CA1D7C-6FAA-4A0D-9B89-E8542F2C24B5"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EB408911-1BB4-4DA7-B8CD-FC246E26F40D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E80D66F3-6062-4C86-B9A7-0FED453998AA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E80D66F3-6062-4C86-B9A7-0FED453998AA"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_4_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C6470FC9-784B-4775-AE27-39464A78E996> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E86D8072-4C2D-4BBC-B40B-193D6BECFD55> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "10800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E86D8072-4C2D-4BBC-B40B-193D6BECFD55"^^cim:String ;
    cim:IdentifiedObject.name "5001_50311_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <EA30599F-A636-4F9B-99F8-A305FD8D80CB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E883D64D-94E4-433B-951A-32F016A96E50> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E883D64D-94E4-433B-951A-32F016A96E50"^^cim:String ;
    cim:IdentifiedObject.name "6201_62311_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <547E8A18-E50C-41D6-9F5A-C081704CB71D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E8E8B7F8-0E53-4071-ADD9-C0215583C80F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E8E8B7F8-0E53-4071-ADD9-C0215583C80F"^^cim:String ;
    cim:IdentifiedObject.name "4001_40313_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <303DAF28-9EE1-4DE1-8D61-9E0D4E9683C5> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E9A8501E-2550-4DF1-AC6B-828262BC40D7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E9A8501E-2550-4DF1-AC6B-828262BC40D7"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A3C19484-0A71-48EA-8C66-0A72957DF58D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<E9BC47C2-312E-420C-9EE4-B685C9C73D87> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "E9BC47C2-312E-420C-9EE4-B685C9C73D87"^^cim:String ;
    cim:IdentifiedObject.name "3911_3924_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <29AC2CD3-A3F1-4F5F-9BED-C287130466B6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EA3E2B6D-33E0-40A9-A878-961FD1FCAF87> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EA3E2B6D-33E0-40A9-A878-961FD1FCAF87"^^cim:String ;
    cim:IdentifiedObject.name "3920_3922_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4DFB444C-DF00-44A1-AE59-42BD2B4BA35D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EA4F3258-67A8-4031-BC5F-2F42B32F7E90> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EA4F3258-67A8-4031-BC5F-2F42B32F7E90"^^cim:String ;
    cim:IdentifiedObject.name "7001_7031_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <59427C77-70B1-4110-B618-43242D400A74> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EA61579A-EF04-46CD-8459-BB3328AA7422> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EA61579A-EF04-46CD-8459-BB3328AA7422"^^cim:String ;
    cim:IdentifiedObject.name "3805_3806_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <63A7257B-3A3F-487E-885D-62D3B5FE96C8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EA6D1B06-AA78-4FAF-986B-C89F8B8F70DE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EA6D1B06-AA78-4FAF-986B-C89F8B8F70DE"^^cim:String ;
    cim:IdentifiedObject.name "6202_6204_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8EC7031A-FB1A-473A-B0D4-CF620490FFAD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EAA3ECA0-3E53-4228-848C-1E1150A37473> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EAA3ECA0-3E53-4228-848C-1E1150A37473"^^cim:String ;
    cim:IdentifiedObject.name "4001_4097_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5DB9F8C4-028D-44A3-8E05-6A1C626D85DB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EAC22AC4-EA05-4920-A1AC-B58E773A4771> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3300000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EAC22AC4-EA05-4920-A1AC-B58E773A4771"^^cim:String ;
    cim:IdentifiedObject.name "6503_65331_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7E9FF989-944A-4C75-8191-C03CE314009D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EAEC00D3-0E78-47DA-BA46-D7FA31E396B9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EAEC00D3-0E78-47DA-BA46-D7FA31E396B9"^^cim:String ;
    cim:IdentifiedObject.name "1004_10342_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B5AE7F2D-F062-40F4-A103-782DB1526519> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EB2ED83E-511D-437B-9A79-0747E4460FB0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EB2ED83E-511D-437B-9A79-0747E4460FB0"^^cim:String ;
    cim:IdentifiedObject.name "1401_2301_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D204BDBF-A2FD-4D2E-9887-EBB492F28611> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EB422902-7C49-446B-981D-B9467C038D15> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EB422902-7C49-446B-981D-B9467C038D15"^^cim:String ;
    cim:IdentifiedObject.name "3923_39336_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <05C0118D-DA22-4694-88A3-5C4A8C7A4FBA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EC4740C3-9EEC-41A0-A338-C7701E50F809> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EC4740C3-9EEC-41A0-A338-C7701E50F809"^^cim:String ;
    cim:IdentifiedObject.name "2408_24385_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <81638F03-162A-42E8-8571-FCEF87BBD630> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ED1CD4AD-E5CC-4732-B987-7852088A1BE7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ED1CD4AD-E5CC-4732-B987-7852088A1BE7"^^cim:String ;
    cim:IdentifiedObject.name "3204_3923_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BB993D6D-985E-46FE-ADED-D2021CD97899> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ED339E3F-BF13-47D3-9044-773B0BC879F9> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ED339E3F-BF13-47D3-9044-773B0BC879F9"^^cim:String ;
    cim:IdentifiedObject.name "3301_3303_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5B7124BE-6D15-4709-A824-7BEADA837B73> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ED5670F1-BCC5-4F95-93A8-EA763D59BEF6> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ED5670F1-BCC5-4F95-93A8-EA763D59BEF6"^^cim:String ;
    cim:IdentifiedObject.name "2410_2411_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0D585E0E-04B7-4695-8823-B81F32503A82> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ED6D2EB0-BA58-48CD-9543-3C70BA84BD0B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ED6D2EB0-BA58-48CD-9543-3C70BA84BD0B"^^cim:String ;
    cim:IdentifiedObject.name "2203_2233_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <0C28A05C-B0DF-4811-A248-4BB083ACDD32> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<ED8D5EC5-5113-4826-8F46-EEAB79124B28> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "13100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "ED8D5EC5-5113-4826-8F46-EEAB79124B28"^^cim:String ;
    cim:IdentifiedObject.name "5002_5032_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C37DF8E3-692D-4BAE-BFCD-362B6E796284> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EDF0EA10-14CE-490E-B70B-D93052687EBD> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EDF0EA10-14CE-490E-B70B-D93052687EBD"^^cim:String ;
    cim:IdentifiedObject.name "4003_6101_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <55265E96-A1C8-4918-B7CE-DF9B5424F05A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EEDF514E-7B6F-410A-857F-0918A7CB0CD1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EEDF514E-7B6F-410A-857F-0918A7CB0CD1"^^cim:String ;
    cim:IdentifiedObject.name "4201_42312_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <36DEE7D6-1D09-4EAF-B983-523A413D5AF9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EF375602-4109-4AFE-9200-F5957BEEAE88> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "550000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EF375602-4109-4AFE-9200-F5957BEEAE88"^^cim:String ;
    cim:IdentifiedObject.name "1101_1102_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <873BD586-9BB3-47B7-9B30-5C91F8A9B9F1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<EF5964CC-AB9F-4828-9F7C-180FC3E16180> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "EF5964CC-AB9F-4828-9F7C-180FC3E16180"^^cim:String ;
    cim:IdentifiedObject.name "3902_3918_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2ABA9FB0-9630-4D3B-B69F-3A8EC5B37339> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F02AB744-64A3-45CC-9A41-4E6682F07786> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F02AB744-64A3-45CC-9A41-4E6682F07786"^^cim:String ;
    cim:IdentifiedObject.name "4101_4201_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <41A866D9-1184-4BE2-8F47-5339B902B9B9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F04F33AA-53ED-44F4-A168-B26BA9B1CF21> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F04F33AA-53ED-44F4-A168-B26BA9B1CF21"^^cim:String ;
    cim:IdentifiedObject.name "3801_3831_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <C5A4272B-93A0-4520-B57F-98862B729747> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F1C80025-645C-4669-A75C-765FDDDC4CD0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F1C80025-645C-4669-A75C-765FDDDC4CD0"^^cim:String ;
    cim:IdentifiedObject.name "4001_8001_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E09F6658-103C-4B5B-8F74-1290110C6F82> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F24C1854-E0E4-42E9-8031-0852982DBACE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F24C1854-E0E4-42E9-8031-0852982DBACE"^^cim:String ;
    cim:IdentifiedObject.name "3803_3894_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8FBF8BA6-A0A3-4024-9848-AA8246CE84C0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F333B839-F3C5-4A8F-94EC-45DAC12ECD20> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F333B839-F3C5-4A8F-94EC-45DAC12ECD20"^^cim:String ;
    cim:IdentifiedObject.name "6401_6402_0_2_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <AD8287F0-7C55-4E99-ABC0-AAEBA10F3123> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F3580699-E01D-4777-B4BD-94CC489E141D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F3580699-E01D-4777-B4BD-94CC489E141D"^^cim:String ;
    cim:IdentifiedObject.name "6201_6202_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9B535391-C59A-4689-B524-4B19622C0186> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F36CD696-957A-4B3C-A78A-26A35020F6E8> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F36CD696-957A-4B3C-A78A-26A35020F6E8"^^cim:String ;
    cim:IdentifiedObject.name "3405_3907_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <986D6BD0-C1B8-42CB-8297-6AC06D364758> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F3A26B19-6B34-4176-987A-D222F1C0EC1E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F3A26B19-6B34-4176-987A-D222F1C0EC1E"^^cim:String ;
    cim:IdentifiedObject.name "2100_21302_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8C71944F-470A-436A-A153-F157B399D369> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F4511A2B-41AC-4BF7-9939-6BD95D0BE488> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F4511A2B-41AC-4BF7-9939-6BD95D0BE488"^^cim:String ;
    cim:IdentifiedObject.name "4101_4102_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <6F37D42F-270E-48EC-9BBD-21B3A93D1F97> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F4B2A097-0E0A-447B-BF31-567FE1ABFA33> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F4B2A097-0E0A-447B-BF31-567FE1ABFA33"^^cim:String ;
    cim:IdentifiedObject.name "7002_70322_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8985F4FE-0B39-43DB-BC89-3E377971A4CB> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F53A1EE0-F559-4D8E-9FF1-0910449E9EF0> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1200000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F53A1EE0-F559-4D8E-9FF1-0910449E9EF0"^^cim:String ;
    cim:IdentifiedObject.name "2408_24383_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <006D99F6-F7B6-4A44-8BFB-614B9D8F40DD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F552D359-B6B7-41B6-B582-0FD5D168931D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "670000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F552D359-B6B7-41B6-B582-0FD5D168931D"^^cim:String ;
    cim:IdentifiedObject.name "4006_4009_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <53D0F84E-55E0-4887-AF29-01A9F4FEE3FC> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F56D3048-B9E6-490D-BBBA-3EC5220227FE> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F56D3048-B9E6-490D-BBBA-3EC5220227FE"^^cim:String ;
    cim:IdentifiedObject.name "2409_2502_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <5444321F-0BEC-4C5A-B8BB-791FA621E005> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F5D88ED4-FA76-4B49-BCCA-4F8BD902B6D1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F5D88ED4-FA76-4B49-BCCA-4F8BD902B6D1"^^cim:String ;
    cim:IdentifiedObject.name "1201_1402_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <25786B5C-F51C-4402-A192-E1BCB9EE3F19> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F6543488-6D8A-45F5-8278-F17CB4BC3A01> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F6543488-6D8A-45F5-8278-F17CB4BC3A01"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <ADECF42A-DA0C-49CE-9D4E-C99BEB71D78B> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F656DEE1-8E1C-4583-99B0-C348610BFCFC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F656DEE1-8E1C-4583-99B0-C348610BFCFC"^^cim:String ;
    cim:IdentifiedObject.name "3923_8005_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E223950C-FB84-42D1-92E0-D32D95598947> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F65CA7AE-3F4F-4F83-AE11-F6ABD74F068C> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F65CA7AE-3F4F-4F83-AE11-F6ABD74F068C"^^cim:String ;
    cim:IdentifiedObject.name "2611_2631_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <9A4A60C9-5C9F-4071-9878-52BF31868640> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F6B51314-E9DD-42C0-8B68-06EBBF1103E4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F6B51314-E9DD-42C0-8B68-06EBBF1103E4"^^cim:String ;
    cim:IdentifiedObject.name "6501_6510_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <03B1386E-FD3E-4ECC-A694-0C5DD7BFD38D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F6BC46FD-849F-47F3-B6DB-21F50917508B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "250000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F6BC46FD-849F-47F3-B6DB-21F50917508B"^^cim:String ;
    cim:IdentifiedObject.name "6205_6235_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <519EB8FF-F19F-4B30-9FBF-F0F97108C263> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F7C985E8-6CC4-4011-AD4E-92B19987F635> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "2800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F7C985E8-6CC4-4011-AD4E-92B19987F635"^^cim:String ;
    cim:IdentifiedObject.name "3923_39334_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7E0B97E4-7EB7-475F-A2B4-6C4400BDC920> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F89BA2CD-A347-412C-BA85-9824F28EAE39> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F89BA2CD-A347-412C-BA85-9824F28EAE39"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <BE25D699-DB80-49FE-A1C2-E1AA7F93543A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<F9CBE588-7E9C-478B-BD93-875868F5FFCF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "900000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "F9CBE588-7E9C-478B-BD93-875868F5FFCF"^^cim:String ;
    cim:IdentifiedObject.name "3923_3933_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <45052D29-EC9B-4DBE-87C0-B0F7C9CEBF49> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FAFF70CC-964C-4109-93D5-9474F266D21E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FAFF70CC-964C-4109-93D5-9474F266D21E"^^cim:String ;
    cim:IdentifiedObject.name "7001_70314_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <B6CE59AC-5A69-48BF-8A5C-115F7108BDE1> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FB2604B7-EDD0-4A8C-A7A9-B574E476239F> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FB2604B7-EDD0-4A8C-A7A9-B574E476239F"^^cim:String ;
    cim:IdentifiedObject.name "2602_2615_0_2_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1237A4D4-9E38-43A8-B137-D0F5B5CCD1D0> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FB509D26-845E-4667-B581-E6762E23FB53> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "440000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FB509D26-845E-4667-B581-E6762E23FB53"^^cim:String ;
    cim:IdentifiedObject.name "6302_6304_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FC9972E4-A84E-42E8-9DD4-33E13C2E3F0A> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FBAFBE11-43C6-4C85-8350-BBAB8AF935AC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FBAFBE11-43C6-4C85-8350-BBAB8AF935AC"^^cim:String ;
    cim:IdentifiedObject.name "2610_2613_2_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <CCAF9590-CD7F-4755-AC0F-60D3D044F666> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FC55E528-C002-4F3B-B686-EB71D438CA2E> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FC55E528-C002-4F3B-B686-EB71D438CA2E"^^cim:String ;
    cim:IdentifiedObject.name "2203_2503_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <99AB5659-3BA5-48B0-A581-53D5FD7DAD80> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FC5AEBCE-772C-4F75-AC44-18CEE8A6C649> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "450000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FC5AEBCE-772C-4F75-AC44-18CEE8A6C649"^^cim:String ;
    cim:IdentifiedObject.name "2608_2638_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <FA833093-A186-4C26-86E2-C74F365E46A8> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FC77B7A2-E9CD-4071-AA0C-A85F7F716628> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "100000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FC77B7A2-E9CD-4071-AA0C-A85F7F716628"^^cim:String ;
    cim:IdentifiedObject.name "3923_39332_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <1F5793C3-04DE-46FA-80F4-F76FD27AA301> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FC880330-9A41-4C40-87A5-4BECBCD88050> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1084000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FC880330-9A41-4C40-87A5-4BECBCD88050"^^cim:String ;
    cim:IdentifiedObject.name "6502_6504_3_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <44A23E32-6D77-486B-BF15-18A3FC270BFF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FC8ECF9A-2BAC-4E6A-9484-D020101374EA> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "460000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FC8ECF9A-2BAC-4E6A-9484-D020101374EA"^^cim:String ;
    cim:IdentifiedObject.name "3802_3804_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <4812BB7E-C4FF-4787-A5E9-0945CF9639CF> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FCF1F8E3-03D2-4362-A624-E0EAC9F5AEBC> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "3600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FCF1F8E3-03D2-4362-A624-E0EAC9F5AEBC"^^cim:String ;
    cim:IdentifiedObject.name "4005_40352_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <7868C032-C18F-43B2-BFA0-0BCC584E98C9> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FD1505E8-C86F-49EE-9CFA-2C1FC6B52A26> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FD1505E8-C86F-49EE-9CFA-2C1FC6B52A26"^^cim:String ;
    cim:IdentifiedObject.name "2100_2302_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <D5E1A87F-D0AC-465A-BD96-B2B4F95A03D6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FD9C3034-D12E-49D2-857B-D19C5A1F29BF> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1500000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FD9C3034-D12E-49D2-857B-D19C5A1F29BF"^^cim:String ;
    cim:IdentifiedObject.name "7002_70321_0_1_End_2_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <8FFE45F9-7EC8-4434-9FDF-04D3657FF50D> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FDA0C2D0-DF3A-492D-83A9-316754B66858> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FDA0C2D0-DF3A-492D-83A9-316754B66858"^^cim:String ;
    cim:IdentifiedObject.name "3403_3404_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <408F3259-B7CB-48BE-9A79-CDE6259B687F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FDAEEC59-D0C3-4BA6-BB0B-E3B271697FD7> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FDAEEC59-D0C3-4BA6-BB0B-E3B271697FD7"^^cim:String ;
    cim:IdentifiedObject.name "6204_6205_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <E1F13A88-0949-4FCC-9266-1AE03C76E17F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FE154996-D468-4E01-BCEB-B70E222B12D4> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "400000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FE154996-D468-4E01-BCEB-B70E222B12D4"^^cim:String ;
    cim:IdentifiedObject.name "4102_41323_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <34239A1E-A0BA-4C1E-84F6-3B7BCF16EF72> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FE4EC52F-0084-4658-ADA4-3740ABBFC9C1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FE4EC52F-0084-4658-ADA4-3740ABBFC9C1"^^cim:String ;
    cim:IdentifiedObject.name "2401_2402_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <A42D4EE3-661E-42BD-B391-1D848CB4D063> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FE82B244-43B7-4926-8986-E482F10EC3D1> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "600000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FE82B244-43B7-4926-8986-E482F10EC3D1"^^cim:String ;
    cim:IdentifiedObject.name "3908_3920_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <080A45A2-C607-488E-8EBC-34494286918F> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FF813C4D-C298-4DAB-AA3A-B4B864B1AC88> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FF813C4D-C298-4DAB-AA3A-B4B864B1AC88"^^cim:String ;
    cim:IdentifiedObject.name "2000_2030_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <81D76F29-EF62-47F9-AD5A-E71851C46BC6> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FF82B429-AE8F-47DF-A5DE-632F982F717D> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1800000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FF82B429-AE8F-47DF-A5DE-632F982F717D"^^cim:String ;
    cim:IdentifiedObject.name "2901_2902_1_Normal"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <04C67A18-BA17-4440-87C6-4C69CD5862AA> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<FF9591F5-7D6B-422F-AC66-957A2BFB8D1B> a cim:ApparentPowerLimit ;
    cim:ApparentPowerLimit.value "1700000000.0"^^cim:ApparentPower ;
    cim:IdentifiedObject.mRID "FF9591F5-7D6B-422F-AC66-957A2BFB8D1B"^^cim:String ;
    cim:IdentifiedObject.name "4005_40351_0_1_End_1_ONAN"^^cim:String ;
    cim:OperationalLimit.OperationalLimitSet <2AA0EFF0-E363-4E8E-B492-D2AF59EB48DD> ;
    cim:OperationalLimit.OperationalLimitType <15D73116-4CD3-400E-9FD4-AC3A07BC0394> .

<0060F925-E5E1-4593-8AA4-F65DDFA4189A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6F72324E-DCE7-41F9-AAE1-993B9A6FA21A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0060F925-E5E1-4593-8AA4-F65DDFA4189A"^^cim:String ;
    cim:IdentifiedObject.name "50323"^^cim:String ;
    cim:TextDiagramObject.text "50323 CMAIN GM   S 20.00 kV"^^cim:String .

<00A3F1B1-F9C8-46EE-9464-B9A900649DD8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E9467BE3-64E2-456E-96F9-80ED06828913> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00A3F1B1-F9C8-46EE-9464-B9A900649DD8"^^cim:String ;
    cim:IdentifiedObject.name "3133"^^cim:String ;
    cim:TextDiagramObject.text "3133 SANMATEO  NG 20.00 kV"^^cim:String .

<00F8500E-C8BD-42C5-BF73-44D4964C3ACC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <366C9F74-9FE1-47B2-A0FC-0E340F2723AC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "00F8500E-C8BD-42C5-BF73-44D4964C3ACC"^^cim:String ;
    cim:IdentifiedObject.name "50322"^^cim:String ;
    cim:TextDiagramObject.text "50322 CMAIN GM   R 20.00 kV"^^cim:String .

<0298E02B-6DB3-4681-9439-11B3BC36CB65> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0298E02B-6DB3-4681-9439-11B3BC36CB65"^^cim:String ;
    cim:IdentifiedObject.name "8005"^^cim:String ;
    cim:TextDiagramObject.text "8005 TRACYPMP 230.00 kV"^^cim:String .

<02A0BFB5-6EFF-4CFF-99F7-5A564719F3EB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <353B33B6-9221-4D40-A931-5F4E912CA707> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "02A0BFB5-6EFF-4CFF-99F7-5A564719F3EB"^^cim:String ;
    cim:IdentifiedObject.name "39331"^^cim:String ;
    cim:TextDiagramObject.text "39331 TESLA     NB 20.00 kV"^^cim:String .

<02C38108-E985-4765-883A-B7436AFE1B2B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0D8A492D-A153-4A7F-AFE4-3300F94275D6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "02C38108-E985-4765-883A-B7436AFE1B2B"^^cim:String ;
    cim:IdentifiedObject.name "50321"^^cim:String ;
    cim:TextDiagramObject.text "50321 CMAIN GM   G 20.00 kV"^^cim:String .

<03FD1187-F9F4-4CA7-A845-D0A1917CF4FE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <68629834-C2A3-479B-9172-6B461C677436> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "03FD1187-F9F4-4CA7-A845-D0A1917CF4FE"^^cim:String ;
    cim:IdentifiedObject.name "39311"^^cim:String ;
    cim:TextDiagramObject.text "39311 ROUND MT  NH 20.00 kV"^^cim:String .

<06B05E30-F7C3-4712-96C2-B3CA57484188> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D3149362-607A-4994-A78D-9A75D7942AB0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "06B05E30-F7C3-4712-96C2-B3CA57484188"^^cim:String ;
    cim:IdentifiedObject.name "3916"^^cim:String ;
    cim:TextDiagramObject.text "3916 LOGAN CR 230.00 kV"^^cim:String .

<07949E1F-E135-496F-86C0-0C104247F5B7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F7D1399A-0A2B-462C-8118-E8BE25B98AB5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07949E1F-E135-496F-86C0-0C104247F5B7"^^cim:String ;
    cim:IdentifiedObject.name "3931"^^cim:String ;
    cim:TextDiagramObject.text "3931 ROUND MT  NB 20.00 kV"^^cim:String .

<08AC8A30-A6AF-47BE-9185-760FE16BE6D7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F4842FD9-A311-429E-9DD8-C690AAFF3D2D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "08AC8A30-A6AF-47BE-9185-760FE16BE6D7"^^cim:String ;
    cim:IdentifiedObject.name "63331"^^cim:String ;
    cim:TextDiagramObject.text "63331 BRIDGER    W 20.00 kV"^^cim:String .

<0964CD18-119E-46E0-A6BB-79739933D89F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <637331AB-B207-4B2E-9959-39852B04542A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0964CD18-119E-46E0-A6BB-79739933D89F"^^cim:String ;
    cim:IdentifiedObject.name "3104"^^cim:String ;
    cim:TextDiagramObject.text "3104 MARTIN 115.00 kV"^^cim:String .

<0B4C0512-A197-47B4-8AEC-3CAECF2A5B57> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ADFC5DCC-2E31-447E-A442-B68A9C2AD72E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0B4C0512-A197-47B4-8AEC-3CAECF2A5B57"^^cim:String ;
    cim:IdentifiedObject.name "4131"^^cim:String ;
    cim:TextDiagramObject.text "4131 COULEE     B 20.00 kV"^^cim:String .

<0CBD48DC-7DAD-437D-B77C-6C7DED709308> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CBD48DC-7DAD-437D-B77C-6C7DED709308"^^cim:String ;
    cim:IdentifiedObject.name "4006"^^cim:String ;
    cim:TextDiagramObject.text "4006 BIG EDDY 500.00 kV"^^cim:String .

<0D42B5F9-DD4A-4860-BB6F-B035D2ABB38A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9EF00DC0-E6DD-43CF-823F-0B29C91C38EA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0D42B5F9-DD4A-4860-BB6F-B035D2ABB38A"^^cim:String ;
    cim:IdentifiedObject.name "21303"^^cim:String ;
    cim:TextDiagramObject.text "21303 IMPERIAL   S 20.00 kV"^^cim:String .

<109D890B-C8AE-42E3-8CD8-8E782DFCEDF3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <588E1308-172F-48D0-92BF-4E7CCC27F07E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "109D890B-C8AE-42E3-8CD8-8E782DFCEDF3"^^cim:String ;
    cim:IdentifiedObject.name "3906"^^cim:String ;
    cim:TextDiagramObject.text "3906 ROUND MT 500.00 kV"^^cim:String .

<11A4A837-498F-4109-8727-CD55382D6D4A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6F500808-19DB-4C8B-A4F3-67AD250C2D82> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "11A4A837-498F-4109-8727-CD55382D6D4A"^^cim:String ;
    cim:IdentifiedObject.name "3101"^^cim:String ;
    cim:TextDiagramObject.text "3101 EMBRCDRD 230.00 kV"^^cim:String .

<1381E56C-88A4-40AC-975E-BF1E136219E9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1381E56C-88A4-40AC-975E-BF1E136219E9"^^cim:String ;
    cim:IdentifiedObject.name "2617"^^cim:String ;
    cim:TextDiagramObject.text "2617 STA G 230.00 kV"^^cim:String .

<13DE173B-639A-4183-8DB0-3390DB410BEE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2C12D363-36FD-46D6-9FA3-0FDF06426461> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "13DE173B-639A-4183-8DB0-3390DB410BEE"^^cim:String ;
    cim:IdentifiedObject.name "70323"^^cim:String ;
    cim:TextDiagramObject.text "70323 CRAIG      S 20.00 kV"^^cim:String .

<14FAD7A7-F843-411E-927C-2D190C5F3BB5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3D67349F-8B1D-4128-97FB-0F123B364FD3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "14FAD7A7-F843-411E-927C-2D190C5F3BB5"^^cim:String ;
    cim:IdentifiedObject.name "3926"^^cim:String ;
    cim:TextDiagramObject.text "3926 RIO OSO 115.00 kV"^^cim:String .

<15CE1043-067B-49D9-823E-15F2E1DCABF3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <97CD0FE9-BD9F-4B7F-83A3-D72640A4156A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "15CE1043-067B-49D9-823E-15F2E1DCABF3"^^cim:String ;
    cim:IdentifiedObject.name "2439"^^cim:String ;
    cim:TextDiagramObject.text "2439 MIRALOMA 20.00 kV"^^cim:String .

<1605AE38-9EAC-4743-8E90-7CC811189C96> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1605AE38-9EAC-4743-8E90-7CC811189C96"^^cim:String ;
    cim:IdentifiedObject.name "3907"^^cim:String ;
    cim:TextDiagramObject.text "3907 BELLOTA 230.00 kV"^^cim:String .

<163CFD03-281C-432D-8C49-6D155FA398E8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "163CFD03-281C-432D-8C49-6D155FA398E8"^^cim:String ;
    cim:IdentifiedObject.name "2410"^^cim:String ;
    cim:TextDiagramObject.text "2410 PARDEE 230.00 kV"^^cim:String .

<1743E627-FC66-426C-99D5-7B0D4EFCE605> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EB4D0CAE-99DD-435B-B9E9-CC77257CCF63> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1743E627-FC66-426C-99D5-7B0D4EFCE605"^^cim:String ;
    cim:IdentifiedObject.name "2605"^^cim:String ;
    cim:TextDiagramObject.text "2605 STA B1 287.00 kV"^^cim:String .

<17750B69-C435-468A-ABBF-A4808614D947> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B1873BD5-0DC7-4802-8C60-9CDA24DB4F35> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "17750B69-C435-468A-ABBF-A4808614D947"^^cim:String ;
    cim:IdentifiedObject.name "3908"^^cim:String ;
    cim:TextDiagramObject.text "3908 BRIGHTON 230.00 kV"^^cim:String .

<17FE26C6-9596-4DD6-9238-C722E3F6A8DB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "17FE26C6-9596-4DD6-9238-C722E3F6A8DB"^^cim:String ;
    cim:IdentifiedObject.name "4009"^^cim:String ;
    cim:TextDiagramObject.text "4009 BIG EDDY 230.00 kV"^^cim:String .

<1910F5B3-8B79-480D-A6F7-966BF50BFF5F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <836CB80D-4891-40B2-8874-EBEBF73934E7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1910F5B3-8B79-480D-A6F7-966BF50BFF5F"^^cim:String ;
    cim:IdentifiedObject.name "2130"^^cim:String ;
    cim:TextDiagramObject.text "2130 IMPERIAL   E 20.00 kV"^^cim:String .

<193EE146-253C-4C46-BDC3-C1E7906629CB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "193EE146-253C-4C46-BDC3-C1E7906629CB"^^cim:String ;
    cim:IdentifiedObject.name "2401"^^cim:String ;
    cim:TextDiagramObject.text "2401 LUGO 500.00 kV"^^cim:String .

<19975CAD-6F73-416D-A385-9186FCEA3D11> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "19975CAD-6F73-416D-A385-9186FCEA3D11"^^cim:String ;
    cim:IdentifiedObject.name "6202"^^cim:String ;
    cim:TextDiagramObject.text "6202 GARRISON 500.00 kV"^^cim:String .

<1AF732D3-D75D-41FF-B274-548D7295D535> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <36F16DA2-9EB5-44C2-878F-77522790962C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1AF732D3-D75D-41FF-B274-548D7295D535"^^cim:String ;
    cim:IdentifiedObject.name "61322"^^cim:String ;
    cim:TextDiagramObject.text "61322 MIDPOINT   H 20.00 kV"^^cim:String .

<1B27D256-05AB-4063-ADCD-A3CF0EB5B7A4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <331600F9-55CC-4B67-B74F-8B0539A2E15B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1B27D256-05AB-4063-ADCD-A3CF0EB5B7A4"^^cim:String ;
    cim:IdentifiedObject.name "6508"^^cim:String ;
    cim:TextDiagramObject.text "6508 SPAN FRK 345.00 kV"^^cim:String .

<1C8E99F6-5F05-4630-A51E-AEFD1BFAA3F0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <604BB925-F312-4629-A617-733270E36895> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1C8E99F6-5F05-4630-A51E-AEFD1BFAA3F0"^^cim:String ;
    cim:IdentifiedObject.name "4101"^^cim:String ;
    cim:TextDiagramObject.text "4101 COULEE 500.00 kV"^^cim:String .

<1CD53C7B-7302-47B6-88BE-B507158C3819> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1CD53C7B-7302-47B6-88BE-B507158C3819"^^cim:String ;
    cim:IdentifiedObject.name "2612"^^cim:String ;
    cim:TextDiagramObject.text "2612 RINALDI 230.00 kV"^^cim:String .

<1D97C008-3295-49C8-BCA0-1250EEAE0637> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D97C008-3295-49C8-BCA0-1250EEAE0637"^^cim:String ;
    cim:IdentifiedObject.name "3922"^^cim:String ;
    cim:TextDiagramObject.text "3922 TABLE MT 230.00 kV"^^cim:String .

<1E37165F-DFB1-4D03-9EED-EB2CB26E9E83> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BBE13252-F726-43D4-BE76-2B793A144C57> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1E37165F-DFB1-4D03-9EED-EB2CB26E9E83"^^cim:String ;
    cim:IdentifiedObject.name "4090"^^cim:String ;
    cim:TextDiagramObject.text "4090 MALIN1 500.00 kV"^^cim:String .

<1EB51347-E136-4503-BD23-5DD99D55C088> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1EB51347-E136-4503-BD23-5DD99D55C088"^^cim:String ;
    cim:IdentifiedObject.name "4007"^^cim:String ;
    cim:TextDiagramObject.text "4007 CELILOCA 500.00 kV"^^cim:String .

<1EC4FE72-E0D9-4C4D-B6E9-571CCC46C017> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <344A013C-3CD9-4DEC-9269-46D592364F16> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1EC4FE72-E0D9-4C4D-B6E9-571CCC46C017"^^cim:String ;
    cim:IdentifiedObject.name "65333"^^cim:String ;
    cim:TextDiagramObject.text "65333 EMERY      S 20.00 kV"^^cim:String .

<1F215E0C-66CD-4101-8BA6-829883048555> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F099526D-F766-465E-85CB-2686643B22EE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1F215E0C-66CD-4101-8BA6-829883048555"^^cim:String ;
    cim:IdentifiedObject.name "4232"^^cim:String ;
    cim:TextDiagramObject.text "4232 WCASCADE   G 20.00 kV"^^cim:String .

<200D7010-B783-4F0E-81A7-19C59AA0F590> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "200D7010-B783-4F0E-81A7-19C59AA0F590"^^cim:String ;
    cim:IdentifiedObject.name "3103"^^cim:String ;
    cim:TextDiagramObject.text "3103 SANMATEO 230.00 kV"^^cim:String .

<21342001-CC42-4AA6-9F80-234A7B20201B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21342001-CC42-4AA6-9F80-234A7B20201B"^^cim:String ;
    cim:IdentifiedObject.name "6503"^^cim:String ;
    cim:TextDiagramObject.text "6503 EMERY 345.00 kV"^^cim:String .

<22A5672E-63A4-4EBF-B1A2-B208B633F32E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22A5672E-63A4-4EBF-B1A2-B208B633F32E"^^cim:String ;
    cim:IdentifiedObject.name "3920"^^cim:String ;
    cim:TextDiagramObject.text "3920 RIO OSO 230.00 kV"^^cim:String .

<23907D03-21B9-42A5-978B-8B3AF956E5DC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <73B4999C-523E-44AB-9E81-342D648A0E27> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23907D03-21B9-42A5-978B-8B3AF956E5DC"^^cim:String ;
    cim:IdentifiedObject.name "1232"^^cim:String ;
    cim:TextDiagramObject.text "1232 NAVAJO 2   C 20.00 kV"^^cim:String .

<23B4B918-843C-4A18-805E-769BF6C70391> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B94DA841-AA2A-469A-9464-52034BE18FDB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23B4B918-843C-4A18-805E-769BF6C70391"^^cim:String ;
    cim:IdentifiedObject.name "3915"^^cim:String ;
    cim:TextDiagramObject.text "3915 LAKEVILE 230.00 kV"^^cim:String .

<24424934-06DB-4C08-845C-A3F7D6EAF96B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "24424934-06DB-4C08-845C-A3F7D6EAF96B"^^cim:String ;
    cim:IdentifiedObject.name "3501"^^cim:String ;
    cim:TextDiagramObject.text "3501 FULTON 230.00 kV"^^cim:String .

<24D902E1-CB9C-4FD5-A250-C92D69C62728> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F67D63DB-3861-4491-942C-FA81EE712485> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "24D902E1-CB9C-4FD5-A250-C92D69C62728"^^cim:String ;
    cim:IdentifiedObject.name "6204"^^cim:String ;
    cim:TextDiagramObject.text "6204 GARRISON 230.00 kV"^^cim:String .

<24E5D90F-BBE4-4127-AA78-DA17EA357FE9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <40C817EA-333E-4629-99BC-B7848731ABB8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "24E5D90F-BBE4-4127-AA78-DA17EA357FE9"^^cim:String ;
    cim:IdentifiedObject.name "3902"^^cim:String ;
    cim:TextDiagramObject.text "3902 MOSSLAND 500.00 kV"^^cim:String .

<2555D0AD-092D-4296-BC0A-15120838BCB2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B2390638-C91D-47C3-B661-9D422E762043> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2555D0AD-092D-4296-BC0A-15120838BCB2"^^cim:String ;
    cim:IdentifiedObject.name "3918"^^cim:String ;
    cim:TextDiagramObject.text "3918 MOSSLAND 230.00 kV"^^cim:String .

<25AB78FC-AC32-49BE-BFEF-7B3C71F7FCEA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <52630635-D5BB-49EF-A0B8-CFE94ECA4539> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "25AB78FC-AC32-49BE-BFEF-7B3C71F7FCEA"^^cim:String ;
    cim:IdentifiedObject.name "3913"^^cim:String ;
    cim:TextDiagramObject.text "3913 GOLDHILL 230.00 kV"^^cim:String .

<25C8D9BA-7F36-4432-BD9A-03FB12334A92> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C1286CF0-9CCE-40CF-B1CC-051091D0F49B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "25C8D9BA-7F36-4432-BD9A-03FB12334A92"^^cim:String ;
    cim:IdentifiedObject.name "40352"^^cim:String ;
    cim:TextDiagramObject.text "40352 JOHN DAY   H 20.00 kV"^^cim:String .

<26AB602E-238E-43C2-92FA-9F5102F28C9C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D528A2D0-639C-4BDC-BE15-F02A4216F7F3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "26AB602E-238E-43C2-92FA-9F5102F28C9C"^^cim:String ;
    cim:IdentifiedObject.name "6302"^^cim:String ;
    cim:TextDiagramObject.text "6302 LARAMIE 345.00 kV"^^cim:String .

<27AF35E3-0807-4FB9-A02F-77A968649F37> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <18A00303-84DB-4047-B313-6CD011FBE2D7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "27AF35E3-0807-4FB9-A02F-77A968649F37"^^cim:String ;
    cim:IdentifiedObject.name "3932"^^cim:String ;
    cim:TextDiagramObject.text "3932 MOSSLAND 20.00 kV"^^cim:String .

<27C53AD1-8B3E-4649-A070-B3464086937E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "27C53AD1-8B3E-4649-A070-B3464086937E"^^cim:String ;
    cim:IdentifiedObject.name "3911"^^cim:String ;
    cim:TextDiagramObject.text "3911 COTWDPGE 230.00 kV"^^cim:String .

<283B7E6E-C2F5-49C7-B6F1-51D116FD73A2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6D357571-4872-4EBF-AED6-2800291DDCF7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "283B7E6E-C2F5-49C7-B6F1-51D116FD73A2"^^cim:String ;
    cim:IdentifiedObject.name "1331"^^cim:String ;
    cim:TextDiagramObject.text "1331 HOOVER     G 20.00 kV"^^cim:String .

<296D36B5-3C5F-49FB-BC5D-036240704E64> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EFAB15E0-2899-442E-96B8-21B88381CFA8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "296D36B5-3C5F-49FB-BC5D-036240704E64"^^cim:String ;
    cim:IdentifiedObject.name "70313"^^cim:String ;
    cim:TextDiagramObject.text "70313 COLOEAST  SC 20.00 kV"^^cim:String .

<2A16B09A-CF0B-420F-88FB-582A106B5931> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A16B09A-CF0B-420F-88FB-582A106B5931"^^cim:String ;
    cim:IdentifiedObject.name "6501"^^cim:String ;
    cim:TextDiagramObject.text "6501 BENLOMND 345.00 kV"^^cim:String .

<2AF21266-7516-4D3C-8999-E553E88A22F1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <55CC71F7-E828-47ED-8B2A-FBD2B837B396> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2AF21266-7516-4D3C-8999-E553E88A22F1"^^cim:String ;
    cim:IdentifiedObject.name "6505"^^cim:String ;
    cim:TextDiagramObject.text "6505 PINTO 345.00 kV"^^cim:String .

<2B1DE659-4CBC-4E7A-994F-00262787DD2B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2B1DE659-4CBC-4E7A-994F-00262787DD2B"^^cim:String ;
    cim:IdentifiedObject.name "6305"^^cim:String ;
    cim:TextDiagramObject.text "6305 NAUGHTON 230.00 kV"^^cim:String .

<2B76A3C7-2A77-40DF-A217-0988AA04CF99> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C67592AE-CC52-4915-BB83-24052FADC665> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2B76A3C7-2A77-40DF-A217-0988AA04CF99"^^cim:String ;
    cim:IdentifiedObject.name "42322"^^cim:String ;
    cim:TextDiagramObject.text "42322 WCASCADE   W 20.00 kV"^^cim:String .

<2D7B9C16-AED9-4F7C-A732-C5B1C8C534D1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <027DFA1A-647E-4F78-98A7-21F33D2A1686> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2D7B9C16-AED9-4F7C-A732-C5B1C8C534D1"^^cim:String ;
    cim:IdentifiedObject.name "3896"^^cim:String ;
    cim:TextDiagramObject.text "3896 MIDWAY5 500.00 kV"^^cim:String .

<2F50F086-44A0-412F-8A24-E0F55A719E0A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F50F086-44A0-412F-8A24-E0F55A719E0A"^^cim:String ;
    cim:IdentifiedObject.name "2608"^^cim:String ;
    cim:TextDiagramObject.text "2608 CASTAIC 230.00 kV"^^cim:String .

<2F7A3217-77A3-4AFE-BD0F-4CFEA0CC1133> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F7A3217-77A3-4AFE-BD0F-4CFEA0CC1133"^^cim:String ;
    cim:IdentifiedObject.name "2619"^^cim:String ;
    cim:TextDiagramObject.text "2619 SYLMARLA 230.00 kV"^^cim:String .

<30FE7647-72AA-45B7-9689-8090C6279B7D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A9FF8D23-A139-4584-B9A0-54C665A8CEA3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "30FE7647-72AA-45B7-9689-8090C6279B7D"^^cim:String ;
    cim:IdentifiedObject.name "10341"^^cim:String ;
    cim:TextDiagramObject.text "10341 SJUAN G4   G 20.00 kV"^^cim:String .

<32C34CDD-D4EE-4CE6-B73C-ED0FECFCA176> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "32C34CDD-D4EE-4CE6-B73C-ED0FECFCA176"^^cim:String ;
    cim:IdentifiedObject.name "2610"^^cim:String ;
    cim:TextDiagramObject.text "2610 HAYNES 230.00 kV"^^cim:String .

<33E8FE1A-1BF8-4899-AF99-2225F781304C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <264CAA83-122A-4F39-8F70-5548F65F92D8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "33E8FE1A-1BF8-4899-AF99-2225F781304C"^^cim:String ;
    cim:IdentifiedObject.name "12321"^^cim:String ;
    cim:TextDiagramObject.text "12321 NAVAJO 2   H 20.00 kV"^^cim:String .

<34835E60-2B2B-435A-AAED-37DCE60DC5FA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5E3F6B99-7EBC-4BD6-93C7-1894637088A4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34835E60-2B2B-435A-AAED-37DCE60DC5FA"^^cim:String ;
    cim:IdentifiedObject.name "3835"^^cim:String ;
    cim:TextDiagramObject.text "3835 MIDWAY    ND 20.00 kV"^^cim:String .

<34ED205C-B2A9-4A30-BDC3-95BC5802D4D6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9F995B68-4F25-4645-934F-14857EEE1B71> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34ED205C-B2A9-4A30-BDC3-95BC5802D4D6"^^cim:String ;
    cim:IdentifiedObject.name "1431"^^cim:String ;
    cim:TextDiagramObject.text "1431 PALOVRD2   G 20.00 kV"^^cim:String .

<351436B4-51D0-4A9E-B520-4B2D1C238BA1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "351436B4-51D0-4A9E-B520-4B2D1C238BA1"^^cim:String ;
    cim:IdentifiedObject.name "2533"^^cim:String ;
    cim:TextDiagramObject.text "2533 S.ONOFRE 20.00 kV"^^cim:String .

<355D8D95-33DB-409E-9AE9-A98810389175> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "355D8D95-33DB-409E-9AE9-A98810389175"^^cim:String ;
    cim:IdentifiedObject.name "3924"^^cim:String ;
    cim:TextDiagramObject.text "3924 VACA-DIX 230.00 kV"^^cim:String .

<35E2D0A6-55DA-4613-801E-6A1E272BEC01> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <955EC56D-EE7C-48D0-BF5F-A759F87EEEE8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "35E2D0A6-55DA-4613-801E-6A1E272BEC01"^^cim:String ;
    cim:IdentifiedObject.name "38351"^^cim:String ;
    cim:TextDiagramObject.text "38351 MIDWAY    NG 20.00 kV"^^cim:String .

<364B6654-66BC-4257-AB09-31F170889563> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1A8F8D21-F52A-4412-9926-719077699AE6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "364B6654-66BC-4257-AB09-31F170889563"^^cim:String ;
    cim:IdentifiedObject.name "2600"^^cim:String ;
    cim:TextDiagramObject.text "2600 ADELANTO 500.00 kV"^^cim:String .

<37A13BCE-764C-42D9-8BE3-ED653BF68090> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7BB351CA-54A6-4357-8536-DA6B92B753D2> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37A13BCE-764C-42D9-8BE3-ED653BF68090"^^cim:String ;
    cim:IdentifiedObject.name "3894"^^cim:String ;
    cim:TextDiagramObject.text "3894 MIDWAY3 500.00 kV"^^cim:String .

<37AA4D40-D83C-4ABA-8373-7BD52AF5E7B6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "37AA4D40-D83C-4ABA-8373-7BD52AF5E7B6"^^cim:String ;
    cim:IdentifiedObject.name "24382"^^cim:String ;
    cim:TextDiagramObject.text "24382 MESA CAL  RG 20.00 kV"^^cim:String .

<3888F4B2-6D77-48FF-A2E6-876FBBC31752> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <55B551EC-8855-4061-BE6E-5D834FC2568C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3888F4B2-6D77-48FF-A2E6-876FBBC31752"^^cim:String ;
    cim:IdentifiedObject.name "2630"^^cim:String ;
    cim:TextDiagramObject.text "2630 HAYNES3G 20.00 kV"^^cim:String .

<3A6B84E3-9DF9-4E3D-845E-4F7949D08156> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3A6B84E3-9DF9-4E3D-845E-4F7949D08156"^^cim:String ;
    cim:IdentifiedObject.name "2503"^^cim:String ;
    cim:TextDiagramObject.text "2503 S.ONOFRE 230.00 kV"^^cim:String .

<3CB78E82-E4FD-415D-A149-159439ADD35B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3CB78E82-E4FD-415D-A149-159439ADD35B"^^cim:String ;
    cim:IdentifiedObject.name "3102"^^cim:String ;
    cim:TextDiagramObject.text "3102 MARTIN 230.00 kV"^^cim:String .

<3D4D32DC-A113-4B24-96F8-7A940F009789> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <295034AC-E0D1-402D-9AAC-DB7CF3AD008C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3D4D32DC-A113-4B24-96F8-7A940F009789"^^cim:String ;
    cim:IdentifiedObject.name "41321"^^cim:String ;
    cim:TextDiagramObject.text "41321 HANFORD    H 20.00 kV"^^cim:String .

<3DD5BC26-650A-4950-AC4F-ED6BCCD2D16C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3DD5BC26-650A-4950-AC4F-ED6BCCD2D16C"^^cim:String ;
    cim:IdentifiedObject.name "8033"^^cim:String ;
    cim:TextDiagramObject.text "8033 COTWDWAP 20.00 kV"^^cim:String .

<3DE630A2-186C-46E4-A87E-04B662FF57D5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2100B797-9CE2-409B-B336-85AD07659640> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3DE630A2-186C-46E4-A87E-04B662FF57D5"^^cim:String ;
    cim:IdentifiedObject.name "3836"^^cim:String ;
    cim:TextDiagramObject.text "3836 MORROBAY 20.00 kV"^^cim:String .

<3F0AB018-9B06-4A0B-8DB5-A0DAB1CDE815> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2935F382-76AF-4965-ACB9-232E13D58AD5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3F0AB018-9B06-4A0B-8DB5-A0DAB1CDE815"^^cim:String ;
    cim:IdentifiedObject.name "4132"^^cim:String ;
    cim:TextDiagramObject.text "4132 HANFORD    G 20.00 kV"^^cim:String .

<3F928CD4-8529-4DCC-8133-DFCF1C323FA8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3F928CD4-8529-4DCC-8133-DFCF1C323FA8"^^cim:String ;
    cim:IdentifiedObject.name "3201"^^cim:String ;
    cim:TextDiagramObject.text "3201 C.COSTA 230.00 kV"^^cim:String .

<3FB2BAF2-0751-4F84-BBFD-E19AD897C671> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <852BD924-E9C9-4321-B332-F11466ADABB9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FB2BAF2-0751-4F84-BBFD-E19AD897C671"^^cim:String ;
    cim:IdentifiedObject.name "2406"^^cim:String ;
    cim:TextDiagramObject.text "2406 EAGLROCK 230.00 kV"^^cim:String .

<41996A28-8220-4FE5-BC02-B55F290841F8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "41996A28-8220-4FE5-BC02-B55F290841F8"^^cim:String ;
    cim:IdentifiedObject.name "6335"^^cim:String ;
    cim:TextDiagramObject.text "6335 NAUGHT     C 20.00 kV"^^cim:String .

<41F3DF8F-778D-4C73-A882-11ADB9AB956C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "41F3DF8F-778D-4C73-A882-11ADB9AB956C"^^cim:String ;
    cim:IdentifiedObject.name "3923"^^cim:String ;
    cim:TextDiagramObject.text "3923 TESLA 230.00 kV"^^cim:String .

<426E9BA9-8DE0-4147-843B-12557E3DA720> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "426E9BA9-8DE0-4147-843B-12557E3DA720"^^cim:String ;
    cim:IdentifiedObject.name "3805"^^cim:String ;
    cim:TextDiagramObject.text "3805 MIDWAY 230.00 kV"^^cim:String .

<445560AC-D00A-442F-9FE6-C6ABBA9A1D4F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6DEF48D9-003C-4978-A1CA-9CB23F8B9708> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "445560AC-D00A-442F-9FE6-C6ABBA9A1D4F"^^cim:String ;
    cim:IdentifiedObject.name "24387"^^cim:String ;
    cim:TextDiagramObject.text "24387 MESA CAL  WG 20.00 kV"^^cim:String .

<455BBD66-93DA-44B2-B546-556954A7A9B8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "455BBD66-93DA-44B2-B546-556954A7A9B8"^^cim:String ;
    cim:IdentifiedObject.name "4102"^^cim:String ;
    cim:TextDiagramObject.text "4102 HANFORD 500.00 kV"^^cim:String .

<460A8E9A-51FC-4260-A2C8-6362692318EF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "460A8E9A-51FC-4260-A2C8-6362692318EF"^^cim:String ;
    cim:IdentifiedObject.name "3203"^^cim:String ;
    cim:TextDiagramObject.text "3203 NEWARK 230.00 kV"^^cim:String .

<461D49D6-684A-47F9-9F18-2DB03D930C2E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2A7D25D5-DD8E-49E8-90A9-7DC9631752A9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "461D49D6-684A-47F9-9F18-2DB03D930C2E"^^cim:String ;
    cim:IdentifiedObject.name "40313"^^cim:String ;
    cim:TextDiagramObject.text "40313 MALIN      W 20.00 kV"^^cim:String .

<468AD578-4853-4A4F-A68A-F8EDE5ECE44F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <02147D16-54B8-4F6F-826F-A580EC2ABE3E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "468AD578-4853-4A4F-A68A-F8EDE5ECE44F"^^cim:String ;
    cim:IdentifiedObject.name "41322"^^cim:String ;
    cim:TextDiagramObject.text "41322 HANFORD    N 20.00 kV"^^cim:String .

<47088ED7-7AC5-42EC-B318-ADDB892177AE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C66D2E48-464D-40F4-AF6E-9B66623D5959> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "47088ED7-7AC5-42EC-B318-ADDB892177AE"^^cim:String ;
    cim:IdentifiedObject.name "13331"^^cim:String ;
    cim:TextDiagramObject.text "13331 H ALLEN    G 20.00 kV"^^cim:String .

<490E06B8-7645-430E-8FD1-FCBAAF8CB427> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <305626C9-774A-433F-9596-B4D623413D98> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "490E06B8-7645-430E-8FD1-FCBAAF8CB427"^^cim:String ;
    cim:IdentifiedObject.name "4094"^^cim:String ;
    cim:TextDiagramObject.text "4094 GRIZZLY4 500.00 kV"^^cim:String .

<4ACA3B1A-9547-4634-A567-197BB7205204> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5155EE0A-35A0-4344-9337-D95F82A3790C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4ACA3B1A-9547-4634-A567-197BB7205204"^^cim:String ;
    cim:IdentifiedObject.name "40392"^^cim:String ;
    cim:TextDiagramObject.text "40392 DALLES21   W 20.00 kV"^^cim:String .

<4C4C2BF3-3A0D-479C-8335-DF1A342D4A2D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4C4C2BF3-3A0D-479C-8335-DF1A342D4A2D"^^cim:String ;
    cim:IdentifiedObject.name "6401"^^cim:String ;
    cim:TextDiagramObject.text "6401 TRACYSPP 345.00 kV"^^cim:String .

<4CA451BB-4645-4DFC-90AF-2C0B4AFBE1E7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A645867A-1698-4B1E-8764-77F52411470C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4CA451BB-4645-4DFC-90AF-2C0B4AFBE1E7"^^cim:String ;
    cim:IdentifiedObject.name "2901"^^cim:String ;
    cim:TextDiagramObject.text "2901 ELDORADO 500.00 kV"^^cim:String .

<4CDC5C39-4382-422C-A452-746562B1C7EC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4CDC5C39-4382-422C-A452-746562B1C7EC"^^cim:String ;
    cim:IdentifiedObject.name "34331"^^cim:String ;
    cim:TextDiagramObject.text "34331 MC CALL    S 20.00 kV"^^cim:String .

<4D1544C5-E23A-4A2A-8381-9E0D8BF82C70> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F1B582F0-E57A-49D7-AB68-B6D1227D86B0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4D1544C5-E23A-4A2A-8381-9E0D8BF82C70"^^cim:String ;
    cim:IdentifiedObject.name "40312"^^cim:String ;
    cim:TextDiagramObject.text "40312 MALIN      S 20.00 kV"^^cim:String .

<4E5D7CE8-896A-486D-A25D-FBE25DFB8198> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E5D7CE8-896A-486D-A25D-FBE25DFB8198"^^cim:String ;
    cim:IdentifiedObject.name "2301"^^cim:String ;
    cim:TextDiagramObject.text "2301 IMPRLVLY 500.00 kV"^^cim:String .

<4E9AE05E-CABE-4448-95D0-2CCAC6B96B18> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <75CCCE0A-9112-4DC5-B882-894E538338D9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E9AE05E-CABE-4448-95D0-2CCAC6B96B18"^^cim:String ;
    cim:IdentifiedObject.name "3925"^^cim:String ;
    cim:TextDiagramObject.text "3925 COTWDPGE 115.00 kV"^^cim:String .

<525C61B7-37C0-43A2-B285-5441F6321678> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D8F450A6-63E1-42B4-A1C7-303FE86B0481> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "525C61B7-37C0-43A2-B285-5441F6321678"^^cim:String ;
    cim:IdentifiedObject.name "32341"^^cim:String ;
    cim:TextDiagramObject.text "32341 PITSBURG  MG 20.00 kV"^^cim:String .

<52A98FF7-AB05-4E87-8D63-C6195B3A0574> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "52A98FF7-AB05-4E87-8D63-C6195B3A0574"^^cim:String ;
    cim:IdentifiedObject.name "1004"^^cim:String ;
    cim:TextDiagramObject.text "1004 SAN JUAN 345.00 kV"^^cim:String .

<5524BEFD-1184-4D59-B4C0-F265C6BDAF55> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AE59C0DC-2053-4009-A891-0F95B352C5E5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5524BEFD-1184-4D59-B4C0-F265C6BDAF55"^^cim:String ;
    cim:IdentifiedObject.name "6101"^^cim:String ;
    cim:TextDiagramObject.text "6101 MIDPOINT 500.00 kV"^^cim:String .

<55E05D73-F182-4A5E-B881-869B21F73935> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <53647398-BFD8-4523-B95C-1BB0671D4990> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "55E05D73-F182-4A5E-B881-869B21F73935"^^cim:String ;
    cim:IdentifiedObject.name "2434"^^cim:String ;
    cim:TextDiagramObject.text "2434 VINCENT 20.00 kV"^^cim:String .

<5672E866-8EB0-4CEB-8AD0-4ACE9A92E0DD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1B7E5788-69FD-4184-B099-EF73E82F4C75> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5672E866-8EB0-4CEB-8AD0-4ACE9A92E0DD"^^cim:String ;
    cim:IdentifiedObject.name "2620"^^cim:String ;
    cim:TextDiagramObject.text "2620 VALLEY 230.00 kV"^^cim:String .

<569D0120-5754-4FCB-A7B7-6C2104A412B1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "569D0120-5754-4FCB-A7B7-6C2104A412B1"^^cim:String ;
    cim:IdentifiedObject.name "1301"^^cim:String ;
    cim:TextDiagramObject.text "1301 MEAD 500.00 kV"^^cim:String .

<57615D70-AE45-4691-96C3-C8E5484BAC2E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <431428ED-43A7-4F47-B9F7-5F4B474E9D3B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "57615D70-AE45-4691-96C3-C8E5484BAC2E"^^cim:String ;
    cim:IdentifiedObject.name "64332"^^cim:String ;
    cim:TextDiagramObject.text "64332 VALMY      G 20.00 kV"^^cim:String .

<5834760A-F453-4590-8A1A-140354EBF493> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <42C1617E-48BF-45C3-BC90-6E2A50AB82C5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5834760A-F453-4590-8A1A-140354EBF493"^^cim:String ;
    cim:IdentifiedObject.name "2613"^^cim:String ;
    cim:TextDiagramObject.text "2613 RIVER 230.00 kV"^^cim:String .

<5B2EF14C-DFA9-4E01-8D79-14ED9E6A7CA8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FFE0E63A-EC11-4B8F-91C8-151F7CC63E56> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B2EF14C-DFA9-4E01-8D79-14ED9E6A7CA8"^^cim:String ;
    cim:IdentifiedObject.name "22332"^^cim:String ;
    cim:TextDiagramObject.text "22332 MISSION   TG 20.00 kV"^^cim:String .

<5BC8F4A1-BF3A-4FF4-A700-E40E5F1A47E7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5BC8F4A1-BF3A-4FF4-A700-E40E5F1A47E7"^^cim:String ;
    cim:IdentifiedObject.name "39335"^^cim:String ;
    cim:TextDiagramObject.text "39335 TESLA     NW 20.00 kV"^^cim:String .

<5CE3E4DF-19E4-4686-8DA7-7F0B5350D089> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7F4E0693-ACE3-4798-8DF4-ABF538CC405A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5CE3E4DF-19E4-4686-8DA7-7F0B5350D089"^^cim:String ;
    cim:IdentifiedObject.name "70311"^^cim:String ;
    cim:TextDiagramObject.text "70311 COLOEAST   G 20.00 kV"^^cim:String .

<5D044DD8-73E0-470E-A311-0E96977D2253> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <28B04793-75C2-47A0-B4F6-9F75435009FF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D044DD8-73E0-470E-A311-0E96977D2253"^^cim:String ;
    cim:IdentifiedObject.name "3305"^^cim:String ;
    cim:TextDiagramObject.text "3305 RAVENSWD 230.00 kV"^^cim:String .

<5D0554C7-46A6-4B3E-9C58-D732900E623B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <46C10F04-A25F-4454-B451-DB8523AAECDE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D0554C7-46A6-4B3E-9C58-D732900E623B"^^cim:String ;
    cim:IdentifiedObject.name "4104"^^cim:String ;
    cim:TextDiagramObject.text "4104 BELL 230.00 kV"^^cim:String .

<5D9AF179-B433-448A-8DCA-E73AB341E5C9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <245806BD-B814-40AF-B081-69A3794252C5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5D9AF179-B433-448A-8DCA-E73AB341E5C9"^^cim:String ;
    cim:IdentifiedObject.name "62352"^^cim:String ;
    cim:TextDiagramObject.text "62352 MONTA G1   W 20.00 kV"^^cim:String .

<5FA354A9-1E2A-450B-94D7-4F7E20802CC9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D7281431-12B7-45A0-8131-24508C4DF442> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5FA354A9-1E2A-450B-94D7-4F7E20802CC9"^^cim:String ;
    cim:IdentifiedObject.name "3135"^^cim:String ;
    cim:TextDiagramObject.text "3135 POTRERO   MG 20.00 kV"^^cim:String .

<603BFDB3-69FA-45DD-A64E-42B8C15B7E9B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AA4C4D15-1154-44C4-ACB8-807E4C780891> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "603BFDB3-69FA-45DD-A64E-42B8C15B7E9B"^^cim:String ;
    cim:IdentifiedObject.name "70321"^^cim:String ;
    cim:TextDiagramObject.text "70321 CRAIG      G 20.00 kV"^^cim:String .

<603C4E78-BFC9-4ADB-8EEA-E6529A379031> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D184F41F-F8BF-4776-9040-C565FCF8BEC4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "603C4E78-BFC9-4ADB-8EEA-E6529A379031"^^cim:String ;
    cim:IdentifiedObject.name "1034"^^cim:String ;
    cim:TextDiagramObject.text "1034 SJUAN G4   C 20.00 kV"^^cim:String .

<6109CE2E-F110-4596-8330-888496FD6CA2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6109CE2E-F110-4596-8330-888496FD6CA2"^^cim:String ;
    cim:IdentifiedObject.name "6502"^^cim:String ;
    cim:TextDiagramObject.text "6502 CAMP WIL 345.00 kV"^^cim:String .

<61FA3723-2676-4D11-BCEB-FA1D99C572CC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <282DC044-DAA1-4803-B953-CF0CF33ED477> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "61FA3723-2676-4D11-BCEB-FA1D99C572CC"^^cim:String ;
    cim:IdentifiedObject.name "13311"^^cim:String ;
    cim:TextDiagramObject.text "13311 HOOVER     H 20.00 kV"^^cim:String .

<64D332EC-61D1-4C5D-BB24-BCE524E35CB9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "64D332EC-61D1-4C5D-BB24-BCE524E35CB9"^^cim:String ;
    cim:IdentifiedObject.name "3701"^^cim:String ;
    cim:TextDiagramObject.text "3701 SUMMIT 115.00 kV"^^cim:String .

<65DFF394-1402-41FF-B4A4-FF5D87224D15> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "65DFF394-1402-41FF-B4A4-FF5D87224D15"^^cim:String ;
    cim:IdentifiedObject.name "2408"^^cim:String ;
    cim:TextDiagramObject.text "2408 MESA CAL 230.00 kV"^^cim:String .

<65F956C2-8CF1-4669-9857-EE0A18875A96> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <181B8EAA-86AD-4E2D-9DF7-308D6E013333> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "65F956C2-8CF1-4669-9857-EE0A18875A96"^^cim:String ;
    cim:IdentifiedObject.name "4203"^^cim:String ;
    cim:TextDiagramObject.text "4203 WILLAMET 500.00 kV"^^cim:String .

<66A7660D-6D7D-4530-B954-FC76D78F1A9B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <54DA0D96-4545-41A4-8F5B-07825BE4FCB6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "66A7660D-6D7D-4530-B954-FC76D78F1A9B"^^cim:String ;
    cim:IdentifiedObject.name "3403"^^cim:String ;
    cim:TextDiagramObject.text "3403 MC CALL 230.00 kV"^^cim:String .

<66EAA6B9-9552-40E0-813D-5C54ACD39906> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B83637AC-3A7B-4374-B995-F4834522767E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "66EAA6B9-9552-40E0-813D-5C54ACD39906"^^cim:String ;
    cim:IdentifiedObject.name "3903"^^cim:String ;
    cim:TextDiagramObject.text "3903 TESLA 500.00 kV"^^cim:String .

<67630BC1-1D9F-4B16-B509-30C97D617C94> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <73887A95-5631-4AF2-B1B2-B8D28FE9501D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67630BC1-1D9F-4B16-B509-30C97D617C94"^^cim:String ;
    cim:IdentifiedObject.name "11311"^^cim:String ;
    cim:TextDiagramObject.text "11311 CORONADO   W 20.00 kV"^^cim:String .

<67696558-64D8-477E-BC2C-02B4374016E0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <62D59E1E-1B10-4040-B4EB-810100476F9D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67696558-64D8-477E-BC2C-02B4374016E0"^^cim:String ;
    cim:IdentifiedObject.name "3893"^^cim:String ;
    cim:TextDiagramObject.text "3893 MIDWAY2 500.00 kV"^^cim:String .

<68C47540-B1DF-4B55-BD84-BDE5EDDA4694> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68C47540-B1DF-4B55-BD84-BDE5EDDA4694"^^cim:String ;
    cim:IdentifiedObject.name "8004"^^cim:String ;
    cim:TextDiagramObject.text "8004 RNCHSECO 230.00 kV"^^cim:String .

<69AA6F4B-C247-42F0-B98E-E1B0BAA0C86A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C1D8E531-2D86-4765-84ED-C7D6F570F022> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "69AA6F4B-C247-42F0-B98E-E1B0BAA0C86A"^^cim:String ;
    cim:IdentifiedObject.name "65332"^^cim:String ;
    cim:TextDiagramObject.text "65332 EMERY      H 20.00 kV"^^cim:String .

<6A05F7D2-C73E-4D7B-B624-D39DE4267D8D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6A05F7D2-C73E-4D7B-B624-D39DE4267D8D"^^cim:String ;
    cim:IdentifiedObject.name "5002"^^cim:String ;
    cim:TextDiagramObject.text "5002 CANALB 500.00 kV"^^cim:String .

<6C5FD401-C313-4B74-A0C8-D8B87414313C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FB1C1778-4339-4357-9CE7-EEC722E449B0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6C5FD401-C313-4B74-A0C8-D8B87414313C"^^cim:String ;
    cim:IdentifiedObject.name "3895"^^cim:String ;
    cim:TextDiagramObject.text "3895 MIDWAY4 500.00 kV"^^cim:String .

<6D2F510D-EDCB-4A55-B60B-FF57F544B8A0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F134AC5C-232E-492E-ADAB-B2A31E0CF268> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D2F510D-EDCB-4A55-B60B-FF57F544B8A0"^^cim:String ;
    cim:IdentifiedObject.name "70312"^^cim:String ;
    cim:TextDiagramObject.text "70312 COLOEAST   P 20.00 kV"^^cim:String .

<6EC140A5-2836-4F4E-BE1E-65C6ECB25C21> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <CE21DD75-ED1B-4E6E-976F-3F5CC127BE28> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6EC140A5-2836-4F4E-BE1E-65C6ECB25C21"^^cim:String ;
    cim:IdentifiedObject.name "6333"^^cim:String ;
    cim:TextDiagramObject.text "6333 BRIDGER    C 20.00 kV"^^cim:String .

<6EFAF878-DB45-401A-8584-28F54C554991> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6EFAF878-DB45-401A-8584-28F54C554991"^^cim:String ;
    cim:IdentifiedObject.name "2618"^^cim:String ;
    cim:TextDiagramObject.text "2618 STA J 230.00 kV"^^cim:String .

<6EFFD9A3-E6D4-42DE-A7D2-20E141073B12> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7622E75D-2E78-48D5-AA7D-D46E9E31AD11> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6EFFD9A3-E6D4-42DE-A7D2-20E141073B12"^^cim:String ;
    cim:IdentifiedObject.name "41311"^^cim:String ;
    cim:TextDiagramObject.text "41311 COULEE     H 20.00 kV"^^cim:String .

<6F0445AA-115A-4A13-B829-4856712B70E4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F0445AA-115A-4A13-B829-4856712B70E4"^^cim:String ;
    cim:IdentifiedObject.name "4202"^^cim:String ;
    cim:TextDiagramObject.text "4202 WCASCADE 500.00 kV"^^cim:String .

<6F449A80-D81E-44F9-B384-742AC6F923FF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3BAB18B0-C4A7-475F-B45C-47031B36C9F6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F449A80-D81E-44F9-B384-742AC6F923FF"^^cim:String ;
    cim:IdentifiedObject.name "2621"^^cim:String ;
    cim:TextDiagramObject.text "2621 STA B 138.00 kV"^^cim:String .

<6F44D1C5-36FF-4EB4-A150-8A8F4C78D260> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B292AAEC-1555-4689-AC2D-47E757F7ED44> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F44D1C5-36FF-4EB4-A150-8A8F4C78D260"^^cim:String ;
    cim:IdentifiedObject.name "14312"^^cim:String ;
    cim:TextDiagramObject.text "14312 PALOVRD2   S 20.00 kV"^^cim:String .

<707BB903-C439-4DF1-A57C-1738DAC55D53> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2481748C-EA1C-4612-82DF-2536B34E2D15> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "707BB903-C439-4DF1-A57C-1738DAC55D53"^^cim:String ;
    cim:IdentifiedObject.name "1131"^^cim:String ;
    cim:TextDiagramObject.text "1131 CORONADO   C 20.00 kV"^^cim:String .

<713863C4-25B5-4E96-BCD6-E96D5517C102> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C9CB95AC-EA97-4031-82FD-317291B344D4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "713863C4-25B5-4E96-BCD6-E96D5517C102"^^cim:String ;
    cim:IdentifiedObject.name "6132"^^cim:String ;
    cim:TextDiagramObject.text "6132 MIDPOINT   B 20.00 kV"^^cim:String .

<71847511-7590-421C-B721-54BAA020716E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71847511-7590-421C-B721-54BAA020716E"^^cim:String ;
    cim:IdentifiedObject.name "6103"^^cim:String ;
    cim:TextDiagramObject.text "6103 BORAH 345.00 kV"^^cim:String .

<719AB678-3F43-45A6-9359-DE283DD424B9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9707ECC9-25D2-49EE-AB90-065F1E1B1FB8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "719AB678-3F43-45A6-9359-DE283DD424B9"^^cim:String ;
    cim:IdentifiedObject.name "14311"^^cim:String ;
    cim:TextDiagramObject.text "14311 PALOVRD2   N 20.00 kV"^^cim:String .

<71F4EEBF-6973-4904-80A5-159A58FEF31D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <38823501-666E-4AF7-86C9-3040C4B30862> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "71F4EEBF-6973-4904-80A5-159A58FEF31D"^^cim:String ;
    cim:IdentifiedObject.name "2438"^^cim:String ;
    cim:TextDiagramObject.text "2438 MESA CAL  EG 20.00 kV"^^cim:String .

<735445D9-9361-4909-A5FC-0C1591BD1253> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D582D7D1-48C9-4C30-A430-AA950011C5FA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "735445D9-9361-4909-A5FC-0C1591BD1253"^^cim:String ;
    cim:IdentifiedObject.name "24385"^^cim:String ;
    cim:TextDiagramObject.text "24385 MESA CAL  SH 20.00 kV"^^cim:String .

<741BDD2C-1B57-4F0D-B8BE-81CAD4DA635B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AF7EA965-B50B-447F-A600-8E2580C4F65E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "741BDD2C-1B57-4F0D-B8BE-81CAD4DA635B"^^cim:String ;
    cim:IdentifiedObject.name "2611"^^cim:String ;
    cim:TextDiagramObject.text "2611 OLIVE 230.00 kV"^^cim:String .

<74B4952C-F52C-4689-9D6B-9C040E7A52F4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2B0189FA-E139-4883-8B08-D8F8B7D250C0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "74B4952C-F52C-4689-9D6B-9C040E7A52F4"^^cim:String ;
    cim:IdentifiedObject.name "8001"^^cim:String ;
    cim:TextDiagramObject.text "8001 OLINDA 500.00 kV"^^cim:String .

<755510CE-83D1-4ACE-94C4-34D449847A86> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "755510CE-83D1-4ACE-94C4-34D449847A86"^^cim:String ;
    cim:IdentifiedObject.name "2202"^^cim:String ;
    cim:TextDiagramObject.text "2202 MIGUEL 230.00 kV"^^cim:String .

<75DA76E0-6F05-4F32-9569-3FD7E4ABDDA3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <147CE145-1395-4D55-9219-58B73AE92931> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "75DA76E0-6F05-4F32-9569-3FD7E4ABDDA3"^^cim:String ;
    cim:IdentifiedObject.name "40311"^^cim:String ;
    cim:TextDiagramObject.text "40311 MALIN      H 20.00 kV"^^cim:String .

<76728FB9-6981-4900-86D0-D4AE1B6B3C29> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76728FB9-6981-4900-86D0-D4AE1B6B3C29"^^cim:String ;
    cim:IdentifiedObject.name "36311"^^cim:String ;
    cim:TextDiagramObject.text "36311 HUMBOLDT  NG 20.00 kV"^^cim:String .

<76D2FCD2-AEFA-48B1-9BBC-98E0A51893B2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E91C9D2B-F153-4354-A6CD-F184ED24D961> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76D2FCD2-AEFA-48B1-9BBC-98E0A51893B2"^^cim:String ;
    cim:IdentifiedObject.name "4003"^^cim:String ;
    cim:TextDiagramObject.text "4003 BURNS 500.00 kV"^^cim:String .

<7747C659-03FD-48DC-8B26-7C4AAD0B5C09> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7747C659-03FD-48DC-8B26-7C4AAD0B5C09"^^cim:String ;
    cim:IdentifiedObject.name "6102"^^cim:String ;
    cim:TextDiagramObject.text "6102 MIDPOINT 345.00 kV"^^cim:String .

<77E747AE-7356-4902-A6DB-147D2909682D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <24B34839-36C8-4FF1-9AC9-A3C63B690EBE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77E747AE-7356-4902-A6DB-147D2909682D"^^cim:String ;
    cim:IdentifiedObject.name "8002"^^cim:String ;
    cim:TextDiagramObject.text "8002 TRACY 500.00 kV"^^cim:String .

<787A75C1-940B-458A-862E-7BA433A92609> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1A079D54-6735-4253-B982-B5E01C707778> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "787A75C1-940B-458A-862E-7BA433A92609"^^cim:String ;
    cim:IdentifiedObject.name "32342"^^cim:String ;
    cim:TextDiagramObject.text "32342 PITSBURG  NG 20.00 kV"^^cim:String .

<78E26FE2-5A93-45E9-9C84-426DE81873E2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1D005512-0FD2-4411-9AD7-063593D30492> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78E26FE2-5A93-45E9-9C84-426DE81873E2"^^cim:String ;
    cim:IdentifiedObject.name "3402"^^cim:String ;
    cim:TextDiagramObject.text "3402 HELMS PP 230.00 kV"^^cim:String .

<78F9C421-0DD3-445E-962A-6D9C3D6A99CD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78F9C421-0DD3-445E-962A-6D9C3D6A99CD"^^cim:String ;
    cim:IdentifiedObject.name "2637"^^cim:String ;
    cim:TextDiagramObject.text "2637 OWENS G 20.00 kV"^^cim:String .

<7A7851EA-7D52-4EE9-9CD2-8E026042A569> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <465783BA-CA5A-4326-AC9F-1162ABE9FC99> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A7851EA-7D52-4EE9-9CD2-8E026042A569"^^cim:String ;
    cim:IdentifiedObject.name "3904"^^cim:String ;
    cim:TextDiagramObject.text "3904 VACA-DIX 500.00 kV"^^cim:String .

<7BB02235-32A6-41EC-A530-05CBF8B1FDC7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2D6447DA-162B-4530-98D5-5331822C2C80> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7BB02235-32A6-41EC-A530-05CBF8B1FDC7"^^cim:String ;
    cim:IdentifiedObject.name "6231"^^cim:String ;
    cim:TextDiagramObject.text "6231 COLSTRP    C 20.00 kV"^^cim:String .

<7C0D3F9A-A50D-48E3-B234-E241FE3AA6D8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7C0D3F9A-A50D-48E3-B234-E241FE3AA6D8"^^cim:String ;
    cim:IdentifiedObject.name "6404"^^cim:String ;
    cim:TextDiagramObject.text "6404 GONDER 345.00 kV"^^cim:String .

<7D12E872-79BC-456E-8F28-D090217E5466> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7D12E872-79BC-456E-8F28-D090217E5466"^^cim:String ;
    cim:IdentifiedObject.name "1303"^^cim:String ;
    cim:TextDiagramObject.text "1303 H ALLEN 345.00 kV"^^cim:String .

<7E3520EE-F81D-4AE8-B902-A5B12AA3D0F3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7E3520EE-F81D-4AE8-B902-A5B12AA3D0F3"^^cim:String ;
    cim:IdentifiedObject.name "7031"^^cim:String ;
    cim:TextDiagramObject.text "7031 COLOEAST   C 20.00 kV"^^cim:String .

<7EA3A75F-FF0A-4034-B84E-D01BE9323823> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7EA3A75F-FF0A-4034-B84E-D01BE9323823"^^cim:String ;
    cim:IdentifiedObject.name "2409"^^cim:String ;
    cim:TextDiagramObject.text "2409 MIRALOMA 230.00 kV"^^cim:String .

<7EE81363-94C1-4FC2-B753-C586EC435504> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7EE81363-94C1-4FC2-B753-C586EC435504"^^cim:String ;
    cim:IdentifiedObject.name "6203"^^cim:String ;
    cim:TextDiagramObject.text "6203 COLSTRP 230.00 kV"^^cim:String .

<7F1F0DFE-981B-4D1B-B0B5-D34AECB35E9D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <48C8A228-4A73-47A0-BCB2-117261BE6189> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F1F0DFE-981B-4D1B-B0B5-D34AECB35E9D"^^cim:String ;
    cim:IdentifiedObject.name "24383"^^cim:String ;
    cim:TextDiagramObject.text "24383 MESA CAL   S 20.00 kV"^^cim:String .

<7F2FC5C0-B6C7-4402-A1BD-3956114C0472> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ECE28A5D-AFF7-4CD6-9183-61240E6A1892> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F2FC5C0-B6C7-4402-A1BD-3956114C0472"^^cim:String ;
    cim:IdentifiedObject.name "1201"^^cim:String ;
    cim:TextDiagramObject.text "1201 MOENKOPI 500.00 kV"^^cim:String .

<8062A3B6-005A-4E65-8730-3F1DB5EFFA43> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E78C4065-7E3B-41FD-84DE-BF12EA583E9F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8062A3B6-005A-4E65-8730-3F1DB5EFFA43"^^cim:String ;
    cim:IdentifiedObject.name "10321"^^cim:String ;
    cim:TextDiagramObject.text "10321 FCNGN4CC   G 20.00 kV"^^cim:String .

<80D55AAB-AEBC-4C60-AB20-347F4D213BC9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "80D55AAB-AEBC-4C60-AB20-347F4D213BC9"^^cim:String ;
    cim:IdentifiedObject.name "2616"^^cim:String ;
    cim:TextDiagramObject.text "2616 STA F 230.00 kV"^^cim:String .

<81298ED6-A7BF-45DA-B50E-FD6FFA7AB44C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D831F472-A315-4FE2-A2AF-12896EC6FDB4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "81298ED6-A7BF-45DA-B50E-FD6FFA7AB44C"^^cim:String ;
    cim:IdentifiedObject.name "80341"^^cim:String ;
    cim:TextDiagramObject.text "80341 RNCHSECO   H 20.00 kV"^^cim:String .

<823F6918-2758-4A15-BD07-4CA23B51611B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <852E047A-A434-460B-8905-36DB7F28280D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "823F6918-2758-4A15-BD07-4CA23B51611B"^^cim:String ;
    cim:IdentifiedObject.name "3433"^^cim:String ;
    cim:TextDiagramObject.text "3433 MC CALL   NG 20.00 kV"^^cim:String .

<82947DEA-46DD-4904-967B-17FE12B06FE9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <389A5E13-9196-4EF6-9C57-B52D2220ACF0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "82947DEA-46DD-4904-967B-17FE12B06FE9"^^cim:String ;
    cim:IdentifiedObject.name "4093"^^cim:String ;
    cim:TextDiagramObject.text "4093 GRIZZLY3 500.00 kV"^^cim:String .

<82FDE4E3-9584-455E-83AB-37042FD5965C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DBAED446-4BAB-4DFC-9679-D9188F442169> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "82FDE4E3-9584-455E-83AB-37042FD5965C"^^cim:String ;
    cim:IdentifiedObject.name "2233"^^cim:String ;
    cim:TextDiagramObject.text "2233 MISSION   DG 20.00 kV"^^cim:String .

<8330B8BE-9867-49C3-B6C5-AC2066859BB4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8330B8BE-9867-49C3-B6C5-AC2066859BB4"^^cim:String ;
    cim:IdentifiedObject.name "2100"^^cim:String ;
    cim:TextDiagramObject.text "2100 IMPERIAL 230.00 kV"^^cim:String .

<837CAFF6-473A-4686-8384-21B449867B0D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "837CAFF6-473A-4686-8384-21B449867B0D"^^cim:String ;
    cim:IdentifiedObject.name "3802"^^cim:String ;
    cim:TextDiagramObject.text "3802 GATES 500.00 kV"^^cim:String .

<83BDC9D1-C4EF-41E8-82D7-D37AD2702AFE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ACD1B89A-2059-46B1-8603-B84E58473910> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83BDC9D1-C4EF-41E8-82D7-D37AD2702AFE"^^cim:String ;
    cim:IdentifiedObject.name "1333"^^cim:String ;
    cim:TextDiagramObject.text "1333 H ALLEN    C 20.00 kV"^^cim:String .

<83D092DC-B191-4999-9636-21F532CAD559> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "83D092DC-B191-4999-9636-21F532CAD559"^^cim:String ;
    cim:IdentifiedObject.name "2203"^^cim:String ;
    cim:TextDiagramObject.text "2203 MISSION 230.00 kV"^^cim:String .

<8423E4E1-9D11-4556-93AA-A12FE98363DD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <78297364-BDBD-44C5-B295-0F3C10A98679> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8423E4E1-9D11-4556-93AA-A12FE98363DD"^^cim:String ;
    cim:IdentifiedObject.name "3601"^^cim:String ;
    cim:TextDiagramObject.text "3601 HUMBOLDT 115.00 kV"^^cim:String .

<84B3CC54-F3F0-4259-B412-47D392AA54C9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8ABE6F3D-D003-4DBC-AF30-40E421808CC9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "84B3CC54-F3F0-4259-B412-47D392AA54C9"^^cim:String ;
    cim:IdentifiedObject.name "64333"^^cim:String ;
    cim:TextDiagramObject.text "64333 VALMY      W 20.00 kV"^^cim:String .

<85445DCE-DBDB-4919-B4A3-4CE58D397232> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ECAC23DC-CFC2-4937-BAED-34A6AD0676D4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "85445DCE-DBDB-4919-B4A3-4CE58D397232"^^cim:String ;
    cim:IdentifiedObject.name "70314"^^cim:String ;
    cim:TextDiagramObject.text "70314 COLOEAST   W 20.00 kV"^^cim:String .

<87417369-4673-4AAF-9354-C380EC424539> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <11DFF29B-26DC-47A2-92ED-97322B0DE88A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "87417369-4673-4AAF-9354-C380EC424539"^^cim:String ;
    cim:IdentifiedObject.name "4091"^^cim:String ;
    cim:TextDiagramObject.text "4091 GRIZZLY1 500.00 kV"^^cim:String .

<87CEEC9E-DD33-46F8-A00B-4B99CB074084> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "87CEEC9E-DD33-46F8-A00B-4B99CB074084"^^cim:String ;
    cim:IdentifiedObject.name "3804"^^cim:String ;
    cim:TextDiagramObject.text "3804 GATES 230.00 kV"^^cim:String .

<87DF82B2-A7E3-4083-96CF-EE2C3F97DA74> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0E67A9A0-102A-4A97-BA75-AB92F69B9175> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "87DF82B2-A7E3-4083-96CF-EE2C3F97DA74"^^cim:String ;
    cim:IdentifiedObject.name "20301"^^cim:String ;
    cim:TextDiagramObject.text "20301 MEXICO     G 20.00 kV"^^cim:String .

<882113E4-7F71-446D-AA77-5DD6B93631F0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "882113E4-7F71-446D-AA77-5DD6B93631F0"^^cim:String ;
    cim:IdentifiedObject.name "4004"^^cim:String ;
    cim:TextDiagramObject.text "4004 GRIZZLY 500.00 kV"^^cim:String .

<88F27B2E-F0AF-4B4F-8DAD-520AB1740DB6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <94126AF8-4536-4C35-BF7D-E65728AB9800> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "88F27B2E-F0AF-4B4F-8DAD-520AB1740DB6"^^cim:String ;
    cim:IdentifiedObject.name "6402"^^cim:String ;
    cim:TextDiagramObject.text "6402 SUMITSPP 115.00 kV"^^cim:String .

<8949D0D7-5102-49C0-BE21-BD91F9F05258> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C44636F5-04FD-43B9-A25D-73180783D63B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8949D0D7-5102-49C0-BE21-BD91F9F05258"^^cim:String ;
    cim:IdentifiedObject.name "3806"^^cim:String ;
    cim:TextDiagramObject.text "3806 MORROBAY 230.00 kV"^^cim:String .

<89C68375-DC34-4076-9717-3C698491904C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7D3C5A7C-C467-43C1-92EB-210EEC4C6226> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "89C68375-DC34-4076-9717-3C698491904C"^^cim:String ;
    cim:IdentifiedObject.name "3891"^^cim:String ;
    cim:TextDiagramObject.text "3891 GATES1 500.00 kV"^^cim:String .

<8A89D1DC-3AEB-4E17-AE6E-5FA4FEBC81C2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F82B75DA-8323-497C-AC36-064AABFBDBC7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A89D1DC-3AEB-4E17-AE6E-5FA4FEBC81C2"^^cim:String ;
    cim:IdentifiedObject.name "4002"^^cim:String ;
    cim:TextDiagramObject.text "4002 SUMMER L 500.00 kV"^^cim:String .

<8AE23088-C2DD-46FC-A683-4F152F736B18> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <96FB4CB4-87CE-49BB-A107-FE2FF26E51E4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AE23088-C2DD-46FC-A683-4F152F736B18"^^cim:String ;
    cim:IdentifiedObject.name "2332"^^cim:String ;
    cim:TextDiagramObject.text "2332 IMPRLVLY 20.00 kV"^^cim:String .

<8AE79246-77F5-46F4-B28C-866B5B2FE076> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E98BB3BA-3C63-4595-A6CE-40CBA748FE45> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AE79246-77F5-46F4-B28C-866B5B2FE076"^^cim:String ;
    cim:IdentifiedObject.name "42312"^^cim:String ;
    cim:TextDiagramObject.text "42312 NORTH G3   H 20.00 kV"^^cim:String .

<8AEE04B9-4031-4683-B276-FCAA2D770023> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AEE04B9-4031-4683-B276-FCAA2D770023"^^cim:String ;
    cim:IdentifiedObject.name "3202"^^cim:String ;
    cim:TextDiagramObject.text "3202 MORAGA 230.00 kV"^^cim:String .

<8B1B4738-CB32-4FE4-AA5A-0876E06B3F30> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <73B69BDB-6C34-4A5F-9653-D9F93EF5F610> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B1B4738-CB32-4FE4-AA5A-0876E06B3F30"^^cim:String ;
    cim:IdentifiedObject.name "3892"^^cim:String ;
    cim:TextDiagramObject.text "3892 MIDWAY1 500.00 kV"^^cim:String .

<8CC75EF9-D99F-4B0A-AA47-5EF08CCB0851> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CC75EF9-D99F-4B0A-AA47-5EF08CCB0851"^^cim:String ;
    cim:IdentifiedObject.name "2501"^^cim:String ;
    cim:TextDiagramObject.text "2501 SERRANO 500.00 kV"^^cim:String .

<8CCD971F-4578-4B02-AE9D-39FDFEB882FF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <CCF3710F-0CF7-4158-A1F5-1B3F324EF225> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CCD971F-4578-4B02-AE9D-39FDFEB882FF"^^cim:String ;
    cim:IdentifiedObject.name "3801"^^cim:String ;
    cim:TextDiagramObject.text "3801 DIABLO 500.00 kV"^^cim:String .

<8F8C6AAA-5F96-4152-A50A-00A16865E80F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8F8C6AAA-5F96-4152-A50A-00A16865E80F"^^cim:String ;
    cim:IdentifiedObject.name "3205"^^cim:String ;
    cim:TextDiagramObject.text "3205 SOBRANTE 230.00 kV"^^cim:String .

<918DB9E8-D113-4E8D-97AD-8291E579F569> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DACB9710-E19C-497E-90D4-0FE315892F20> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "918DB9E8-D113-4E8D-97AD-8291E579F569"^^cim:String ;
    cim:IdentifiedObject.name "41312"^^cim:String ;
    cim:TextDiagramObject.text "41312 COULEE     W 20.00 kV"^^cim:String .

<93A56EFD-792C-44E7-9357-1050CA9A6B13> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <857C0E05-0922-4444-AD8F-6C960BF2AFDE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "93A56EFD-792C-44E7-9357-1050CA9A6B13"^^cim:String ;
    cim:IdentifiedObject.name "5032"^^cim:String ;
    cim:TextDiagramObject.text "5032 CMAIN GM   C 20.00 kV"^^cim:String .

<95DF140B-572B-45D4-AFFD-F81B5B623AED> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2123195C-352E-4064-A81B-47D87A762AF8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "95DF140B-572B-45D4-AFFD-F81B5B623AED"^^cim:String ;
    cim:IdentifiedObject.name "65334"^^cim:String ;
    cim:TextDiagramObject.text "65334 EMERY      W 20.00 kV"^^cim:String .

<966C16ED-CEF8-404C-B149-B116A3457B2C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0CE4EAE7-EE27-483D-8A3B-04E13C8422DC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "966C16ED-CEF8-404C-B149-B116A3457B2C"^^cim:String ;
    cim:IdentifiedObject.name "1001"^^cim:String ;
    cim:TextDiagramObject.text "1001 FOURCORN 500.00 kV"^^cim:String .

<9689218E-C18E-4A9B-842E-9A4564D6F7E4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <61CB9A3C-80FE-43F9-B461-13493878166E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9689218E-C18E-4A9B-842E-9A4564D6F7E4"^^cim:String ;
    cim:IdentifiedObject.name "2201"^^cim:String ;
    cim:TextDiagramObject.text "2201 MIGUEL 500.00 kV"^^cim:String .

<96966F78-193B-4A66-AF3F-16ACF55624DD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3A7B9C35-F923-45A4-958E-87C8F23ECFCC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96966F78-193B-4A66-AF3F-16ACF55624DD"^^cim:String ;
    cim:IdentifiedObject.name "22331"^^cim:String ;
    cim:TextDiagramObject.text "22331 MISSION   EG 20.00 kV"^^cim:String .

<969EB01D-B7A9-43F3-84B0-CD2C077500E2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "969EB01D-B7A9-43F3-84B0-CD2C077500E2"^^cim:String ;
    cim:IdentifiedObject.name "2603"^^cim:String ;
    cim:TextDiagramObject.text "2603 VICTORVL 500.00 kV"^^cim:String .

<970476C2-EF51-489E-A17D-9C17795B88AE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C69A6C24-4FCF-46CB-98FC-9122F3BD7155> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "970476C2-EF51-489E-A17D-9C17795B88AE"^^cim:String ;
    cim:IdentifiedObject.name "2030"^^cim:String ;
    cim:TextDiagramObject.text "2030 MEXICO     E 20.00 kV"^^cim:String .

<98EED4E2-6B95-4EA8-A0C4-98B2D2E14748> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3D4179C5-62E8-40A0-8992-F843E3D2D67B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "98EED4E2-6B95-4EA8-A0C4-98B2D2E14748"^^cim:String ;
    cim:IdentifiedObject.name "2631"^^cim:String ;
    cim:TextDiagramObject.text "2631 OLIVE 20.00 kV"^^cim:String .

<99203338-FA12-409E-9F77-93AD91BFD7A6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <168A94F2-0DB7-42D7-BA0D-53FD559E86FE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "99203338-FA12-409E-9F77-93AD91BFD7A6"^^cim:String ;
    cim:IdentifiedObject.name "61324"^^cim:String ;
    cim:TextDiagramObject.text "61324 MIDPOINT   W 20.00 kV"^^cim:String .

<9A277918-C76F-42FE-9D7A-684DC5928BA4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <724F30D9-2B4A-40F2-A3DD-F40672C37B57> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9A277918-C76F-42FE-9D7A-684DC5928BA4"^^cim:String ;
    cim:IdentifiedObject.name "6433"^^cim:String ;
    cim:TextDiagramObject.text "6433 VALMY      C 20.00 kV"^^cim:String .

<9AAFEAF9-8046-4454-8620-5454EF12D323> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9AAFEAF9-8046-4454-8620-5454EF12D323"^^cim:String ;
    cim:IdentifiedObject.name "6205"^^cim:String ;
    cim:TextDiagramObject.text "6205 MONTANA 230.00 kV"^^cim:String .

<9BB6D8C6-A223-4077-8674-A069BD168881> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BB6D8C6-A223-4077-8674-A069BD168881"^^cim:String ;
    cim:IdentifiedObject.name "1202"^^cim:String ;
    cim:TextDiagramObject.text "1202 NAVAJO 500.00 kV"^^cim:String .

<9BF6F5CC-56BA-4EF4-BAC0-0062486BD4E2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <899B7144-CC78-4F12-813C-600967D6FE95> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BF6F5CC-56BA-4EF4-BAC0-0062486BD4E2"^^cim:String ;
    cim:IdentifiedObject.name "6506"^^cim:String ;
    cim:TextDiagramObject.text "6506 PINTO PS 345.00 kV"^^cim:String .

<9C75F410-9CF1-44DE-AC80-1A69318F04AC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9C75F410-9CF1-44DE-AC80-1A69318F04AC"^^cim:String ;
    cim:IdentifiedObject.name "2502"^^cim:String ;
    cim:TextDiagramObject.text "2502 SERRANO 230.00 kV"^^cim:String .

<9C84D0F4-681E-40CC-8124-05A1692A3164> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9C84D0F4-681E-40CC-8124-05A1692A3164"^^cim:String ;
    cim:IdentifiedObject.name "3204"^^cim:String ;
    cim:TextDiagramObject.text "3204 PITSBURG 230.00 kV"^^cim:String .

<9D059C6B-B7DD-411D-9864-516A21D4152C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D059C6B-B7DD-411D-9864-516A21D4152C"^^cim:String ;
    cim:IdentifiedObject.name "4001"^^cim:String ;
    cim:TextDiagramObject.text "4001 MALIN 500.00 kV"^^cim:String .

<9D73AE2B-5C53-4B09-9D4F-16D9AF68D6C4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D304F43D-1729-45BB-A85C-21B4450471B8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D73AE2B-5C53-4B09-9D4F-16D9AF68D6C4"^^cim:String ;
    cim:IdentifiedObject.name "2607"^^cim:String ;
    cim:TextDiagramObject.text "2607 VICTORVL 287.00 kV"^^cim:String .

<9DD6EEB9-2522-44C3-9371-B50C8B4BA320> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9DD6EEB9-2522-44C3-9371-B50C8B4BA320"^^cim:String ;
    cim:IdentifiedObject.name "2405"^^cim:String ;
    cim:TextDiagramObject.text "2405 SYLMAR S 230.00 kV"^^cim:String .

<9E0F87FB-132F-47FB-913B-7F97DB8B34E3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9E0F87FB-132F-47FB-913B-7F97DB8B34E3"^^cim:String ;
    cim:IdentifiedObject.name "1402"^^cim:String ;
    cim:TextDiagramObject.text "1402 WESTWING 500.00 kV"^^cim:String .

<9FD79B94-2A4B-43A1-B416-ECB462D052EB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7335F2AF-DC48-4F59-9863-65B52FEAF5E3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9FD79B94-2A4B-43A1-B416-ECB462D052EB"^^cim:String ;
    cim:IdentifiedObject.name "50324"^^cim:String ;
    cim:TextDiagramObject.text "50324 CMAIN GM   W 20.00 kV"^^cim:String .

<A0273537-1868-4349-8DB0-63B7554F3E6C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <CF7B8E16-FB81-4168-87B7-F84BDFE85FC2> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A0273537-1868-4349-8DB0-63B7554F3E6C"^^cim:String ;
    cim:IdentifiedObject.name "61321"^^cim:String ;
    cim:TextDiagramObject.text "61321 MIDPOINT   G 20.00 kV"^^cim:String .

<A1DD218E-B03D-4380-BD00-7139BA058769> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A1DD218E-B03D-4380-BD00-7139BA058769"^^cim:String ;
    cim:IdentifiedObject.name "4095"^^cim:String ;
    cim:TextDiagramObject.text "4095 GRIZZLY5 500.00 kV"^^cim:String .

<A3CC94F3-4F07-4CBA-950F-7EF2EED82C23> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3CC94F3-4F07-4CBA-950F-7EF2EED82C23"^^cim:String ;
    cim:IdentifiedObject.name "6509"^^cim:String ;
    cim:TextDiagramObject.text "6509 TERMINAL 345.00 kV"^^cim:String .

<A45F4E1E-007D-4359-9DED-4F1F211289E2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <44F36DF1-4644-42BB-AF53-8D91AFDF3E45> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A45F4E1E-007D-4359-9DED-4F1F211289E2"^^cim:String ;
    cim:IdentifiedObject.name "42311"^^cim:String ;
    cim:TextDiagramObject.text "42311 NORTH G3   G 20.00 kV"^^cim:String .

<A4659FE7-4212-4484-AA78-C5D32F5ACEEA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <39463D1D-0136-4067-9270-C48979FCB83B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A4659FE7-4212-4484-AA78-C5D32F5ACEEA"^^cim:String ;
    cim:IdentifiedObject.name "63352"^^cim:String ;
    cim:TextDiagramObject.text "63352 NAUGHT     H 20.00 kV"^^cim:String .

<A4E36686-37D0-49C0-934C-43F9CC2648A6> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D7D91C38-BD09-4D1D-AE83-1D569EE77D42> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A4E36686-37D0-49C0-934C-43F9CC2648A6"^^cim:String ;
    cim:IdentifiedObject.name "2601"^^cim:String ;
    cim:TextDiagramObject.text "2601 RINALDI 500.00 kV"^^cim:String .

<A587465E-9671-4136-B205-48E3EC4EDF56> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A587465E-9671-4136-B205-48E3EC4EDF56"^^cim:String ;
    cim:IdentifiedObject.name "3401"^^cim:String ;
    cim:TextDiagramObject.text "3401 GREGG 230.00 kV"^^cim:String .

<A60C5445-674A-44AA-BBEF-60D1A8E7E2D0> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A60C5445-674A-44AA-BBEF-60D1A8E7E2D0"^^cim:String ;
    cim:IdentifiedObject.name "2411"^^cim:String ;
    cim:TextDiagramObject.text "2411 VINCENT 230.00 kV"^^cim:String .

<A7E43E0A-DC2A-4E97-B04D-30B264F4B47C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A7E43E0A-DC2A-4E97-B04D-30B264F4B47C"^^cim:String ;
    cim:IdentifiedObject.name "3919"^^cim:String ;
    cim:TextDiagramObject.text "3919 PALERMO 230.00 kV"^^cim:String .

<A8D924D0-61F3-4DB3-A893-B407E7376064> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A8D924D0-61F3-4DB3-A893-B407E7376064"^^cim:String ;
    cim:IdentifiedObject.name "4103"^^cim:String ;
    cim:TextDiagramObject.text "4103 BELL 500.00 kV"^^cim:String .

<A8F0D188-002A-4A07-A001-42AB96E9A026> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <9B4A37DB-3EFD-422F-94AA-4A3E241B9D86> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A8F0D188-002A-4A07-A001-42AB96E9A026"^^cim:String ;
    cim:IdentifiedObject.name "35311"^^cim:String ;
    cim:TextDiagramObject.text "35311 FULTON    NE 20.00 kV"^^cim:String .

<A9F5EBB0-8AC8-409B-928A-FD23921AF3E1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A9F5EBB0-8AC8-409B-928A-FD23921AF3E1"^^cim:String ;
    cim:IdentifiedObject.name "21301"^^cim:String ;
    cim:TextDiagramObject.text "21301 IMPERIAL   G 20.00 kV"^^cim:String .

<AB11C215-74F7-4277-993C-B276FAD5C550> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AB11C215-74F7-4277-993C-B276FAD5C550"^^cim:String ;
    cim:IdentifiedObject.name "5031"^^cim:String ;
    cim:TextDiagramObject.text "5031 CANAD G1   G 20.00 kV"^^cim:String .

<AB27333D-BF67-4027-8137-A5428EA0082D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F1980C75-EAC3-4EA2-BF11-402619FEF0C5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AB27333D-BF67-4027-8137-A5428EA0082D"^^cim:String ;
    cim:IdentifiedObject.name "2638"^^cim:String ;
    cim:TextDiagramObject.text "2638 CASTAI4G 20.00 kV"^^cim:String .

<AB565B14-F2D6-4731-97DD-78E3D07C3172> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <07F76FB6-6ABF-49D8-8BF6-C02140928F71> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AB565B14-F2D6-4731-97DD-78E3D07C3172"^^cim:String ;
    cim:IdentifiedObject.name "3531"^^cim:String ;
    cim:TextDiagramObject.text "3531 FULTON    CE 20.00 kV"^^cim:String .

<AC610558-0B80-4348-84D6-2AC60831D3FF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6A198E0E-6B24-486D-AC8B-5884B9B6A2D1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AC610558-0B80-4348-84D6-2AC60831D3FF"^^cim:String ;
    cim:IdentifiedObject.name "2431"^^cim:String ;
    cim:TextDiagramObject.text "2431 LUGO 20.00 kV"^^cim:String .

<AD2E5CF2-2980-42D1-8A9C-6A131A64149A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD2E5CF2-2980-42D1-8A9C-6A131A64149A"^^cim:String ;
    cim:IdentifiedObject.name "4005"^^cim:String ;
    cim:TextDiagramObject.text "4005 JOHN DAY 500.00 kV"^^cim:String .

<AD7D5A6B-B73B-497F-876A-AB16EE70B3E8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A557F455-F380-4E01-953A-5DCD0F0A8757> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AD7D5A6B-B73B-497F-876A-AB16EE70B3E8"^^cim:String ;
    cim:IdentifiedObject.name "2403"^^cim:String ;
    cim:TextDiagramObject.text "2403 VALLEY 500.00 kV"^^cim:String .

<AF60734E-590C-4989-9FEB-962EF2C61CA8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF60734E-590C-4989-9FEB-962EF2C61CA8"^^cim:String ;
    cim:IdentifiedObject.name "24384"^^cim:String ;
    cim:TextDiagramObject.text "24384 MESA CAL  SG 20.00 kV"^^cim:String .

<AF6B2C06-4A39-4E81-B811-590DF4AE22C5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <20118390-7C6D-477E-80C4-9A357EED876B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF6B2C06-4A39-4E81-B811-590DF4AE22C5"^^cim:String ;
    cim:IdentifiedObject.name "4231"^^cim:String ;
    cim:TextDiagramObject.text "4231 NORTH G3   C 20.00 kV"^^cim:String .

<B2C5DB62-9C1B-44A3-92F2-BAC8F39ADAEA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B2C5DB62-9C1B-44A3-92F2-BAC8F39ADAEA"^^cim:String ;
    cim:IdentifiedObject.name "1101"^^cim:String ;
    cim:TextDiagramObject.text "1101 CORONADO 500.00 kV"^^cim:String .

<B3C61B94-B4B9-41CE-B605-81B9A36B8CE8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B3C61B94-B4B9-41CE-B605-81B9A36B8CE8"^^cim:String ;
    cim:IdentifiedObject.name "3731"^^cim:String ;
    cim:TextDiagramObject.text "3731 SUMMIT 20.00 kV"^^cim:String .

<B4246D5E-340B-4F36-9973-1849BEE04FE8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <820EC42A-82B6-45B8-B37E-177BB634283D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B4246D5E-340B-4F36-9973-1849BEE04FE8"^^cim:String ;
    cim:IdentifiedObject.name "62311"^^cim:String ;
    cim:TextDiagramObject.text "62311 COLSTRP    G 20.00 kV"^^cim:String .

<B47F7316-4F4E-4999-9621-9C0065BD52BC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F386CA00-D1A1-4339-9544-25986FD57E11> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B47F7316-4F4E-4999-9621-9C0065BD52BC"^^cim:String ;
    cim:IdentifiedObject.name "2000"^^cim:String ;
    cim:TextDiagramObject.text "2000 MEXICO 230.00 kV"^^cim:String .

<B4CC1A47-3B0E-4D20-8147-BC928E2BABBB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B4CC1A47-3B0E-4D20-8147-BC928E2BABBB"^^cim:String ;
    cim:IdentifiedObject.name "64331"^^cim:String ;
    cim:TextDiagramObject.text "64331 VALMY      E 20.00 kV"^^cim:String .

<B4D90963-E15E-418B-A0F5-5CD77586D9A4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <95530F9E-14D6-4512-A29F-13092A224B49> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B4D90963-E15E-418B-A0F5-5CD77586D9A4"^^cim:String ;
    cim:IdentifiedObject.name "2902"^^cim:String ;
    cim:TextDiagramObject.text "2902 MOHAVE 500.00 kV"^^cim:String .

<B4F84C9E-5C99-4AF5-9321-00AA84EF870C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6A9EE7D7-461B-46B4-863C-701A8399346B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B4F84C9E-5C99-4AF5-9321-00AA84EF870C"^^cim:String ;
    cim:IdentifiedObject.name "4010"^^cim:String ;
    cim:TextDiagramObject.text "4010 CELILO 230.00 kV"^^cim:String .

<B72B091E-6F28-4579-A529-EC827628A2B3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E9D97498-A690-4993-9D24-00341E062821> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B72B091E-6F28-4579-A529-EC827628A2B3"^^cim:String ;
    cim:IdentifiedObject.name "21302"^^cim:String ;
    cim:TextDiagramObject.text "21302 IMPERIAL   H 20.00 kV"^^cim:String .

<B72BDAE6-49C0-4EFF-912C-4833F8AB097A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F3628060-A397-4085-A401-3FCE5958F6AA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B72BDAE6-49C0-4EFF-912C-4833F8AB097A"^^cim:String ;
    cim:IdentifiedObject.name "5003"^^cim:String ;
    cim:TextDiagramObject.text "5003 CA230TO 230.00 kV"^^cim:String .

<B7925939-DDD2-4B8B-8A91-1590CB992783> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E0E9AA1A-B62A-463C-94AE-50E25ACDAA87> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B7925939-DDD2-4B8B-8A91-1590CB992783"^^cim:String ;
    cim:IdentifiedObject.name "39334"^^cim:String ;
    cim:TextDiagramObject.text "39334 TESLA     NH 20.00 kV"^^cim:String .

<B9826662-8936-4311-9018-C259857AB8D5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9826662-8936-4311-9018-C259857AB8D5"^^cim:String ;
    cim:IdentifiedObject.name "4201"^^cim:String ;
    cim:TextDiagramObject.text "4201 NORTH 500.00 kV"^^cim:String .

<B9932F62-7605-4A72-852E-2426051DF3CC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9932F62-7605-4A72-852E-2426051DF3CC"^^cim:String ;
    cim:IdentifiedObject.name "6504"^^cim:String ;
    cim:TextDiagramObject.text "6504 MONA 345.00 kV"^^cim:String .

<B9DB4F78-FB18-462E-BBAB-649040B4C14D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9DB4F78-FB18-462E-BBAB-649040B4C14D"^^cim:String ;
    cim:IdentifiedObject.name "63351"^^cim:String ;
    cim:TextDiagramObject.text "63351 NAUGHT     G 20.00 kV"^^cim:String .

<BA94C125-72FE-402F-8CE1-B224E4223869> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6108167A-C35D-45F1-BBA5-CF37A318763C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BA94C125-72FE-402F-8CE1-B224E4223869"^^cim:String ;
    cim:IdentifiedObject.name "2302"^^cim:String ;
    cim:TextDiagramObject.text "2302 IMPRLVLY 230.00 kV"^^cim:String .

<BB256311-4405-4C37-9EFF-363F427683C8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E4211773-DB0A-4B4A-8D71-5276C57287B2> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB256311-4405-4C37-9EFF-363F427683C8"^^cim:String ;
    cim:IdentifiedObject.name "4031"^^cim:String ;
    cim:TextDiagramObject.text "4031 MALIN      G 20.00 kV"^^cim:String .

<BB748FA9-6D77-4993-ABEB-89E9120A3AA8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B0C77104-F11F-43C4-9712-460097B5660C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB748FA9-6D77-4993-ABEB-89E9120A3AA8"^^cim:String ;
    cim:IdentifiedObject.name "40353"^^cim:String ;
    cim:TextDiagramObject.text "40353 JOHN DAY   W 20.00 kV"^^cim:String .

<BC0FD12D-C044-4A90-88C7-8CF6EB2CA743> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <31B468CD-C58A-424E-B306-6C74667F7ADE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BC0FD12D-C044-4A90-88C7-8CF6EB2CA743"^^cim:String ;
    cim:IdentifiedObject.name "61323"^^cim:String ;
    cim:TextDiagramObject.text "61323 MIDPOINT   S 20.00 kV"^^cim:String .

<BC27A9A2-C8B0-4900-BF32-671B9A2B4C7A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8F673B50-A017-40E2-B117-39BB870E7F0F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BC27A9A2-C8B0-4900-BF32-671B9A2B4C7A"^^cim:String ;
    cim:IdentifiedObject.name "3933"^^cim:String ;
    cim:TextDiagramObject.text "3933 TESLA     CG 20.00 kV"^^cim:String .

<BD3E18ED-8134-4774-B025-B3A5658C48EB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3763E40B-1EFE-4465-9F02-6A5AC9942BAC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD3E18ED-8134-4774-B025-B3A5658C48EB"^^cim:String ;
    cim:IdentifiedObject.name "4035"^^cim:String ;
    cim:TextDiagramObject.text "4035 JOHN DAY   C 20.00 kV"^^cim:String .

<BE1C08EE-6836-4727-BE9E-F5C5FF75435E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BE1C08EE-6836-4727-BE9E-F5C5FF75435E"^^cim:String ;
    cim:IdentifiedObject.name "1401"^^cim:String ;
    cim:TextDiagramObject.text "1401 PALOVRDE 500.00 kV"^^cim:String .

<BEE7E0F7-2345-427A-9E93-D439D626120B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BEE7E0F7-2345-427A-9E93-D439D626120B"^^cim:String ;
    cim:IdentifiedObject.name "2615"^^cim:String ;
    cim:TextDiagramObject.text "2615 STA E 230.00 kV"^^cim:String .

<BF7FA7A8-D269-49D2-8472-2486628011A9> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5D5F315B-2D09-4349-97B1-381030A29310> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BF7FA7A8-D269-49D2-8472-2486628011A9"^^cim:String ;
    cim:IdentifiedObject.name "2604"^^cim:String ;
    cim:TextDiagramObject.text "2604 INTERMT 345.00 kV"^^cim:String .

<C04E3CEC-32B9-4709-BF38-7706422F351C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EEB3415D-03CD-41E0-BCFD-09DC2FC396DE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C04E3CEC-32B9-4709-BF38-7706422F351C"^^cim:String ;
    cim:IdentifiedObject.name "4092"^^cim:String ;
    cim:TextDiagramObject.text "4092 GRIZZLY2 500.00 kV"^^cim:String .

<C05BD354-2CEF-4A83-A335-649CA191D858> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F650F4DF-FD80-47BF-81D6-28CAFE863CDE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C05BD354-2CEF-4A83-A335-649CA191D858"^^cim:String ;
    cim:IdentifiedObject.name "8034"^^cim:String ;
    cim:TextDiagramObject.text "8034 RNCHSECO   G 20.00 kV"^^cim:String .

<C0898B55-66EF-4D6E-BC89-663FB43F9084> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A58A8DD6-CCF6-4411-9355-373DC1F29A89> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0898B55-66EF-4D6E-BC89-663FB43F9084"^^cim:String ;
    cim:IdentifiedObject.name "50311"^^cim:String ;
    cim:TextDiagramObject.text "50311 CANAD G1   H 20.00 kV"^^cim:String .

<C1177452-2570-4DB4-A1BB-BA68F3C6DC77> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DADAA385-646E-4C2D-BBE5-FDE1C1C7A559> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1177452-2570-4DB4-A1BB-BA68F3C6DC77"^^cim:String ;
    cim:IdentifiedObject.name "3234"^^cim:String ;
    cim:TextDiagramObject.text "3234 PITSBURG  DG 20.00 kV"^^cim:String .

<C2F34514-C0B9-4009-9FB5-B518D27B114B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6960EC2E-6446-4E28-BFB4-1698C9AD4798> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C2F34514-C0B9-4009-9FB5-B518D27B114B"^^cim:String ;
    cim:IdentifiedObject.name "3901"^^cim:String ;
    cim:TextDiagramObject.text "3901 LOSBANOS 500.00 kV"^^cim:String .

<C32FC452-24CE-40B6-9B7B-92B5DDBE8727> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <357446D6-888B-494B-9529-9DCA9963C99C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C32FC452-24CE-40B6-9B7B-92B5DDBE8727"^^cim:String ;
    cim:IdentifiedObject.name "3910"^^cim:String ;
    cim:TextDiagramObject.text "3910 CORTINA 230.00 kV"^^cim:String .

<C3D997D7-B017-4923-A6F6-6012EE79D27E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ACFE1580-7BA4-4D27-BF94-E0BE755835D1> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C3D997D7-B017-4923-A6F6-6012EE79D27E"^^cim:String ;
    cim:IdentifiedObject.name "24381"^^cim:String ;
    cim:TextDiagramObject.text "24381 MESA CAL  ND 20.00 kV"^^cim:String .

<C8583811-95D4-49DE-AE06-83EAF86CEBBE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <55E63780-905B-4843-A417-71E24353E1CD> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C8583811-95D4-49DE-AE06-83EAF86CEBBE"^^cim:String ;
    cim:IdentifiedObject.name "4097"^^cim:String ;
    cim:TextDiagramObject.text "4097 GRIZZLY7 500.00 kV"^^cim:String .

<C9D4C10F-AAE6-4302-B537-2C7CE514B93C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C9D4C10F-AAE6-4302-B537-2C7CE514B93C"^^cim:String ;
    cim:IdentifiedObject.name "3303"^^cim:String ;
    cim:TextDiagramObject.text "3303 METCALF 230.00 kV"^^cim:String .

<CA1A494A-E062-474E-A9CA-82E81826B3E5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA1A494A-E062-474E-A9CA-82E81826B3E5"^^cim:String ;
    cim:IdentifiedObject.name "6507"^^cim:String ;
    cim:TextDiagramObject.text "6507 SIGURD 345.00 kV"^^cim:String .

<CA8D62D6-974A-430A-8F6A-47E56ED3E098> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA8D62D6-974A-430A-8F6A-47E56ED3E098"^^cim:String ;
    cim:IdentifiedObject.name "6510"^^cim:String ;
    cim:TextDiagramObject.text "6510 BENLOMND 230.00 kV"^^cim:String .

<CD20834C-248B-418D-AFD6-033ABF35D8DB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD20834C-248B-418D-AFD6-033ABF35D8DB"^^cim:String ;
    cim:IdentifiedObject.name "70322"^^cim:String ;
    cim:TextDiagramObject.text "70322 CRAIG      H 20.00 kV"^^cim:String .

<CD51A957-55FA-43B3-BDC9-B036F863C948> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <56228DDE-E1E7-48F7-846E-F1E1306F3113> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD51A957-55FA-43B3-BDC9-B036F863C948"^^cim:String ;
    cim:IdentifiedObject.name "39333"^^cim:String ;
    cim:TextDiagramObject.text "39333 TESLA     NG 20.00 kV"^^cim:String .

<CDD3DEBF-3840-4F45-850A-1A5DDA83FF80> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F752205C-06F4-4F9B-BC5E-889484D4D829> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CDD3DEBF-3840-4F45-850A-1A5DDA83FF80"^^cim:String ;
    cim:IdentifiedObject.name "32343"^^cim:String ;
    cim:TextDiagramObject.text "32343 PITSBURG  NW 20.00 kV"^^cim:String .

<CE4D9DF8-7960-48C0-8C3F-8F3A05223735> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4BE25EBB-8B48-433C-8B6D-B63B6C49D943> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE4D9DF8-7960-48C0-8C3F-8F3A05223735"^^cim:String ;
    cim:IdentifiedObject.name "3831"^^cim:String ;
    cim:TextDiagramObject.text "3831 DIABLO1 20.00 kV"^^cim:String .

<CF4B6415-1B45-4DDC-B534-ACC941707803> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF4B6415-1B45-4DDC-B534-ACC941707803"^^cim:String ;
    cim:IdentifiedObject.name "3631"^^cim:String ;
    cim:TextDiagramObject.text "3631 HUMBOLDT  NB 20.00 kV"^^cim:String .

<CF9AA090-6B20-4884-B5FD-1E7C7D7B7D77> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <944900A2-3D6D-406B-8FA7-249876A8F0DD> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF9AA090-6B20-4884-B5FD-1E7C7D7B7D77"^^cim:String ;
    cim:IdentifiedObject.name "1403"^^cim:String ;
    cim:TextDiagramObject.text "1403 PARKER 230.00 kV"^^cim:String .

<CFD8A5B3-0DC5-412C-A4A7-1F88AB9D3A55> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3F5ADFAB-68E6-4775-B7F0-E2D66074D030> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CFD8A5B3-0DC5-412C-A4A7-1F88AB9D3A55"^^cim:String ;
    cim:IdentifiedObject.name "1032"^^cim:String ;
    cim:TextDiagramObject.text "1032 FCNGN4CC   C 20.00 kV"^^cim:String .

<D05D277C-EA02-4F01-BA36-808F0FB5CD00> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B1FD014F-063B-4A08-AAD8-29B5224E7C5F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D05D277C-EA02-4F01-BA36-808F0FB5CD00"^^cim:String ;
    cim:IdentifiedObject.name "6235"^^cim:String ;
    cim:TextDiagramObject.text "6235 MONTA G1   G 20.00 kV"^^cim:String .

<D1B79159-1405-47A9-8305-0DB496EB7445> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5CCBF4EA-D440-4539-84C4-AF5000CD05C3> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D1B79159-1405-47A9-8305-0DB496EB7445"^^cim:String ;
    cim:IdentifiedObject.name "3405"^^cim:String ;
    cim:TextDiagramObject.text "3405 WILSON 230.00 kV"^^cim:String .

<D23785AC-7B93-41B5-924E-6CA0735EAB7D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <61B33B82-C307-4D23-BCA9-C2EA9F1210FB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D23785AC-7B93-41B5-924E-6CA0735EAB7D"^^cim:String ;
    cim:IdentifiedObject.name "5004"^^cim:String ;
    cim:TextDiagramObject.text "5004 CA230 230.00 kV"^^cim:String .

<D46C0394-A896-48CB-9841-0CFECBB8B552> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3D9D4626-DE66-415D-BAEB-738171F6964D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D46C0394-A896-48CB-9841-0CFECBB8B552"^^cim:String ;
    cim:IdentifiedObject.name "39336"^^cim:String ;
    cim:TextDiagramObject.text "39336 TESLA      S 20.00 kV"^^cim:String .

<D4C3E3EB-5272-4ADD-8AB0-F1EC7E2A187D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <3C6548C0-A02D-4B36-BFAB-C1BA444D1927> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4C3E3EB-5272-4ADD-8AB0-F1EC7E2A187D"^^cim:String ;
    cim:IdentifiedObject.name "2606"^^cim:String ;
    cim:TextDiagramObject.text "2606 STA B2 287.00 kV"^^cim:String .

<D5DB390F-39BA-4A90-9943-82F8C1CA18AC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D5DB390F-39BA-4A90-9943-82F8C1CA18AC"^^cim:String ;
    cim:IdentifiedObject.name "8003"^^cim:String ;
    cim:TextDiagramObject.text "8003 COTWDWAP 230.00 kV"^^cim:String .

<D5DD0239-50AE-4066-8D54-8DF401347E1D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E9DD7709-BCAA-46BC-ABC2-C6670B129F45> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D5DD0239-50AE-4066-8D54-8DF401347E1D"^^cim:String ;
    cim:IdentifiedObject.name "40351"^^cim:String ;
    cim:TextDiagramObject.text "40351 JOHN DAY   G 20.00 kV"^^cim:String .

<D5F72C39-2F0E-4444-9876-4FDE368125EE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <563C9C8E-400C-495E-A62A-D60A64D9EE6F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D5F72C39-2F0E-4444-9876-4FDE368125EE"^^cim:String ;
    cim:IdentifiedObject.name "4039"^^cim:String ;
    cim:TextDiagramObject.text "4039 DALLES21   G 20.00 kV"^^cim:String .

<D7C4755C-74F7-4EF1-89B0-D89341527B7D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <677DB93B-ABFD-4560-84D2-51386A704877> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7C4755C-74F7-4EF1-89B0-D89341527B7D"^^cim:String ;
    cim:IdentifiedObject.name "2402"^^cim:String ;
    cim:TextDiagramObject.text "2402 MIRALOMA 500.00 kV"^^cim:String .

<D812A838-92F5-4834-807D-1DF1E8DEE47D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D812A838-92F5-4834-807D-1DF1E8DEE47D"^^cim:String ;
    cim:IdentifiedObject.name "24386"^^cim:String ;
    cim:TextDiagramObject.text "24386 MESA CAL  SW 20.00 kV"^^cim:String .

<D8299533-5C15-49FF-826F-ABA0F1101A5E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <A5664724-5A23-4549-B1C7-D1A5CA6FCB40> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8299533-5C15-49FF-826F-ABA0F1101A5E"^^cim:String ;
    cim:IdentifiedObject.name "3105"^^cim:String ;
    cim:TextDiagramObject.text "3105 POTRERO 115.00 kV"^^cim:String .

<D85A70CB-E559-46E5-9EE2-F9F803906D66> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <712FA8DB-8FC3-4B98-A03C-B0C773419FBA> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D85A70CB-E559-46E5-9EE2-F9F803906D66"^^cim:String ;
    cim:IdentifiedObject.name "2634"^^cim:String ;
    cim:TextDiagramObject.text "2634 INTERM1G 20.00 kV"^^cim:String .

<D8A0751F-1AEF-400C-A390-355B3FA9ADB7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <943353E5-1967-4969-A4A0-A7BA6F7D2003> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8A0751F-1AEF-400C-A390-355B3FA9ADB7"^^cim:String ;
    cim:IdentifiedObject.name "62351"^^cim:String ;
    cim:TextDiagramObject.text "62351 MONTA G1   H 20.00 kV"^^cim:String .

<D8FAD541-F72D-40DD-AC33-577EAA8DEBEF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8FAD541-F72D-40DD-AC33-577EAA8DEBEF"^^cim:String ;
    cim:IdentifiedObject.name "3803"^^cim:String ;
    cim:TextDiagramObject.text "3803 MIDWAY 500.00 kV"^^cim:String .

<DB7C0770-5AA7-4400-9AD9-2F9B685E9878> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <FA0E9132-0536-4B0E-958B-B54056FA9E18> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB7C0770-5AA7-4400-9AD9-2F9B685E9878"^^cim:String ;
    cim:IdentifiedObject.name "3432"^^cim:String ;
    cim:TextDiagramObject.text "3432 HELMS PP 20.00 kV"^^cim:String .

<DC48B1BD-7BE4-4D4A-A560-92B5BB4FD7F7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <347A585E-1509-479D-81F7-C75EB6E49B15> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC48B1BD-7BE4-4D4A-A560-92B5BB4FD7F7"^^cim:String ;
    cim:IdentifiedObject.name "41323"^^cim:String ;
    cim:TextDiagramObject.text "41323 HANFORD    W 20.00 kV"^^cim:String .

<DD27694F-D258-4AC9-BCEE-9381A9292D7A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E3110CC9-DC9D-495D-9B68-AC7211363AEB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD27694F-D258-4AC9-BCEE-9381A9292D7A"^^cim:String ;
    cim:IdentifiedObject.name "3301"^^cim:String ;
    cim:TextDiagramObject.text "3301 METCALF 500.00 kV"^^cim:String .

<DD88FAE6-59FD-41DE-B35D-A6B24CC3517D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E362CEFA-EC65-4279-988C-9DFF0254D01C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD88FAE6-59FD-41DE-B35D-A6B24CC3517D"^^cim:String ;
    cim:IdentifiedObject.name "1003"^^cim:String ;
    cim:TextDiagramObject.text "1003 FOURCORN 230.00 kV"^^cim:String .

<DDE83443-C9D7-4380-B2A1-24B1D72D5115> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DDE83443-C9D7-4380-B2A1-24B1D72D5115"^^cim:String ;
    cim:IdentifiedObject.name "6104"^^cim:String ;
    cim:TextDiagramObject.text "6104 BORAH 230.00 kV"^^cim:String .

<DEBA2B13-764A-48BA-954A-3221E8C8B1E8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7FDE9394-FF79-4B13-B03C-B00667FB2577> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DEBA2B13-764A-48BA-954A-3221E8C8B1E8"^^cim:String ;
    cim:IdentifiedObject.name "3333"^^cim:String ;
    cim:TextDiagramObject.text "3333 METCALF   CG 20.00 kV"^^cim:String .

<DEC4D745-0F78-4CA2-BB4F-0921F31D43AE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C634993A-04F1-4E89-932B-71C35A0B262E> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DEC4D745-0F78-4CA2-BB4F-0921F31D43AE"^^cim:String ;
    cim:IdentifiedObject.name "33331"^^cim:String ;
    cim:TextDiagramObject.text "33331 METCALF   NG 20.00 kV"^^cim:String .

<DEFE4145-311C-4917-B17F-E001F78FD39D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5E16187D-2C09-4F03-9727-DBF6998F7301> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DEFE4145-311C-4917-B17F-E001F78FD39D"^^cim:String ;
    cim:IdentifiedObject.name "10342"^^cim:String ;
    cim:TextDiagramObject.text "10342 SJUAN G4   W 20.00 kV"^^cim:String .

<DFF3A6A8-8EEA-4997-9CFD-3ED5EB66DEE1> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DFF3A6A8-8EEA-4997-9CFD-3ED5EB66DEE1"^^cim:String ;
    cim:IdentifiedObject.name "40391"^^cim:String ;
    cim:TextDiagramObject.text "40391 DALLES21   H 20.00 kV"^^cim:String .

<E0612F85-4AF0-4D14-B61B-70B257451212> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E0612F85-4AF0-4D14-B61B-70B257451212"^^cim:String ;
    cim:IdentifiedObject.name "6304"^^cim:String ;
    cim:TextDiagramObject.text "6304 LARAMIE 230.00 kV"^^cim:String .

<E1B9CA06-1D06-4CAB-9AD2-FEDDE31736C3> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E1B9CA06-1D06-4CAB-9AD2-FEDDE31736C3"^^cim:String ;
    cim:IdentifiedObject.name "5001"^^cim:String ;
    cim:TextDiagramObject.text "5001 CANADA 500.00 kV"^^cim:String .

<E23B54B8-1CAA-490A-B629-32423DBAAB32> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <7E3B284D-E846-4C28-9754-D095344E46E9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E23B54B8-1CAA-490A-B629-32423DBAAB32"^^cim:String ;
    cim:IdentifiedObject.name "31351"^^cim:String ;
    cim:TextDiagramObject.text "31351 POTRERO   NG 20.00 kV"^^cim:String .

<E469DEE2-A091-4954-94B7-202BA5630B78> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <ADAF7AC0-361C-4CEB-B477-32B5D75A06B4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E469DEE2-A091-4954-94B7-202BA5630B78"^^cim:String ;
    cim:IdentifiedObject.name "2609"^^cim:String ;
    cim:TextDiagramObject.text "2609 GLENDAL 230.00 kV"^^cim:String .

<E4AE0E4B-6BF4-44F7-AAC8-2E2A041D685D> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <30A07671-60CE-472D-82BF-25E6982AEA4D> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E4AE0E4B-6BF4-44F7-AAC8-2E2A041D685D"^^cim:String ;
    cim:IdentifiedObject.name "6301"^^cim:String ;
    cim:TextDiagramObject.text "6301 BRIDGER 345.00 kV"^^cim:String .

<E52DA0C0-9EF8-4CC7-9FA9-AB1768309374> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <D2F14E43-4341-4F42-9E9A-C6227EDA96CB> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E52DA0C0-9EF8-4CC7-9FA9-AB1768309374"^^cim:String ;
    cim:IdentifiedObject.name "1302"^^cim:String ;
    cim:TextDiagramObject.text "1302 H ALLEN 500.00 kV"^^cim:String .

<E643793D-8889-485B-B840-149B166DC390> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <E687029B-EE4A-4968-A9AC-55E6FAC4F956> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E643793D-8889-485B-B840-149B166DC390"^^cim:String ;
    cim:IdentifiedObject.name "31331"^^cim:String ;
    cim:TextDiagramObject.text "31331 SANMATEO  SC 20.00 kV"^^cim:String .

<E6BE28A9-266C-42FD-A940-D50CE2B1FF4A> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <22EAF43C-DF59-4F98-980B-9011DCDDF162> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E6BE28A9-266C-42FD-A940-D50CE2B1FF4A"^^cim:String ;
    cim:IdentifiedObject.name "38352"^^cim:String ;
    cim:TextDiagramObject.text "38352 MIDWAY     S 20.00 kV"^^cim:String .

<E7C7F7AB-2512-4DA7-B797-6695B00C8810> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E7C7F7AB-2512-4DA7-B797-6695B00C8810"^^cim:String ;
    cim:IdentifiedObject.name "4096"^^cim:String ;
    cim:TextDiagramObject.text "4096 GRIZZLY6 500.00 kV"^^cim:String .

<E806AC57-21AE-466C-8AE6-AC64057BB188> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <EA09FD47-C247-40A9-8583-ECE7F93CA5DE> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E806AC57-21AE-466C-8AE6-AC64057BB188"^^cim:String ;
    cim:IdentifiedObject.name "3302"^^cim:String ;
    cim:TextDiagramObject.text "3302 JEFFERSN 230.00 kV"^^cim:String .

<E887359F-7466-463B-8932-0A7C305B4CCC> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <4169AF9F-F9A1-417F-9DF6-4B5784F67E95> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E887359F-7466-463B-8932-0A7C305B4CCC"^^cim:String ;
    cim:IdentifiedObject.name "42321"^^cim:String ;
    cim:TextDiagramObject.text "42321 WCASCADE   H 20.00 kV"^^cim:String .

<E896C8FB-5CE7-4963-BDA7-7FCC323677FE> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B59A8EF3-0E3C-4BA3-9BC4-833AB9959750> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E896C8FB-5CE7-4963-BDA7-7FCC323677FE"^^cim:String ;
    cim:IdentifiedObject.name "2400"^^cim:String ;
    cim:TextDiagramObject.text "2400 DEVERS 500.00 kV"^^cim:String .

<E8AD21DB-4B1D-4AED-B00C-9F484D965E6B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2EAF19EE-D595-4675-B515-72F5269D8B84> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8AD21DB-4B1D-4AED-B00C-9F484D965E6B"^^cim:String ;
    cim:IdentifiedObject.name "3914"^^cim:String ;
    cim:TextDiagramObject.text "3914 IGNACIO 230.00 kV"^^cim:String .

<E93EA60A-E53D-4A05-9902-2237ABA19A16> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <55719708-04C9-4056-B157-A67EE9D2B453> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E93EA60A-E53D-4A05-9902-2237ABA19A16"^^cim:String ;
    cim:IdentifiedObject.name "2404"^^cim:String ;
    cim:TextDiagramObject.text "2404 VINCENT 500.00 kV"^^cim:String .

<EA05F3D1-EB8C-4983-B98F-2FC4370E2E20> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA05F3D1-EB8C-4983-B98F-2FC4370E2E20"^^cim:String ;
    cim:IdentifiedObject.name "7001"^^cim:String ;
    cim:TextDiagramObject.text "7001 COLOEAST 345.00 kV"^^cim:String .

<EC4B0471-4169-40AB-8EFC-595208406E56> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <22CE97DA-C3BC-4353-9DE6-9308241432E9> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC4B0471-4169-40AB-8EFC-595208406E56"^^cim:String ;
    cim:IdentifiedObject.name "3917"^^cim:String ;
    cim:TextDiagramObject.text "3917 LOSBANOS 230.00 kV"^^cim:String .

<ED7D0513-F1BE-49FB-8899-F1D1366673E4> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ED7D0513-F1BE-49FB-8899-F1D1366673E4"^^cim:String ;
    cim:IdentifiedObject.name "3404"^^cim:String ;
    cim:TextDiagramObject.text "3404 PANOCHE 230.00 kV"^^cim:String .

<ED8941C5-97CD-49D6-8178-3A11513BF4C7> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "ED8941C5-97CD-49D6-8178-3A11513BF4C7"^^cim:String ;
    cim:IdentifiedObject.name "3304"^^cim:String ;
    cim:TextDiagramObject.text "3304 MONTAVIS 230.00 kV"^^cim:String .

<EEBAFED5-7C85-498A-8F96-386C8CE03824> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <102CD2DF-637E-4548-B0BB-ABD45F27F20C> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EEBAFED5-7C85-498A-8F96-386C8CE03824"^^cim:String ;
    cim:IdentifiedObject.name "6533"^^cim:String ;
    cim:TextDiagramObject.text "6533 EMERY      C 20.00 kV"^^cim:String .

<EF0BFBEA-DE63-419D-90F7-85CA5920F7DD> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1B72A2F3-A298-47F7-A989-78984F48A63B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EF0BFBEA-DE63-419D-90F7-85CA5920F7DD"^^cim:String ;
    cim:IdentifiedObject.name "2614"^^cim:String ;
    cim:TextDiagramObject.text "2614 STA BLD 230.00 kV"^^cim:String .

<F048E1C5-8A59-4A6B-8128-2C3C8D08EA45> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AD076453-818A-410A-AB97-47C17C95A078> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F048E1C5-8A59-4A6B-8128-2C3C8D08EA45"^^cim:String ;
    cim:IdentifiedObject.name "6201"^^cim:String ;
    cim:TextDiagramObject.text "6201 COLSTRP 500.00 kV"^^cim:String .

<F05DD85C-2AC3-4740-A1B9-884E79DF38AF> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F05DD85C-2AC3-4740-A1B9-884E79DF38AF"^^cim:String ;
    cim:IdentifiedObject.name "7002"^^cim:String ;
    cim:TextDiagramObject.text "7002 CRAIG 345.00 kV"^^cim:String .

<F0C429C5-8BCE-4B2C-AD49-8F4B3B1BC55F> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2B1E3198-6B7F-4394-85DC-0C47A40C925F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0C429C5-8BCE-4B2C-AD49-8F4B3B1BC55F"^^cim:String ;
    cim:IdentifiedObject.name "3897"^^cim:String ;
    cim:TextDiagramObject.text "3897 MIDWAY6 500.00 kV"^^cim:String .

<F1A6DB0B-BA56-4226-A8DB-21C0DA327B10> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F1A6DB0B-BA56-4226-A8DB-21C0DA327B10"^^cim:String ;
    cim:IdentifiedObject.name "6403"^^cim:String ;
    cim:TextDiagramObject.text "6403 VALMY 345.00 kV"^^cim:String .

<F2E5F044-AED3-4EE6-B833-523B5B005B05> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F2E5F044-AED3-4EE6-B833-523B5B005B05"^^cim:String ;
    cim:IdentifiedObject.name "3921"^^cim:String ;
    cim:TextDiagramObject.text "3921 ROUND MT 230.00 kV"^^cim:String .

<F347D383-7139-4AFA-8D7A-AA57DA6B03B2> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <2FF647D8-6257-4195-9CA8-47F9A654F01A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F347D383-7139-4AFA-8D7A-AA57DA6B03B2"^^cim:String ;
    cim:IdentifiedObject.name "4204"^^cim:String ;
    cim:TextDiagramObject.text "4204 MERIDIAN 500.00 kV"^^cim:String .

<F47A2568-79CE-4927-8161-7A6EB9438B16> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0403BA90-859C-47E9-87AA-965C6F0A744F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F47A2568-79CE-4927-8161-7A6EB9438B16"^^cim:String ;
    cim:IdentifiedObject.name "3909"^^cim:String ;
    cim:TextDiagramObject.text "3909 COLGATE 230.00 kV"^^cim:String .

<F611BAC7-D948-497B-8266-B43ECA9AEFFA> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <35A2FA38-1196-4F71-88B5-AD3C7AE0E37F> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F611BAC7-D948-497B-8266-B43ECA9AEFFA"^^cim:String ;
    cim:IdentifiedObject.name "2602"^^cim:String ;
    cim:TextDiagramObject.text "2602 STA E 500.00 kV"^^cim:String .

<F6EB2A15-EE08-4AEC-899F-92FF6EE05CA5> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <1C9283EC-7C4C-4A3E-BD75-3B9D908026E0> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F6EB2A15-EE08-4AEC-899F-92FF6EE05CA5"^^cim:String ;
    cim:IdentifiedObject.name "7032"^^cim:String ;
    cim:TextDiagramObject.text "7032 CRAIG      C 20.00 kV"^^cim:String .

<F70C7F51-862E-4A96-AFEA-4C5759AA23E8> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <AA29787A-F7D6-41AD-87C9-50159CEE1C02> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F70C7F51-862E-4A96-AFEA-4C5759AA23E8"^^cim:String ;
    cim:IdentifiedObject.name "35312"^^cim:String ;
    cim:TextDiagramObject.text "35312 FULTON    NH 20.00 kV"^^cim:String .

<F84D9592-F00B-4DD6-B06B-CD1F58AFAF34> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <B7647906-0699-4F22-A2EC-DAF8D5CD790B> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F84D9592-F00B-4DD6-B06B-CD1F58AFAF34"^^cim:String ;
    cim:IdentifiedObject.name "4008"^^cim:String ;
    cim:TextDiagramObject.text "4008 MALIN 345.00 kV"^^cim:String .

<F8FA7B66-40CE-4BD9-BE17-CFD94C9B9484> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <DA274ED6-643A-4254-864C-B1D5FA6268E2> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F8FA7B66-40CE-4BD9-BE17-CFD94C9B9484"^^cim:String ;
    cim:IdentifiedObject.name "3905"^^cim:String ;
    cim:TextDiagramObject.text "3905 TABLE MT 500.00 kV"^^cim:String .

<F936E204-85AB-47AE-A2D9-1B814E1A815E> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F936E204-85AB-47AE-A2D9-1B814E1A815E"^^cim:String ;
    cim:IdentifiedObject.name "1102"^^cim:String ;
    cim:TextDiagramObject.text "1102 CHOLLA 345.00 kV"^^cim:String .

<F94DAFBF-D600-42D3-942A-76033F77489C> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <60EEE2B6-810A-4A75-9A66-140D85243E06> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F94DAFBF-D600-42D3-942A-76033F77489C"^^cim:String ;
    cim:IdentifiedObject.name "2407"^^cim:String ;
    cim:TextDiagramObject.text "2407 LITEHIPE 230.00 kV"^^cim:String .

<FA0730E4-2F17-45D7-BFAB-C30015FDF394> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <F3249C23-C7EE-4FCE-B985-073B8868B92A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FA0730E4-2F17-45D7-BFAB-C30015FDF394"^^cim:String ;
    cim:IdentifiedObject.name "3912"^^cim:String ;
    cim:TextDiagramObject.text "3912 GLENN 230.00 kV"^^cim:String .

<FBFD97E6-DBD8-4D5B-82C2-E8044C5A2C8B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <956F58BB-5CF8-4C0C-908B-AFAD43C849EC> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FBFD97E6-DBD8-4D5B-82C2-E8044C5A2C8B"^^cim:String ;
    cim:IdentifiedObject.name "39332"^^cim:String ;
    cim:TextDiagramObject.text "39332 TESLA     ND 20.00 kV"^^cim:String .

<FD1BFA53-9710-4E08-B3DB-F00F51F2E7CB> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <6C0BC444-C79D-4469-85F0-EAB03F1C8AE4> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FD1BFA53-9710-4E08-B3DB-F00F51F2E7CB"^^cim:String ;
    cim:IdentifiedObject.name "13332"^^cim:String ;
    cim:TextDiagramObject.text "13332 H ALLEN    S 20.00 kV"^^cim:String .

<FD21A6A5-36AE-4A41-9A89-95A0B5675508> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FD21A6A5-36AE-4A41-9A89-95A0B5675508"^^cim:String ;
    cim:IdentifiedObject.name "6303"^^cim:String ;
    cim:TextDiagramObject.text "6303 BRIDGER2 230.00 kV"^^cim:String .

<FEB44938-6A69-421B-81C2-DF0868F2E992> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEB44938-6A69-421B-81C2-DF0868F2E992"^^cim:String ;
    cim:IdentifiedObject.name "1002"^^cim:String ;
    cim:TextDiagramObject.text "1002 FOURCORN 345.00 kV"^^cim:String .

<FF7640A6-077C-4F01-98B7-C4FC7562DF8B> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <0E2C7500-C16B-46D9-9547-B219CF13FE06> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FF7640A6-077C-4F01-98B7-C4FC7562DF8B"^^cim:String ;
    cim:IdentifiedObject.name "65331"^^cim:String ;
    cim:TextDiagramObject.text "65331 EMERY      G 20.00 kV"^^cim:String .

<FFCD6342-53CF-480C-8864-6B66FD911649> a cim:TextDiagramObject ;
    cim:DiagramObject.IdentifiedObject <97E1F271-AF11-4000-BBF0-983702B63093> ;
    cim:DiagramObject.drawingOrder "1"^^cim:Integer ;
    cim:DiagramObject.isPolygon "false"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FFCD6342-53CF-480C-8864-6B66FD911649"^^cim:String ;
    cim:IdentifiedObject.name "10322"^^cim:String ;
    cim:TextDiagramObject.text "10322 FCNGN4CC   S 20.00 kV"^^cim:String .

<0060F925-E5E1-4593-8AA4-F65DDFA4189A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0060F925-E5E1-4593-8AA4-F65DDFA4189A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3367436570139863"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9978462557842247"^^cim:Float .

<00A3F1B1-F9C8-46EE-9464-B9A900649DD8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <00A3F1B1-F9C8-46EE-9464-B9A900649DD8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3773728345054039"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.014943113061696616"^^cim:Float .

<00F8500E-C8BD-42C5-BF73-44D4964C3ACC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <00F8500E-C8BD-42C5-BF73-44D4964C3ACC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.33798648003845544"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9975711961720238"^^cim:Float .

<0298E02B-6DB3-4681-9439-11B3BC36CB65_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0298E02B-6DB3-4681-9439-11B3BC36CB65> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23081245275281986"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.02503083283008919"^^cim:Float .

<02A0BFB5-6EFF-4CFF-99F7-5A564719F3EB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <02A0BFB5-6EFF-4CFF-99F7-5A564719F3EB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3102467747834044"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.03643280090838641"^^cim:Float .

<02C38108-E985-4765-883A-B7436AFE1B2B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <02C38108-E985-4765-883A-B7436AFE1B2B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.33721426676807975"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9999999999999999"^^cim:Float .

<03FD1187-F9F4-4CA7-A845-D0A1917CF4FE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <03FD1187-F9F4-4CA7-A845-D0A1917CF4FE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3059564343115509"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1558532408476719"^^cim:Float .

<06B05E30-F7C3-4712-96C2-B3CA57484188_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <06B05E30-F7C3-4712-96C2-B3CA57484188> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5167344768827539"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1554692949359966"^^cim:Float .

<07949E1F-E135-496F-86C0-0C104247F5B7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <07949E1F-E135-496F-86C0-0C104247F5B7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3078892900897083"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15597462739064055"^^cim:Float .

<08AC8A30-A6AF-47BE-9185-760FE16BE6D7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <08AC8A30-A6AF-47BE-9185-760FE16BE6D7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3535791406740515"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4984585191110925"^^cim:Float .

<0964CD18-119E-46E0-A6BB-79739933D89F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0964CD18-119E-46E0-A6BB-79739933D89F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.38344333582166357"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.03781125698504386"^^cim:Float .

<0B4C0512-A197-47B4-8AEC-3CAECF2A5B57_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0B4C0512-A197-47B4-8AEC-3CAECF2A5B57> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.15118847560186072"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6678900823998675"^^cim:Float .

<0CBD48DC-7DAD-437D-B77C-6C7DED709308_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0CBD48DC-7DAD-437D-B77C-6C7DED709308> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.24850513143970604"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4999237659228084"^^cim:Float .

<0D42B5F9-DD4A-4860-BB6F-B035D2ABB38A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <0D42B5F9-DD4A-4860-BB6F-B035D2ABB38A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3178835940425823"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5972724897251185"^^cim:Float .

<109D890B-C8AE-42E3-8CD8-8E782DFCEDF3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <109D890B-C8AE-42E3-8CD8-8E782DFCEDF3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30705970596351523"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15394656070029508"^^cim:Float .

<11A4A837-498F-4109-8727-CD55382D6D4A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <11A4A837-498F-4109-8727-CD55382D6D4A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3932430520473113"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.05600242332076402"^^cim:Float .

<1381E56C-88A4-40AC-975E-BF1E136219E9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1381E56C-88A4-40AC-975E-BF1E136219E9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.030332668918275758"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6302547997411745"^^cim:Float .

<13DE173B-639A-4183-8DB0-3390DB410BEE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <13DE173B-639A-4183-8DB0-3390DB410BEE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5915631331086962"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49843802797268355"^^cim:Float .

<14FAD7A7-F843-411E-927C-2D190C5F3BB5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <14FAD7A7-F843-411E-927C-2D190C5F3BB5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.20393081181242356"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.11334545994259107"^^cim:Float .

<15CE1043-067B-49D9-823E-15F2E1DCABF3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <15CE1043-067B-49D9-823E-15F2E1DCABF3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.0888825333864907"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5394711366291609"^^cim:Float .

<1605AE38-9EAC-4743-8E90-7CC811189C96_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1605AE38-9EAC-4743-8E90-7CC811189C96> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.26275629651468835"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.008523542111398613"^^cim:Float .

<163CFD03-281C-432D-8C49-6D155FA398E8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <163CFD03-281C-432D-8C49-6D155FA398E8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.05396787497128179"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5518074007820264"^^cim:Float .

<1743E627-FC66-426C-99D5-7B0D4EFCE605_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1743E627-FC66-426C-99D5-7B0D4EFCE605> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.01984666044005419"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6624518063386061"^^cim:Float .

<17750B69-C435-468A-ABBF-A4808614D947_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <17750B69-C435-468A-ABBF-A4808614D947> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1974048993095843"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.05158760276991937"^^cim:Float .

<17FE26C6-9596-4DD6-9238-C722E3F6A8DB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <17FE26C6-9596-4DD6-9238-C722E3F6A8DB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.24967037712115536"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4995142404091321"^^cim:Float .

<1910F5B3-8B79-480D-A6F7-966BF50BFF5F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1910F5B3-8B79-480D-A6F7-966BF50BFF5F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.316437459274897"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5953924040477232"^^cim:Float .

<193EE146-253C-4C46-BDC3-C1E7906629CB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <193EE146-253C-4C46-BDC3-C1E7906629CB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.07590779156241609"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.46180560194070225"^^cim:Float .

<19975CAD-6F73-416D-A385-9186FCEA3D11_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <19975CAD-6F73-416D-A385-9186FCEA3D11> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.1293150134963698"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5726820935189542"^^cim:Float .

<1AF732D3-D75D-41FF-B274-548D7295D535_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1AF732D3-D75D-41FF-B274-548D7295D535> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3182031466907436"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5076049150338903"^^cim:Float .

<1B27D256-05AB-4063-ADCD-A3CF0EB5B7A4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1B27D256-05AB-4063-ADCD-A3CF0EB5B7A4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5220696838715652"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1920416301026264"^^cim:Float .

<1C8E99F6-5F05-4630-A51E-AEFD1BFAA3F0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1C8E99F6-5F05-4630-A51E-AEFD1BFAA3F0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1501891706812734"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6672507877660003"^^cim:Float .

<1CD53C7B-7302-47B6-88BE-B507158C3819_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1CD53C7B-7302-47B6-88BE-B507158C3819> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.045129459465200944"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5898573449414837"^^cim:Float .

<1D97C008-3295-49C8-BCA0-1250EEAE0637_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1D97C008-3295-49C8-BCA0-1250EEAE0637> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2969655221379374"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.12934840167475067"^^cim:Float .

<1E37165F-DFB1-4D03-9EED-EB2CB26E9E83_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1E37165F-DFB1-4D03-9EED-EB2CB26E9E83> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.35395031340453204"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3132115466786563"^^cim:Float .

<1EB51347-E136-4503-BD23-5DD99D55C088_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1EB51347-E136-4503-BD23-5DD99D55C088> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.24696128581490487"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.498460375937625"^^cim:Float .

<1EC4FE72-E0D9-4C4D-B6E9-571CCC46C017_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1EC4FE72-E0D9-4C4D-B6E9-571CCC46C017> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4373574109100167"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.07386898197403405"^^cim:Float .

<1F215E0C-66CD-4101-8BA6-829883048555_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <1F215E0C-66CD-4101-8BA6-829883048555> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17938866733141542"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4205710795806562"^^cim:Float .

<200D7010-B783-4F0E-81A7-19C59AA0F590_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <200D7010-B783-4F0E-81A7-19C59AA0F590> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3783110189017386"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.014333597131198163"^^cim:Float .

<21342001-CC42-4AA6-9F80-234A7B20201B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <21342001-CC42-4AA6-9F80-234A7B20201B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4381128873541789"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.07487143697839783"^^cim:Float .

<22A5672E-63A4-4EBF-B1A2-B208B633F32E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <22A5672E-63A4-4EBF-B1A2-B208B633F32E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.20494965172107157"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.11381831634054904"^^cim:Float .

<23907D03-21B9-42A5-978B-8B3AF956E5DC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <23907D03-21B9-42A5-978B-8B3AF956E5DC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.566730899123283"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.31402997283420153"^^cim:Float .

<23B4B918-843C-4A18-805E-769BF6C70391_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <23B4B918-843C-4A18-805E-769BF6C70391> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.45916469544858296"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.025194281544267078"^^cim:Float .

<24424934-06DB-4C08-845C-A3F7D6EAF96B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <24424934-06DB-4C08-845C-A3F7D6EAF96B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5314903336511819"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.0028766671991789948"^^cim:Float .

<24D902E1-CB9C-4FD5-A250-C92D69C62728_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <24D902E1-CB9C-4FD5-A250-C92D69C62728> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.12970276989643842"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5737315022814269"^^cim:Float .

<24E5D90F-BBE4-4127-AA78-DA17EA357FE9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <24E5D90F-BBE4-4127-AA78-DA17EA357FE9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2832495153971704"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.11295077950813616"^^cim:Float .

<2555D0AD-092D-4296-BC0A-15120838BCB2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2555D0AD-092D-4296-BC0A-15120838BCB2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.28434232668484566"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.11266987142454814"^^cim:Float .

<25AB78FC-AC32-49BE-BFEF-7B3C71F7FCEA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <25AB78FC-AC32-49BE-BFEF-7B3C71F7FCEA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.25422228697243443"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.06036039434544883"^^cim:Float .

<25C8D9BA-7F36-4432-BD9A-03FB12334A92_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <25C8D9BA-7F36-4432-BD9A-03FB12334A92> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.21363937070568984"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49599275503402784"^^cim:Float .

<26AB602E-238E-43C2-92FA-9F5102F28C9C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <26AB602E-238E-43C2-92FA-9F5102F28C9C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5676479709217195"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5059554327965171"^^cim:Float .

<27AF35E3-0807-4FB9-A02F-77A968649F37_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <27AF35E3-0807-4FB9-A02F-77A968649F37> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2821614269811065"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.11320387376793492"^^cim:Float .

<27C53AD1-8B3E-4649-A070-B3464086937E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <27C53AD1-8B3E-4649-A070-B3464086937E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.40275394395092956"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.22573106054306594"^^cim:Float .

<283B7E6E-C2F5-49C7-B6F1-51D116FD73A2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <283B7E6E-C2F5-49C7-B6F1-51D116FD73A2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.22411039554402237"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4269591221924207"^^cim:Float .

<296D36B5-3C5F-49FB-BC5D-036240704E64_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <296D36B5-3C5F-49FB-BC5D-036240704E64> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5799490654413436"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5053206428622331"^^cim:Float .

<2A16B09A-CF0B-420F-88FB-582A106B5931_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2A16B09A-CF0B-420F-88FB-582A106B5931> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.44680841732613824"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.250767777439469"^^cim:Float .

<2AF21266-7516-4D3C-8999-E553E88A22F1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2AF21266-7516-4D3C-8999-E553E88A22F1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7792148660262231"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.10611139632085301"^^cim:Float .

<2B1DE659-4CBC-4E7A-994F-00262787DD2B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2B1DE659-4CBC-4E7A-994F-00262787DD2B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4268962078951064"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.364593816974069"^^cim:Float .

<2B76A3C7-2A77-40DF-A217-0988AA04CF99_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2B76A3C7-2A77-40DF-A217-0988AA04CF99> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1777522876809624"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.42181010189742074"^^cim:Float .

<2D7B9C16-AED9-4F7C-A732-C5B1C8C534D1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2D7B9C16-AED9-4F7C-A732-C5B1C8C534D1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17402170310059542"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.23807353981284435"^^cim:Float .

<2F50F086-44A0-412F-8A24-E0F55A719E0A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2F50F086-44A0-412F-8A24-E0F55A719E0A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.09024171081282384"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6121996686503866"^^cim:Float .

<2F7A3217-77A3-4AFE-BD0F-4CFEA0CC1133_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <2F7A3217-77A3-4AFE-BD0F-4CFEA0CC1133> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.04455918679585878"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5827028881621983"^^cim:Float .

<30FE7647-72AA-45B7-9689-8090C6279B7D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <30FE7647-72AA-45B7-9689-8090C6279B7D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.764816826860645"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2604587320702191"^^cim:Float .

<32C34CDD-D4EE-4CE6-B73C-ED0FECFCA176_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <32C34CDD-D4EE-4CE6-B73C-ED0FECFCA176> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.05336299518799792"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6912052253501548"^^cim:Float .

<33E8FE1A-1BF8-4899-AF99-2225F781304C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <33E8FE1A-1BF8-4899-AF99-2225F781304C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5659206588129908"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3119750033536426"^^cim:Float .

<34835E60-2B2B-435A-AAED-37DCE60DC5FA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <34835E60-2B2B-435A-AAED-37DCE60DC5FA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1733861261434132"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.23513962170524016"^^cim:Float .

<34ED205C-B2A9-4A30-BDC3-95BC5802D4D6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <34ED205C-B2A9-4A30-BDC3-95BC5802D4D6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5024515811585797"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6034863108501328"^^cim:Float .

<351436B4-51D0-4A9E-B520-4B2D1C238BA1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <351436B4-51D0-4A9E-B520-4B2D1C238BA1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.12297739136751427"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5960377238085772"^^cim:Float .

<355D8D95-33DB-409E-9AE9-A98810389175_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <355D8D95-33DB-409E-9AE9-A98810389175> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3671556646681075"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.0633231813963834"^^cim:Float .

<35E2D0A6-55DA-4613-801E-6A1E272BEC01_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <35E2D0A6-55DA-4613-801E-6A1E272BEC01> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17204426639849968"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.23494027652777189"^^cim:Float .

<364B6654-66BC-4257-AB09-31F170889563_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <364B6654-66BC-4257-AB09-31F170889563> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.10508002374655442"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.48267443541967214"^^cim:Float .

<37A13BCE-764C-42D9-8BE3-ED653BF68090_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <37A13BCE-764C-42D9-8BE3-ED653BF68090> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17422409401876204"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.23693010456046057"^^cim:Float .

<37AA4D40-D83C-4ABA-8373-7BD52AF5E7B6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <37AA4D40-D83C-4ABA-8373-7BD52AF5E7B6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.01858477660729385"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5005074133886547"^^cim:Float .

<3888F4B2-6D77-48FF-A2E6-876FBBC31752_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3888F4B2-6D77-48FF-A2E6-876FBBC31752> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.05365093376348053"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6922809679913695"^^cim:Float .

<3A6B84E3-9DF9-4E3D-845E-4F7949D08156_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3A6B84E3-9DF9-4E3D-845E-4F7949D08156> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.1219228950987788"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5963910264936968"^^cim:Float .

<3CB78E82-E4FD-415D-A149-159439ADD35B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3CB78E82-E4FD-415D-A149-159439ADD35B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3823347880513297"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.037710403747570925"^^cim:Float .

<3D4D32DC-A113-4B24-96F8-7A940F009789_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3D4D32DC-A113-4B24-96F8-7A940F009789> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.08008954128410058"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.48091960899056174"^^cim:Float .

<3DD5BC26-650A-4950-AC4F-ED6BCCD2D16C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3DD5BC26-650A-4950-AC4F-ED6BCCD2D16C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3472498902647507"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.19089972311993275"^^cim:Float .

<3DE630A2-186C-46E4-A87E-04B662FF57D5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3DE630A2-186C-46E4-A87E-04B662FF57D5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23349868663915524"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2563960660147283"^^cim:Float .

<3F0AB018-9B06-4A0B-8DB5-A0DAB1CDE815_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3F0AB018-9B06-4A0B-8DB5-A0DAB1CDE815> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.0776820070989746"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4804434322603242"^^cim:Float .

<3F928CD4-8529-4DCC-8133-DFCF1C323FA8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3F928CD4-8529-4DCC-8133-DFCF1C323FA8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.36522420718380877"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.03771965342755461"^^cim:Float .

<3FB2BAF2-0751-4F84-BBFD-E19AD897C671_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <3FB2BAF2-0751-4F84-BBFD-E19AD897C671> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.013586247139747683"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5376916917494601"^^cim:Float .

<41996A28-8220-4FE5-BC02-B55F290841F8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <41996A28-8220-4FE5-BC02-B55F290841F8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.427087472945837"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.36576434410904984"^^cim:Float .

<41F3DF8F-778D-4C73-A882-11ADB9AB956C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <41F3DF8F-778D-4C73-A882-11ADB9AB956C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3098328010411113"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.03766893983050188"^^cim:Float .

<426E9BA9-8DE0-4147-843B-12557E3DA720_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <426E9BA9-8DE0-4147-843B-12557E3DA720> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17250095565791856"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2360832197195529"^^cim:Float .

<445560AC-D00A-442F-9FE6-C6ABBA9A1D4F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <445560AC-D00A-442F-9FE6-C6ABBA9A1D4F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.01826855706234464"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5014508233375198"^^cim:Float .

<455BBD66-93DA-44B2-B546-556954A7A9B8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <455BBD66-93DA-44B2-B546-556954A7A9B8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.0788863038075227"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4806810379655547"^^cim:Float .

<460A8E9A-51FC-4260-A2C8-6362692318EF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <460A8E9A-51FC-4260-A2C8-6362692318EF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3509817723930047"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.01225964591088742"^^cim:Float .

<461D49D6-684A-47F9-9F18-2DB03D930C2E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <461D49D6-684A-47F9-9F18-2DB03D930C2E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29241568445737565"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2020808712457066"^^cim:Float .

<468AD578-4853-4A4F-A68A-F8EDE5ECE44F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <468AD578-4853-4A4F-A68A-F8EDE5ECE44F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.07912219081765746"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.47947716840183113"^^cim:Float .

<47088ED7-7AC5-42EC-B318-ADDB892177AE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <47088ED7-7AC5-42EC-B318-ADDB892177AE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3731968796361491"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.34486906725696265"^^cim:Float .

<490E06B8-7645-430E-8FD1-FCBAAF8CB427_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <490E06B8-7645-430E-8FD1-FCBAAF8CB427> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4001721681958173"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2982379940700046"^^cim:Float .

<4ACA3B1A-9547-4634-A567-197BB7205204_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4ACA3B1A-9547-4634-A567-197BB7205204> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2508993135720007"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4997019810208013"^^cim:Float .

<4C4C2BF3-3A0D-479C-8335-DF1A342D4A2D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4C4C2BF3-3A0D-479C-8335-DF1A342D4A2D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.15530352808098988"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.11929997441868376"^^cim:Float .

<4CA451BB-4645-4DFC-90AF-2C0B4AFBE1E7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4CA451BB-4645-4DFC-90AF-2C0B4AFBE1E7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.2764403895294767"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5420838923454081"^^cim:Float .

<4CDC5C39-4382-422C-A452-746562B1C7EC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4CDC5C39-4382-422C-A452-746562B1C7EC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.34200197812367267"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2166604937824519"^^cim:Float .

<4D1544C5-E23A-4A2A-8381-9E0D8BF82C70_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4D1544C5-E23A-4A2A-8381-9E0D8BF82C70> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29197208890749804"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.20068491585244572"^^cim:Float .

<4E5D7CE8-896A-486D-A25D-FBE25DFB8198_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4E5D7CE8-896A-486D-A25D-FBE25DFB8198> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.34007120473565455"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.7200517881742234"^^cim:Float .

<4E9AE05E-CABE-4448-95D0-2CCAC6B96B18_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <4E9AE05E-CABE-4448-95D0-2CCAC6B96B18> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4036314762606955"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.22642429828171343"^^cim:Float .

<525C61B7-37C0-43A2-B285-5441F6321678_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <525C61B7-37C0-43A2-B285-5441F6321678> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.37208098672353024"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.007140574384310573"^^cim:Float .

<52A98FF7-AB05-4E87-8D63-C6195B3A0574_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <52A98FF7-AB05-4E87-8D63-C6195B3A0574> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7651476211453033"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2593281142943843"^^cim:Float .

<5524BEFD-1184-4D59-B4C0-F265C6BDAF55_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5524BEFD-1184-4D59-B4C0-F265C6BDAF55> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.31871793206416277"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5088035928911655"^^cim:Float .

<55E05D73-F182-4A5E-B881-869B21F73935_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <55E05D73-F182-4A5E-B881-869B21F73935> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.03505434248891674"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.45517801048836"^^cim:Float .

<5672E866-8EB0-4CEB-8AD0-4ACE9A92E0DD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5672E866-8EB0-4CEB-8AD0-4ACE9A92E0DD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.03260469811845664"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5996908991996092"^^cim:Float .

<569D0120-5754-4FCB-A7B7-6C2104A412B1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <569D0120-5754-4FCB-A7B7-6C2104A412B1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.22352350958476794"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4260090656569982"^^cim:Float .

<57615D70-AE45-4691-96C3-C8E5484BAC2E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <57615D70-AE45-4691-96C3-C8E5484BAC2E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11565769549646988"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.31237095070687526"^^cim:Float .

<5834760A-F453-4590-8A1A-140354EBF493_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5834760A-F453-4590-8A1A-140354EBF493> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.028424327754761936"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6394461458562662"^^cim:Float .

<5B2EF14C-DFA9-4E01-8D79-14ED9E6A7CA8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5B2EF14C-DFA9-4E01-8D79-14ED9E6A7CA8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11848172224366965"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6711392101315057"^^cim:Float .

<5BC8F4A1-BF3A-4FF4-A700-E40E5F1A47E7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5BC8F4A1-BF3A-4FF4-A700-E40E5F1A47E7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.309258712263312"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.03649506695480907"^^cim:Float .

<5CE3E4DF-19E4-4686-8DA7-7F0B5350D089_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5CE3E4DF-19E4-4686-8DA7-7F0B5350D089> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5813316437113281"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5049696777003546"^^cim:Float .

<5D044DD8-73E0-470E-A311-0E96977D2253_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5D044DD8-73E0-470E-A311-0E96977D2253> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3514281254630512"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.007009945886505317"^^cim:Float .

<5D0554C7-46A6-4B3E-9C58-D732900E623B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5D0554C7-46A6-4B3E-9C58-D732900E623B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2783503302836824"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6334452697755171"^^cim:Float .

<5D9AF179-B433-448A-8DCA-E73AB341E5C9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5D9AF179-B433-448A-8DCA-E73AB341E5C9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.19879526130325761"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6689631440689275"^^cim:Float .

<5FA354A9-1E2A-450B-94D7-4F7E20802CC9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <5FA354A9-1E2A-450B-94D7-4F7E20802CC9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4229029610981022"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.05324046475792871"^^cim:Float .

<603BFDB3-69FA-45DD-A64E-42B8C15B7E9B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <603BFDB3-69FA-45DD-A64E-42B8C15B7E9B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.593018904916605"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49763756091463873"^^cim:Float .

<603C4E78-BFC9-4ADB-8EEA-E6529A379031_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <603C4E78-BFC9-4ADB-8EEA-E6529A379031> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.764435628005485"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2583896213346424"^^cim:Float .

<6109CE2E-F110-4596-8330-888496FD6CA2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6109CE2E-F110-4596-8330-888496FD6CA2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4823187283712148"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.23926881958997243"^^cim:Float .

<61FA3723-2676-4D11-BCEB-FA1D99C572CC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <61FA3723-2676-4D11-BCEB-FA1D99C572CC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.22325816931307754"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4249241670385012"^^cim:Float .

<64D332EC-61D1-4C5D-BB24-BCE524E35CB9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <64D332EC-61D1-4C5D-BB24-BCE524E35CB9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1574630272963963"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.11858541612095994"^^cim:Float .

<65DFF394-1402-41FF-B4A4-FF5D87224D15_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <65DFF394-1402-41FF-B4A4-FF5D87224D15> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.01728634794497876"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5005966346925675"^^cim:Float .

<65F956C2-8CF1-4669-9857-EE0A18875A96_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <65F956C2-8CF1-4669-9857-EE0A18875A96> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1928618856845149"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3834227098208769"^^cim:Float .

<66A7660D-6D7D-4530-B954-FC76D78F1A9B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <66A7660D-6D7D-4530-B954-FC76D78F1A9B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3411354747734492"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.21736740308256705"^^cim:Float .

<66EAA6B9-9552-40E0-813D-5C54ACD39906_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <66EAA6B9-9552-40E0-813D-5C54ACD39906> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3104233597816308"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.038881842642631455"^^cim:Float .

<67630BC1-1D9F-4B16-B509-30C97D617C94_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <67630BC1-1D9F-4B16-B509-30C97D617C94> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6773883366429098"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5185058169585061"^^cim:Float .

<67696558-64D8-477E-BC2C-02B4374016E0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <67696558-64D8-477E-BC2C-02B4374016E0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.03372712715105251"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.45255558607170315"^^cim:Float .

<68C47540-B1DF-4B55-BD84-BDE5EDDA4694_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <68C47540-B1DF-4B55-BD84-BDE5EDDA4694> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.39192366200116113"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.09763962508591584"^^cim:Float .

<69AA6F4B-C247-42F0-B98E-E1B0BAA0C86A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <69AA6F4B-C247-42F0-B98E-E1B0BAA0C86A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4381351913391325"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.07612641449525888"^^cim:Float .

<6A05F7D2-C73E-4D7B-B624-D39DE4267D8D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6A05F7D2-C73E-4D7B-B624-D39DE4267D8D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3376050584217857"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9987888714921467"^^cim:Float .

<6C5FD401-C313-4B74-A0C8-D8B87414313C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6C5FD401-C313-4B74-A0C8-D8B87414313C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.03488783673960075"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.45150836661808913"^^cim:Float .

<6D2F510D-EDCB-4A55-B60B-FF57F544B8A0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6D2F510D-EDCB-4A55-B60B-FF57F544B8A0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5821258550527285"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5062614391152807"^^cim:Float .

<6EC140A5-2836-4F4E-BE1E-65C6ECB25C21_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6EC140A5-2836-4F4E-BE1E-65C6ECB25C21> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.35332421480095333"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4964831386165201"^^cim:Float .

<6EFAF878-DB45-401A-8584-28F54C554991_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6EFAF878-DB45-401A-8584-28F54C554991> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.05612218645625809"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6014995045825327"^^cim:Float .

<6EFFD9A3-E6D4-42DE-A7D2-20E141073B12_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6EFFD9A3-E6D4-42DE-A7D2-20E141073B12> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.14913650839003637"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6677976698372272"^^cim:Float .

<6F0445AA-115A-4A13-B829-4856712B70E4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6F0445AA-115A-4A13-B829-4856712B70E4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17821359946526732"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4207190932028257"^^cim:Float .

<6F449A80-D81E-44F9-B384-742AC6F923FF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6F449A80-D81E-44F9-B384-742AC6F923FF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.01994708081117254"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6613289457790329"^^cim:Float .

<6F44D1C5-36FF-4EB4-A150-8A8F4C78D260_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <6F44D1C5-36FF-4EB4-A150-8A8F4C78D260> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.503845920332282"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6025433387210972"^^cim:Float .

<707BB903-C439-4DF1-A57C-1738DAC55D53_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <707BB903-C439-4DF1-A57C-1738DAC55D53> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6765468163094184"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5166349527934084"^^cim:Float .

<713863C4-25B5-4E96-BCD6-E96D5517C102_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <713863C4-25B5-4E96-BCD6-E96D5517C102> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3161721770866962"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.508421815431754"^^cim:Float .

<71847511-7590-421C-B721-54BAA020716E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <71847511-7590-421C-B721-54BAA020716E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3380461331748878"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4937021129291313"^^cim:Float .

<719AB678-3F43-45A6-9359-DE283DD424B9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <719AB678-3F43-45A6-9359-DE283DD424B9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5029703944402827"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6011058628742688"^^cim:Float .

<71F4EEBF-6973-4904-80A5-159A58FEF31D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <71F4EEBF-6973-4904-80A5-159A58FEF31D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.015987490142065155"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5006867999096705"^^cim:Float .

<735445D9-9361-4909-A5FC-0C1591BD1253_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <735445D9-9361-4909-A5FC-0C1591BD1253> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.01630381997322687"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.49974306894422155"^^cim:Float .

<741BDD2C-1B57-4F0D-B8BE-81CAD4DA635B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <741BDD2C-1B57-4F0D-B8BE-81CAD4DA635B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.0486585699851141"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5959658835435344"^^cim:Float .

<74B4952C-F52C-4689-9D6B-9C040E7A52F4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <74B4952C-F52C-4689-9D6B-9C040E7A52F4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.34633708214865494"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1887403709698818"^^cim:Float .

<755510CE-83D1-4ACE-94C4-34D449847A86_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <755510CE-83D1-4ACE-94C4-34D449847A86> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.16278691108637722"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6589467282049308"^^cim:Float .

<75DA76E0-6F05-4F32-9569-3FD7E4ABDDA3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <75DA76E0-6F05-4F32-9569-3FD7E4ABDDA3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29050622296244843"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.20066573164314874"^^cim:Float .

<76728FB9-6981-4900-86D0-D4AE1B6B3C29_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <76728FB9-6981-4900-86D0-D4AE1B6B3C29> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4387781812398625"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.24898728765916683"^^cim:Float .

<76D2FCD2-AEFA-48B1-9BBC-98E0A51893B2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <76D2FCD2-AEFA-48B1-9BBC-98E0A51893B2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.027832512809978862"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5368786749785014"^^cim:Float .

<7747C659-03FD-48DC-8B26-7C4AAD0B5C09_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7747C659-03FD-48DC-8B26-7C4AAD0B5C09> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3174367524928724"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5086081178048076"^^cim:Float .

<77E747AE-7356-4902-A6DB-147D2909682D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <77E747AE-7356-4902-A6DB-147D2909682D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23098364883435915"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.026223669818534755"^^cim:Float .

<787A75C1-940B-458A-862E-7BA433A92609_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <787A75C1-940B-458A-862E-7BA433A92609> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3714813010233363"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.008753152387455188"^^cim:Float .

<78E26FE2-5A93-45E9-9C84-426DE81873E2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <78E26FE2-5A93-45E9-9C84-426DE81873E2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.409305426618398"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.20957720170003402"^^cim:Float .

<78F9C421-0DD3-445E-962A-6D9C3D6A99CD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <78F9C421-0DD3-445E-962A-6D9C3D6A99CD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.04618684826895978"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5896219518461974"^^cim:Float .

<7A7851EA-7D52-4EE9-9CD2-8E026042A569_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7A7851EA-7D52-4EE9-9CD2-8E026042A569> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3661920308556706"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.06401193350586235"^^cim:Float .

<7BB02235-32A6-41EC-A530-05CBF8B1FDC7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7BB02235-32A6-41EC-A530-05CBF8B1FDC7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.40061090046129944"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6185184462203254"^^cim:Float .

<7C0D3F9A-A50D-48E3-B234-E241FE3AA6D8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7C0D3F9A-A50D-48E3-B234-E241FE3AA6D8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09594967619581578"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.131159594227598"^^cim:Float .

<7D12E872-79BC-456E-8F28-D090217E5466_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7D12E872-79BC-456E-8F28-D090217E5466> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.37438499039846534"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.34456373903446075"^^cim:Float .

<7E3520EE-F81D-4AE8-B902-A5B12AA3D0F3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7E3520EE-F81D-4AE8-B902-A5B12AA3D0F3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.579865581572203"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5067977174143993"^^cim:Float .

<7EA3A75F-FF0A-4034-B84E-D01BE9323823_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7EA3A75F-FF0A-4034-B84E-D01BE9323823> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.08997376677670117"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5392345476493492"^^cim:Float .

<7EE81363-94C1-4FC2-B753-C586EC435504_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7EE81363-94C1-4FC2-B753-C586EC435504> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.39935880489224335"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6168845906578719"^^cim:Float .

<7F1F0DFE-981B-4D1B-B0B5-D34AECB35E9D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7F1F0DFE-981B-4D1B-B0B5-D34AECB35E9D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.01643230768670415"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5015777028421833"^^cim:Float .

<7F2FC5C0-B6C7-4402-A1BD-3956114C0472_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <7F2FC5C0-B6C7-4402-A1BD-3956114C0472> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5500589889675123"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.39905245755363744"^^cim:Float .

<8062A3B6-005A-4E65-8730-3F1DB5EFFA43_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8062A3B6-005A-4E65-8730-3F1DB5EFFA43> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.746391735499616"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.26299191204055067"^^cim:Float .

<80D55AAB-AEBC-4C60-AB20-347F4D213BC9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <80D55AAB-AEBC-4C60-AB20-347F4D213BC9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.027248559529847956"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.645004752663321"^^cim:Float .

<81298ED6-A7BF-45DA-B50E-FD6FFA7AB44C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <81298ED6-A7BF-45DA-B50E-FD6FFA7AB44C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.39299310879200944"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.09731505466823301"^^cim:Float .

<823F6918-2758-4A15-BD07-4CA23B51611B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <823F6918-2758-4A15-BD07-4CA23B51611B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.34059400823948116"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.21834596435649115"^^cim:Float .

<82947DEA-46DD-4904-967B-17FE12B06FE9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <82947DEA-46DD-4904-967B-17FE12B06FE9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.400390036874774"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2993389999128246"^^cim:Float .

<82FDE4E3-9584-455E-83AB-37042FD5965C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <82FDE4E3-9584-455E-83AB-37042FD5965C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11706010691405123"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.672620347553131"^^cim:Float .

<8330B8BE-9867-49C3-B6C5-AC2066859BB4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8330B8BE-9867-49C3-B6C5-AC2066859BB4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3168340082645001"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5965755586928897"^^cim:Float .

<837CAFF6-473A-4686-8384-21B449867B0D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <837CAFF6-473A-4686-8384-21B449867B0D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2928733091807095"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.21870500110657473"^^cim:Float .

<83BDC9D1-C4EF-41E8-82D7-D37AD2702AFE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <83BDC9D1-C4EF-41E8-82D7-D37AD2702AFE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3755751637843667"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.344265272324742"^^cim:Float .

<83D092DC-B191-4999-9636-21F532CAD559_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <83D092DC-B191-4999-9636-21F532CAD559> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11734330717683078"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6714678757101985"^^cim:Float .

<8423E4E1-9D11-4556-93AA-A12FE98363DD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8423E4E1-9D11-4556-93AA-A12FE98363DD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.439179385104363"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.24794090091710402"^^cim:Float .

<84B3CC54-F3F0-4259-B412-47D392AA54C9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <84B3CC54-F3F0-4259-B412-47D392AA54C9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11738728276705844"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3125150272873981"^^cim:Float .

<85445DCE-DBDB-4919-B4A3-4CE58D397232_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <85445DCE-DBDB-4919-B4A3-4CE58D397232> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5811995525345377"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.507354953898522"^^cim:Float .

<87417369-4673-4AAF-9354-C380EC424539_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <87417369-4673-4AAF-9354-C380EC424539> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4373953419900755"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4290639027837985"^^cim:Float .

<87CEEC9E-DD33-46F8-A00B-4B99CB074084_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <87CEEC9E-DD33-46F8-A00B-4B99CB074084> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29175883521956714"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.21849302056873574"^^cim:Float .

<87DF82B2-A7E3-4083-96CF-EE2C3F97DA74_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <87DF82B2-A7E3-4083-96CF-EE2C3F97DA74> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.23652441776771083"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.7241564092436605"^^cim:Float .

<882113E4-7F71-446D-AA77-5DD6B93631F0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <882113E4-7F71-446D-AA77-5DD6B93631F0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.38587961454814673"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.44228360121270865"^^cim:Float .

<88F27B2E-F0AF-4B4F-8DAD-520AB1740DB6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <88F27B2E-F0AF-4B4F-8DAD-520AB1740DB6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.15636421635007294"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.11887037727342337"^^cim:Float .

<8949D0D7-5102-49C0-BE21-BD91F9F05258_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8949D0D7-5102-49C0-BE21-BD91F9F05258> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.233063392539662"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.25537139345614673"^^cim:Float .

<89C68375-DC34-4076-9717-3C698491904C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <89C68375-DC34-4076-9717-3C698491904C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17186794168257163"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2380484816514409"^^cim:Float .

<8A89D1DC-3AEB-4E17-AE6E-5FA4FEBC81C2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8A89D1DC-3AEB-4E17-AE6E-5FA4FEBC81C2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.36062349357192075"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.33735776146417507"^^cim:Float .

<8AE23088-C2DD-46FC-A683-4F152F736B18_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8AE23088-C2DD-46FC-A683-4F152F736B18> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.33841910395056773"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.7184865686858217"^^cim:Float .

<8AE79246-77F5-46F4-B28C-866B5B2FE076_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8AE79246-77F5-46F4-B28C-866B5B2FE076> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.10019189608135429"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5884406896418807"^^cim:Float .

<8AEE04B9-4031-4683-B276-FCAA2D770023_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8AEE04B9-4031-4683-B276-FCAA2D770023> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.38988542241765467"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.02408978915413273"^^cim:Float .

<8B1B4738-CB32-4FE4-AA5A-0876E06B3F30_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8B1B4738-CB32-4FE4-AA5A-0876E06B3F30> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17290868751793542"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.23856048516867015"^^cim:Float .

<8CC75EF9-D99F-4B0A-AA47-5EF08CCB0851_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8CC75EF9-D99F-4B0A-AA47-5EF08CCB0851> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09789435839968981"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5217913995530509"^^cim:Float .

<8CCD971F-4578-4B02-AE9D-39FDFEB882FF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8CCD971F-4578-4B02-AE9D-39FDFEB882FF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.34520785498069845"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.36035053153289315"^^cim:Float .

<8F8C6AAA-5F96-4152-A50A-00A16865E80F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <8F8C6AAA-5F96-4152-A50A-00A16865E80F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3991285691056878"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.011917034553296946"^^cim:Float .

<918DB9E8-D113-4E8D-97AD-8291E579F569_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <918DB9E8-D113-4E8D-97AD-8291E579F569> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.15024466315395743"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6660670640349807"^^cim:Float .

<93A56EFD-792C-44E7-9357-1050CA9A6B13_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <93A56EFD-792C-44E7-9357-1050CA9A6B13> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.33884691026920977"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9985099598785037"^^cim:Float .

<95DF140B-572B-45D4-AFFD-F81B5B623AED_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <95DF140B-572B-45D4-AFFD-F81B5B623AED> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.43692602031949906"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.07527993560978076"^^cim:Float .

<966C16ED-CEF8-404C-B149-B116A3457B2C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <966C16ED-CEF8-404C-B149-B116A3457B2C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7454906949757745"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2617968882760844"^^cim:Float .

<9689218E-C18E-4A9B-842E-9A4564D6F7E4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9689218E-C18E-4A9B-842E-9A4564D6F7E4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.16269805530953574"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.660063498895879"^^cim:Float .

<96966F78-193B-4A66-AF3F-16ACF55624DD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <96966F78-193B-4A66-AF3F-16ACF55624DD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11648560288920151"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.67065096014253"^^cim:Float .

<969EB01D-B7A9-43F3-84B0-CD2C077500E2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <969EB01D-B7A9-43F3-84B0-CD2C077500E2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.10604908656882314"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.47072659547070556"^^cim:Float .

<970476C2-EF51-489E-A17D-9C17795B88AE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <970476C2-EF51-489E-A17D-9C17795B88AE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.23770765168678692"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.7222878764456364"^^cim:Float .

<98EED4E2-6B95-4EA8-A0C4-98B2D2E14748_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <98EED4E2-6B95-4EA8-A0C4-98B2D2E14748> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.04942042301902301"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5967927350062325"^^cim:Float .

<99203338-FA12-409E-9F77-93AD91BFD7A6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <99203338-FA12-409E-9F77-93AD91BFD7A6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.317887243620377"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5097948345852176"^^cim:Float .

<9A277918-C76F-42FE-9D7A-684DC5928BA4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9A277918-C76F-42FE-9D7A-684DC5928BA4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11724278990988508"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3142455447697922"^^cim:Float .

<9AAFEAF9-8046-4454-8620-5454EF12D323_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9AAFEAF9-8046-4454-8620-5454EF12D323> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.19794340873243874"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6681372938522995"^^cim:Float .

<9BB6D8C6-A223-4077-8674-A069BD168881_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9BB6D8C6-A223-4077-8674-A069BD168881> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5661756207860361"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.3130617261202638"^^cim:Float .

<9BF6F5CC-56BA-4EF4-BAC0-0062486BD4E2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9BF6F5CC-56BA-4EF4-BAC0-0062486BD4E2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7781826212772878"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.10653600736324653"^^cim:Float .

<9C75F410-9CF1-44DE-AC80-1A69318F04AC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9C75F410-9CF1-44DE-AC80-1A69318F04AC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09678777311467313"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5215244830528345"^^cim:Float .

<9C84D0F4-681E-40CC-8124-05A1692A3164_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9C84D0F4-681E-40CC-8124-05A1692A3164> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.37259223353704973"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.00824719432066432"^^cim:Float .

<9D059C6B-B7DD-411D-9864-516A21D4152C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9D059C6B-B7DD-411D-9864-516A21D4152C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29122775215749724"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2016949998436516"^^cim:Float .

<9D73AE2B-5C53-4B09-9D4F-16D9AF68D6C4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9D73AE2B-5C53-4B09-9D4F-16D9AF68D6C4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.10649009112902373"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4697075946249041"^^cim:Float .

<9DD6EEB9-2522-44C3-9371-B50C8B4BA320_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9DD6EEB9-2522-44C3-9371-B50C8B4BA320> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.04446688300967971"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5815505720744794"^^cim:Float .

<9E0F87FB-132F-47FB-913B-7F97DB8B34E3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9E0F87FB-132F-47FB-913B-7F97DB8B34E3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5464316437689953"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6814908771627295"^^cim:Float .

<9FD79B94-2A4B-43A1-B416-ECB462D052EB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <9FD79B94-2A4B-43A1-B416-ECB462D052EB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.33635768577013514"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9990589889533884"^^cim:Float .

<A0273537-1868-4349-8DB0-63B7554F3E6C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A0273537-1868-4349-8DB0-63B7554F3E6C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3166374958569672"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5096016737551556"^^cim:Float .

<A1DD218E-B03D-4380-BD00-7139BA058769_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A1DD218E-B03D-4380-BD00-7139BA058769> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.31423083353929154"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.31192319114511596"^^cim:Float .

<A3CC94F3-4F07-4CBA-950F-7EF2EED82C23_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A3CC94F3-4F07-4CBA-950F-7EF2EED82C23> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.49833021554951523"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2403620925037036"^^cim:Float .

<A45F4E1E-007D-4359-9DED-4F1F211289E2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A45F4E1E-007D-4359-9DED-4F1F211289E2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.102050510669006"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5875656396121718"^^cim:Float .

<A4659FE7-4212-4484-AA78-C5D32F5ACEEA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A4659FE7-4212-4484-AA78-C5D32F5ACEEA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.42781711668452216"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.36384640039240856"^^cim:Float .

<A4E36686-37D0-49C0-934C-43F9CC2648A6_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A4E36686-37D0-49C0-934C-43F9CC2648A6> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.0441663254761864"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5903882849481613"^^cim:Float .

<A587465E-9671-4136-B205-48E3EC4EDF56_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A587465E-9671-4136-B205-48E3EC4EDF56> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.33287235296611567"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.167365806259446"^^cim:Float .

<A60C5445-674A-44AA-BBEF-60D1A8E7E2D0_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A60C5445-674A-44AA-BBEF-60D1A8E7E2D0> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.035006281401975904"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.454015991898277"^^cim:Float .

<A7E43E0A-DC2A-4E97-B04D-30B264F4B47C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A7E43E0A-DC2A-4E97-B04D-30B264F4B47C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2346971709250606"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15242787203944"^^cim:Float .

<A8D924D0-61F3-4DB3-A893-B407E7376064_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A8D924D0-61F3-4DB3-A893-B407E7376064> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.27852377178398885"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6345889000125308"^^cim:Float .

<A8F0D188-002A-4A07-A001-42AB96E9A026_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A8F0D188-002A-4A07-A001-42AB96E9A026> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5325901739665497"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.003321291177800956"^^cim:Float .

<A9F5EBB0-8AC8-409B-928A-FD23921AF3E1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <A9F5EBB0-8AC8-409B-928A-FD23921AF3E1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.31651133123334474"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5977812253368441"^^cim:Float .

<AB11C215-74F7-4277-993C-B276FAD5C550_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AB11C215-74F7-4277-993C-B276FAD5C550> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23558293695484517"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.857648789599884"^^cim:Float .

<AB27333D-BF67-4027-8137-A5428EA0082D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AB27333D-BF67-4027-8137-A5428EA0082D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.09105134051476771"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6129644977189791"^^cim:Float .

<AB565B14-F2D6-4731-97DD-78E3D07C3172_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AB565B14-F2D6-4731-97DD-78E3D07C3172> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5313297686055936"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.0017023387312184344"^^cim:Float .

<AC610558-0B80-4348-84D6-2AC60831D3FF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AC610558-0B80-4348-84D6-2AC60831D3FF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.07568003862303901"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.46071559262953793"^^cim:Float .

<AD2E5CF2-2980-42D1-8A9C-6A131A64149A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AD2E5CF2-2980-42D1-8A9C-6A131A64149A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2128955418579692"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4950216668520636"^^cim:Float .

<AD7D5A6B-B73B-497F-876A-AB16EE70B3E8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AD7D5A6B-B73B-497F-876A-AB16EE70B3E8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.208937662440178"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.560730426126632"^^cim:Float .

<AF60734E-590C-4989-9FEB-962EF2C61CA8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AF60734E-590C-4989-9FEB-962EF2C61CA8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.01737673547828517"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.501894168311316"^^cim:Float .

<AF6B2C06-4A39-4E81-B811-590DF4AE22C5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <AF6B2C06-4A39-4E81-B811-590DF4AE22C5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.10036062241599357"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.586396470755568"^^cim:Float .

<B2C5DB62-9C1B-44A3-92F2-BAC8F39ADAEA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B2C5DB62-9C1B-44A3-92F2-BAC8F39ADAEA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6764231936155255"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.517814919299686"^^cim:Float .

<B3C61B94-B4B9-41CE-B605-81B9A36B8CE8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B3C61B94-B4B9-41CE-B605-81B9A36B8CE8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.15851980940791247"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.11822008707345638"^^cim:Float .

<B4246D5E-340B-4F36-9973-1849BEE04FE8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B4246D5E-340B-4F36-9973-1849BEE04FE8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.39857873951884654"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6187904894492492"^^cim:Float .

<B47F7316-4F4E-4999-9621-9C0065BD52BC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B47F7316-4F4E-4999-9621-9C0065BD52BC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.23699425406762287"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.7231444471194992"^^cim:Float .

<B4CC1A47-3B0E-4D20-8147-BC928E2BABBB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B4CC1A47-3B0E-4D20-8147-BC928E2BABBB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11551295808071296"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.314101561341354"^^cim:Float .

<B4D90963-E15E-418B-A0F5-5CD77586D9A4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B4D90963-E15E-418B-A0F5-5CD77586D9A4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.40124384307358957"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6362625640367885"^^cim:Float .

<B4F84C9E-5C99-4AF5-9321-00AA84EF870C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B4F84C9E-5C99-4AF5-9321-00AA84EF870C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2481303951321585"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49822295100297814"^^cim:Float .

<B72B091E-6F28-4579-A529-EC827628A2B3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B72B091E-6F28-4579-A529-EC827628A2B3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3178382583985665"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5958140774654153"^^cim:Float .

<B72BDAE6-49C0-4EFF-912C-4833F8AB097A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B72BDAE6-49C0-4EFF-912C-4833F8AB097A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.33847251908350634"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.9997386188480148"^^cim:Float .

<B7925939-DDD2-4B8B-8A91-1590CB992783_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B7925939-DDD2-4B8B-8A91-1590CB992783> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30860235435345074"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.037235141978312424"^^cim:Float .

<B9826662-8936-4311-9018-C259857AB8D5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B9826662-8936-4311-9018-C259857AB8D5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.10086907929642529"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5874668816357971"^^cim:Float .

<B9932F62-7605-4A72-852E-2426051DF3CC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B9932F62-7605-4A72-852E-2426051DF3CC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4353263408537244"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.22353493089221957"^^cim:Float .

<B9DB4F78-FB18-462E-BBAB-649040B4C14D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <B9DB4F78-FB18-462E-BBAB-649040B4C14D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.4257877581286725"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3641725199331307"^^cim:Float .

<BA94C125-72FE-402F-8CE1-B224E4223869_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BA94C125-72FE-402F-8CE1-B224E4223869> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3392347445753306"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.7192594270524776"^^cim:Float .

<BB256311-4405-4C37-9EFF-363F427683C8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BB256311-4405-4C37-9EFF-363F427683C8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29002874637757853"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.20204602649924208"^^cim:Float .

<BB748FA9-6D77-4993-ABEB-89E9120A3AA8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BB748FA9-6D77-4993-ABEB-89E9120A3AA8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.21213781048717137"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49405715313403736"^^cim:Float .

<BC0FD12D-C044-4A90-88C7-8CF6EB2CA743_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BC0FD12D-C044-4A90-88C7-8CF6EB2CA743> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3169484665495567"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5074273928344951"^^cim:Float .

<BC27A9A2-C8B0-4900-BF32-671B9A2B4C7A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BC27A9A2-C8B0-4900-BF32-671B9A2B4C7A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.31099375481142355"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.03708799394035681"^^cim:Float .

<BD3E18ED-8134-4774-B025-B3A5658C48EB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BD3E18ED-8134-4774-B025-B3A5658C48EB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.21385092792974386"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49425836049200067"^^cim:Float .

<BE1C08EE-6836-4727-BE9E-F5C5FF75435E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BE1C08EE-6836-4727-BE9E-F5C5FF75435E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5026259293492983"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6022774840013168"^^cim:Float .

<BEE7E0F7-2345-427A-9E93-D439D626120B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BEE7E0F7-2345-427A-9E93-D439D626120B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.033123015760489816"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6115217590008019"^^cim:Float .

<BF7FA7A8-D269-49D2-8472-2486628011A9_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <BF7FA7A8-D269-49D2-8472-2486628011A9> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.30588408581197596"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.19818737526795407"^^cim:Float .

<C04E3CEC-32B9-4709-BF38-7706422F351C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C04E3CEC-32B9-4709-BF38-7706422F351C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4019778707122768"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3086713320324943"^^cim:Float .

<C05BD354-2CEF-4A83-A335-649CA191D858_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C05BD354-2CEF-4A83-A335-649CA191D858> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3910074058726441"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.098277112617889"^^cim:Float .

<C0898B55-66EF-4D6E-BC89-663FB43F9084_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C0898B55-66EF-4D6E-BC89-663FB43F9084> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23350812934511359"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.8584387385612557"^^cim:Float .

<C1177452-2570-4DB4-A1BB-BA68F3C6DC77_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C1177452-2570-4DB4-A1BB-BA68F3C6DC77> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.37370544210724543"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.007751021462838514"^^cim:Float .

<C2F34514-C0B9-4009-9FB5-B518D27B114B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C2F34514-C0B9-4009-9FB5-B518D27B114B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.21709277026502832"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.14684450961889983"^^cim:Float .

<C32FC452-24CE-40B6-9B7B-92B5DDBE8727_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C32FC452-24CE-40B6-9B7B-92B5DDBE8727> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5012456325214378"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.08704824638575988"^^cim:Float .

<C3D997D7-B017-4923-A6F6-6012EE79D27E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C3D997D7-B017-4923-A6F6-6012EE79D27E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.017195121989088315"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4992996635837275"^^cim:Float .

<C8583811-95D4-49DE-AE06-83EAF86CEBBE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C8583811-95D4-49DE-AE06-83EAF86CEBBE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3158630818367326"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3014155689522712"^^cim:Float .

<C9D4C10F-AAE6-4302-B537-2C7CE514B93C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <C9D4C10F-AAE6-4302-B537-2C7CE514B93C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3133032973812247"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.0435130741860565"^^cim:Float .

<CA1A494A-E062-474E-A9CA-82E81826B3E5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CA1A494A-E062-474E-A9CA-82E81826B3E5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.29505195215305535"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.08172051015414503"^^cim:Float .

<CA8D62D6-974A-430A-8F6A-47E56ED3E098_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CA8D62D6-974A-430A-8F6A-47E56ED3E098> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.44791160407428254"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.25091627738579797"^^cim:Float .

<CD20834C-248B-418D-AFD6-033ABF35D8DB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CD20834C-248B-418D-AFD6-033ABF35D8DB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5938929348085566"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49912409188237267"^^cim:Float .

<CD51A957-55FA-43B3-BDC9-B036F863C948_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CD51A957-55FA-43B3-BDC9-B036F863C948> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.30865895725843967"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.03822572023588788"^^cim:Float .

<CDD3DEBF-3840-4F45-850A-1A5DDA83FF80_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CDD3DEBF-3840-4F45-850A-1A5DDA83FF80> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.37309733021185343"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.009359757053765837"^^cim:Float .

<CE4D9DF8-7960-48C0-8C3F-8F3A05223735_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CE4D9DF8-7960-48C0-8C3F-8F3A05223735> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.34620310747060173"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.36084879402482556"^^cim:Float .

<CF4B6415-1B45-4DDC-B534-ACC941707803_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CF4B6415-1B45-4DDC-B534-ACC941707803> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.43998216965250425"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.24715886561393208"^^cim:Float .

<CF9AA090-6B20-4884-B5FD-1E7C7D7B7D77_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CF9AA090-6B20-4884-B5FD-1E7C7D7B7D77> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5013628490052175"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6020023223273607"^^cim:Float .

<CFD8A5B3-0DC5-412C-A4A7-1F88AB9D3A55_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <CFD8A5B3-0DC5-412C-A4A7-1F88AB9D3A55> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7455584375213737"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2642046502896084"^^cim:Float .

<D05D277C-EA02-4F01-BA36-808F0FB5CD00_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D05D277C-EA02-4F01-BA36-808F0FB5CD00> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.19823265974706872"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6669877232113549"^^cim:Float .

<D1B79159-1405-47A9-8305-0DB496EB7445_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D1B79159-1405-47A9-8305-0DB496EB7445> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2606195612844771"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.073252048565868"^^cim:Float .

<D23785AC-7B93-41B5-924E-6CA0735EAB7D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D23785AC-7B93-41B5-924E-6CA0735EAB7D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4703440764633717"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.8090053876223119"^^cim:Float .

<D46C0394-A896-48CB-9841-0CFECBB8B552_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D46C0394-A896-48CB-9841-0CFECBB8B552> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3094019940700396"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.03888017634145964"^^cim:Float .

<D4C3E3EB-5272-4ADD-8AB0-F1EC7E2A187D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D4C3E3EB-5272-4ADD-8AB0-F1EC7E2A187D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.019452206235458923"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.662343988497064"^^cim:Float .

<D5DB390F-39BA-4A90-9943-82F8C1CA18AC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D5DB390F-39BA-4A90-9943-82F8C1CA18AC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.34680134738610285"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1898496055127317"^^cim:Float .

<D5DD0239-50AE-4066-8D54-8DF401347E1D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D5DD0239-50AE-4066-8D54-8DF401347E1D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2119295693389185"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49577883757731567"^^cim:Float .

<D5F72C39-2F0E-4444-9876-4FDE368125EE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D5F72C39-2F0E-4444-9876-4FDE368125EE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.24985985512127415"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5007660302789659"^^cim:Float .

<D7C4755C-74F7-4EF1-89B0-D89341527B7D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D7C4755C-74F7-4EF1-89B0-D89341527B7D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.09110033805324405"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5391751057363504"^^cim:Float .

<D812A838-92F5-4834-807D-1DF1E8DEE47D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D812A838-92F5-4834-807D-1DF1E8DEE47D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.018140726936162505"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4996158389888393"^^cim:Float .

<D8299533-5C15-49FF-826F-ABA0F1101A5E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D8299533-5C15-49FF-826F-ABA0F1101A5E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.42213135929175455"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.05405630561857758"^^cim:Float .

<D85A70CB-E559-46E5-9EE2-F9F803906D66_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D85A70CB-E559-46E5-9EE2-F9F803906D66> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.30486064346203046"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.1986233544878416"^^cim:Float .

<D8A0751F-1AEF-400C-A390-355B3FA9ADB7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D8A0751F-1AEF-400C-A390-355B3FA9ADB7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.19680387687452117"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.668466719228665"^^cim:Float .

<D8FAD541-F72D-40DD-AC33-577EAA8DEBEF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <D8FAD541-F72D-40DD-AC33-577EAA8DEBEF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17299499875109933"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.23732110614727822"^^cim:Float .

<DB7C0770-5AA7-4400-9AD9-2F9B685E9878_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DB7C0770-5AA7-4400-9AD9-2F9B685E9878> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.41024647697092503"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.21017216220979962"^^cim:Float .

<DC48B1BD-7BE4-4D4A-A560-92B5BB4FD7F7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DC48B1BD-7BE4-4D4A-A560-92B5BB4FD7F7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.07864803590012052"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4818846771593072"^^cim:Float .

<DD27694F-D258-4AC9-BCEE-9381A9292D7A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DD27694F-D258-4AC9-BCEE-9381A9292D7A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3129709050822089"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.04233867666954417"^^cim:Float .

<DD88FAE6-59FD-41DE-B35D-A6B24CC3517D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DD88FAE6-59FD-41DE-B35D-A6B24CC3517D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7441131759261785"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.2623138547170393"^^cim:Float .

<DDE83443-C9D7-4380-B2A1-24B1D72D5115_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DDE83443-C9D7-4380-B2A1-24B1D72D5115> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.33703908997805004"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4931549171578348"^^cim:Float .

<DEBA2B13-764A-48BA-954A-3221E8C8B1E8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DEBA2B13-764A-48BA-954A-3221E8C8B1E8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3144313511705938"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.04388432243177509"^^cim:Float .

<DEC4D745-0F78-4CA2-BB4F-0921F31D43AE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DEC4D745-0F78-4CA2-BB4F-0921F31D43AE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.31250576174668115"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.04439895154668942"^^cim:Float .

<DEFE4145-311C-4917-B17F-E001F78FD39D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DEFE4145-311C-4917-B17F-E001F78FD39D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7663156053740791"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.25911316656852634"^^cim:Float .

<DFF3A6A8-8EEA-4997-9CFD-3ED5EB66DEE1_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <DFF3A6A8-8EEA-4997-9CFD-3ED5EB66DEE1> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2502637719442706"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49841981885672726"^^cim:Float .

<E0612F85-4AF0-4D14-B61B-70B257451212_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E0612F85-4AF0-4D14-B61B-70B257451212> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5665525610188946"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5057009461997859"^^cim:Float .

<E1B9CA06-1D06-4CAB-9AD2-FEDDE31736C3_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E1B9CA06-1D06-4CAB-9AD2-FEDDE31736C3> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.23451252433208675"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.8579568989232976"^^cim:Float .

<E23B54B8-1CAA-490A-B629-32423DBAAB32_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E23B54B8-1CAA-490A-B629-32423DBAAB32> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4218345628055327"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.05513930119798733"^^cim:Float .

<E469DEE2-A091-4954-94B7-202BA5630B78_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E469DEE2-A091-4954-94B7-202BA5630B78> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.03143105277850776"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6224437729210541"^^cim:Float .

<E4AE0E4B-6BF4-44F7-AAC8-2E2A041D685D_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E4AE0E4B-6BF4-44F7-AAC8-2E2A041D685D> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.35159416041982633"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49772115321491767"^^cim:Float .

<E52DA0C0-9EF8-4CC7-9FA9-AB1768309374_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E52DA0C0-9EF8-4CC7-9FA9-AB1768309374> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.37408248063660443"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.34337108990089904"^^cim:Float .

<E643793D-8889-485B-B840-149B166DC390_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E643793D-8889-485B-B840-149B166DC390> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3794307343750106"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.014256644600885713"^^cim:Float .

<E6BE28A9-266C-42FD-A940-D50CE2B1FF4A_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E6BE28A9-266C-42FD-A940-D50CE2B1FF4A> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1712212709980935"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.23602872910925138"^^cim:Float .

<E7C7F7AB-2512-4DA7-B797-6695B00C8810_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E7C7F7AB-2512-4DA7-B797-6695B00C8810> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.31570349560133293"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.3025276604134894"^^cim:Float .

<E806AC57-21AE-466C-8AE6-AC64057BB188_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E806AC57-21AE-466C-8AE6-AC64057BB188> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3613320961811076"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.05358024031956591"^^cim:Float .

<E887359F-7466-463B-8932-0A7C305B4CCC_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E887359F-7466-463B-8932-0A7C305B4CCC> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.17749187475462708"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4197794059707406"^^cim:Float .

<E896C8FB-5CE7-4963-BDA7-7FCC323677FE_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E896C8FB-5CE7-4963-BDA7-7FCC323677FE> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.315549879531347"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5966159339254341"^^cim:Float .

<E8AD21DB-4B1D-4AED-B00C-9F484D965E6B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E8AD21DB-4B1D-4AED-B00C-9F484D965E6B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.4757608443505798"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.007428341997144438"^^cim:Float .

<E93EA60A-E53D-4A05-9902-2237ABA19A16_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <E93EA60A-E53D-4A05-9902-2237ABA19A16> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.03495790614411553"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.4527461713642727"^^cim:Float .

<EA05F3D1-EB8C-4983-B98F-2FC4370E2E20_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EA05F3D1-EB8C-4983-B98F-2FC4370E2E20> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5809034270965738"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.506128490914753"^^cim:Float .

<EC4B0471-4169-40AB-8EFC-595208406E56_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EC4B0471-4169-40AB-8EFC-595208406E56> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.21613175945272803"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.14741015024405305"^^cim:Float .

<ED7D0513-F1BE-49FB-8899-F1D1366673E4_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <ED7D0513-F1BE-49FB-8899-F1D1366673E4> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.28836094887326086"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.1673248695362917"^^cim:Float .

<ED8941C5-97CD-49D6-8178-3A11513BF4C7_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <ED8941C5-97CD-49D6-8178-3A11513BF4C7> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3345613893149133"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.056250500220713276"^^cim:Float .

<EEBAFED5-7C85-498A-8F96-386C8CE03824_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EEBAFED5-7C85-498A-8F96-386C8CE03824> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.43931356652029574"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.07523819541377934"^^cim:Float .

<EF0BFBEA-DE63-419D-90F7-85CA5920F7DD_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <EF0BFBEA-DE63-419D-90F7-85CA5920F7DD> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.020204835686734045"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6602049842230896"^^cim:Float .

<F048E1C5-8A59-4A6B-8128-2C3C8D08EA45_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F048E1C5-8A59-4A6B-8128-2C3C8D08EA45> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.39951562216364395"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.6180623469163813"^^cim:Float .

<F05DD85C-2AC3-4740-A1B9-884E79DF38AF_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F05DD85C-2AC3-4740-A1B9-884E79DF38AF> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5927027303300186"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.4988237032378338"^^cim:Float .

<F0C429C5-8BCE-4B2C-AD49-8F4B3B1BC55F_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F0C429C5-8BCE-4B2C-AD49-8F4B3B1BC55F> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.036167746503454785"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.45242254938918264"^^cim:Float .

<F1A6DB0B-BA56-4226-A8DB-21C0DA327B10_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F1A6DB0B-BA56-4226-A8DB-21C0DA327B10> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.11645005227023462"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.31330825937489554"^^cim:Float .

<F2E5F044-AED3-4EE6-B833-523B5B005B05_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F2E5F044-AED3-4EE6-B833-523B5B005B05> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3069671272212207"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15520423933900912"^^cim:Float .

<F347D383-7139-4AFA-8D7A-AA57DA6B03B2_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F347D383-7139-4AFA-8D7A-AA57DA6B03B2> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2616548371346464"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2451787321927688"^^cim:Float .

<F47A2568-79CE-4927-8161-7A6EB9438B16_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F47A2568-79CE-4927-8161-7A6EB9438B16> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.1785522717455588"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.15735298786686353"^^cim:Float .

<F611BAC7-D948-497B-8266-B43ECA9AEFFA_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F611BAC7-D948-497B-8266-B43ECA9AEFFA> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.03200577364771695"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.6114775446101093"^^cim:Float .

<F6EB2A15-EE08-4AEC-899F-92FF6EE05CA5_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F6EB2A15-EE08-4AEC-899F-92FF6EE05CA5> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.5924876217440653"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.5000081064834885"^^cim:Float .

<F70C7F51-862E-4A96-AFEA-4C5759AA23E8_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F70C7F51-862E-4A96-AFEA-4C5759AA23E8> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5305624214659457"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.0036130122524915846"^^cim:Float .

<F84D9592-F00B-4DD6-B06B-CD1F58AFAF34_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F84D9592-F00B-4DD6-B06B-CD1F58AFAF34> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.29121048047557796"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.2029727492566527"^^cim:Float .

<F8FA7B66-40CE-4BD9-BE17-CFD94C9B9484_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F8FA7B66-40CE-4BD9-BE17-CFD94C9B9484> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.2973643745687171"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.12821029507510412"^^cim:Float .

<F936E204-85AB-47AE-A2D9-1B814E1A815E_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F936E204-85AB-47AE-A2D9-1B814E1A815E> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.6753403747477926"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.5183035104704677"^^cim:Float .

<F94DAFBF-D600-42D3-942A-76033F77489C_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <F94DAFBF-D600-42D3-942A-76033F77489C> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.02465621249381068"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.48056924744425006"^^cim:Float .

<FA0730E4-2F17-45D7-BFAB-C30015FDF394_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FA0730E4-2F17-45D7-BFAB-C30015FDF394> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.5157593925801492"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.20825475609763439"^^cim:Float .

<FBFD97E6-DBD8-4D5B-82C2-E8044C5A2C8B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FBFD97E6-DBD8-4D5B-82C2-E8044C5A2C8B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "-0.3110516983265885"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.03807685146046496"^^cim:Float .

<FD1BFA53-9710-4E08-B3DB-F00F51F2E7CB_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FD1BFA53-9710-4E08-B3DB-F00F51F2E7CB> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3746881540368866"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.34575438569924605"^^cim:Float .

<FD21A6A5-36AE-4A41-9A89-95A0B5675508_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FD21A6A5-36AE-4A41-9A89-95A0B5675508> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.3527984972432363"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.49755456754703814"^^cim:Float .

<FEB44938-6A69-421B-81C2-DF0868F2E992_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FEB44938-6A69-421B-81C2-DF0868F2E992> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7451507231794975"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.26301423062231977"^^cim:Float .

<FF7640A6-077C-4F01-98B7-C4FC7562DF8B_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FF7640A6-077C-4F01-98B7-C4FC7562DF8B> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.43883336489856367"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "-0.07384337800051866"^^cim:Float .

<FFCD6342-53CF-480C-8864-6B66FD911649_pt1> a cim:DiagramObjectPoint ;
    cim:DiagramObjectPoint.DiagramObject <FFCD6342-53CF-480C-8864-6B66FD911649> ;
    cim:DiagramObjectPoint.sequenceNumber "1"^^cim:Integer ;
    cim:DiagramObjectPoint.xPosition "0.7441626215851999"^^cim:Float ;
    cim:DiagramObjectPoint.yPosition "0.26378612611206326"^^cim:Float .

<03B26D44-33A8-4B0D-8860-ED9D1B915B20_pt1> a cim:CurveData ;
    cim:CurveData.Curve <03B26D44-33A8-4B0D-8860-ED9D1B915B20> ;
    cim:CurveData.xvalue "269.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<03B26D44-33A8-4B0D-8860-ED9D1B915B20_pt2> a cim:CurveData ;
    cim:CurveData.Curve <03B26D44-33A8-4B0D-8860-ED9D1B915B20> ;
    cim:CurveData.xvalue "369.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.68350561830065"^^cim:Float .

<03B68C01-A0DD-4C6F-B2D3-2E6E5E32CC07_pt1> a cim:CurveData ;
    cim:CurveData.Curve <03B68C01-A0DD-4C6F-B2D3-2E6E5E32CC07> ;
    cim:CurveData.xvalue "202.08290377961222"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<03B68C01-A0DD-4C6F-B2D3-2E6E5E32CC07_pt2> a cim:CurveData ;
    cim:CurveData.Curve <03B68C01-A0DD-4C6F-B2D3-2E6E5E32CC07> ;
    cim:CurveData.xvalue "302.08290377961225"^^cim:Float ;
    cim:CurveData.y1value "47.695294873344494"^^cim:Float .

<043BF25A-A373-44E9-B763-44BCF65E0DF4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <043BF25A-A373-44E9-B763-44BCF65E0DF4> ;
    cim:CurveData.xvalue "1481.941294383823"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<043BF25A-A373-44E9-B763-44BCF65E0DF4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <043BF25A-A373-44E9-B763-44BCF65E0DF4> ;
    cim:CurveData.xvalue "1581.941294383823"^^cim:Float ;
    cim:CurveData.y1value "47.654568355920304"^^cim:Float .

<06D23789-598D-4B4C-A03A-1E6262D0B26D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <06D23789-598D-4B4C-A03A-1E6262D0B26D> ;
    cim:CurveData.xvalue "763.4243031674239"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<06D23789-598D-4B4C-A03A-1E6262D0B26D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <06D23789-598D-4B4C-A03A-1E6262D0B26D> ;
    cim:CurveData.xvalue "863.4243031674239"^^cim:Float ;
    cim:CurveData.y1value "47.66062059380378"^^cim:Float .

<0D8E85F3-BEC7-4995-9659-B955678DF722_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0D8E85F3-BEC7-4995-9659-B955678DF722> ;
    cim:CurveData.xvalue "628.7023673143492"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<0D8E85F3-BEC7-4995-9659-B955678DF722_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0D8E85F3-BEC7-4995-9659-B955678DF722> ;
    cim:CurveData.xvalue "728.7023673143492"^^cim:Float ;
    cim:CurveData.y1value "47.66329546679692"^^cim:Float .

<0E2CE498-546D-4D82-9C70-53D3C3B13EE7_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0E2CE498-546D-4D82-9C70-53D3C3B13EE7> ;
    cim:CurveData.xvalue "1212.4974226776733"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<0E2CE498-546D-4D82-9C70-53D3C3B13EE7_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0E2CE498-546D-4D82-9C70-53D3C3B13EE7> ;
    cim:CurveData.xvalue "1312.4974226776733"^^cim:Float ;
    cim:CurveData.y1value "47.65599735653168"^^cim:Float .

<0E3F3E68-C7ED-4B00-BDA0-D349641AB3DC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0E3F3E68-C7ED-4B00-BDA0-D349641AB3DC> ;
    cim:CurveData.xvalue "44.90731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<0E3F3E68-C7ED-4B00-BDA0-D349641AB3DC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0E3F3E68-C7ED-4B00-BDA0-D349641AB3DC> ;
    cim:CurveData.xvalue "144.90731195102495"^^cim:Float ;
    cim:CurveData.y1value "47.86034444395831"^^cim:Float .

<0EE1195E-12D7-4ED9-98F8-DBDE302F7234_pt1> a cim:CurveData ;
    cim:CurveData.Curve <0EE1195E-12D7-4ED9-98F8-DBDE302F7234> ;
    cim:CurveData.xvalue "2020.829037796122"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<0EE1195E-12D7-4ED9-98F8-DBDE302F7234_pt2> a cim:CurveData ;
    cim:CurveData.Curve <0EE1195E-12D7-4ED9-98F8-DBDE302F7234> ;
    cim:CurveData.xvalue "2120.829037796122"^^cim:Float ;
    cim:CurveData.y1value "47.65285355518665"^^cim:Float .

<111E0050-CD66-47BD-877A-CCE67E3591FC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <111E0050-CD66-47BD-877A-CCE67E3591FC> ;
    cim:CurveData.xvalue "1032.8681748735737"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<111E0050-CD66-47BD-877A-CCE67E3591FC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <111E0050-CD66-47BD-877A-CCE67E3591FC> ;
    cim:CurveData.xvalue "1132.8681748735737"^^cim:Float ;
    cim:CurveData.y1value "47.65736422668169"^^cim:Float .

<116F5EE3-2F1D-4BCF-B871-23FE2570A794_pt1> a cim:CurveData ;
    cim:CurveData.Curve <116F5EE3-2F1D-4BCF-B871-23FE2570A794> ;
    cim:CurveData.xvalue "23.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<116F5EE3-2F1D-4BCF-B871-23FE2570A794_pt2> a cim:CurveData ;
    cim:CurveData.Curve <116F5EE3-2F1D-4BCF-B871-23FE2570A794> ;
    cim:CurveData.xvalue "123.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "551.843300289622"^^cim:Float .

<1295216B-F98F-41E1-AFC8-3FBCE3A1D214_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1295216B-F98F-41E1-AFC8-3FBCE3A1D214> ;
    cim:CurveData.xvalue "179.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<1295216B-F98F-41E1-AFC8-3FBCE3A1D214_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1295216B-F98F-41E1-AFC8-3FBCE3A1D214> ;
    cim:CurveData.xvalue "279.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.70118950086642"^^cim:Float .

<14E2E611-A47A-4430-B7E0-B16516281BF8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <14E2E611-A47A-4430-B7E0-B16516281BF8> ;
    cim:CurveData.xvalue "19.524918239576063"^^cim:Float ;
    cim:CurveData.y1value "273.97679265572236"^^cim:Float .

<14E2E611-A47A-4430-B7E0-B16516281BF8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <14E2E611-A47A-4430-B7E0-B16516281BF8> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "276.07460069770474"^^cim:Float .

<19E80AEB-DEC5-4BB7-933D-BE45054B7E88_pt1> a cim:CurveData ;
    cim:CurveData.Curve <19E80AEB-DEC5-4BB7-933D-BE45054B7E88> ;
    cim:CurveData.xvalue "1481.941294383823"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<19E80AEB-DEC5-4BB7-933D-BE45054B7E88_pt2> a cim:CurveData ;
    cim:CurveData.Curve <19E80AEB-DEC5-4BB7-933D-BE45054B7E88> ;
    cim:CurveData.xvalue "1581.941294383823"^^cim:Float ;
    cim:CurveData.y1value "47.654568355920304"^^cim:Float .

<1B14DC02-2D45-4958-BD51-D7692B52A038_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1B14DC02-2D45-4958-BD51-D7692B52A038> ;
    cim:CurveData.xvalue "269.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<1B14DC02-2D45-4958-BD51-D7692B52A038_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1B14DC02-2D45-4958-BD51-D7692B52A038> ;
    cim:CurveData.xvalue "369.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.68350561830065"^^cim:Float .

<1C2B9976-F770-4334-902E-73BBC77615CB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1C2B9976-F770-4334-902E-73BBC77615CB> ;
    cim:CurveData.xvalue "179.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<1C2B9976-F770-4334-902E-73BBC77615CB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1C2B9976-F770-4334-902E-73BBC77615CB> ;
    cim:CurveData.xvalue "279.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.70118950086642"^^cim:Float .

<1C62CB74-746B-44BD-A424-12112B4DFFB1_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1C62CB74-746B-44BD-A424-12112B4DFFB1> ;
    cim:CurveData.xvalue "202.08290377961222"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<1C62CB74-746B-44BD-A424-12112B4DFFB1_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1C62CB74-746B-44BD-A424-12112B4DFFB1> ;
    cim:CurveData.xvalue "302.08290377961225"^^cim:Float ;
    cim:CurveData.y1value "47.695294873344494"^^cim:Float .

<1D9C8E5C-B869-406F-90AC-36845804E32C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1D9C8E5C-B869-406F-90AC-36845804E32C> ;
    cim:CurveData.xvalue "987.9608629225486"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<1D9C8E5C-B869-406F-90AC-36845804E32C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1D9C8E5C-B869-406F-90AC-36845804E32C> ;
    cim:CurveData.xvalue "1087.9608629225486"^^cim:Float ;
    cim:CurveData.y1value "47.6577836072959"^^cim:Float .

<1E337EA4-AD89-433B-9F19-2A5684B32B35_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1E337EA4-AD89-433B-9F19-2A5684B32B35> ;
    cim:CurveData.xvalue "1437.033982432798"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<1E337EA4-AD89-433B-9F19-2A5684B32B35_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1E337EA4-AD89-433B-9F19-2A5684B32B35> ;
    cim:CurveData.xvalue "1537.033982432798"^^cim:Float ;
    cim:CurveData.y1value "47.65476930913128"^^cim:Float .

<1EB23AD2-D047-4FC9-BE60-D01CE29842BE_pt1> a cim:CurveData ;
    cim:CurveData.Curve <1EB23AD2-D047-4FC9-BE60-D01CE29842BE> ;
    cim:CurveData.xvalue "493.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<1EB23AD2-D047-4FC9-BE60-D01CE29842BE_pt2> a cim:CurveData ;
    cim:CurveData.Curve <1EB23AD2-D047-4FC9-BE60-D01CE29842BE> ;
    cim:CurveData.xvalue "593.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.667429361422684"^^cim:Float .

<236C3DF9-22A6-47B9-A162-867F8B31F463_pt1> a cim:CurveData ;
    cim:CurveData.Curve <236C3DF9-22A6-47B9-A162-867F8B31F463> ;
    cim:CurveData.xvalue "39.04983647915212"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<236C3DF9-22A6-47B9-A162-867F8B31F463_pt2> a cim:CurveData ;
    cim:CurveData.Curve <236C3DF9-22A6-47B9-A162-867F8B31F463> ;
    cim:CurveData.xvalue "139.04983647915213"^^cim:Float ;
    cim:CurveData.y1value "330.11587090660083"^^cim:Float .

<24D185F6-F7F3-4306-87C1-DF540D4BBECF_pt1> a cim:CurveData ;
    cim:CurveData.Curve <24D185F6-F7F3-4306-87C1-DF540D4BBECF> ;
    cim:CurveData.xvalue "23.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<24D185F6-F7F3-4306-87C1-DF540D4BBECF_pt2> a cim:CurveData ;
    cim:CurveData.Curve <24D185F6-F7F3-4306-87C1-DF540D4BBECF> ;
    cim:CurveData.xvalue "123.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "551.8264616966429"^^cim:Float .

<26A50C71-F66F-4225-94BF-4C366F54F46E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <26A50C71-F66F-4225-94BF-4C366F54F46E> ;
    cim:CurveData.xvalue "28.636546751378226"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<26A50C71-F66F-4225-94BF-4C366F54F46E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <26A50C71-F66F-4225-94BF-4C366F54F46E> ;
    cim:CurveData.xvalue "128.63654675137823"^^cim:Float ;
    cim:CurveData.y1value "826.4767980715302"^^cim:Float .

<2802B337-04E0-45E3-B91F-401B08F1761D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2802B337-04E0-45E3-B91F-401B08F1761D> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<2802B337-04E0-45E3-B91F-401B08F1761D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2802B337-04E0-45E3-B91F-401B08F1761D> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<29120556-2AEE-4C30-8C03-80779819B464_pt1> a cim:CurveData ;
    cim:CurveData.Curve <29120556-2AEE-4C30-8C03-80779819B464> ;
    cim:CurveData.xvalue "2469.902157306372"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<29120556-2AEE-4C30-8C03-80779819B464_pt2> a cim:CurveData ;
    cim:CurveData.Curve <29120556-2AEE-4C30-8C03-80779819B464> ;
    cim:CurveData.xvalue "2569.902157306372"^^cim:Float ;
    cim:CurveData.y1value "47.651996154819834"^^cim:Float .

<2A460CE0-A810-41F2-9167-5050729FD18D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2A460CE0-A810-41F2-9167-5050729FD18D> ;
    cim:CurveData.xvalue "404.16580755922445"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<2A460CE0-A810-41F2-9167-5050729FD18D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2A460CE0-A810-41F2-9167-5050729FD18D> ;
    cim:CurveData.xvalue "504.16580755922445"^^cim:Float ;
    cim:CurveData.y1value "47.671716363256806"^^cim:Float .

<2A665479-562F-46DA-847E-7CE5C413AC23_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2A665479-562F-46DA-847E-7CE5C413AC23> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<2A665479-562F-46DA-847E-7CE5C413AC23_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2A665479-562F-46DA-847E-7CE5C413AC23> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<2AC96645-B617-4110-8E95-A46C062BF211_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2AC96645-B617-4110-8E95-A46C062BF211> ;
    cim:CurveData.xvalue "651.1560232898615"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<2AC96645-B617-4110-8E95-A46C062BF211_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2AC96645-B617-4110-8E95-A46C062BF211> ;
    cim:CurveData.xvalue "751.1560232898615"^^cim:Float ;
    cim:CurveData.y1value "47.66277279046493"^^cim:Float .

<2B85DE9C-17E9-4F14-B10F-03161621A7CE_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2B85DE9C-17E9-4F14-B10F-03161621A7CE> ;
    cim:CurveData.xvalue "493.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<2B85DE9C-17E9-4F14-B10F-03161621A7CE_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2B85DE9C-17E9-4F14-B10F-03161621A7CE> ;
    cim:CurveData.xvalue "593.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.667429361422684"^^cim:Float .

<2DC277D3-B439-4004-901F-A167FB7645CD_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2DC277D3-B439-4004-901F-A167FB7645CD> ;
    cim:CurveData.xvalue "1122.6827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<2DC277D3-B439-4004-901F-A167FB7645CD_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2DC277D3-B439-4004-901F-A167FB7645CD> ;
    cim:CurveData.xvalue "1222.6827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.65662611680069"^^cim:Float .

<2E6705AD-E325-4B74-86CF-AFED0023EB1C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <2E6705AD-E325-4B74-86CF-AFED0023EB1C> ;
    cim:CurveData.xvalue "31.239869183321694"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<2E6705AD-E325-4B74-86CF-AFED0023EB1C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <2E6705AD-E325-4B74-86CF-AFED0023EB1C> ;
    cim:CurveData.xvalue "131.2398691833217"^^cim:Float ;
    cim:CurveData.y1value "550.7600174746318"^^cim:Float .

<317D0EAB-6105-4051-97E8-084A45654AD5_pt1> a cim:CurveData ;
    cim:CurveData.Curve <317D0EAB-6105-4051-97E8-084A45654AD5> ;
    cim:CurveData.xvalue "4849.989690710693"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<317D0EAB-6105-4051-97E8-084A45654AD5_pt2> a cim:CurveData ;
    cim:CurveData.Curve <317D0EAB-6105-4051-97E8-084A45654AD5> ;
    cim:CurveData.xvalue "4949.989690710693"^^cim:Float ;
    cim:CurveData.y1value "47.65010272900976"^^cim:Float .

<33E316B1-1879-4155-A369-16CAE8AB7B62_pt1> a cim:CurveData ;
    cim:CurveData.Curve <33E316B1-1879-4155-A369-16CAE8AB7B62> ;
    cim:CurveData.xvalue "5882.857865584267"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<33E316B1-1879-4155-A369-16CAE8AB7B62_pt2> a cim:CurveData ;
    cim:CurveData.Curve <33E316B1-1879-4155-A369-16CAE8AB7B62> ;
    cim:CurveData.xvalue "5982.857865584267"^^cim:Float ;
    cim:CurveData.y1value "47.64975775080873"^^cim:Float .

<372832D8-BBB4-4C72-8035-D224C3703509_pt1> a cim:CurveData ;
    cim:CurveData.Curve <372832D8-BBB4-4C72-8035-D224C3703509> ;
    cim:CurveData.xvalue "179.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<372832D8-BBB4-4C72-8035-D224C3703509_pt2> a cim:CurveData ;
    cim:CurveData.Curve <372832D8-BBB4-4C72-8035-D224C3703509> ;
    cim:CurveData.xvalue "279.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.70118950086642"^^cim:Float .

<37BBDCE9-FC30-4B27-8939-AE1B1009E3C1_pt1> a cim:CurveData ;
    cim:CurveData.Curve <37BBDCE9-FC30-4B27-8939-AE1B1009E3C1> ;
    cim:CurveData.xvalue "336.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<37BBDCE9-FC30-4B27-8939-AE1B1009E3C1_pt2> a cim:CurveData ;
    cim:CurveData.Curve <37BBDCE9-FC30-4B27-8939-AE1B1009E3C1> ;
    cim:CurveData.xvalue "436.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.67643206527434"^^cim:Float .

<37E30D03-7B7D-495D-B7DD-D58B67705969_pt1> a cim:CurveData ;
    cim:CurveData.Curve <37E30D03-7B7D-495D-B7DD-D58B67705969> ;
    cim:CurveData.xvalue "39.04983647915212"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<37E30D03-7B7D-495D-B7DD-D58B67705969_pt2> a cim:CurveData ;
    cim:CurveData.Curve <37E30D03-7B7D-495D-B7DD-D58B67705969> ;
    cim:CurveData.xvalue "139.04983647915213"^^cim:Float ;
    cim:CurveData.y1value "330.1259740623883"^^cim:Float .

<395E0B52-0455-4303-BE91-2978CC520915_pt1> a cim:CurveData ;
    cim:CurveData.Curve <395E0B52-0455-4303-BE91-2978CC520915> ;
    cim:CurveData.xvalue "1122.6827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<395E0B52-0455-4303-BE91-2978CC520915_pt2> a cim:CurveData ;
    cim:CurveData.Curve <395E0B52-0455-4303-BE91-2978CC520915> ;
    cim:CurveData.xvalue "1222.6827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.65662611680069"^^cim:Float .

<3A31B7A5-CFE8-4014-9D63-A7ACD4255250_pt1> a cim:CurveData ;
    cim:CurveData.Curve <3A31B7A5-CFE8-4014-9D63-A7ACD4255250> ;
    cim:CurveData.xvalue "14.318273375689113"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<3A31B7A5-CFE8-4014-9D63-A7ACD4255250_pt2> a cim:CurveData ;
    cim:CurveData.Curve <3A31B7A5-CFE8-4014-9D63-A7ACD4255250> ;
    cim:CurveData.xvalue "114.31827337568912"^^cim:Float ;
    cim:CurveData.y1value "831.1495076232368"^^cim:Float .

<3B21239B-E7AB-41BB-9CD3-B1109E93E42F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <3B21239B-E7AB-41BB-9CD3-B1109E93E42F> ;
    cim:CurveData.xvalue "27.33488553540648"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<3B21239B-E7AB-41BB-9CD3-B1109E93E42F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <3B21239B-E7AB-41BB-9CD3-B1109E93E42F> ;
    cim:CurveData.xvalue "127.33488553540649"^^cim:Float ;
    cim:CurveData.y1value "551.1781758669467"^^cim:Float .

<3BC0589E-FAB2-464B-B758-14E63BEE8C72_pt1> a cim:CurveData ;
    cim:CurveData.Curve <3BC0589E-FAB2-464B-B758-14E63BEE8C72> ;
    cim:CurveData.xvalue "3188.4191485227707"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<3BC0589E-FAB2-464B-B758-14E63BEE8C72_pt2> a cim:CurveData ;
    cim:CurveData.Curve <3BC0589E-FAB2-464B-B758-14E63BEE8C72> ;
    cim:CurveData.xvalue "3288.4191485227707"^^cim:Float ;
    cim:CurveData.y1value "47.6511266783915"^^cim:Float .

<3CA810A8-0B7E-445C-B208-0B265286A7A3_pt1> a cim:CurveData ;
    cim:CurveData.Curve <3CA810A8-0B7E-445C-B208-0B265286A7A3> ;
    cim:CurveData.xvalue "2874.067964865596"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<3CA810A8-0B7E-445C-B208-0B265286A7A3_pt2> a cim:CurveData ;
    cim:CurveData.Curve <3CA810A8-0B7E-445C-B208-0B265286A7A3> ;
    cim:CurveData.xvalue "2974.067964865596"^^cim:Float ;
    cim:CurveData.y1value "47.6514535811502"^^cim:Float .

<3E1E44D1-8F9E-41B6-8E39-E179B0BDBC93_pt1> a cim:CurveData ;
    cim:CurveData.Curve <3E1E44D1-8F9E-41B6-8E39-E179B0BDBC93> ;
    cim:CurveData.xvalue "853.2389270694738"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<3E1E44D1-8F9E-41B6-8E39-E179B0BDBC93_pt2> a cim:CurveData ;
    cim:CurveData.Curve <3E1E44D1-8F9E-41B6-8E39-E179B0BDBC93> ;
    cim:CurveData.xvalue "953.2389270694738"^^cim:Float ;
    cim:CurveData.y1value "47.659306621105394"^^cim:Float .

<424F4D83-CE24-471D-8BA3-B0DD34763799_pt1> a cim:CurveData ;
    cim:CurveData.Curve <424F4D83-CE24-471D-8BA3-B0DD34763799> ;
    cim:CurveData.xvalue "673.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<424F4D83-CE24-471D-8BA3-B0DD34763799_pt2> a cim:CurveData ;
    cim:CurveData.Curve <424F4D83-CE24-471D-8BA3-B0DD34763799> ;
    cim:CurveData.xvalue "773.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.66228495922173"^^cim:Float .

<4284698F-D9FD-40F3-972E-8D5AA8D39CD5_pt1> a cim:CurveData ;
    cim:CurveData.Curve <4284698F-D9FD-40F3-972E-8D5AA8D39CD5> ;
    cim:CurveData.xvalue "808.3316151184489"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<4284698F-D9FD-40F3-972E-8D5AA8D39CD5_pt2> a cim:CurveData ;
    cim:CurveData.Curve <4284698F-D9FD-40F3-972E-8D5AA8D39CD5> ;
    cim:CurveData.xvalue "908.3316151184489"^^cim:Float ;
    cim:CurveData.y1value "47.65992710821296"^^cim:Float .

<42D34328-677F-4EBB-8CEC-D239EFC98BCA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <42D34328-677F-4EBB-8CEC-D239EFC98BCA> ;
    cim:CurveData.xvalue "404.16580755922445"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<42D34328-677F-4EBB-8CEC-D239EFC98BCA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <42D34328-677F-4EBB-8CEC-D239EFC98BCA> ;
    cim:CurveData.xvalue "504.16580755922445"^^cim:Float ;
    cim:CurveData.y1value "47.671716363256806"^^cim:Float .

<44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5_pt1> a cim:CurveData ;
    cim:CurveData.Curve <44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5> ;
    cim:CurveData.xvalue "1616.6632302368978"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5_pt2> a cim:CurveData ;
    cim:CurveData.Curve <44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5> ;
    cim:CurveData.xvalue "1716.6632302368978"^^cim:Float ;
    cim:CurveData.y1value "47.65403248069104"^^cim:Float .

<4521BCC9-92BB-4538-9F24-BE7922A34A29_pt1> a cim:CurveData ;
    cim:CurveData.Curve <4521BCC9-92BB-4538-9F24-BE7922A34A29> ;
    cim:CurveData.xvalue "763.4243031674239"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<4521BCC9-92BB-4538-9F24-BE7922A34A29_pt2> a cim:CurveData ;
    cim:CurveData.Curve <4521BCC9-92BB-4538-9F24-BE7922A34A29> ;
    cim:CurveData.xvalue "863.4243031674239"^^cim:Float ;
    cim:CurveData.y1value "47.66062059380378"^^cim:Float .

<453F8575-03DA-426C-AEBC-5E588D3E68D4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <453F8575-03DA-426C-AEBC-5E588D3E68D4> ;
    cim:CurveData.xvalue "449.0731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<453F8575-03DA-426C-AEBC-5E588D3E68D4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <453F8575-03DA-426C-AEBC-5E588D3E68D4> ;
    cim:CurveData.xvalue "549.0731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.66935851224804"^^cim:Float .

<461898F7-6EF9-4169-95A7-81F178F68984_pt1> a cim:CurveData ;
    cim:CurveData.Curve <461898F7-6EF9-4169-95A7-81F178F68984> ;
    cim:CurveData.xvalue "273.3488553540648"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<461898F7-6EF9-4169-95A7-81F178F68984_pt2> a cim:CurveData ;
    cim:CurveData.Curve <461898F7-6EF9-4169-95A7-81F178F68984> ;
    cim:CurveData.xvalue "373.3488553540648"^^cim:Float ;
    cim:CurveData.y1value "548.2763250102113"^^cim:Float .

<46FAC18D-DE40-4700-83FC-4422C161B56A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <46FAC18D-DE40-4700-83FC-4422C161B56A> ;
    cim:CurveData.xvalue "62.47973836664339"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<46FAC18D-DE40-4700-83FC-4422C161B56A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <46FAC18D-DE40-4700-83FC-4422C161B56A> ;
    cim:CurveData.xvalue "162.4797383666434"^^cim:Float ;
    cim:CurveData.y1value "549.3568013930383"^^cim:Float .

<47A03B39-0EA7-4F75-B489-5CBBCAF5C256_pt1> a cim:CurveData ;
    cim:CurveData.Curve <47A03B39-0EA7-4F75-B489-5CBBCAF5C256> ;
    cim:CurveData.xvalue "493.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<47A03B39-0EA7-4F75-B489-5CBBCAF5C256_pt2> a cim:CurveData ;
    cim:CurveData.Curve <47A03B39-0EA7-4F75-B489-5CBBCAF5C256> ;
    cim:CurveData.xvalue "593.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.667429361422684"^^cim:Float .

<4825FD0D-C793-467C-984E-A49DB673B09F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <4825FD0D-C793-467C-984E-A49DB673B09F> ;
    cim:CurveData.xvalue "71.8516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<4825FD0D-C793-467C-984E-A49DB673B09F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <4825FD0D-C793-467C-984E-A49DB673B09F> ;
    cim:CurveData.xvalue "171.8516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.780766972412366"^^cim:Float .

<482BB3DC-F0B8-4D44-A9FE-386B3A04D57F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <482BB3DC-F0B8-4D44-A9FE-386B3A04D57F> ;
    cim:CurveData.xvalue "18.223257023604322"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<482BB3DC-F0B8-4D44-A9FE-386B3A04D57F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <482BB3DC-F0B8-4D44-A9FE-386B3A04D57F> ;
    cim:CurveData.xvalue "118.22325702360432"^^cim:Float ;
    cim:CurveData.y1value "828.8762975710551"^^cim:Float .

<4861D85C-6F52-4B81-AE97-C8E23CFF6BD8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <4861D85C-6F52-4B81-AE97-C8E23CFF6BD8> ;
    cim:CurveData.xvalue "246.99021573063715"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<4861D85C-6F52-4B81-AE97-C8E23CFF6BD8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <4861D85C-6F52-4B81-AE97-C8E23CFF6BD8> ;
    cim:CurveData.xvalue "346.99021573063715"^^cim:Float ;
    cim:CurveData.y1value "47.68672086967624"^^cim:Float .

<48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0_pt1> a cim:CurveData ;
    cim:CurveData.Curve <48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0> ;
    cim:CurveData.xvalue "2514.809469257397"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0_pt2> a cim:CurveData ;
    cim:CurveData.Curve <48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0> ;
    cim:CurveData.xvalue "2614.809469257397"^^cim:Float ;
    cim:CurveData.y1value "47.651927256576066"^^cim:Float .

<4B0B4F0D-11CD-4DBC-B64A-026128556F33_pt1> a cim:CurveData ;
    cim:CurveData.Curve <4B0B4F0D-11CD-4DBC-B64A-026128556F33> ;
    cim:CurveData.xvalue "19.524918239576063"^^cim:Float ;
    cim:CurveData.y1value "273.97679265572236"^^cim:Float .

<4B0B4F0D-11CD-4DBC-B64A-026128556F33_pt2> a cim:CurveData ;
    cim:CurveData.Curve <4B0B4F0D-11CD-4DBC-B64A-026128556F33> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "276.07460069770474"^^cim:Float .

<50E5285E-ECBA-4A55-8C75-37B21E506746_pt1> a cim:CurveData ;
    cim:CurveData.Curve <50E5285E-ECBA-4A55-8C75-37B21E506746> ;
    cim:CurveData.xvalue "1796.2924780409976"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<50E5285E-ECBA-4A55-8C75-37B21E506746_pt2> a cim:CurveData ;
    cim:CurveData.Curve <50E5285E-ECBA-4A55-8C75-37B21E506746> ;
    cim:CurveData.xvalue "1896.2924780409976"^^cim:Float ;
    cim:CurveData.y1value "47.65344301793885"^^cim:Float .

<52FEBD30-F319-4B09-86DF-0E40C2B66246_pt1> a cim:CurveData ;
    cim:CurveData.Curve <52FEBD30-F319-4B09-86DF-0E40C2B66246> ;
    cim:CurveData.xvalue "62.47973836664339"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<52FEBD30-F319-4B09-86DF-0E40C2B66246_pt2> a cim:CurveData ;
    cim:CurveData.Curve <52FEBD30-F319-4B09-86DF-0E40C2B66246> ;
    cim:CurveData.xvalue "162.4797383666434"^^cim:Float ;
    cim:CurveData.y1value "549.3568013930383"^^cim:Float .

<530DD2AB-352D-4DF7-A5AC-95E6F263AC82_pt1> a cim:CurveData ;
    cim:CurveData.Curve <530DD2AB-352D-4DF7-A5AC-95E6F263AC82> ;
    cim:CurveData.xvalue "17.181928050826933"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<530DD2AB-352D-4DF7-A5AC-95E6F263AC82_pt2> a cim:CurveData ;
    cim:CurveData.Curve <530DD2AB-352D-4DF7-A5AC-95E6F263AC82> ;
    cim:CurveData.xvalue "117.18192805082694"^^cim:Float ;
    cim:CurveData.y1value "553.0332275268133"^^cim:Float .

<53A33ADA-222B-4F86-BDE9-682C5435B30B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <53A33ADA-222B-4F86-BDE9-682C5435B30B> ;
    cim:CurveData.xvalue "1302.312046579723"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<53A33ADA-222B-4F86-BDE9-682C5435B30B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <53A33ADA-222B-4F86-BDE9-682C5435B30B> ;
    cim:CurveData.xvalue "1402.312046579723"^^cim:Float ;
    cim:CurveData.y1value "47.65545532181702"^^cim:Float .

<54179BCA-C14E-4DEA-8496-30580587D89C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <54179BCA-C14E-4DEA-8496-30580587D89C> ;
    cim:CurveData.xvalue "62.47973836664339"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<54179BCA-C14E-4DEA-8496-30580587D89C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <54179BCA-C14E-4DEA-8496-30580587D89C> ;
    cim:CurveData.xvalue "162.4797383666434"^^cim:Float ;
    cim:CurveData.y1value "549.3568013930383"^^cim:Float .

<55159FA3-E1E0-4F9E-906B-E3ABCC24C631_pt1> a cim:CurveData ;
    cim:CurveData.Curve <55159FA3-E1E0-4F9E-906B-E3ABCC24C631> ;
    cim:CurveData.xvalue "13.472193585307483"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<55159FA3-E1E0-4F9E-906B-E3ABCC24C631_pt2> a cim:CurveData ;
    cim:CurveData.Curve <55159FA3-E1E0-4F9E-906B-E3ABCC24C631> ;
    cim:CurveData.xvalue "113.47219358530748"^^cim:Float ;
    cim:CurveData.y1value "48.35549315579976"^^cim:Float .

<56BA145F-192F-467E-8585-0DD532BBBF11_pt1> a cim:CurveData ;
    cim:CurveData.Curve <56BA145F-192F-467E-8585-0DD532BBBF11> ;
    cim:CurveData.xvalue "987.9608629225486"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<56BA145F-192F-467E-8585-0DD532BBBF11_pt2> a cim:CurveData ;
    cim:CurveData.Curve <56BA145F-192F-467E-8585-0DD532BBBF11> ;
    cim:CurveData.xvalue "1087.9608629225486"^^cim:Float ;
    cim:CurveData.y1value "47.6577836072959"^^cim:Float .

<5775227F-8B3B-44C0-B951-68963CA5EC21_pt1> a cim:CurveData ;
    cim:CurveData.Curve <5775227F-8B3B-44C0-B951-68963CA5EC21> ;
    cim:CurveData.xvalue "179.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<5775227F-8B3B-44C0-B951-68963CA5EC21_pt2> a cim:CurveData ;
    cim:CurveData.Curve <5775227F-8B3B-44C0-B951-68963CA5EC21> ;
    cim:CurveData.xvalue "279.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.70118950086642"^^cim:Float .

<587D3915-896C-41DA-9BFB-D750BFE3AF7B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <587D3915-896C-41DA-9BFB-D750BFE3AF7B> ;
    cim:CurveData.xvalue "314.3511836571746"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<587D3915-896C-41DA-9BFB-D750BFE3AF7B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <587D3915-896C-41DA-9BFB-D750BFE3AF7B> ;
    cim:CurveData.xvalue "414.3511836571746"^^cim:Float ;
    cim:CurveData.y1value "47.67845308042472"^^cim:Float .

<588C7B8C-F485-4EE9-949F-9E5554F4EE66_pt1> a cim:CurveData ;
    cim:CurveData.Curve <588C7B8C-F485-4EE9-949F-9E5554F4EE66> ;
    cim:CurveData.xvalue "17.181928050826933"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<588C7B8C-F485-4EE9-949F-9E5554F4EE66_pt2> a cim:CurveData ;
    cim:CurveData.Curve <588C7B8C-F485-4EE9-949F-9E5554F4EE66> ;
    cim:CurveData.xvalue "117.18192805082694"^^cim:Float ;
    cim:CurveData.y1value "553.0332275268133"^^cim:Float .

<58E00F6B-A480-4713-9FA6-87D6B505772A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <58E00F6B-A480-4713-9FA6-87D6B505772A> ;
    cim:CurveData.xvalue "89.81462390204987"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<58E00F6B-A480-4713-9FA6-87D6B505772A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <58E00F6B-A480-4713-9FA6-87D6B505772A> ;
    cim:CurveData.xvalue "189.81462390204987"^^cim:Float ;
    cim:CurveData.y1value "47.754241148563715"^^cim:Float .

<5929F79F-DFA3-4504-A98C-C93C10E20992_pt1> a cim:CurveData ;
    cim:CurveData.Curve <5929F79F-DFA3-4504-A98C-C93C10E20992> ;
    cim:CurveData.xvalue "853.2389270694738"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<5929F79F-DFA3-4504-A98C-C93C10E20992_pt2> a cim:CurveData ;
    cim:CurveData.Curve <5929F79F-DFA3-4504-A98C-C93C10E20992> ;
    cim:CurveData.xvalue "953.2389270694738"^^cim:Float ;
    cim:CurveData.y1value "47.659306621105394"^^cim:Float .

<5A307911-5554-4A28-A53D-776C8D8E5E5B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <5A307911-5554-4A28-A53D-776C8D8E5E5B> ;
    cim:CurveData.xvalue "987.9608629225486"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<5A307911-5554-4A28-A53D-776C8D8E5E5B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <5A307911-5554-4A28-A53D-776C8D8E5E5B> ;
    cim:CurveData.xvalue "1087.9608629225486"^^cim:Float ;
    cim:CurveData.y1value "47.6577836072959"^^cim:Float .

<5C693D92-5D91-4CF6-BA26-5CFA66E411E6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <5C693D92-5D91-4CF6-BA26-5CFA66E411E6> ;
    cim:CurveData.xvalue "23.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<5C693D92-5D91-4CF6-BA26-5CFA66E411E6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <5C693D92-5D91-4CF6-BA26-5CFA66E411E6> ;
    cim:CurveData.xvalue "123.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "551.843300289622"^^cim:Float .

<602A1DCC-89A8-4BD6-B51F-7E4EC89444C2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <602A1DCC-89A8-4BD6-B51F-7E4EC89444C2> ;
    cim:CurveData.xvalue "1347.2193585307482"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<602A1DCC-89A8-4BD6-B51F-7E4EC89444C2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <602A1DCC-89A8-4BD6-B51F-7E4EC89444C2> ;
    cim:CurveData.xvalue "1447.2193585307482"^^cim:Float ;
    cim:CurveData.y1value "47.65521140619543"^^cim:Float .

<607001CB-0490-42C4-B520-D69C4DBDB7F4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <607001CB-0490-42C4-B520-D69C4DBDB7F4> ;
    cim:CurveData.xvalue "44.90731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<607001CB-0490-42C4-B520-D69C4DBDB7F4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <607001CB-0490-42C4-B520-D69C4DBDB7F4> ;
    cim:CurveData.xvalue "144.90731195102495"^^cim:Float ;
    cim:CurveData.y1value "47.86034444395831"^^cim:Float .

<608D5A07-BAC8-4C79-B31F-C45EDAEAD55C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <608D5A07-BAC8-4C79-B31F-C45EDAEAD55C> ;
    cim:CurveData.xvalue "28.636546751378226"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<608D5A07-BAC8-4C79-B31F-C45EDAEAD55C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <608D5A07-BAC8-4C79-B31F-C45EDAEAD55C> ;
    cim:CurveData.xvalue "128.63654675137823"^^cim:Float ;
    cim:CurveData.y1value "826.4767980715302"^^cim:Float .

<6326DE9A-F205-4358-A911-2514E37862D0_pt1> a cim:CurveData ;
    cim:CurveData.Curve <6326DE9A-F205-4358-A911-2514E37862D0> ;
    cim:CurveData.xvalue "943.0535509715238"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<6326DE9A-F205-4358-A911-2514E37862D0_pt2> a cim:CurveData ;
    cim:CurveData.Curve <6326DE9A-F205-4358-A911-2514E37862D0> ;
    cim:CurveData.xvalue "1043.0535509715237"^^cim:Float ;
    cim:CurveData.y1value "47.658242928920984"^^cim:Float .

<633BEE01-FBAB-4D88-8927-ACE1DA6D32AF_pt1> a cim:CurveData ;
    cim:CurveData.Curve <633BEE01-FBAB-4D88-8927-ACE1DA6D32AF> ;
    cim:CurveData.xvalue "24.991895346657355"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<633BEE01-FBAB-4D88-8927-ACE1DA6D32AF_pt2> a cim:CurveData ;
    cim:CurveData.Curve <633BEE01-FBAB-4D88-8927-ACE1DA6D32AF> ;
    cim:CurveData.xvalue "124.99189534665736"^^cim:Float ;
    cim:CurveData.y1value "551.4616255154286"^^cim:Float .

<66B0812B-5670-4A12-BCFB-828AAAF53E9A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <66B0812B-5670-4A12-BCFB-828AAAF53E9A> ;
    cim:CurveData.xvalue "943.0535509715238"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<66B0812B-5670-4A12-BCFB-828AAAF53E9A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <66B0812B-5670-4A12-BCFB-828AAAF53E9A> ;
    cim:CurveData.xvalue "1043.0535509715237"^^cim:Float ;
    cim:CurveData.y1value "47.658242928920984"^^cim:Float .

<682C9B15-4773-4216-A6EF-4BED7A1628EE_pt1> a cim:CurveData ;
    cim:CurveData.Curve <682C9B15-4773-4216-A6EF-4BED7A1628EE> ;
    cim:CurveData.xvalue "134.7219358530748"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<682C9B15-4773-4216-A6EF-4BED7A1628EE_pt2> a cim:CurveData ;
    cim:CurveData.Curve <682C9B15-4773-4216-A6EF-4BED7A1628EE> ;
    cim:CurveData.xvalue "234.7219358530748"^^cim:Float ;
    cim:CurveData.y1value "47.71887338343218"^^cim:Float .

<68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8> ;
    cim:CurveData.xvalue "336.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8> ;
    cim:CurveData.xvalue "436.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.67643206527434"^^cim:Float .

<6A2A2856-C290-4D6E-A836-061767AF9100_pt1> a cim:CurveData ;
    cim:CurveData.Curve <6A2A2856-C290-4D6E-A836-061767AF9100> ;
    cim:CurveData.xvalue "449.0731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<6A2A2856-C290-4D6E-A836-061767AF9100_pt2> a cim:CurveData ;
    cim:CurveData.Curve <6A2A2856-C290-4D6E-A836-061767AF9100> ;
    cim:CurveData.xvalue "549.0731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.66935851224804"^^cim:Float .

<6C130167-F054-4CE8-99F8-A38731FB5D5B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <6C130167-F054-4CE8-99F8-A38731FB5D5B> ;
    cim:CurveData.xvalue "291.8975276816621"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<6C130167-F054-4CE8-99F8-A38731FB5D5B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <6C130167-F054-4CE8-99F8-A38731FB5D5B> ;
    cim:CurveData.xvalue "391.8975276816621"^^cim:Float ;
    cim:CurveData.y1value "47.68078502098284"^^cim:Float .

<6C91ACB9-765F-4445-9855-34166BF48CC1_pt1> a cim:CurveData ;
    cim:CurveData.Curve <6C91ACB9-765F-4445-9855-34166BF48CC1> ;
    cim:CurveData.xvalue "673.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<6C91ACB9-765F-4445-9855-34166BF48CC1_pt2> a cim:CurveData ;
    cim:CurveData.Curve <6C91ACB9-765F-4445-9855-34166BF48CC1> ;
    cim:CurveData.xvalue "773.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.66228495922173"^^cim:Float .

<6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC> ;
    cim:CurveData.xvalue "673.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC> ;
    cim:CurveData.xvalue "773.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.66228495922173"^^cim:Float .

<6F619B53-EE68-41F5-876C-CB0D4C333761_pt1> a cim:CurveData ;
    cim:CurveData.Curve <6F619B53-EE68-41F5-876C-CB0D4C333761> ;
    cim:CurveData.xvalue "269.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<6F619B53-EE68-41F5-876C-CB0D4C333761_pt2> a cim:CurveData ;
    cim:CurveData.Curve <6F619B53-EE68-41F5-876C-CB0D4C333761> ;
    cim:CurveData.xvalue "369.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.68350561830065"^^cim:Float .

<7014CD02-7955-46DE-A66D-76FCDF7299A9_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7014CD02-7955-46DE-A66D-76FCDF7299A9> ;
    cim:CurveData.xvalue "26.163390441031922"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<7014CD02-7955-46DE-A66D-76FCDF7299A9_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7014CD02-7955-46DE-A66D-76FCDF7299A9> ;
    cim:CurveData.xvalue "126.16339044103192"^^cim:Float ;
    cim:CurveData.y1value "551.2932395856374"^^cim:Float .

<7249E237-D10D-467B-85A8-7E0527D99BDE_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7249E237-D10D-467B-85A8-7E0527D99BDE> ;
    cim:CurveData.xvalue "269.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<7249E237-D10D-467B-85A8-7E0527D99BDE_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7249E237-D10D-467B-85A8-7E0527D99BDE> ;
    cim:CurveData.xvalue "369.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.68350561830065"^^cim:Float .

<72D5E1FF-6BDA-4571-98F5-4B4B52BA6FB3_pt1> a cim:CurveData ;
    cim:CurveData.Curve <72D5E1FF-6BDA-4571-98F5-4B4B52BA6FB3> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<72D5E1FF-6BDA-4571-98F5-4B4B52BA6FB3_pt2> a cim:CurveData ;
    cim:CurveData.Curve <72D5E1FF-6BDA-4571-98F5-4B4B52BA6FB3> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<73629A2A-F594-4F47-B28E-9991A2D6B2C2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <73629A2A-F594-4F47-B28E-9991A2D6B2C2> ;
    cim:CurveData.xvalue "404.16580755922445"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<73629A2A-F594-4F47-B28E-9991A2D6B2C2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <73629A2A-F594-4F47-B28E-9991A2D6B2C2> ;
    cim:CurveData.xvalue "504.16580755922445"^^cim:Float ;
    cim:CurveData.y1value "47.671716363256806"^^cim:Float .

<73D13E15-18CF-4CC7-8CF5-C13220ECC907_pt1> a cim:CurveData ;
    cim:CurveData.Curve <73D13E15-18CF-4CC7-8CF5-C13220ECC907> ;
    cim:CurveData.xvalue "246.99021573063715"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<73D13E15-18CF-4CC7-8CF5-C13220ECC907_pt2> a cim:CurveData ;
    cim:CurveData.Curve <73D13E15-18CF-4CC7-8CF5-C13220ECC907> ;
    cim:CurveData.xvalue "346.99021573063715"^^cim:Float ;
    cim:CurveData.y1value "47.68672086967624"^^cim:Float .

<73D3AF6A-DB95-4B5A-9366-2C557C1C24D6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <73D3AF6A-DB95-4B5A-9366-2C557C1C24D6> ;
    cim:CurveData.xvalue "673.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<73D3AF6A-DB95-4B5A-9366-2C557C1C24D6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <73D3AF6A-DB95-4B5A-9366-2C557C1C24D6> ;
    cim:CurveData.xvalue "773.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.66228495922173"^^cim:Float .

<7404FAAC-B789-4AFC-8499-BB68CF4A5B6A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7404FAAC-B789-4AFC-8499-BB68CF4A5B6A> ;
    cim:CurveData.xvalue "17.181928050826933"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<7404FAAC-B789-4AFC-8499-BB68CF4A5B6A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7404FAAC-B789-4AFC-8499-BB68CF4A5B6A> ;
    cim:CurveData.xvalue "117.18192805082694"^^cim:Float ;
    cim:CurveData.y1value "553.0332275268133"^^cim:Float .

<749AEFD2-583D-4117-9241-18BF0334E705_pt1> a cim:CurveData ;
    cim:CurveData.Curve <749AEFD2-583D-4117-9241-18BF0334E705> ;
    cim:CurveData.xvalue "157.1755918285873"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<749AEFD2-583D-4117-9241-18BF0334E705_pt2> a cim:CurveData ;
    cim:CurveData.Curve <749AEFD2-583D-4117-9241-18BF0334E705> ;
    cim:CurveData.xvalue "257.1755918285873"^^cim:Float ;
    cim:CurveData.y1value "47.708768307680316"^^cim:Float .

<75AB7548-5873-49CB-A61F-C99226AD654A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <75AB7548-5873-49CB-A61F-C99226AD654A> ;
    cim:CurveData.xvalue "62.47973836664339"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<75AB7548-5873-49CB-A61F-C99226AD654A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <75AB7548-5873-49CB-A61F-C99226AD654A> ;
    cim:CurveData.xvalue "162.4797383666434"^^cim:Float ;
    cim:CurveData.y1value "549.3568013930383"^^cim:Float .

<75E24ABA-ACCD-46FF-8A45-9F82DE12172D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <75E24ABA-ACCD-46FF-8A45-9F82DE12172D> ;
    cim:CurveData.xvalue "140.57941132494764"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<75E24ABA-ACCD-46FF-8A45-9F82DE12172D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <75E24ABA-ACCD-46FF-8A45-9F82DE12172D> ;
    cim:CurveData.xvalue "240.57941132494764"^^cim:Float ;
    cim:CurveData.y1value "548.5738068195091"^^cim:Float .

<79BC7C6D-8269-4D4F-BDB0-48BA2A4974CF_pt1> a cim:CurveData ;
    cim:CurveData.Curve <79BC7C6D-8269-4D4F-BDB0-48BA2A4974CF> ;
    cim:CurveData.xvalue "336.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<79BC7C6D-8269-4D4F-BDB0-48BA2A4974CF_pt2> a cim:CurveData ;
    cim:CurveData.Curve <79BC7C6D-8269-4D4F-BDB0-48BA2A4974CF> ;
    cim:CurveData.xvalue "436.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.67643206527434"^^cim:Float .

<79E8F07E-6040-44D5-A1F3-BA4CE663219D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <79E8F07E-6040-44D5-A1F3-BA4CE663219D> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<79E8F07E-6040-44D5-A1F3-BA4CE663219D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <79E8F07E-6040-44D5-A1F3-BA4CE663219D> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<7A3F16DF-FAA7-401D-B1F2-34628140080F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7A3F16DF-FAA7-401D-B1F2-34628140080F> ;
    cim:CurveData.xvalue "23.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<7A3F16DF-FAA7-401D-B1F2-34628140080F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7A3F16DF-FAA7-401D-B1F2-34628140080F> ;
    cim:CurveData.xvalue "123.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "551.8545260182748"^^cim:Float .

<7B4D664C-219C-4C2B-A869-844E5101F9CD_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7B4D664C-219C-4C2B-A869-844E5101F9CD> ;
    cim:CurveData.xvalue "112.26827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<7B4D664C-219C-4C2B-A869-844E5101F9CD_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7B4D664C-219C-4C2B-A869-844E5101F9CD> ;
    cim:CurveData.xvalue "212.26827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.733020489484794"^^cim:Float .

<7B7B19F6-10F0-48AC-941A-903729CE52F2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7B7B19F6-10F0-48AC-941A-903729CE52F2> ;
    cim:CurveData.xvalue "359.2584956081995"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<7B7B19F6-10F0-48AC-941A-903729CE52F2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7B7B19F6-10F0-48AC-941A-903729CE52F2> ;
    cim:CurveData.xvalue "459.2584956081995"^^cim:Float ;
    cim:CurveData.y1value "47.67466367701777"^^cim:Float .

<7C1DF4A9-1383-4192-B048-32D859095253_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7C1DF4A9-1383-4192-B048-32D859095253> ;
    cim:CurveData.xvalue "1212.4974226776733"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<7C1DF4A9-1383-4192-B048-32D859095253_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7C1DF4A9-1383-4192-B048-32D859095253> ;
    cim:CurveData.xvalue "1312.4974226776733"^^cim:Float ;
    cim:CurveData.y1value "47.65599735653168"^^cim:Float .

<7D421E66-2A0F-474F-800A-AFA7BD740DF5_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7D421E66-2A0F-474F-800A-AFA7BD740DF5> ;
    cim:CurveData.xvalue "269.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<7D421E66-2A0F-474F-800A-AFA7BD740DF5_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7D421E66-2A0F-474F-800A-AFA7BD740DF5> ;
    cim:CurveData.xvalue "369.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.68350561830065"^^cim:Float .

<7D9F4711-8D92-47CB-9786-0F241688C876_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7D9F4711-8D92-47CB-9786-0F241688C876> ;
    cim:CurveData.xvalue "336.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<7D9F4711-8D92-47CB-9786-0F241688C876_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7D9F4711-8D92-47CB-9786-0F241688C876> ;
    cim:CurveData.xvalue "436.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.67643206527434"^^cim:Float .

<7F726ADD-0CFD-4B4C-99B7-BEC65CA63CC8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7F726ADD-0CFD-4B4C-99B7-BEC65CA63CC8> ;
    cim:CurveData.xvalue "10.95300291488413"^^cim:Float ;
    cim:CurveData.y1value "683.7507781929767"^^cim:Float .

<7F726ADD-0CFD-4B4C-99B7-BEC65CA63CC8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7F726ADD-0CFD-4B4C-99B7-BEC65CA63CC8> ;
    cim:CurveData.xvalue "110.95300291488414"^^cim:Float ;
    cim:CurveData.y1value "693.9673967065166"^^cim:Float .

<7F7630F4-7C96-4FD5-BD77-F9D9D7BDBFA6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <7F7630F4-7C96-4FD5-BD77-F9D9D7BDBFA6> ;
    cim:CurveData.xvalue "62.47973836664339"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<7F7630F4-7C96-4FD5-BD77-F9D9D7BDBFA6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <7F7630F4-7C96-4FD5-BD77-F9D9D7BDBFA6> ;
    cim:CurveData.xvalue "162.4797383666434"^^cim:Float ;
    cim:CurveData.y1value "549.3568013930383"^^cim:Float .

<808B26F9-518C-44DD-823D-449C3415A293_pt1> a cim:CurveData ;
    cim:CurveData.Curve <808B26F9-518C-44DD-823D-449C3415A293> ;
    cim:CurveData.xvalue "2245.365597551247"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<808B26F9-518C-44DD-823D-449C3415A293_pt2> a cim:CurveData ;
    cim:CurveData.Curve <808B26F9-518C-44DD-823D-449C3415A293> ;
    cim:CurveData.xvalue "2345.365597551247"^^cim:Float ;
    cim:CurveData.y1value "47.6523819849849"^^cim:Float .

<81EBDBA9-1314-411C-9C75-50CE40D6E1A3_pt1> a cim:CurveData ;
    cim:CurveData.Curve <81EBDBA9-1314-411C-9C75-50CE40D6E1A3> ;
    cim:CurveData.xvalue "19.524918239576063"^^cim:Float ;
    cim:CurveData.y1value "273.97679265572236"^^cim:Float .

<81EBDBA9-1314-411C-9C75-50CE40D6E1A3_pt2> a cim:CurveData ;
    cim:CurveData.Curve <81EBDBA9-1314-411C-9C75-50CE40D6E1A3> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "276.07460069770474"^^cim:Float .

<82D94044-0577-4C7C-8ED2-9C5561CA7DC8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <82D94044-0577-4C7C-8ED2-9C5561CA7DC8> ;
    cim:CurveData.xvalue "404.16580755922445"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<82D94044-0577-4C7C-8ED2-9C5561CA7DC8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <82D94044-0577-4C7C-8ED2-9C5561CA7DC8> ;
    cim:CurveData.xvalue "504.16580755922445"^^cim:Float ;
    cim:CurveData.y1value "47.671716363256806"^^cim:Float .

<842ADDF3-821D-4D5F-BA34-90D8365C69B2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <842ADDF3-821D-4D5F-BA34-90D8365C69B2> ;
    cim:CurveData.xvalue "718.516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<842ADDF3-821D-4D5F-BA34-90D8365C69B2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <842ADDF3-821D-4D5F-BA34-90D8365C69B2> ;
    cim:CurveData.xvalue "818.516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.66140076509344"^^cim:Float .

<85A0D421-0684-49D5-89AB-5A17D04204C5_pt1> a cim:CurveData ;
    cim:CurveData.Curve <85A0D421-0684-49D5-89AB-5A17D04204C5> ;
    cim:CurveData.xvalue "188.61071019430474"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<85A0D421-0684-49D5-89AB-5A17D04204C5_pt2> a cim:CurveData ;
    cim:CurveData.Curve <85A0D421-0684-49D5-89AB-5A17D04204C5> ;
    cim:CurveData.xvalue "288.6107101943047"^^cim:Float ;
    cim:CurveData.y1value "47.69866323192845"^^cim:Float .

<8814A0CD-4194-475D-A2A1-D06282F1C503_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8814A0CD-4194-475D-A2A1-D06282F1C503> ;
    cim:CurveData.xvalue "62.47973836664339"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<8814A0CD-4194-475D-A2A1-D06282F1C503_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8814A0CD-4194-475D-A2A1-D06282F1C503> ;
    cim:CurveData.xvalue "162.4797383666434"^^cim:Float ;
    cim:CurveData.y1value "549.3568013930383"^^cim:Float .

<88727C81-852E-4D85-9153-EB43C7ACC80E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <88727C81-852E-4D85-9153-EB43C7ACC80E> ;
    cim:CurveData.xvalue "1392.126670481773"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<88727C81-852E-4D85-9153-EB43C7ACC80E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <88727C81-852E-4D85-9153-EB43C7ACC80E> ;
    cim:CurveData.xvalue "1492.126670481773"^^cim:Float ;
    cim:CurveData.y1value "47.65498322706554"^^cim:Float .

<8A8975F2-B06D-493B-A737-3862ACB7B245_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8A8975F2-B06D-493B-A737-3862ACB7B245> ;
    cim:CurveData.xvalue "538.8877434122992"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<8A8975F2-B06D-493B-A737-3862ACB7B245_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8A8975F2-B06D-493B-A737-3862ACB7B245> ;
    cim:CurveData.xvalue "638.8877434122992"^^cim:Float ;
    cim:CurveData.y1value "47.66582173573489"^^cim:Float .

<8ADEAD5E-99BB-4920-AB0F-8AB329685964_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8ADEAD5E-99BB-4920-AB0F-8AB329685964> ;
    cim:CurveData.xvalue "62.47973836664339"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<8ADEAD5E-99BB-4920-AB0F-8AB329685964_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8ADEAD5E-99BB-4920-AB0F-8AB329685964> ;
    cim:CurveData.xvalue "162.4797383666434"^^cim:Float ;
    cim:CurveData.y1value "549.3568013930383"^^cim:Float .

<8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26> ;
    cim:CurveData.xvalue "2649.5314051104715"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26> ;
    cim:CurveData.xvalue "2749.5314051104715"^^cim:Float ;
    cim:CurveData.y1value "47.6517345750469"^^cim:Float .

<8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1> ;
    cim:CurveData.xvalue "314.3511836571746"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1> ;
    cim:CurveData.xvalue "414.3511836571746"^^cim:Float ;
    cim:CurveData.y1value "47.67845308042472"^^cim:Float .

<8F560777-EE5E-453C-945E-4A2CBACFC46E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <8F560777-EE5E-453C-945E-4A2CBACFC46E> ;
    cim:CurveData.xvalue "1077.7754868245984"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<8F560777-EE5E-453C-945E-4A2CBACFC46E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <8F560777-EE5E-453C-945E-4A2CBACFC46E> ;
    cim:CurveData.xvalue "1177.7754868245984"^^cim:Float ;
    cim:CurveData.y1value "47.656979794452"^^cim:Float .

<90F22F30-01ED-49A2-AD9A-FEF4ACC423F3_pt1> a cim:CurveData ;
    cim:CurveData.Curve <90F22F30-01ED-49A2-AD9A-FEF4ACC423F3> ;
    cim:CurveData.xvalue "314.3511836571746"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<90F22F30-01ED-49A2-AD9A-FEF4ACC423F3_pt2> a cim:CurveData ;
    cim:CurveData.Curve <90F22F30-01ED-49A2-AD9A-FEF4ACC423F3> ;
    cim:CurveData.xvalue "414.3511836571746"^^cim:Float ;
    cim:CurveData.y1value "47.67845308042472"^^cim:Float .

<90FD43F2-2471-4AEB-B0FC-D02FEE80D98F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <90FD43F2-2471-4AEB-B0FC-D02FEE80D98F> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<90FD43F2-2471-4AEB-B0FC-D02FEE80D98F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <90FD43F2-2471-4AEB-B0FC-D02FEE80D98F> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<91CDEABE-037B-433E-BC73-8B44F90628E8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <91CDEABE-037B-433E-BC73-8B44F90628E8> ;
    cim:CurveData.xvalue "67.3609679265374"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<91CDEABE-037B-433E-BC73-8B44F90628E8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <91CDEABE-037B-433E-BC73-8B44F90628E8> ;
    cim:CurveData.xvalue "167.3609679265374"^^cim:Float ;
    cim:CurveData.y1value "47.78960891369525"^^cim:Float .

<94C0C876-4B73-44EE-9B03-28514EB1D188_pt1> a cim:CurveData ;
    cim:CurveData.Curve <94C0C876-4B73-44EE-9B03-28514EB1D188> ;
    cim:CurveData.xvalue "53.88877434122993"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<94C0C876-4B73-44EE-9B03-28514EB1D188_pt2> a cim:CurveData ;
    cim:CurveData.Curve <94C0C876-4B73-44EE-9B03-28514EB1D188> ;
    cim:CurveData.xvalue "153.88877434122992"^^cim:Float ;
    cim:CurveData.y1value "47.82497667882678"^^cim:Float .

<952FEAB7-AF85-4A1C-A616-E7D4026D0C29_pt1> a cim:CurveData ;
    cim:CurveData.Curve <952FEAB7-AF85-4A1C-A616-E7D4026D0C29> ;
    cim:CurveData.xvalue "628.7023673143492"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<952FEAB7-AF85-4A1C-A616-E7D4026D0C29_pt2> a cim:CurveData ;
    cim:CurveData.Curve <952FEAB7-AF85-4A1C-A616-E7D4026D0C29> ;
    cim:CurveData.xvalue "728.7023673143492"^^cim:Float ;
    cim:CurveData.y1value "47.66329546679692"^^cim:Float .

<95B88759-58FC-4ACF-8DF9-66F24FD51581_pt1> a cim:CurveData ;
    cim:CurveData.Curve <95B88759-58FC-4ACF-8DF9-66F24FD51581> ;
    cim:CurveData.xvalue "44.90731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<95B88759-58FC-4ACF-8DF9-66F24FD51581_pt2> a cim:CurveData ;
    cim:CurveData.Curve <95B88759-58FC-4ACF-8DF9-66F24FD51581> ;
    cim:CurveData.xvalue "144.90731195102495"^^cim:Float ;
    cim:CurveData.y1value "47.86034444395831"^^cim:Float .

<971E9B12-8EEE-43C9-9B27-7437190E2CDC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <971E9B12-8EEE-43C9-9B27-7437190E2CDC> ;
    cim:CurveData.xvalue "987.9608629225486"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<971E9B12-8EEE-43C9-9B27-7437190E2CDC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <971E9B12-8EEE-43C9-9B27-7437190E2CDC> ;
    cim:CurveData.xvalue "1087.9608629225486"^^cim:Float ;
    cim:CurveData.y1value "47.6577836072959"^^cim:Float .

<97BB5152-5683-4391-9521-70EA0A762BC8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <97BB5152-5683-4391-9521-70EA0A762BC8> ;
    cim:CurveData.xvalue "202.08290377961222"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<97BB5152-5683-4391-9521-70EA0A762BC8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <97BB5152-5683-4391-9521-70EA0A762BC8> ;
    cim:CurveData.xvalue "302.08290377961225"^^cim:Float ;
    cim:CurveData.y1value "47.695294873344494"^^cim:Float .

<9962DAEA-C5A2-4ECA-ACB3-169A5BE170A0_pt1> a cim:CurveData ;
    cim:CurveData.Curve <9962DAEA-C5A2-4ECA-ACB3-169A5BE170A0> ;
    cim:CurveData.xvalue "18.223257023604322"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<9962DAEA-C5A2-4ECA-ACB3-169A5BE170A0_pt2> a cim:CurveData ;
    cim:CurveData.Curve <9962DAEA-C5A2-4ECA-ACB3-169A5BE170A0> ;
    cim:CurveData.xvalue "118.22325702360432"^^cim:Float ;
    cim:CurveData.y1value "828.8762975710551"^^cim:Float .

<9B34D679-D78E-41BD-BDBD-FE4DB0776F8A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <9B34D679-D78E-41BD-BDBD-FE4DB0776F8A> ;
    cim:CurveData.xvalue "1302.312046579723"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<9B34D679-D78E-41BD-BDBD-FE4DB0776F8A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <9B34D679-D78E-41BD-BDBD-FE4DB0776F8A> ;
    cim:CurveData.xvalue "1402.312046579723"^^cim:Float ;
    cim:CurveData.y1value "47.65545532181702"^^cim:Float .

<9B71B2AB-0C89-40C1-AE22-A81AFA6FCFD8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <9B71B2AB-0C89-40C1-AE22-A81AFA6FCFD8> ;
    cim:CurveData.xvalue "449.0731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<9B71B2AB-0C89-40C1-AE22-A81AFA6FCFD8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <9B71B2AB-0C89-40C1-AE22-A81AFA6FCFD8> ;
    cim:CurveData.xvalue "549.0731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.66935851224804"^^cim:Float .

<9C4F0E06-4287-4220-8AB0-D5AC0F475C44_pt1> a cim:CurveData ;
    cim:CurveData.Curve <9C4F0E06-4287-4220-8AB0-D5AC0F475C44> ;
    cim:CurveData.xvalue "112.26827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<9C4F0E06-4287-4220-8AB0-D5AC0F475C44_pt2> a cim:CurveData ;
    cim:CurveData.Curve <9C4F0E06-4287-4220-8AB0-D5AC0F475C44> ;
    cim:CurveData.xvalue "212.26827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.733020489484794"^^cim:Float .

<9D201705-3921-42EB-B8D8-8938FA4CAE3A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <9D201705-3921-42EB-B8D8-8938FA4CAE3A> ;
    cim:CurveData.xvalue "359.2584956081995"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<9D201705-3921-42EB-B8D8-8938FA4CAE3A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <9D201705-3921-42EB-B8D8-8938FA4CAE3A> ;
    cim:CurveData.xvalue "459.2584956081995"^^cim:Float ;
    cim:CurveData.y1value "47.67466367701777"^^cim:Float .

<9D44F0E6-694E-4FEA-B41D-AE308972621F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <9D44F0E6-694E-4FEA-B41D-AE308972621F> ;
    cim:CurveData.xvalue "23.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<9D44F0E6-694E-4FEA-B41D-AE308972621F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <9D44F0E6-694E-4FEA-B41D-AE308972621F> ;
    cim:CurveData.xvalue "123.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "551.843300289622"^^cim:Float .

<9D899F46-228C-47F4-BDB9-C2861FFE5C3E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <9D899F46-228C-47F4-BDB9-C2861FFE5C3E> ;
    cim:CurveData.xvalue "179.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<9D899F46-228C-47F4-BDB9-C2861FFE5C3E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <9D899F46-228C-47F4-BDB9-C2861FFE5C3E> ;
    cim:CurveData.xvalue "279.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.70118950086642"^^cim:Float .

<A1A032F7-F76F-43E8-9E0A-9C14A96C4174_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A1A032F7-F76F-43E8-9E0A-9C14A96C4174> ;
    cim:CurveData.xvalue "27.33488553540648"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<A1A032F7-F76F-43E8-9E0A-9C14A96C4174_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A1A032F7-F76F-43E8-9E0A-9C14A96C4174> ;
    cim:CurveData.xvalue "127.33488553540649"^^cim:Float ;
    cim:CurveData.y1value "551.1781758669467"^^cim:Float .

<A4F4B9AF-0EB9-4825-A332-32F2B9D87D9C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A4F4B9AF-0EB9-4825-A332-32F2B9D87D9C> ;
    cim:CurveData.xvalue "2155.5509736491967"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<A4F4B9AF-0EB9-4825-A332-32F2B9D87D9C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A4F4B9AF-0EB9-4825-A332-32F2B9D87D9C> ;
    cim:CurveData.xvalue "2255.5509736491967"^^cim:Float ;
    cim:CurveData.y1value "47.65255882381056"^^cim:Float .

<A51EFF77-E314-4657-84F4-C32033207C03_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A51EFF77-E314-4657-84F4-C32033207C03> ;
    cim:CurveData.xvalue "26.163390441031922"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<A51EFF77-E314-4657-84F4-C32033207C03_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A51EFF77-E314-4657-84F4-C32033207C03> ;
    cim:CurveData.xvalue "126.16339044103192"^^cim:Float ;
    cim:CurveData.y1value "551.2679816961687"^^cim:Float .

<A7386AC1-F57C-42CB-94AF-C1E411F64485_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A7386AC1-F57C-42CB-94AF-C1E411F64485> ;
    cim:CurveData.xvalue "673.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<A7386AC1-F57C-42CB-94AF-C1E411F64485_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A7386AC1-F57C-42CB-94AF-C1E411F64485> ;
    cim:CurveData.xvalue "773.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.66228495922173"^^cim:Float .

<A76609E1-DF3B-4CB6-98E8-D0ABEC4A7E9A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A76609E1-DF3B-4CB6-98E8-D0ABEC4A7E9A> ;
    cim:CurveData.xvalue "1481.941294383823"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<A76609E1-DF3B-4CB6-98E8-D0ABEC4A7E9A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A76609E1-DF3B-4CB6-98E8-D0ABEC4A7E9A> ;
    cim:CurveData.xvalue "1581.941294383823"^^cim:Float ;
    cim:CurveData.y1value "47.654568355920304"^^cim:Float .

<A87BDF08-A4C3-430D-9DD7-69A95AF81093_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A87BDF08-A4C3-430D-9DD7-69A95AF81093> ;
    cim:CurveData.xvalue "58.379505536332424"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<A87BDF08-A4C3-430D-9DD7-69A95AF81093_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A87BDF08-A4C3-430D-9DD7-69A95AF81093> ;
    cim:CurveData.xvalue "158.37950553633243"^^cim:Float ;
    cim:CurveData.y1value "47.81137369223773"^^cim:Float .

<A8FB09B1-7909-4B4E-B77E-21518F8E35E2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <A8FB09B1-7909-4B4E-B77E-21518F8E35E2> ;
    cim:CurveData.xvalue "493.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<A8FB09B1-7909-4B4E-B77E-21518F8E35E2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <A8FB09B1-7909-4B4E-B77E-21518F8E35E2> ;
    cim:CurveData.xvalue "593.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.667429361422684"^^cim:Float .

<AC3B71B8-6A02-459A-A6A7-2B239471BCE2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <AC3B71B8-6A02-459A-A6A7-2B239471BCE2> ;
    cim:CurveData.xvalue "44.90731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<AC3B71B8-6A02-459A-A6A7-2B239471BCE2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <AC3B71B8-6A02-459A-A6A7-2B239471BCE2> ;
    cim:CurveData.xvalue "144.90731195102495"^^cim:Float ;
    cim:CurveData.y1value "47.86034444395831"^^cim:Float .

<ADC265C4-DF1D-4C32-8D3A-C24595B51B21_pt1> a cim:CurveData ;
    cim:CurveData.Curve <ADC265C4-DF1D-4C32-8D3A-C24595B51B21> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<ADC265C4-DF1D-4C32-8D3A-C24595B51B21_pt2> a cim:CurveData ;
    cim:CurveData.Curve <ADC265C4-DF1D-4C32-8D3A-C24595B51B21> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<ADD7A9A7-052D-4046-901B-6B1919EE4B3A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <ADD7A9A7-052D-4046-901B-6B1919EE4B3A> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<ADD7A9A7-052D-4046-901B-6B1919EE4B3A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <ADD7A9A7-052D-4046-901B-6B1919EE4B3A> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<AE30F265-30CD-4AAC-A9AC-74D1190A8E7C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <AE30F265-30CD-4AAC-A9AC-74D1190A8E7C> ;
    cim:CurveData.xvalue "673.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<AE30F265-30CD-4AAC-A9AC-74D1190A8E7C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <AE30F265-30CD-4AAC-A9AC-74D1190A8E7C> ;
    cim:CurveData.xvalue "773.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.66228495922173"^^cim:Float .

<AEFF53C9-9258-4B4B-890A-861A3E1ECA64_pt1> a cim:CurveData ;
    cim:CurveData.Curve <AEFF53C9-9258-4B4B-890A-861A3E1ECA64> ;
    cim:CurveData.xvalue "112.26827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<AEFF53C9-9258-4B4B-890A-861A3E1ECA64_pt2> a cim:CurveData ;
    cim:CurveData.Curve <AEFF53C9-9258-4B4B-890A-861A3E1ECA64> ;
    cim:CurveData.xvalue "212.26827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.733020489484794"^^cim:Float .

<B0A9F0D1-6F0E-43DF-B3EA-6D1227D978B6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B0A9F0D1-6F0E-43DF-B3EA-6D1227D978B6> ;
    cim:CurveData.xvalue "628.7023673143492"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<B0A9F0D1-6F0E-43DF-B3EA-6D1227D978B6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B0A9F0D1-6F0E-43DF-B3EA-6D1227D978B6> ;
    cim:CurveData.xvalue "728.7023673143492"^^cim:Float ;
    cim:CurveData.y1value "47.66329546679692"^^cim:Float .

<B1120D66-36BF-4C20-8AE6-CC8E754F61B8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B1120D66-36BF-4C20-8AE6-CC8E754F61B8> ;
    cim:CurveData.xvalue "28.636546751378226"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<B1120D66-36BF-4C20-8AE6-CC8E754F61B8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B1120D66-36BF-4C20-8AE6-CC8E754F61B8> ;
    cim:CurveData.xvalue "128.63654675137823"^^cim:Float ;
    cim:CurveData.y1value "826.4767980715302"^^cim:Float .

<B1CAD8E7-4546-44C9-813B-40ECB5B6276A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B1CAD8E7-4546-44C9-813B-40ECB5B6276A> ;
    cim:CurveData.xvalue "5837.950553633242"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<B1CAD8E7-4546-44C9-813B-40ECB5B6276A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B1CAD8E7-4546-44C9-813B-40ECB5B6276A> ;
    cim:CurveData.xvalue "5937.950553633242"^^cim:Float ;
    cim:CurveData.y1value "47.649770211559805"^^cim:Float .

<B693AB37-ED07-44CD-B4F0-EDA2F3A278B3_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B693AB37-ED07-44CD-B4F0-EDA2F3A278B3> ;
    cim:CurveData.xvalue "19.524918239576063"^^cim:Float ;
    cim:CurveData.y1value "273.97679265572236"^^cim:Float .

<B693AB37-ED07-44CD-B4F0-EDA2F3A278B3_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B693AB37-ED07-44CD-B4F0-EDA2F3A278B3> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "276.07460069770474"^^cim:Float .

<B7CB3BD1-EF58-4949-8C3A-6F1869FB3EB4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B7CB3BD1-EF58-4949-8C3A-6F1869FB3EB4> ;
    cim:CurveData.xvalue "898.1462390204988"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<B7CB3BD1-EF58-4949-8C3A-6F1869FB3EB4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B7CB3BD1-EF58-4949-8C3A-6F1869FB3EB4> ;
    cim:CurveData.xvalue "998.1462390204988"^^cim:Float ;
    cim:CurveData.y1value "47.65874818270858"^^cim:Float .

<B8A910DD-9AEB-42B0-B008-198CE76E245C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <B8A910DD-9AEB-42B0-B008-198CE76E245C> ;
    cim:CurveData.xvalue "269.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<B8A910DD-9AEB-42B0-B008-198CE76E245C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <B8A910DD-9AEB-42B0-B008-198CE76E245C> ;
    cim:CurveData.xvalue "369.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.68350561830065"^^cim:Float .

<BA1882CE-B684-4526-9E03-0C527F4B3862_pt1> a cim:CurveData ;
    cim:CurveData.Curve <BA1882CE-B684-4526-9E03-0C527F4B3862> ;
    cim:CurveData.xvalue "1302.312046579723"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<BA1882CE-B684-4526-9E03-0C527F4B3862_pt2> a cim:CurveData ;
    cim:CurveData.Curve <BA1882CE-B684-4526-9E03-0C527F4B3862> ;
    cim:CurveData.xvalue "1402.312046579723"^^cim:Float ;
    cim:CurveData.y1value "47.65545532181702"^^cim:Float .

<BBAD977F-2C8B-45CD-A29D-4976A28B7D00_pt1> a cim:CurveData ;
    cim:CurveData.Curve <BBAD977F-2C8B-45CD-A29D-4976A28B7D00> ;
    cim:CurveData.xvalue "31.239869183321694"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<BBAD977F-2C8B-45CD-A29D-4976A28B7D00_pt2> a cim:CurveData ;
    cim:CurveData.Curve <BBAD977F-2C8B-45CD-A29D-4976A28B7D00> ;
    cim:CurveData.xvalue "131.2398691833217"^^cim:Float ;
    cim:CurveData.y1value "550.7600174746318"^^cim:Float .

<BC9612AB-F493-45A6-9105-B0D984E0005B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <BC9612AB-F493-45A6-9105-B0D984E0005B> ;
    cim:CurveData.xvalue "19.524918239576063"^^cim:Float ;
    cim:CurveData.y1value "273.97679265572236"^^cim:Float .

<BC9612AB-F493-45A6-9105-B0D984E0005B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <BC9612AB-F493-45A6-9105-B0D984E0005B> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "276.07460069770474"^^cim:Float .

<BC9FB710-72BC-4A98-B1A2-954B4CC3D7B3_pt1> a cim:CurveData ;
    cim:CurveData.Curve <BC9FB710-72BC-4A98-B1A2-954B4CC3D7B3> ;
    cim:CurveData.xvalue "17.572426415618455"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<BC9FB710-72BC-4A98-B1A2-954B4CC3D7B3_pt2> a cim:CurveData ;
    cim:CurveData.Curve <BC9FB710-72BC-4A98-B1A2-954B4CC3D7B3> ;
    cim:CurveData.xvalue "117.57242641561845"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<BDB8026F-9644-4564-B4E1-24BE2E72185E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <BDB8026F-9644-4564-B4E1-24BE2E72185E> ;
    cim:CurveData.xvalue "179.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<BDB8026F-9644-4564-B4E1-24BE2E72185E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <BDB8026F-9644-4564-B4E1-24BE2E72185E> ;
    cim:CurveData.xvalue "279.62924780409975"^^cim:Float ;
    cim:CurveData.y1value "47.70118950086642"^^cim:Float .

<BE22C126-C566-4404-8B22-E268C3C662E4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <BE22C126-C566-4404-8B22-E268C3C662E4> ;
    cim:CurveData.xvalue "583.7950553633242"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<BE22C126-C566-4404-8B22-E268C3C662E4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <BE22C126-C566-4404-8B22-E268C3C662E4> ;
    cim:CurveData.xvalue "683.7950553633242"^^cim:Float ;
    cim:CurveData.y1value "47.66446143707598"^^cim:Float .

<BE8322BF-20F3-4791-8B07-2FB0C963BCA4_pt1> a cim:CurveData ;
    cim:CurveData.Curve <BE8322BF-20F3-4791-8B07-2FB0C963BCA4> ;
    cim:CurveData.xvalue "42.954820127067336"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<BE8322BF-20F3-4791-8B07-2FB0C963BCA4_pt2> a cim:CurveData ;
    cim:CurveData.Curve <BE8322BF-20F3-4791-8B07-2FB0C963BCA4> ;
    cim:CurveData.xvalue "142.95482012706734"^^cim:Float ;
    cim:CurveData.y1value "550.0163129513872"^^cim:Float .

<BEDFB036-E112-4BE6-9C04-51B6DB9C0A20_pt1> a cim:CurveData ;
    cim:CurveData.Curve <BEDFB036-E112-4BE6-9C04-51B6DB9C0A20> ;
    cim:CurveData.xvalue "1616.6632302368978"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<BEDFB036-E112-4BE6-9C04-51B6DB9C0A20_pt2> a cim:CurveData ;
    cim:CurveData.Curve <BEDFB036-E112-4BE6-9C04-51B6DB9C0A20> ;
    cim:CurveData.xvalue "1716.6632302368978"^^cim:Float ;
    cim:CurveData.y1value "47.65403248069104"^^cim:Float .

<C031BF9C-DE5D-44BD-BE66-2668DF127095_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C031BF9C-DE5D-44BD-BE66-2668DF127095> ;
    cim:CurveData.xvalue "449.0731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<C031BF9C-DE5D-44BD-BE66-2668DF127095_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C031BF9C-DE5D-44BD-BE66-2668DF127095> ;
    cim:CurveData.xvalue "549.0731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.66935851224804"^^cim:Float .

<C08E5E28-7936-4D9F-B34B-767175ECF40E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C08E5E28-7936-4D9F-B34B-767175ECF40E> ;
    cim:CurveData.xvalue "19.524918239576063"^^cim:Float ;
    cim:CurveData.y1value "273.97679265572236"^^cim:Float .

<C08E5E28-7936-4D9F-B34B-767175ECF40E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C08E5E28-7936-4D9F-B34B-767175ECF40E> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "276.07460069770474"^^cim:Float .

<C0C69E2C-EFDD-449C-8161-DF331AFDE5D2_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C0C69E2C-EFDD-449C-8161-DF331AFDE5D2> ;
    cim:CurveData.xvalue "17.181928050826933"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<C0C69E2C-EFDD-449C-8161-DF331AFDE5D2_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C0C69E2C-EFDD-449C-8161-DF331AFDE5D2> ;
    cim:CurveData.xvalue "117.18192805082694"^^cim:Float ;
    cim:CurveData.y1value "553.0332275268133"^^cim:Float .

<C18423C8-C471-4662-B5B5-F216299DA849_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C18423C8-C471-4662-B5B5-F216299DA849> ;
    cim:CurveData.xvalue "493.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<C18423C8-C471-4662-B5B5-F216299DA849_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C18423C8-C471-4662-B5B5-F216299DA849> ;
    cim:CurveData.xvalue "593.9804314612743"^^cim:Float ;
    cim:CurveData.y1value "47.667429361422684"^^cim:Float .

<C191C6FE-8135-4C89-9882-4E319BB5FF39_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C191C6FE-8135-4C89-9882-4E319BB5FF39> ;
    cim:CurveData.xvalue "17.181928050826933"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<C191C6FE-8135-4C89-9882-4E319BB5FF39_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C191C6FE-8135-4C89-9882-4E319BB5FF39> ;
    cim:CurveData.xvalue "117.18192805082694"^^cim:Float ;
    cim:CurveData.y1value "553.0332275268133"^^cim:Float .

<C34472E5-5484-4B04-8CDA-6FD3D290C292_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C34472E5-5484-4B04-8CDA-6FD3D290C292> ;
    cim:CurveData.xvalue "1122.6827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<C34472E5-5484-4B04-8CDA-6FD3D290C292_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C34472E5-5484-4B04-8CDA-6FD3D290C292> ;
    cim:CurveData.xvalue "1222.6827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.65662611680069"^^cim:Float .

<C3ACC7EC-CF64-4000-8C9D-18E340F378D8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C3ACC7EC-CF64-4000-8C9D-18E340F378D8> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<C3ACC7EC-CF64-4000-8C9D-18E340F378D8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C3ACC7EC-CF64-4000-8C9D-18E340F378D8> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<C9F0EBC0-8D41-46E7-8742-2AD4490C2774_pt1> a cim:CurveData ;
    cim:CurveData.Curve <C9F0EBC0-8D41-46E7-8742-2AD4490C2774> ;
    cim:CurveData.xvalue "1706.4778541389476"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<C9F0EBC0-8D41-46E7-8742-2AD4490C2774_pt2> a cim:CurveData ;
    cim:CurveData.Curve <C9F0EBC0-8D41-46E7-8742-2AD4490C2774> ;
    cim:CurveData.xvalue "1806.4778541389476"^^cim:Float ;
    cim:CurveData.y1value "47.65372223713725"^^cim:Float .

<CB26539D-ADC1-411B-93F8-33DD8431AAED_pt1> a cim:CurveData ;
    cim:CurveData.Curve <CB26539D-ADC1-411B-93F8-33DD8431AAED> ;
    cim:CurveData.xvalue "1931.0144138940725"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<CB26539D-ADC1-411B-93F8-33DD8431AAED_pt2> a cim:CurveData ;
    cim:CurveData.Curve <CB26539D-ADC1-411B-93F8-33DD8431AAED> ;
    cim:CurveData.xvalue "2031.0144138940725"^^cim:Float ;
    cim:CurveData.y1value "47.65307289016422"^^cim:Float .

<CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A> ;
    cim:CurveData.xvalue "202.08290377961222"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A> ;
    cim:CurveData.xvalue "302.08290377961225"^^cim:Float ;
    cim:CurveData.y1value "47.695294873344494"^^cim:Float .

<CBBA420B-5B41-4E52-A219-8B7762FB55AB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <CBBA420B-5B41-4E52-A219-8B7762FB55AB> ;
    cim:CurveData.xvalue "44.90731195102494"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<CBBA420B-5B41-4E52-A219-8B7762FB55AB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <CBBA420B-5B41-4E52-A219-8B7762FB55AB> ;
    cim:CurveData.xvalue "144.90731195102495"^^cim:Float ;
    cim:CurveData.y1value "47.86034444395831"^^cim:Float .

<D0595D5F-7033-4237-A23E-087EB8B1E96D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D0595D5F-7033-4237-A23E-087EB8B1E96D> ;
    cim:CurveData.xvalue "4131.472699494295"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<D0595D5F-7033-4237-A23E-087EB8B1E96D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D0595D5F-7033-4237-A23E-087EB8B1E96D> ;
    cim:CurveData.xvalue "4231.472699494295"^^cim:Float ;
    cim:CurveData.y1value "47.65044444654726"^^cim:Float .

<D07E9721-66E5-47C4-9269-5CFCE65FE526_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D07E9721-66E5-47C4-9269-5CFCE65FE526> ;
    cim:CurveData.xvalue "808.3316151184489"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<D07E9721-66E5-47C4-9269-5CFCE65FE526_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D07E9721-66E5-47C4-9269-5CFCE65FE526> ;
    cim:CurveData.xvalue "908.3316151184489"^^cim:Float ;
    cim:CurveData.y1value "47.65992710821296"^^cim:Float .

<D10F0DC0-ABF2-4D7F-8717-F5A7CB965906_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D10F0DC0-ABF2-4D7F-8717-F5A7CB965906> ;
    cim:CurveData.xvalue "35.79568343922278"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<D10F0DC0-ABF2-4D7F-8717-F5A7CB965906_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D10F0DC0-ABF2-4D7F-8717-F5A7CB965906> ;
    cim:CurveData.xvalue "135.79568343922278"^^cim:Float ;
    cim:CurveData.y1value "330.27853171477915"^^cim:Float .

<D18D591E-E59C-457B-838B-027BEF1E08CA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D18D591E-E59C-457B-838B-027BEF1E08CA> ;
    cim:CurveData.xvalue "314.3511836571746"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<D18D591E-E59C-457B-838B-027BEF1E08CA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D18D591E-E59C-457B-838B-027BEF1E08CA> ;
    cim:CurveData.xvalue "414.3511836571746"^^cim:Float ;
    cim:CurveData.y1value "47.67845308042472"^^cim:Float .

<D1CB5040-3CCE-4F2C-AA17-4DA6C8967988_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D1CB5040-3CCE-4F2C-AA17-4DA6C8967988> ;
    cim:CurveData.xvalue "291.8975276816621"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<D1CB5040-3CCE-4F2C-AA17-4DA6C8967988_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D1CB5040-3CCE-4F2C-AA17-4DA6C8967988> ;
    cim:CurveData.xvalue "391.8975276816621"^^cim:Float ;
    cim:CurveData.y1value "47.68078502098284"^^cim:Float .

<D411D323-446B-4780-B300-C50D49D3F61A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D411D323-446B-4780-B300-C50D49D3F61A> ;
    cim:CurveData.xvalue "23.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<D411D323-446B-4780-B300-C50D49D3F61A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D411D323-446B-4780-B300-C50D49D3F61A> ;
    cim:CurveData.xvalue "123.42990188749127"^^cim:Float ;
    cim:CurveData.y1value "551.8264616966429"^^cim:Float .

<D450B43B-B39E-45C9-AB91-54DE0F944A94_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D450B43B-B39E-45C9-AB91-54DE0F944A94> ;
    cim:CurveData.xvalue "14.318273375689113"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<D450B43B-B39E-45C9-AB91-54DE0F944A94_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D450B43B-B39E-45C9-AB91-54DE0F944A94> ;
    cim:CurveData.xvalue "114.31827337568912"^^cim:Float ;
    cim:CurveData.y1value "831.1495076232368"^^cim:Float .

<D7B387F9-FE55-4840-8E9F-8432264240BD_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D7B387F9-FE55-4840-8E9F-8432264240BD> ;
    cim:CurveData.xvalue "269.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<D7B387F9-FE55-4840-8E9F-8432264240BD_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D7B387F9-FE55-4840-8E9F-8432264240BD> ;
    cim:CurveData.xvalue "369.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.68350561830065"^^cim:Float .

<D887E343-149B-4551-A7A5-886A91EFCC20_pt1> a cim:CurveData ;
    cim:CurveData.Curve <D887E343-149B-4551-A7A5-886A91EFCC20> ;
    cim:CurveData.xvalue "1167.5901107266484"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<D887E343-149B-4551-A7A5-886A91EFCC20_pt2> a cim:CurveData ;
    cim:CurveData.Curve <D887E343-149B-4551-A7A5-886A91EFCC20> ;
    cim:CurveData.xvalue "1267.5901107266484"^^cim:Float ;
    cim:CurveData.y1value "47.65629964512255"^^cim:Float .

<DA13298F-4595-4242-A7A7-6BAF27F70323_pt1> a cim:CurveData ;
    cim:CurveData.Curve <DA13298F-4595-4242-A7A7-6BAF27F70323> ;
    cim:CurveData.xvalue "112.26827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<DA13298F-4595-4242-A7A7-6BAF27F70323_pt2> a cim:CurveData ;
    cim:CurveData.Curve <DA13298F-4595-4242-A7A7-6BAF27F70323> ;
    cim:CurveData.xvalue "212.26827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.733020489484794"^^cim:Float .

<DAB63FDF-2F2B-408C-AAB3-F72F0C837730_pt1> a cim:CurveData ;
    cim:CurveData.Curve <DAB63FDF-2F2B-408C-AAB3-F72F0C837730> ;
    cim:CurveData.xvalue "53.88877434122993"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<DAB63FDF-2F2B-408C-AAB3-F72F0C837730_pt2> a cim:CurveData ;
    cim:CurveData.Curve <DAB63FDF-2F2B-408C-AAB3-F72F0C837730> ;
    cim:CurveData.xvalue "153.88877434122992"^^cim:Float ;
    cim:CurveData.y1value "47.82497667882678"^^cim:Float .

<DC5A5E4F-D5E7-4844-9F47-F7348A8CAEDB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <DC5A5E4F-D5E7-4844-9F47-F7348A8CAEDB> ;
    cim:CurveData.xvalue "22.45365597551247"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<DC5A5E4F-D5E7-4844-9F47-F7348A8CAEDB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <DC5A5E4F-D5E7-4844-9F47-F7348A8CAEDB> ;
    cim:CurveData.xvalue "122.45365597551248"^^cim:Float ;
    cim:CurveData.y1value "48.072551034747505"^^cim:Float .

<DF934C6F-C430-491A-A22A-CAD695544348_pt1> a cim:CurveData ;
    cim:CurveData.Curve <DF934C6F-C430-491A-A22A-CAD695544348> ;
    cim:CurveData.xvalue "2245.365597551247"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<DF934C6F-C430-491A-A22A-CAD695544348_pt2> a cim:CurveData ;
    cim:CurveData.Curve <DF934C6F-C430-491A-A22A-CAD695544348> ;
    cim:CurveData.xvalue "2345.365597551247"^^cim:Float ;
    cim:CurveData.y1value "47.6523819849849"^^cim:Float .

<E12D3EA4-E0EF-40F7-AF63-C45B1E14265D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E12D3EA4-E0EF-40F7-AF63-C45B1E14265D> ;
    cim:CurveData.xvalue "1751.3851660899725"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<E12D3EA4-E0EF-40F7-AF63-C45B1E14265D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E12D3EA4-E0EF-40F7-AF63-C45B1E14265D> ;
    cim:CurveData.xvalue "1851.3851660899725"^^cim:Float ;
    cim:CurveData.y1value "47.65357904780474"^^cim:Float .

<E3011471-F72B-440C-B677-A6F4CE97814A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E3011471-F72B-440C-B677-A6F4CE97814A> ;
    cim:CurveData.xvalue "10.413289727773897"^^cim:Float ;
    cim:CurveData.y1value "821.9303779671671"^^cim:Float .

<E3011471-F72B-440C-B677-A6F4CE97814A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E3011471-F72B-440C-B677-A6F4CE97814A> ;
    cim:CurveData.xvalue "110.4132897277739"^^cim:Float ;
    cim:CurveData.y1value "834.2435990831505"^^cim:Float .

<E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8> ;
    cim:CurveData.xvalue "17.572426415618455"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8> ;
    cim:CurveData.xvalue "117.57242641561845"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<E446A7A2-BA79-40C4-8053-6F55C3BAD915_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E446A7A2-BA79-40C4-8053-6F55C3BAD915> ;
    cim:CurveData.xvalue "943.0535509715238"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<E446A7A2-BA79-40C4-8053-6F55C3BAD915_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E446A7A2-BA79-40C4-8053-6F55C3BAD915> ;
    cim:CurveData.xvalue "1043.0535509715237"^^cim:Float ;
    cim:CurveData.y1value "47.658242928920984"^^cim:Float .

<E6655CA2-127B-4F85-B9DC-471106DADBBB_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E6655CA2-127B-4F85-B9DC-471106DADBBB> ;
    cim:CurveData.xvalue "17.572426415618455"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<E6655CA2-127B-4F85-B9DC-471106DADBBB_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E6655CA2-127B-4F85-B9DC-471106DADBBB> ;
    cim:CurveData.xvalue "117.57242641561845"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<E6F636E2-DFE2-4BB8-ADF5-2656D122FB18_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E6F636E2-DFE2-4BB8-ADF5-2656D122FB18> ;
    cim:CurveData.xvalue "19.524918239576063"^^cim:Float ;
    cim:CurveData.y1value "273.97679265572236"^^cim:Float .

<E6F636E2-DFE2-4BB8-ADF5-2656D122FB18_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E6F636E2-DFE2-4BB8-ADF5-2656D122FB18> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "276.07460069770474"^^cim:Float .

<E715645A-8918-401A-B091-0D8549235A0A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E715645A-8918-401A-B091-0D8549235A0A> ;
    cim:CurveData.xvalue "19.524918239576063"^^cim:Float ;
    cim:CurveData.y1value "273.97679265572236"^^cim:Float .

<E715645A-8918-401A-B091-0D8549235A0A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E715645A-8918-401A-B091-0D8549235A0A> ;
    cim:CurveData.xvalue "119.52491823957607"^^cim:Float ;
    cim:CurveData.y1value "276.07460069770474"^^cim:Float .

<E7804C9D-8695-4649-B5F7-3E296E004FD6_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E7804C9D-8695-4649-B5F7-3E296E004FD6> ;
    cim:CurveData.xvalue "17.181928050826933"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<E7804C9D-8695-4649-B5F7-3E296E004FD6_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E7804C9D-8695-4649-B5F7-3E296E004FD6> ;
    cim:CurveData.xvalue "117.18192805082694"^^cim:Float ;
    cim:CurveData.y1value "553.0332275268133"^^cim:Float .

<E7C8D172-FE90-4FB7-B8AE-388967DD2B91_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E7C8D172-FE90-4FB7-B8AE-388967DD2B91> ;
    cim:CurveData.xvalue "35.79568343922278"^^cim:Float ;
    cim:CurveData.y1value "328.77215118686684"^^cim:Float .

<E7C8D172-FE90-4FB7-B8AE-388967DD2B91_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E7C8D172-FE90-4FB7-B8AE-388967DD2B91> ;
    cim:CurveData.xvalue "135.79568343922278"^^cim:Float ;
    cim:CurveData.y1value "330.27853171477915"^^cim:Float .

<E9A365A1-B370-4993-A946-068CCB5131DD_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E9A365A1-B370-4993-A946-068CCB5131DD> ;
    cim:CurveData.xvalue "4356.009259249418"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<E9A365A1-B370-4993-A946-068CCB5131DD_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E9A365A1-B370-4993-A946-068CCB5131DD> ;
    cim:CurveData.xvalue "4456.009259249418"^^cim:Float ;
    cim:CurveData.y1value "47.650325549981375"^^cim:Float .

<E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C> ;
    cim:CurveData.xvalue "538.8877434122992"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C> ;
    cim:CurveData.xvalue "638.8877434122992"^^cim:Float ;
    cim:CurveData.y1value "47.66582173573489"^^cim:Float .

<E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC> ;
    cim:CurveData.xvalue "1257.4047346286984"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC> ;
    cim:CurveData.xvalue "1357.4047346286984"^^cim:Float ;
    cim:CurveData.y1value "47.65571665998302"^^cim:Float .

<EB961058-8A29-41D9-83E6-17B02D14F254_pt1> a cim:CurveData ;
    cim:CurveData.Curve <EB961058-8A29-41D9-83E6-17B02D14F254> ;
    cim:CurveData.xvalue "1886.1071019430476"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<EB961058-8A29-41D9-83E6-17B02D14F254_pt2> a cim:CurveData ;
    cim:CurveData.Curve <EB961058-8A29-41D9-83E6-17B02D14F254> ;
    cim:CurveData.xvalue "1986.1071019430476"^^cim:Float ;
    cim:CurveData.y1value "47.65319039104505"^^cim:Float .

<EBE42535-AEA6-42BB-AE6F-2CD76A50E64E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <EBE42535-AEA6-42BB-AE6F-2CD76A50E64E> ;
    cim:CurveData.xvalue "336.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<EBE42535-AEA6-42BB-AE6F-2CD76A50E64E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <EBE42535-AEA6-42BB-AE6F-2CD76A50E64E> ;
    cim:CurveData.xvalue "436.80483963268705"^^cim:Float ;
    cim:CurveData.y1value "47.67643206527434"^^cim:Float .

<EBEB08DD-13CD-413E-98CD-5664130B0440_pt1> a cim:CurveData ;
    cim:CurveData.Curve <EBEB08DD-13CD-413E-98CD-5664130B0440> ;
    cim:CurveData.xvalue "2065.7363497471474"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<EBEB08DD-13CD-413E-98CD-5664130B0440_pt2> a cim:CurveData ;
    cim:CurveData.Curve <EBEB08DD-13CD-413E-98CD-5664130B0440> ;
    cim:CurveData.xvalue "2165.7363497471474"^^cim:Float ;
    cim:CurveData.y1value "47.652751039925406"^^cim:Float .

<ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D> ;
    cim:CurveData.xvalue "269.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D> ;
    cim:CurveData.xvalue "369.4438717061496"^^cim:Float ;
    cim:CurveData.y1value "47.68350561830065"^^cim:Float .

<ED5B702F-9FB9-4158-82C0-512338F4635D_pt1> a cim:CurveData ;
    cim:CurveData.Curve <ED5B702F-9FB9-4158-82C0-512338F4635D> ;
    cim:CurveData.xvalue "27.33488553540648"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<ED5B702F-9FB9-4158-82C0-512338F4635D_pt2> a cim:CurveData ;
    cim:CurveData.Curve <ED5B702F-9FB9-4158-82C0-512338F4635D> ;
    cim:CurveData.xvalue "127.33488553540649"^^cim:Float ;
    cim:CurveData.y1value "551.1781758669467"^^cim:Float .

<ED998B1F-1F48-42FC-8875-CE4A3CD95051_pt1> a cim:CurveData ;
    cim:CurveData.Curve <ED998B1F-1F48-42FC-8875-CE4A3CD95051> ;
    cim:CurveData.xvalue "17.962924780409974"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<ED998B1F-1F48-42FC-8875-CE4A3CD95051_pt2> a cim:CurveData ;
    cim:CurveData.Curve <ED998B1F-1F48-42FC-8875-CE4A3CD95051> ;
    cim:CurveData.xvalue "117.96292478040998"^^cim:Float ;
    cim:CurveData.y1value "552.8367772753902"^^cim:Float .

<EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F> ;
    cim:CurveData.xvalue "17.181928050826933"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F> ;
    cim:CurveData.xvalue "117.18192805082694"^^cim:Float ;
    cim:CurveData.y1value "553.0332275268133"^^cim:Float .

<EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA_pt1> a cim:CurveData ;
    cim:CurveData.Curve <EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA> ;
    cim:CurveData.xvalue "808.3316151184489"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA_pt2> a cim:CurveData ;
    cim:CurveData.Curve <EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA> ;
    cim:CurveData.xvalue "908.3316151184489"^^cim:Float ;
    cim:CurveData.y1value "47.65992710821296"^^cim:Float .

<F04E2A18-9805-434E-913C-32EF6252E397_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F04E2A18-9805-434E-913C-32EF6252E397> ;
    cim:CurveData.xvalue "10.777754868245983"^^cim:Float ;
    cim:CurveData.y1value "1191.2034463292277"^^cim:Float .

<F04E2A18-9805-434E-913C-32EF6252E397_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F04E2A18-9805-434E-913C-32EF6252E397> ;
    cim:CurveData.xvalue "110.77775486824598"^^cim:Float ;
    cim:CurveData.y1value "1209.5062647847958"^^cim:Float .

<F04E8123-F360-4584-A96C-8CFAB1F96785_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F04E8123-F360-4584-A96C-8CFAB1F96785> ;
    cim:CurveData.xvalue "718.516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<F04E8123-F360-4584-A96C-8CFAB1F96785_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F04E8123-F360-4584-A96C-8CFAB1F96785> ;
    cim:CurveData.xvalue "818.516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.66140076509344"^^cim:Float .

<F3ADF737-7B32-4720-9F23-422136762355_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F3ADF737-7B32-4720-9F23-422136762355> ;
    cim:CurveData.xvalue "157.1755918285873"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<F3ADF737-7B32-4720-9F23-422136762355_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F3ADF737-7B32-4720-9F23-422136762355> ;
    cim:CurveData.xvalue "257.1755918285873"^^cim:Float ;
    cim:CurveData.y1value "47.708768307680316"^^cim:Float .

<F51C971C-A9B8-4010-8283-4BDFEFCEA182_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F51C971C-A9B8-4010-8283-4BDFEFCEA182> ;
    cim:CurveData.xvalue "673.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<F51C971C-A9B8-4010-8283-4BDFEFCEA182_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F51C971C-A9B8-4010-8283-4BDFEFCEA182> ;
    cim:CurveData.xvalue "773.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.66228495922173"^^cim:Float .

<F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B> ;
    cim:CurveData.xvalue "718.516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B> ;
    cim:CurveData.xvalue "818.516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.66140076509344"^^cim:Float .

<F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC> ;
    cim:CurveData.xvalue "1257.4047346286984"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC> ;
    cim:CurveData.xvalue "1357.4047346286984"^^cim:Float ;
    cim:CurveData.y1value "47.65571665998302"^^cim:Float .

<F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E> ;
    cim:CurveData.xvalue "1122.6827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E> ;
    cim:CurveData.xvalue "1222.6827987756235"^^cim:Float ;
    cim:CurveData.y1value "47.65662611680069"^^cim:Float .

<F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344> ;
    cim:CurveData.xvalue "62.47973836664339"^^cim:Float ;
    cim:CurveData.y1value "547.9535853114447"^^cim:Float .

<F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344> ;
    cim:CurveData.xvalue "162.4797383666434"^^cim:Float ;
    cim:CurveData.y1value "549.3568013930383"^^cim:Float .

<F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F_pt1> a cim:CurveData ;
    cim:CurveData.Curve <F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F> ;
    cim:CurveData.xvalue "1167.5901107266484"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F_pt2> a cim:CurveData ;
    cim:CurveData.Curve <F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F> ;
    cim:CurveData.xvalue "1267.5901107266484"^^cim:Float ;
    cim:CurveData.y1value "47.65629964512255"^^cim:Float .

<FC7A6F76-E4B4-4A5F-B693-9529346C4C0A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <FC7A6F76-E4B4-4A5F-B693-9529346C4C0A> ;
    cim:CurveData.xvalue "538.8877434122992"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<FC7A6F76-E4B4-4A5F-B693-9529346C4C0A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <FC7A6F76-E4B4-4A5F-B693-9529346C4C0A> ;
    cim:CurveData.xvalue "638.8877434122992"^^cim:Float ;
    cim:CurveData.y1value "47.66582173573489"^^cim:Float .

<FD6BE220-2F06-4687-B0F9-C346B60237DC_pt1> a cim:CurveData ;
    cim:CurveData.Curve <FD6BE220-2F06-4687-B0F9-C346B60237DC> ;
    cim:CurveData.xvalue "718.516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<FD6BE220-2F06-4687-B0F9-C346B60237DC_pt2> a cim:CurveData ;
    cim:CurveData.Curve <FD6BE220-2F06-4687-B0F9-C346B60237DC> ;
    cim:CurveData.xvalue "818.516991216399"^^cim:Float ;
    cim:CurveData.y1value "47.66140076509344"^^cim:Float .

<FF6984D4-92EF-46C9-954D-8D5C474FFA25_pt1> a cim:CurveData ;
    cim:CurveData.Curve <FF6984D4-92EF-46C9-954D-8D5C474FFA25> ;
    cim:CurveData.xvalue "583.7950553633242"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<FF6984D4-92EF-46C9-954D-8D5C474FFA25_pt2> a cim:CurveData ;
    cim:CurveData.Curve <FF6984D4-92EF-46C9-954D-8D5C474FFA25> ;
    cim:CurveData.xvalue "683.7950553633242"^^cim:Float ;
    cim:CurveData.y1value "47.66446143707598"^^cim:Float .

<FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A_pt1> a cim:CurveData ;
    cim:CurveData.Curve <FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A> ;
    cim:CurveData.xvalue "673.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.64813785316912"^^cim:Float .

<FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A_pt2> a cim:CurveData ;
    cim:CurveData.Curve <FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A> ;
    cim:CurveData.xvalue "773.6096792653741"^^cim:Float ;
    cim:CurveData.y1value "47.66228495922173"^^cim:Float .

