@prefix cim: <http://www.ucaiug.org/ns#> .
@prefix emt: <http://opensource.ieee.org/emtiop#> .

<0086CEDC-C717-49EA-ACBC-3F45889C8376_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0086CEDC-C717-49EA-ACBC-3F45889C8376> ;
    cim:SvPowerFlow.p "-136860483.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "53582288.0"^^cim:ReactivePower .

<01CE81B2-8590-42C9-BED9-3B13E9330F9D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <01CE81B2-8590-42C9-BED9-3B13E9330F9D> ;
    cim:SvPowerFlow.p "50505256.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12072049.0"^^cim:ReactivePower .

<01DC3543-12F1-4F8A-B292-7B0C89CCC4E6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <01DC3543-12F1-4F8A-B292-7B0C89CCC4E6> ;
    cim:SvPowerFlow.p "-222091125.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "34284961.0"^^cim:ReactivePower .

<026AE118-4191-40C7-B2C0-159E8B9D7E0D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <026AE118-4191-40C7-B2C0-159E8B9D7E0D> ;
    cim:SvPowerFlow.p "-892801000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "669807499.0"^^cim:ReactivePower .

<02889F36-8F03-449F-B206-7FF3B03837A8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <02889F36-8F03-449F-B206-7FF3B03837A8> ;
    cim:SvPowerFlow.p "-965900710.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "309487661.0"^^cim:ReactivePower .

<038255D0-FEE9-4899-BB3D-D3E7A4232A31_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <038255D0-FEE9-4899-BB3D-D3E7A4232A31> ;
    cim:SvPowerFlow.p "-1093182948.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "278484551.0"^^cim:ReactivePower .

<04591818-A593-48FD-BA1A-8AE354AFF2E5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <04591818-A593-48FD-BA1A-8AE354AFF2E5> ;
    cim:SvPowerFlow.p "-996240.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4726092.0"^^cim:ReactivePower .

<046C4CB7-27B2-4860-99A7-35A85FEFCF86_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <046C4CB7-27B2-4860-99A7-35A85FEFCF86> ;
    cim:SvPowerFlow.p "1057500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "153418313.0"^^cim:ReactivePower .

<051BDD50-F64D-4C97-ACD8-64811F6AB72D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <051BDD50-F64D-4C97-ACD8-64811F6AB72D> ;
    cim:SvPowerFlow.p "-876699014.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "142214570.0"^^cim:ReactivePower .

<053760C1-CA6E-4927-92A6-15580699CBC2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <053760C1-CA6E-4927-92A6-15580699CBC2> ;
    cim:SvPowerFlow.p "448200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-132953533.99999999"^^cim:ReactivePower .

<05867E02-5411-4799-94D4-7CF77187123A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <05867E02-5411-4799-94D4-7CF77187123A> ;
    cim:SvPowerFlow.p "13499500.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "34647126.0"^^cim:ReactivePower .

<0595FB51-2C13-4D3F-A6E7-CFE686F0328E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0595FB51-2C13-4D3F-A6E7-CFE686F0328E> ;
    cim:SvPowerFlow.p "-5121835094.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "768086455.0"^^cim:ReactivePower .

<05DC6526-94BA-4FDB-B328-F5155EA3F661_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <05DC6526-94BA-4FDB-B328-F5155EA3F661> ;
    cim:SvPowerFlow.p "-211817057.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-285233783.0"^^cim:ReactivePower .

<06F6DFA2-200C-4015-86BC-21DCB78E4929_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <06F6DFA2-200C-4015-86BC-21DCB78E4929> ;
    cim:SvPowerFlow.p "-15761669.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8778925.0"^^cim:ReactivePower .

<0759FD77-AB26-4D27-AB2F-5726D899493F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0759FD77-AB26-4D27-AB2F-5726D899493F> ;
    cim:SvPowerFlow.p "-1210728261.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "150097756.0"^^cim:ReactivePower .

<077BB7A3-0027-48CA-8365-03265BDDCCCA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <077BB7A3-0027-48CA-8365-03265BDDCCCA> ;
    cim:SvPowerFlow.p "999000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8512234.0"^^cim:ReactivePower .

<0825CA6C-3331-4923-9F3A-C3F2C5ADFC75_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0825CA6C-3331-4923-9F3A-C3F2C5ADFC75> ;
    cim:SvPowerFlow.p "-250868241.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13290158.0"^^cim:ReactivePower .

<08397EC3-1561-404E-8802-979297078988_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <08397EC3-1561-404E-8802-979297078988> ;
    cim:SvPowerFlow.p "-179796541.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4250023.0"^^cim:ReactivePower .

<0846FD50-CE0B-4893-BE29-1DCBD3F0D800_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0846FD50-CE0B-4893-BE29-1DCBD3F0D800> ;
    cim:SvPowerFlow.p "-102219432.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2725668.0"^^cim:ReactivePower .

<09521A52-10E2-4E50-93D9-C805E4384071_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <09521A52-10E2-4E50-93D9-C805E4384071> ;
    cim:SvPowerFlow.p "135409949.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11180297.0"^^cim:ReactivePower .

<0960C5F6-3F73-4533-A5F1-11DBA847ED30_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0960C5F6-3F73-4533-A5F1-11DBA847ED30> ;
    cim:SvPowerFlow.p "1097513060.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "215623416.0"^^cim:ReactivePower .

<09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA> ;
    cim:SvPowerFlow.p "-503100000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-32179357.000000004"^^cim:ReactivePower .

<09FE45DC-C52E-4A01-AACE-76803A611668_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <09FE45DC-C52E-4A01-AACE-76803A611668> ;
    cim:SvPowerFlow.p "-1000000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "32172491.0"^^cim:ReactivePower .

<0A5389A8-6009-4897-8F63-2B8ECE72DC69_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0A5389A8-6009-4897-8F63-2B8ECE72DC69> ;
    cim:SvPowerFlow.p "161484000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17879084.0"^^cim:ReactivePower .

<0A64765E-B417-48B8-BBF1-C6C248E8FFD5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0A64765E-B417-48B8-BBF1-C6C248E8FFD5> ;
    cim:SvPowerFlow.p "-448200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "132953533.99999999"^^cim:ReactivePower .

<0AD433ED-DD36-4694-B77D-A6DABC00AC5A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0AD433ED-DD36-4694-B77D-A6DABC00AC5A> ;
    cim:SvPowerFlow.p "-745000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "108079743.0"^^cim:ReactivePower .

<0AFDE097-CFF1-468A-BAB9-3D036D90BBB4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0AFDE097-CFF1-468A-BAB9-3D036D90BBB4> ;
    cim:SvPowerFlow.p "-692263304.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "149843167.0"^^cim:ReactivePower .

<0B257D67-AF12-4D5C-BB58-BAC0F19178C6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0B257D67-AF12-4D5C-BB58-BAC0F19178C6> ;
    cim:SvPowerFlow.p "801422241.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-45504654.0"^^cim:ReactivePower .

<0B35712D-9E40-422E-9588-F40193019560_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0B35712D-9E40-422E-9588-F40193019560> ;
    cim:SvPowerFlow.p "1941.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16283172.0"^^cim:ReactivePower .

<0B8D6E7F-33F5-455B-8D0A-4DD1197EE705_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0B8D6E7F-33F5-455B-8D0A-4DD1197EE705> ;
    cim:SvPowerFlow.p "241545502.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "93131842.0"^^cim:ReactivePower .

<0BE67F77-11DD-4C1F-8C9A-EDF5E971C26E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0BE67F77-11DD-4C1F-8C9A-EDF5E971C26E> ;
    cim:SvPowerFlow.p "-991779971.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "149590549.0"^^cim:ReactivePower .

<0C4055C8-322F-4F01-84AB-43533DF13A15_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0C4055C8-322F-4F01-84AB-43533DF13A15> ;
    cim:SvPowerFlow.p "83000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-27486426.0"^^cim:ReactivePower .

<0C444B52-8ED3-487F-B200-8426EEF3B23C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0C444B52-8ED3-487F-B200-8426EEF3B23C> ;
    cim:SvPowerFlow.p "-6243051.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2746692.0"^^cim:ReactivePower .

<0CAF4A0B-7D62-408C-9990-27D50CD649B4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0CAF4A0B-7D62-408C-9990-27D50CD649B4> ;
    cim:SvPowerFlow.p "1450183869.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "34321397.0"^^cim:ReactivePower .

<0DBB5705-9641-4D32-B84E-23A184010B59_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0DBB5705-9641-4D32-B84E-23A184010B59> ;
    cim:SvPowerFlow.p "1411418514.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-394820260.0"^^cim:ReactivePower .

<0DCE217D-D187-4228-90B5-980AAC8EF36C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0DCE217D-D187-4228-90B5-980AAC8EF36C> ;
    cim:SvPowerFlow.p "-1212080677.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "92132760.0"^^cim:ReactivePower .

<0E9B4961-0A71-489D-AE6C-140160D3451A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0E9B4961-0A71-489D-AE6C-140160D3451A> ;
    cim:SvPowerFlow.p "-2946000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "181908882.0"^^cim:ReactivePower .

<0EB64DD7-6626-421D-B974-E6493F9A9E54_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <0EB64DD7-6626-421D-B974-E6493F9A9E54> ;
    cim:SvPowerFlow.p "-202000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "45537504.0"^^cim:ReactivePower .

<0ED7FD9F-339E-4C67-B256-9ABF5141BC44_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0ED7FD9F-339E-4C67-B256-9ABF5141BC44> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<0F460409-5EE0-4176-B43B-E8650D8FA1D7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0F460409-5EE0-4176-B43B-E8650D8FA1D7> ;
    cim:SvPowerFlow.p "90000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8767016.0"^^cim:ReactivePower .

<0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93> ;
    cim:SvPowerFlow.p "16130661.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-68657904.0"^^cim:ReactivePower .

<10F3A8C8-F9F6-4490-A09F-883820B7AB48_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <10F3A8C8-F9F6-4490-A09F-883820B7AB48> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<112449F6-506A-4854-A91C-6893B61D90FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <112449F6-506A-4854-A91C-6893B61D90FF> ;
    cim:SvPowerFlow.p "-2171143892.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "375597978.0"^^cim:ReactivePower .

<11263EBE-897D-4A72-A00B-B999212F977D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <11263EBE-897D-4A72-A00B-B999212F977D> ;
    cim:SvPowerFlow.p "-427000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "26282819.0"^^cim:ReactivePower .

<121579DA-48D8-4996-9E38-E476D7EC1C1D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <121579DA-48D8-4996-9E38-E476D7EC1C1D> ;
    cim:SvPowerFlow.p "-656073144.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "155263794.0"^^cim:ReactivePower .

<1259E9AC-1238-48B8-B55B-4C1725D1FFD0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1259E9AC-1238-48B8-B55B-4C1725D1FFD0> ;
    cim:SvPowerFlow.p "-916547961.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "99616400.0"^^cim:ReactivePower .

<13174471-8318-468E-97F2-0442EEA4F6A5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <13174471-8318-468E-97F2-0442EEA4F6A5> ;
    cim:SvPowerFlow.p "12983077.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5116119.0"^^cim:ReactivePower .

<137C734F-B2C9-4CE9-B23C-F45767174875_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <137C734F-B2C9-4CE9-B23C-F45767174875> ;
    cim:SvPowerFlow.p "251000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "18568764.0"^^cim:ReactivePower .

<142C3923-2229-4D47-8669-0CC9C2B33BB2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <142C3923-2229-4D47-8669-0CC9C2B33BB2> ;
    cim:SvPowerFlow.p "270000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9368449.0"^^cim:ReactivePower .

<145174C9-16C9-4044-81B5-B6008A05F4F8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <145174C9-16C9-4044-81B5-B6008A05F4F8> ;
    cim:SvPowerFlow.p "-509342443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-69251320.0"^^cim:ReactivePower .

<149E45D0-7049-44B0-AE63-DCCC0B625DFB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <149E45D0-7049-44B0-AE63-DCCC0B625DFB> ;
    cim:SvPowerFlow.p "-348300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "38715812.0"^^cim:ReactivePower .

<14B9F798-20C1-48C6-8DD7-1C95DE131926_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <14B9F798-20C1-48C6-8DD7-1C95DE131926> ;
    cim:SvPowerFlow.p "-1057500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-153418313.0"^^cim:ReactivePower .

<1505CEFE-AD04-4996-93FF-F9080EE8A08C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1505CEFE-AD04-4996-93FF-F9080EE8A08C> ;
    cim:SvPowerFlow.p "235000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20765577.0"^^cim:ReactivePower .

<154EFE2A-C788-4F2C-BBDA-4FB5BC1C082D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <154EFE2A-C788-4F2C-BBDA-4FB5BC1C082D> ;
    cim:SvPowerFlow.p "400290074.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-89271247.0"^^cim:ReactivePower .

<15704A47-F5FD-47E2-8C8F-AE6FED91A854_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <15704A47-F5FD-47E2-8C8F-AE6FED91A854> ;
    cim:SvPowerFlow.p "141231312.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-131699818.0"^^cim:ReactivePower .

<15BF57B8-1ACA-4E75-8268-A37CC821B051_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <15BF57B8-1ACA-4E75-8268-A37CC821B051> ;
    cim:SvPowerFlow.p "-603691611.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "74049247.0"^^cim:ReactivePower .

<1606AE11-1675-4527-86C1-8DC85CA62001_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1606AE11-1675-4527-86C1-8DC85CA62001> ;
    cim:SvPowerFlow.p "-259200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-61852131.0"^^cim:ReactivePower .

<1629CBB9-8B51-44E9-BFB1-6FDF46B51EBA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1629CBB9-8B51-44E9-BFB1-6FDF46B51EBA> ;
    cim:SvPowerFlow.p "45000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3825428.0"^^cim:ReactivePower .

<163D100C-2B85-4547-8425-2EC674259AFE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <163D100C-2B85-4547-8425-2EC674259AFE> ;
    cim:SvPowerFlow.p "180701999.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-48820139.0"^^cim:ReactivePower .

<1673619B-B1FE-4198-9314-F6F10823AA23_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1673619B-B1FE-4198-9314-F6F10823AA23> ;
    cim:SvPowerFlow.p "-854100163.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-246709507.0"^^cim:ReactivePower .

<173DD659-8BEA-4513-947A-A6E63609B0DB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <173DD659-8BEA-4513-947A-A6E63609B0DB> ;
    cim:SvPowerFlow.p "-208219536.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "54121040.0"^^cim:ReactivePower .

<1751453B-3300-45B0-A918-2FA18E8C093D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1751453B-3300-45B0-A918-2FA18E8C093D> ;
    cim:SvPowerFlow.p "-1534027382.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6495220.0"^^cim:ReactivePower .

<1779354D-9196-4EAB-A4C3-78C299206972_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1779354D-9196-4EAB-A4C3-78C299206972> ;
    cim:SvPowerFlow.p "61621575.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16227882.000000002"^^cim:ReactivePower .

<178F5A8B-4119-41A5-8E35-73482A50A8DB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <178F5A8B-4119-41A5-8E35-73482A50A8DB> ;
    cim:SvPowerFlow.p "-269543826.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8878492.0"^^cim:ReactivePower .

<1827D81E-BFF1-4A83-B4ED-F2BEF0517FB6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1827D81E-BFF1-4A83-B4ED-F2BEF0517FB6> ;
    cim:SvPowerFlow.p "-249311271.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "104056805.0"^^cim:ReactivePower .

<1843FEC9-2BF7-4D79-8672-FE76EA140E6E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1843FEC9-2BF7-4D79-8672-FE76EA140E6E> ;
    cim:SvPowerFlow.p "60068733.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7026063.0"^^cim:ReactivePower .

<1865CE86-C20C-45C9-BE6D-9F41E2A98A33_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1865CE86-C20C-45C9-BE6D-9F41E2A98A33> ;
    cim:SvPowerFlow.p "75000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1274318.0"^^cim:ReactivePower .

<18A3111F-4E91-4975-92BC-02C848FEA32B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <18A3111F-4E91-4975-92BC-02C848FEA32B> ;
    cim:SvPowerFlow.p "77400000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7472507.0"^^cim:ReactivePower .

<18DEB6E6-B542-4DAC-B660-3BC49C727EBB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <18DEB6E6-B542-4DAC-B660-3BC49C727EBB> ;
    cim:SvPowerFlow.p "-297520417.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "18423894.0"^^cim:ReactivePower .

<18F15E4B-D1C8-422C-925B-2EAD878DA72E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <18F15E4B-D1C8-422C-925B-2EAD878DA72E> ;
    cim:SvPowerFlow.p "-346372000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "38300639.0"^^cim:ReactivePower .

<19206913-97A1-48D2-9933-E5224B08C6D1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <19206913-97A1-48D2-9933-E5224B08C6D1> ;
    cim:SvPowerFlow.p "173374926.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20896922.0"^^cim:ReactivePower .

<192CCD4E-427C-424E-84C7-381D4123AFCF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <192CCD4E-427C-424E-84C7-381D4123AFCF> ;
    cim:SvPowerFlow.p "79000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-639999.0"^^cim:ReactivePower .

<1985C08B-CF16-4965-A75C-4869E9AC2667_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1985C08B-CF16-4965-A75C-4869E9AC2667> ;
    cim:SvPowerFlow.p "-123230733.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7312827.0"^^cim:ReactivePower .

<19946DFC-C736-48DD-8309-E975F5FD1687_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <19946DFC-C736-48DD-8309-E975F5FD1687> ;
    cim:SvPowerFlow.p "-554899490.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17547568.0"^^cim:ReactivePower .

<19FF0269-A87B-44A1-8037-9280DE8CDCEC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <19FF0269-A87B-44A1-8037-9280DE8CDCEC> ;
    cim:SvPowerFlow.p "-1849079893.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "227571001.0"^^cim:ReactivePower .

<1A4196E1-4BA3-4942-BB31-CE023B5414B7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1A4196E1-4BA3-4942-BB31-CE023B5414B7> ;
    cim:SvPowerFlow.p "404000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2834482.0"^^cim:ReactivePower .

<1A490A4D-8657-499A-843D-7CB98122A95E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1A490A4D-8657-499A-843D-7CB98122A95E> ;
    cim:SvPowerFlow.p "-695916443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "237933915.0"^^cim:ReactivePower .

<1B1675A5-DA43-4186-8A98-92582137BD9B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1B1675A5-DA43-4186-8A98-92582137BD9B> ;
    cim:SvPowerFlow.p "489910782.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-107593445.0"^^cim:ReactivePower .

<1B25464C-70FE-482F-A360-9D463E56E54E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1B25464C-70FE-482F-A360-9D463E56E54E> ;
    cim:SvPowerFlow.p "1104390490.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "138990154.0"^^cim:ReactivePower .

<1B4FF220-0F3D-49A9-A21C-FF849EC68EBB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1B4FF220-0F3D-49A9-A21C-FF849EC68EBB> ;
    cim:SvPowerFlow.p "-1075655002.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5116183.0"^^cim:ReactivePower .

<1B6A68D9-D944-4133-8792-5068E5DAA6F1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1B6A68D9-D944-4133-8792-5068E5DAA6F1> ;
    cim:SvPowerFlow.p "-149915185.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "161127045.0"^^cim:ReactivePower .

<1BC28159-D72C-423F-AA22-8CCFB35CB434_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1BC28159-D72C-423F-AA22-8CCFB35CB434> ;
    cim:SvPowerFlow.p "463045354.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "38138695.0"^^cim:ReactivePower .

<1C7170B3-4880-46DB-BD1F-177EF9E4DAF9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1C7170B3-4880-46DB-BD1F-177EF9E4DAF9> ;
    cim:SvPowerFlow.p "2728000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-492576973.0"^^cim:ReactivePower .

<1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E> ;
    cim:SvPowerFlow.p "-97685057.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-56203252.0"^^cim:ReactivePower .

<1D63010C-AA47-4538-A563-FB8EDF3EE5FE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1D63010C-AA47-4538-A563-FB8EDF3EE5FE> ;
    cim:SvPowerFlow.p "515738723.00000006"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2821060.0"^^cim:ReactivePower .

<1D7E39BA-CF43-4903-A799-52586F4072A8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1D7E39BA-CF43-4903-A799-52586F4072A8> ;
    cim:SvPowerFlow.p "1466530979.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "45351093.0"^^cim:ReactivePower .

<1D834DCB-E211-4F69-837E-0555C808528E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1D834DCB-E211-4F69-837E-0555C808528E> ;
    cim:SvPowerFlow.p "-89607758.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "412844961.0"^^cim:ReactivePower .

<1D8C7489-B365-4931-AF84-2727C0F831D7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1D8C7489-B365-4931-AF84-2727C0F831D7> ;
    cim:SvPowerFlow.p "1109899395.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "127185485.0"^^cim:ReactivePower .

<1DB7679B-B61E-4236-8E06-1A96BF829C55_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1DB7679B-B61E-4236-8E06-1A96BF829C55> ;
    cim:SvPowerFlow.p "1275022000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-143315040.0"^^cim:ReactivePower .

<1DDA81AD-816C-4876-A245-EDD1BBB0ECE8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1DDA81AD-816C-4876-A245-EDD1BBB0ECE8> ;
    cim:SvPowerFlow.p "-744053601.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "145862047.0"^^cim:ReactivePower .

<1DF72F3A-3A00-45DB-A842-154E274F31B3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1DF72F3A-3A00-45DB-A842-154E274F31B3> ;
    cim:SvPowerFlow.p "861300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "121979154.0"^^cim:ReactivePower .

<1E04D17C-EC84-4C51-8737-4402AA8E4DD5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1E04D17C-EC84-4C51-8737-4402AA8E4DD5> ;
    cim:SvPowerFlow.p "-66213368.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-154674509.0"^^cim:ReactivePower .

<1E448448-D563-46E1-B781-4C213651EB74_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1E448448-D563-46E1-B781-4C213651EB74> ;
    cim:SvPowerFlow.p "-2175721129.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-26621197.0"^^cim:ReactivePower .

<1E65DB3B-912C-4B68-95BD-82D492A639CA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1E65DB3B-912C-4B68-95BD-82D492A639CA> ;
    cim:SvPowerFlow.p "422954112.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20511584.0"^^cim:ReactivePower .

<1E951640-2834-4D9A-8D51-DB466667338A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1E951640-2834-4D9A-8D51-DB466667338A> ;
    cim:SvPowerFlow.p "605892085.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-104925299.0"^^cim:ReactivePower .

<1F1020D6-257C-4E93-B2BE-16249ADC7132_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1F1020D6-257C-4E93-B2BE-16249ADC7132> ;
    cim:SvPowerFlow.p "-13989032.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5272284.0"^^cim:ReactivePower .

<1F1E8183-CAFC-492A-B9F4-7D4D3DACFB89_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1F1E8183-CAFC-492A-B9F4-7D4D3DACFB89> ;
    cim:SvPowerFlow.p "158477588.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "52354939.0"^^cim:ReactivePower .

<1F790CD9-EBF2-4519-9DC0-6E3152B61A4C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <1F790CD9-EBF2-4519-9DC0-6E3152B61A4C> ;
    cim:SvPowerFlow.p "39379646.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-36506009.0"^^cim:ReactivePower .

<1F92F29B-15E3-4CA8-856A-E78AADC834A2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1F92F29B-15E3-4CA8-856A-E78AADC834A2> ;
    cim:SvPowerFlow.p "-66952800.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "17085998.0"^^cim:ReactivePower .

<1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD> ;
    cim:SvPowerFlow.p "503100000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "32179357.000000004"^^cim:ReactivePower .

<20201913-E4B3-4270-8EFD-8399D85F4D97_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <20201913-E4B3-4270-8EFD-8399D85F4D97> ;
    cim:SvPowerFlow.p "-15761669.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8778925.0"^^cim:ReactivePower .

<202FAEEB-58FC-4DCA-977A-58B1058EAEA2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <202FAEEB-58FC-4DCA-977A-58B1058EAEA2> ;
    cim:SvPowerFlow.p "-663097014.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "49838282.0"^^cim:ReactivePower .

<20DA8B90-CF82-4E64-AF14-942803D55F7D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <20DA8B90-CF82-4E64-AF14-942803D55F7D> ;
    cim:SvPowerFlow.p "-2351753776.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "355825380.0"^^cim:ReactivePower .

<20EABB27-7588-48DE-B9E5-0932EB9D83CC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <20EABB27-7588-48DE-B9E5-0932EB9D83CC> ;
    cim:SvPowerFlow.p "3835801000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "132818926.0"^^cim:ReactivePower .

<20FA23B2-F456-412F-88B5-2BE0AA885057_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <20FA23B2-F456-412F-88B5-2BE0AA885057> ;
    cim:SvPowerFlow.p "-388019088.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "111324587.0"^^cim:ReactivePower .

<21178ABD-5E1E-449B-A2BC-C12503FC379A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <21178ABD-5E1E-449B-A2BC-C12503FC379A> ;
    cim:SvPowerFlow.p "-270872349.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "72161625.0"^^cim:ReactivePower .

<212A6718-D47B-4C77-ABAA-8E6BA6C96C32_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <212A6718-D47B-4C77-ABAA-8E6BA6C96C32> ;
    cim:SvPowerFlow.p "-999000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8512234.0"^^cim:ReactivePower .

<213299FB-B8D2-4420-8DE7-5A33EFB83842_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <213299FB-B8D2-4420-8DE7-5A33EFB83842> ;
    cim:SvPowerFlow.p "348300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38715812.0"^^cim:ReactivePower .

<2140C4AF-B322-4BB1-9F17-B4E1133816BF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2140C4AF-B322-4BB1-9F17-B4E1133816BF> ;
    cim:SvPowerFlow.p "-267965178.99999997"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-90353955.0"^^cim:ReactivePower .

<21506258-D595-49F6-9C05-258B662B821F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <21506258-D595-49F6-9C05-258B662B821F> ;
    cim:SvPowerFlow.p "-114249713.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "22655853.0"^^cim:ReactivePower .

<216E3E92-1A05-4265-814F-08C6608D33F7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <216E3E92-1A05-4265-814F-08C6608D33F7> ;
    cim:SvPowerFlow.p "-25130005.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11524003.0"^^cim:ReactivePower .

<21720AD1-0CA0-4CB3-8EB6-88A1A290D830_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <21720AD1-0CA0-4CB3-8EB6-88A1A290D830> ;
    cim:SvPowerFlow.p "1941.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16283172.0"^^cim:ReactivePower .

<21961B78-AAE7-48C8-8328-F706B251B17C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <21961B78-AAE7-48C8-8328-F706B251B17C> ;
    cim:SvPowerFlow.p "-1182000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "134918919.0"^^cim:ReactivePower .

<21A5ABF3-0B13-4A50-ABF5-41CE669B2447_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <21A5ABF3-0B13-4A50-ABF5-41CE669B2447> ;
    cim:SvPowerFlow.p "212903257.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38910934.0"^^cim:ReactivePower .

<2209B221-10F3-41DF-B553-5D9C706BF2A7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2209B221-10F3-41DF-B553-5D9C706BF2A7> ;
    cim:SvPowerFlow.p "-284805490.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "74590530.0"^^cim:ReactivePower .

<226C8E86-2DE0-4176-9787-42B0F86737B4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <226C8E86-2DE0-4176-9787-42B0F86737B4> ;
    cim:SvPowerFlow.p "132047470.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-81601637.0"^^cim:ReactivePower .

<229F16F4-E9E5-485E-9898-1A1073972A95_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <229F16F4-E9E5-485E-9898-1A1073972A95> ;
    cim:SvPowerFlow.p "-878000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "90276385.0"^^cim:ReactivePower .

<22F6C11D-AB34-4228-868E-43CB30CF2FC8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <22F6C11D-AB34-4228-868E-43CB30CF2FC8> ;
    cim:SvPowerFlow.p "121719081.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "18481443.0"^^cim:ReactivePower .

<22FB28F9-FE33-460C-85E3-66482466BDF3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <22FB28F9-FE33-460C-85E3-66482466BDF3> ;
    cim:SvPowerFlow.p "249255579.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-49733431.0"^^cim:ReactivePower .

<23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6> ;
    cim:SvPowerFlow.p "-856000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-322795054.0"^^cim:ReactivePower .

<234A693B-269D-47AF-A1D7-05B16BFB655D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <234A693B-269D-47AF-A1D7-05B16BFB655D> ;
    cim:SvPowerFlow.p "229124286.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-34183489.0"^^cim:ReactivePower .

<23A6067C-C6CF-4C7E-B9C6-5EF35109D2FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <23A6067C-C6CF-4C7E-B9C6-5EF35109D2FF> ;
    cim:SvPowerFlow.p "180000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12388391.0"^^cim:ReactivePower .

<23AD0A24-5C0A-4A7B-9CA2-072BCB13B940_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <23AD0A24-5C0A-4A7B-9CA2-072BCB13B940> ;
    cim:SvPowerFlow.p "-697500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "203296204.0"^^cim:ReactivePower .

<23C606C8-9A53-404E-9C60-008AF05EACBA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <23C606C8-9A53-404E-9C60-008AF05EACBA> ;
    cim:SvPowerFlow.p "-147406169.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-299739780.0"^^cim:ReactivePower .

<244325F4-80A1-47EB-BBB1-058289DC8DB2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <244325F4-80A1-47EB-BBB1-058289DC8DB2> ;
    cim:SvPowerFlow.p "-316800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "29325261.0"^^cim:ReactivePower .

<24EE7D6C-CF1D-4179-A6B7-64D2AB9353B0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <24EE7D6C-CF1D-4179-A6B7-64D2AB9353B0> ;
    cim:SvPowerFlow.p "-157010292.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9381567.0"^^cim:ReactivePower .

<24F4905F-0B6A-400B-924F-4A977D24039C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <24F4905F-0B6A-400B-924F-4A977D24039C> ;
    cim:SvPowerFlow.p "428400000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "60951462.0"^^cim:ReactivePower .

<250A8826-F25F-4D88-A18E-5E0023344A63_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <250A8826-F25F-4D88-A18E-5E0023344A63> ;
    cim:SvPowerFlow.p "783000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-94573757.0"^^cim:ReactivePower .

<2571AF8E-5BA6-4F43-8F95-FA33C68D5683_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2571AF8E-5BA6-4F43-8F95-FA33C68D5683> ;
    cim:SvPowerFlow.p "2115476485.0000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "27821157.0"^^cim:ReactivePower .

<26684E8B-BCA4-4BC1-B16E-0512DF80A2D6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <26684E8B-BCA4-4BC1-B16E-0512DF80A2D6> ;
    cim:SvPowerFlow.p "-1094855513.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "191345662.0"^^cim:ReactivePower .

<271FBA10-4D13-489B-A816-019AED90B63C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <271FBA10-4D13-489B-A816-019AED90B63C> ;
    cim:SvPowerFlow.p "-193654173.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "43751538.0"^^cim:ReactivePower .

<276920BB-2D6B-4A44-B8DD-05A85C351B67_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <276920BB-2D6B-4A44-B8DD-05A85C351B67> ;
    cim:SvPowerFlow.p "-388123477.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "102927012.0"^^cim:ReactivePower .

<278C1206-441C-44F1-8A37-F4FB433DDB9F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <278C1206-441C-44F1-8A37-F4FB433DDB9F> ;
    cim:SvPowerFlow.p "-169004156.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-32610048.999999996"^^cim:ReactivePower .

<27C448B7-6283-41A4-A19E-A1CAA1E7B7E8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <27C448B7-6283-41A4-A19E-A1CAA1E7B7E8> ;
    cim:SvPowerFlow.p "451175671.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-34660338.0"^^cim:ReactivePower .

<28166F91-F587-4929-A72C-917E3B933C22_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <28166F91-F587-4929-A72C-917E3B933C22> ;
    cim:SvPowerFlow.p "-56637070.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3766978.0"^^cim:ReactivePower .

<2884CE7E-812C-4B5C-B89E-F96E547B424D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2884CE7E-812C-4B5C-B89E-F96E547B424D> ;
    cim:SvPowerFlow.p "387671712.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-73997887.0"^^cim:ReactivePower .

<290CF094-7572-4ACC-B9DE-1DFFA2700F29_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <290CF094-7572-4ACC-B9DE-1DFFA2700F29> ;
    cim:SvPowerFlow.p "1625964489.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "78533803.0"^^cim:ReactivePower .

<295A8EDC-80D4-4C5B-9E4A-F242372FBF62_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <295A8EDC-80D4-4C5B-9E4A-F242372FBF62> ;
    cim:SvPowerFlow.p "243266596.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-278019677.0"^^cim:ReactivePower .

<2989A4AF-8EDB-4803-94B7-92C4EDE93B72_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2989A4AF-8EDB-4803-94B7-92C4EDE93B72> ;
    cim:SvPowerFlow.p "-509342443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-69251320.0"^^cim:ReactivePower .

<29EE55E4-8CFF-4624-A88F-86709B8467B9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <29EE55E4-8CFF-4624-A88F-86709B8467B9> ;
    cim:SvPowerFlow.p "-219229408.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "61249866.0"^^cim:ReactivePower .

<29F6C37C-AD38-4E39-8D63-4DFF39F63BFE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <29F6C37C-AD38-4E39-8D63-4DFF39F63BFE> ;
    cim:SvPowerFlow.p "301769932.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-80635545.0"^^cim:ReactivePower .

<29FA0200-C60B-4FC3-9EA7-750CE90686C8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <29FA0200-C60B-4FC3-9EA7-750CE90686C8> ;
    cim:SvPowerFlow.p "1043099999.9999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "57619541.0"^^cim:ReactivePower .

<2A57509A-B266-4619-8730-6CFE0809C664_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2A57509A-B266-4619-8730-6CFE0809C664> ;
    cim:SvPowerFlow.p "607017479.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7975627.0"^^cim:ReactivePower .

<2A9EAF34-4F2F-4B60-BCF6-D7114AC3BFF4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2A9EAF34-4F2F-4B60-BCF6-D7114AC3BFF4> ;
    cim:SvPowerFlow.p "409935411.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "36161755.0"^^cim:ReactivePower .

<2AEDAC14-89A4-4D0B-85B7-DF971A24B438_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2AEDAC14-89A4-4D0B-85B7-DF971A24B438> ;
    cim:SvPowerFlow.p "110946747.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-55740102.0"^^cim:ReactivePower .

<2B999906-2C34-4894-AF09-9B8AB478BE3E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2B999906-2C34-4894-AF09-9B8AB478BE3E> ;
    cim:SvPowerFlow.p "-228106516.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "81002701.0"^^cim:ReactivePower .

<2BCC8436-7F62-4676-8F86-4C61762578BE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2BCC8436-7F62-4676-8F86-4C61762578BE> ;
    cim:SvPowerFlow.p "-27653468.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7516656.0"^^cim:ReactivePower .

<2C00177C-439F-4664-A76C-7D82660AC365_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2C00177C-439F-4664-A76C-7D82660AC365> ;
    cim:SvPowerFlow.p "1455300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-145452960.0"^^cim:ReactivePower .

<2C0D626D-B3C0-4D56-80DC-BB44DA75B96D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2C0D626D-B3C0-4D56-80DC-BB44DA75B96D> ;
    cim:SvPowerFlow.p "-129411226.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-51904825.0"^^cim:ReactivePower .

<2C319160-A2DF-4FA1-AF32-F05BC41503FC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2C319160-A2DF-4FA1-AF32-F05BC41503FC> ;
    cim:SvPowerFlow.p "906536229.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "84107121.0"^^cim:ReactivePower .

<2CFA91E8-1F32-45C5-8637-0C3E6D9DF6DE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2CFA91E8-1F32-45C5-8637-0C3E6D9DF6DE> ;
    cim:SvPowerFlow.p "2837700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "459123756.0"^^cim:ReactivePower .

<2D0C7CCF-DA9E-4428-8C69-B168D10358D0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2D0C7CCF-DA9E-4428-8C69-B168D10358D0> ;
    cim:SvPowerFlow.p "1093182948.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-89501981.0"^^cim:ReactivePower .

<2E6D12C1-9D15-42E2-8256-C207B651EAD0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2E6D12C1-9D15-42E2-8256-C207B651EAD0> ;
    cim:SvPowerFlow.p "169089014.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "37531775.0"^^cim:ReactivePower .

<2E7A1F45-CE64-40A5-8A1B-58B1B6B97701_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2E7A1F45-CE64-40A5-8A1B-58B1B6B97701> ;
    cim:SvPowerFlow.p "687766363.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-108090939.0"^^cim:ReactivePower .

<2E81E669-E8A7-4EDC-8B74-A75411981BE0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2E81E669-E8A7-4EDC-8B74-A75411981BE0> ;
    cim:SvPowerFlow.p "-404418347.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "64650122.99999999"^^cim:ReactivePower .

<2ED20AE8-F2A6-49E0-990B-07F99AE0042C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2ED20AE8-F2A6-49E0-990B-07F99AE0042C> ;
    cim:SvPowerFlow.p "-918349895.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-91421941.0"^^cim:ReactivePower .

<2EDD59B9-CE45-45F0-AD4E-5150DA3D6978_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2EDD59B9-CE45-45F0-AD4E-5150DA3D6978> ;
    cim:SvPowerFlow.p "-5129000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "479632651.0"^^cim:ReactivePower .

<2F1537D9-AC04-4A43-B7CF-568BF1E7F126_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2F1537D9-AC04-4A43-B7CF-568BF1E7F126> ;
    cim:SvPowerFlow.p "481000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-72405328.0"^^cim:ReactivePower .

<2F35C4DF-1D66-4E78-B9FD-CCAD403B7147_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2F35C4DF-1D66-4E78-B9FD-CCAD403B7147> ;
    cim:SvPowerFlow.p "231939573.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "160525943.0"^^cim:ReactivePower .

<2F774170-7360-4EE9-BC37-B8574680A191_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2F774170-7360-4EE9-BC37-B8574680A191> ;
    cim:SvPowerFlow.p "-2565000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-461350735.0"^^cim:ReactivePower .

<2F800CC6-DBBC-4876-93F7-6C54FC1706A9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2F800CC6-DBBC-4876-93F7-6C54FC1706A9> ;
    cim:SvPowerFlow.p "-161484000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "17879084.0"^^cim:ReactivePower .

<2F94717B-D08C-4663-9FB1-E907E5CD277A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2F94717B-D08C-4663-9FB1-E907E5CD277A> ;
    cim:SvPowerFlow.p "901000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "64686662.99999999"^^cim:ReactivePower .

<2F9B6168-9695-441B-8A08-BCF7DAE2596A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <2F9B6168-9695-441B-8A08-BCF7DAE2596A> ;
    cim:SvPowerFlow.p "-505644446.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "129601850.00000001"^^cim:ReactivePower .

<2FC19278-7138-44D2-83A1-41828F620833_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <2FC19278-7138-44D2-83A1-41828F620833> ;
    cim:SvPowerFlow.p "-164325793.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "25965214.0"^^cim:ReactivePower .

<3012C285-F5FE-413F-AEBD-D68AB742025F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3012C285-F5FE-413F-AEBD-D68AB742025F> ;
    cim:SvPowerFlow.p "-502722850.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-24399257.0"^^cim:ReactivePower .

<3025EDBB-965C-42CE-AF09-6FEE09598745_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3025EDBB-965C-42CE-AF09-6FEE09598745> ;
    cim:SvPowerFlow.p "-255087284.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "40388994.0"^^cim:ReactivePower .

<3033A2C2-3D55-4307-916F-3CFC1F5288AE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3033A2C2-3D55-4307-916F-3CFC1F5288AE> ;
    cim:SvPowerFlow.p "-1988775707.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "42963227.0"^^cim:ReactivePower .

<3113C167-7148-46A8-A627-3D50ACAB0419_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3113C167-7148-46A8-A627-3D50ACAB0419> ;
    cim:SvPowerFlow.p "639167121.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-67132222.0"^^cim:ReactivePower .

<31B89776-866F-4244-90A9-A81B9E69B903_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <31B89776-866F-4244-90A9-A81B9E69B903> ;
    cim:SvPowerFlow.p "2946000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-181908882.0"^^cim:ReactivePower .

<320034FE-0BCA-4A3D-8318-A46110ACD35F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <320034FE-0BCA-4A3D-8318-A46110ACD35F> ;
    cim:SvPowerFlow.p "318197766.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "23028587.0"^^cim:ReactivePower .

<320B24C9-2B90-48DB-B426-C2557EEA2524_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <320B24C9-2B90-48DB-B426-C2557EEA2524> ;
    cim:SvPowerFlow.p "-530000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-122896213.0"^^cim:ReactivePower .

<3262EE77-903B-4C03-9D6D-BEDD81AEF209_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3262EE77-903B-4C03-9D6D-BEDD81AEF209> ;
    cim:SvPowerFlow.p "301203947.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16741412.0"^^cim:ReactivePower .

<327585DE-B667-4B29-9CF5-4A348F58E0E2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <327585DE-B667-4B29-9CF5-4A348F58E0E2> ;
    cim:SvPowerFlow.p "-270000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9368449.0"^^cim:ReactivePower .

<34063ECF-C230-43B4-A763-C77059C4F157_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <34063ECF-C230-43B4-A763-C77059C4F157> ;
    cim:SvPowerFlow.p "-459872817.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "96616688.0"^^cim:ReactivePower .

<34E20DED-8E93-4270-921F-A43F8ED2B8C0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <34E20DED-8E93-4270-921F-A43F8ED2B8C0> ;
    cim:SvPowerFlow.p "-1834803444.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-75597599.0"^^cim:ReactivePower .

<356443E0-3663-44D3-8712-B7FA6E93C2FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <356443E0-3663-44D3-8712-B7FA6E93C2FF> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<359345EB-9E8C-4919-BEC7-B190758FD4BC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <359345EB-9E8C-4919-BEC7-B190758FD4BC> ;
    cim:SvPowerFlow.p "-300493433.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-134845541.0"^^cim:ReactivePower .

<36243BEC-39F9-47EE-856D-D3103C450149_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <36243BEC-39F9-47EE-856D-D3103C450149> ;
    cim:SvPowerFlow.p "246681825.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-85212948.0"^^cim:ReactivePower .

<3687AC81-4582-42B2-8613-3542568A36BE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3687AC81-4582-42B2-8613-3542568A36BE> ;
    cim:SvPowerFlow.p "-428400000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-60951462.0"^^cim:ReactivePower .

<36972D11-2399-46ED-8E5A-7C72E1AA3E3E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <36972D11-2399-46ED-8E5A-7C72E1AA3E3E> ;
    cim:SvPowerFlow.p "-305301194.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "54637463.0"^^cim:ReactivePower .

<369BCC1D-C646-4810-9F90-E44A2BB1A6F2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <369BCC1D-C646-4810-9F90-E44A2BB1A6F2> ;
    cim:SvPowerFlow.p "489910782.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-107593445.0"^^cim:ReactivePower .

<3700F0DC-6D34-487C-8D60-17A13AA7B0C6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3700F0DC-6D34-487C-8D60-17A13AA7B0C6> ;
    cim:SvPowerFlow.p "50505256.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12072049.0"^^cim:ReactivePower .

<373AEB82-22C0-4047-AB95-5A918E1A50A2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <373AEB82-22C0-4047-AB95-5A918E1A50A2> ;
    cim:SvPowerFlow.p "-704000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-50929027.0"^^cim:ReactivePower .

<375680D9-CFF5-4815-B122-DDFE63A8695A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <375680D9-CFF5-4815-B122-DDFE63A8695A> ;
    cim:SvPowerFlow.p "2406601000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-19544386.0"^^cim:ReactivePower .

<376002F6-B2A8-4079-8A11-31791B1EDD8B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <376002F6-B2A8-4079-8A11-31791B1EDD8B> ;
    cim:SvPowerFlow.p "530000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "122896213.0"^^cim:ReactivePower .

<3770BA7D-48BA-4FBA-AAFA-BBA6E202FAFE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3770BA7D-48BA-4FBA-AAFA-BBA6E202FAFE> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<3789EBF4-733E-40C8-A10B-0CD1CF583CD3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3789EBF4-733E-40C8-A10B-0CD1CF583CD3> ;
    cim:SvPowerFlow.p "-164325793.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "25965214.0"^^cim:ReactivePower .

<37F54BEE-CC1A-44BF-8376-34ADBFF9CC86_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <37F54BEE-CC1A-44BF-8376-34ADBFF9CC86> ;
    cim:SvPowerFlow.p "67553996.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-76698075.0"^^cim:ReactivePower .

<37FB254C-4645-44FB-A204-58C89DDC2E96_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <37FB254C-4645-44FB-A204-58C89DDC2E96> ;
    cim:SvPowerFlow.p "-384489071.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-78703215.0"^^cim:ReactivePower .

<3816B490-7842-45D4-B5FD-75B8095CB2DA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3816B490-7842-45D4-B5FD-75B8095CB2DA> ;
    cim:SvPowerFlow.p "-40389971.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16309663.0"^^cim:ReactivePower .

<3846073B-C03D-4ADD-B3B7-616C6DD36A8E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3846073B-C03D-4ADD-B3B7-616C6DD36A8E> ;
    cim:SvPowerFlow.p "-1385078214.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "195159285.0"^^cim:ReactivePower .

<38900FC9-B475-4A9C-A7E8-764732BD505C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <38900FC9-B475-4A9C-A7E8-764732BD505C> ;
    cim:SvPowerFlow.p "427000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-26282819.0"^^cim:ReactivePower .

<38E3BDE8-2AB4-4CB6-8301-376AD4A407B3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <38E3BDE8-2AB4-4CB6-8301-376AD4A407B3> ;
    cim:SvPowerFlow.p "-219229408.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "61249866.0"^^cim:ReactivePower .

<38FAEEED-295D-422D-BBFB-A936BAC3B544_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <38FAEEED-295D-422D-BBFB-A936BAC3B544> ;
    cim:SvPowerFlow.p "-520000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-191499780.0"^^cim:ReactivePower .

<390B6278-1DC1-4BB1-B436-58A97DDE3823_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <390B6278-1DC1-4BB1-B436-58A97DDE3823> ;
    cim:SvPowerFlow.p "-285448074.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-31813270.0"^^cim:ReactivePower .

<3914B750-4F05-40BB-8BC1-BB8A1E58948C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3914B750-4F05-40BB-8BC1-BB8A1E58948C> ;
    cim:SvPowerFlow.p "-1104245769.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "63217108.0"^^cim:ReactivePower .

<399C0FF8-94BA-44E3-AF50-DE952BF3882E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <399C0FF8-94BA-44E3-AF50-DE952BF3882E> ;
    cim:SvPowerFlow.p "83925366.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23181261.0"^^cim:ReactivePower .

<39A3A55D-C3F0-4B83-A1FD-DA20B09F1DD6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <39A3A55D-C3F0-4B83-A1FD-DA20B09F1DD6> ;
    cim:SvPowerFlow.p "660987701.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-270152782.0"^^cim:ReactivePower .

<39EEA5A3-865B-49E9-B6D5-0838B58A3756_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <39EEA5A3-865B-49E9-B6D5-0838B58A3756> ;
    cim:SvPowerFlow.p "309948423.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-337722953.0"^^cim:ReactivePower .

<3A3184D3-857E-4FD2-B4E8-616A3DC5057B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3A3184D3-857E-4FD2-B4E8-616A3DC5057B> ;
    cim:SvPowerFlow.p "639167121.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-104005951.0"^^cim:ReactivePower .

<3ABF745B-E035-4472-A8CC-F312A31C8F1C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3ABF745B-E035-4472-A8CC-F312A31C8F1C> ;
    cim:SvPowerFlow.p "-346153055.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "26488076.0"^^cim:ReactivePower .

<3B1BD1B3-F11B-4211-8E54-A51F3DE750C0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3B1BD1B3-F11B-4211-8E54-A51F3DE750C0> ;
    cim:SvPowerFlow.p "-273000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1727693.0"^^cim:ReactivePower .

<3BA9EFFB-1F03-4559-AB92-D97E2BBDF330_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3BA9EFFB-1F03-4559-AB92-D97E2BBDF330> ;
    cim:SvPowerFlow.p "26690824.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23938111.0"^^cim:ReactivePower .

<3C0D02EB-22BF-43DE-8D3F-7D154FC3F827_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3C0D02EB-22BF-43DE-8D3F-7D154FC3F827> ;
    cim:SvPowerFlow.p "692028910.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "127340323.0"^^cim:ReactivePower .

<3C119D5F-CBCF-49AF-9097-BC38F2BF1CD0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3C119D5F-CBCF-49AF-9097-BC38F2BF1CD0> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<3C3D5A19-C912-4395-97AB-60E52D3858E5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3C3D5A19-C912-4395-97AB-60E52D3858E5> ;
    cim:SvPowerFlow.p "-2282000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-106946393.0"^^cim:ReactivePower .

<3C44C663-ECDC-4823-92C6-171BF51159EE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3C44C663-ECDC-4823-92C6-171BF51159EE> ;
    cim:SvPowerFlow.p "-387671712.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "81689458.0"^^cim:ReactivePower .

<3D25A0AC-93BA-4539-A9C6-D117675566B9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3D25A0AC-93BA-4539-A9C6-D117675566B9> ;
    cim:SvPowerFlow.p "-1040400000.0000001"^^cim:ActivePower ;
    cim:SvPowerFlow.q "93949288.0"^^cim:ReactivePower .

<3D4C2972-A8E3-457E-A3EE-87E4902EE0F3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3D4C2972-A8E3-457E-A3EE-87E4902EE0F3> ;
    cim:SvPowerFlow.p "2175721129.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "80057230.0"^^cim:ReactivePower .

<3D952058-29A4-4921-B35B-BBBDE4F8EB5F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3D952058-29A4-4921-B35B-BBBDE4F8EB5F> ;
    cim:SvPowerFlow.p "-403319356.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "30039032.0"^^cim:ReactivePower .

<3DBAED1E-D64C-4A06-9583-99EAC7291894_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3DBAED1E-D64C-4A06-9583-99EAC7291894> ;
    cim:SvPowerFlow.p "-3636982046.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "460023564.0"^^cim:ReactivePower .

<3EE2C168-9FF2-4B35-A68A-FA6600E9D35E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <3EE2C168-9FF2-4B35-A68A-FA6600E9D35E> ;
    cim:SvPowerFlow.p "-2833237799.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-279478833.0"^^cim:ReactivePower .

<3F1A5B47-DA0B-4DF2-A704-8720E647653C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3F1A5B47-DA0B-4DF2-A704-8720E647653C> ;
    cim:SvPowerFlow.p "514331791.99999994"^^cim:ActivePower ;
    cim:SvPowerFlow.q "43846137.0"^^cim:ReactivePower .

<3F90DC9A-32BA-42E2-BF60-C7F8F08B3178_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3F90DC9A-32BA-42E2-BF60-C7F8F08B3178> ;
    cim:SvPowerFlow.p "-150000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "157742499.0"^^cim:ReactivePower .

<3FCFCAE1-7104-4A61-B588-9A4EF72809E7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3FCFCAE1-7104-4A61-B588-9A4EF72809E7> ;
    cim:SvPowerFlow.p "19145156.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3598506.0"^^cim:ReactivePower .

<3FE73726-03BA-405B-82C9-D70566350E65_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <3FE73726-03BA-405B-82C9-D70566350E65> ;
    cim:SvPowerFlow.p "-503000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-35454744.0"^^cim:ReactivePower .

<400485FF-9DE5-4668-92C1-0C3D96086F41_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <400485FF-9DE5-4668-92C1-0C3D96086F41> ;
    cim:SvPowerFlow.p "266301420.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "48131664.0"^^cim:ReactivePower .

<40067252-1377-49F6-94D4-42E5E25081BE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <40067252-1377-49F6-94D4-42E5E25081BE> ;
    cim:SvPowerFlow.p "-729012363.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "151852595.0"^^cim:ReactivePower .

<400ECB4C-7837-459E-8E40-84E57C40345D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <400ECB4C-7837-459E-8E40-84E57C40345D> ;
    cim:SvPowerFlow.p "159853062.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "22962289.0"^^cim:ReactivePower .

<4022A021-A5AF-4F16-80DA-F3BD2DC43A4F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4022A021-A5AF-4F16-80DA-F3BD2DC43A4F> ;
    cim:SvPowerFlow.p "-312810666.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "254781894.0"^^cim:ReactivePower .

<40F5931D-BC2B-4EEC-908B-84C0AB875E38_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <40F5931D-BC2B-4EEC-908B-84C0AB875E38> ;
    cim:SvPowerFlow.p "1266000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-111016862.0"^^cim:ReactivePower .

<412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF> ;
    cim:SvPowerFlow.p "-402859906.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "91307544.0"^^cim:ReactivePower .

<4152302A-4080-49D1-B5E9-681C48C68E24_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4152302A-4080-49D1-B5E9-681C48C68E24> ;
    cim:SvPowerFlow.p "-93306789.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-52650722.0"^^cim:ReactivePower .

<41B6286D-1894-403E-9410-3B12F570F63F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <41B6286D-1894-403E-9410-3B12F570F63F> ;
    cim:SvPowerFlow.p "-901970000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "108573309.0"^^cim:ReactivePower .

<426870BB-89C3-4FEF-9ECC-CD7B45076E2E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <426870BB-89C3-4FEF-9ECC-CD7B45076E2E> ;
    cim:SvPowerFlow.p "657000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-118131606.0"^^cim:ReactivePower .

<42A86FD9-9B26-4C70-B0CA-9344108B85BF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <42A86FD9-9B26-4C70-B0CA-9344108B85BF> ;
    cim:SvPowerFlow.p "59394761.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-21253793.0"^^cim:ReactivePower .

<43813114-0278-4FC2-AFE6-5CCF5ADB4EE2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <43813114-0278-4FC2-AFE6-5CCF5ADB4EE2> ;
    cim:SvPowerFlow.p "-1215253137.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "215700983.0"^^cim:ReactivePower .

<440A6135-5C77-4BA7-8385-43D0C5E26485_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <440A6135-5C77-4BA7-8385-43D0C5E26485> ;
    cim:SvPowerFlow.p "16360762.999999998"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4792202.0"^^cim:ReactivePower .

<441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59> ;
    cim:SvPowerFlow.p "-388019088.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "111324587.0"^^cim:ReactivePower .

<4424F1D1-350A-4C16-BFF0-270732A3EC62_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4424F1D1-350A-4C16-BFF0-270732A3EC62> ;
    cim:SvPowerFlow.p "-692502366.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5696319.0"^^cim:ReactivePower .

<443F01E4-E638-421F-BF28-43C275EC44F9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <443F01E4-E638-421F-BF28-43C275EC44F9> ;
    cim:SvPowerFlow.p "664200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5718847.0"^^cim:ReactivePower .

<44679BA3-12A8-4D7B-81A8-C55ED4958514_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <44679BA3-12A8-4D7B-81A8-C55ED4958514> ;
    cim:SvPowerFlow.p "-272534175.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20360689.0"^^cim:ReactivePower .

<44D459BB-1D8E-4AE4-B542-A10D54E0FCAE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <44D459BB-1D8E-4AE4-B542-A10D54E0FCAE> ;
    cim:SvPowerFlow.p "3183092514.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "205803245.0"^^cim:ReactivePower .

<44E5B53C-9ECB-44AA-B82B-4D47959EA803_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <44E5B53C-9ECB-44AA-B82B-4D47959EA803> ;
    cim:SvPowerFlow.p "-123300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4544882.0"^^cim:ReactivePower .

<44E68B7A-B255-4B80-9E54-30564867C181_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <44E68B7A-B255-4B80-9E54-30564867C181> ;
    cim:SvPowerFlow.p "1213201000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-47467233.0"^^cim:ReactivePower .

<451629A2-3F0F-4164-A24E-0DEC633DA85A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <451629A2-3F0F-4164-A24E-0DEC633DA85A> ;
    cim:SvPowerFlow.p "-2115476485.0000002"^^cim:ActivePower ;
    cim:SvPowerFlow.q "70341275.0"^^cim:ReactivePower .

<451CE9F3-F1B0-4C1A-ABD3-63338A539813_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <451CE9F3-F1B0-4C1A-ABD3-63338A539813> ;
    cim:SvPowerFlow.p "-158424686.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-49048566.0"^^cim:ReactivePower .

<4579BF07-1DEC-493F-BF57-61EA349773A7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4579BF07-1DEC-493F-BF57-61EA349773A7> ;
    cim:SvPowerFlow.p "-1273556864.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "202101567.0"^^cim:ReactivePower .

<457A867A-E985-4B48-8FD9-1193CA656E7E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <457A867A-E985-4B48-8FD9-1193CA656E7E> ;
    cim:SvPowerFlow.p "-267965178.99999997"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-90353955.0"^^cim:ReactivePower .

<45943091-FCA9-439F-B45D-DCEEE2261EF3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <45943091-FCA9-439F-B45D-DCEEE2261EF3> ;
    cim:SvPowerFlow.p "-3662000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "313169843.0"^^cim:ReactivePower .

<459781D2-5F57-4CCB-8B40-8F8C94D8EFD9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <459781D2-5F57-4CCB-8B40-8F8C94D8EFD9> ;
    cim:SvPowerFlow.p "-449325359.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "17265760.0"^^cim:ReactivePower .

<459DE8E4-C3B1-4D09-BF5F-6EAE77225B74_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <459DE8E4-C3B1-4D09-BF5F-6EAE77225B74> ;
    cim:SvPowerFlow.p "3662000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-313169843.0"^^cim:ReactivePower .

<45A7B639-754F-4F73-B2BB-0C34D8029E2C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <45A7B639-754F-4F73-B2BB-0C34D8029E2C> ;
    cim:SvPowerFlow.p "-13600172.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7972189.0"^^cim:ReactivePower .

<45A92B5B-44A8-491A-ADC0-188D9DEEA6A7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <45A92B5B-44A8-491A-ADC0-188D9DEEA6A7> ;
    cim:SvPowerFlow.p "601661312.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-70229660.0"^^cim:ReactivePower .

<45D72660-13C5-46D4-B552-4420A6F1CC29_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <45D72660-13C5-46D4-B552-4420A6F1CC29> ;
    cim:SvPowerFlow.p "2695500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-397642428.0"^^cim:ReactivePower .

<464E9DDE-2406-401A-9014-5D0E9BB49B54_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <464E9DDE-2406-401A-9014-5D0E9BB49B54> ;
    cim:SvPowerFlow.p "-1016317467.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "364121278.0"^^cim:ReactivePower .

<474A6A75-8A88-46FE-8C63-E91275F0FE78_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <474A6A75-8A88-46FE-8C63-E91275F0FE78> ;
    cim:SvPowerFlow.p "-315824199.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-179243838.0"^^cim:ReactivePower .

<479C850A-7E04-4AC6-9FE8-D5CE2DF7B450_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <479C850A-7E04-4AC6-9FE8-D5CE2DF7B450> ;
    cim:SvPowerFlow.p "503000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "35454744.0"^^cim:ReactivePower .

<48105467-F442-4262-84CE-A7DC9B5F11D6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <48105467-F442-4262-84CE-A7DC9B5F11D6> ;
    cim:SvPowerFlow.p "-411114987.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "70410598.0"^^cim:ReactivePower .

<48437B5E-EDE2-4446-AA88-38E016AE09BD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <48437B5E-EDE2-4446-AA88-38E016AE09BD> ;
    cim:SvPowerFlow.p "60912580.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2580138.0"^^cim:ReactivePower .

<4888686C-D952-43B6-ABB8-973F4379A609_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4888686C-D952-43B6-ABB8-973F4379A609> ;
    cim:SvPowerFlow.p "-2064000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-413756928.0"^^cim:ReactivePower .

<48A74D8F-3D17-479D-9725-838D0661F108_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <48A74D8F-3D17-479D-9725-838D0661F108> ;
    cim:SvPowerFlow.p "30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6068332.0"^^cim:ReactivePower .

<48AAFA0F-F52E-4443-8E31-086CC391459C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <48AAFA0F-F52E-4443-8E31-086CC391459C> ;
    cim:SvPowerFlow.p "-110069957.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-95833325.0"^^cim:ReactivePower .

<48F2F545-A67A-4B7D-B81D-019FC672E92B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <48F2F545-A67A-4B7D-B81D-019FC672E92B> ;
    cim:SvPowerFlow.p "-1039385129.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "134369507.0"^^cim:ReactivePower .

<49854CC5-7BCC-4CDF-A424-69F96C01C5E3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <49854CC5-7BCC-4CDF-A424-69F96C01C5E3> ;
    cim:SvPowerFlow.p "2261000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-194787565.0"^^cim:ReactivePower .

<49C32E68-8141-41DC-878A-889D07BAED39_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <49C32E68-8141-41DC-878A-889D07BAED39> ;
    cim:SvPowerFlow.p "384663078.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-57698288.0"^^cim:ReactivePower .

<49F85020-710B-43B5-A216-D7C448EC6E26_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <49F85020-710B-43B5-A216-D7C448EC6E26> ;
    cim:SvPowerFlow.p "-121675528.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15955375.0"^^cim:ReactivePower .

<4A0653EE-F335-468B-907B-DCB5BAE6349C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4A0653EE-F335-468B-907B-DCB5BAE6349C> ;
    cim:SvPowerFlow.p "998221864.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "29093917.0"^^cim:ReactivePower .

<4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE> ;
    cim:SvPowerFlow.p "7418700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "158076330.0"^^cim:ReactivePower .

<4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6> ;
    cim:SvPowerFlow.p "-172728005.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "18518747.0"^^cim:ReactivePower .

<4A93A1A2-2778-435F-A335-60D91903631B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4A93A1A2-2778-435F-A335-60D91903631B> ;
    cim:SvPowerFlow.p "-553380320.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-22450896.0"^^cim:ReactivePower .

<4A99F693-B40D-4937-9152-CA7436D0F526_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4A99F693-B40D-4937-9152-CA7436D0F526> ;
    cim:SvPowerFlow.p "172986697.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9827872.0"^^cim:ReactivePower .

<4A9B6F71-D669-4A71-9899-7E5130FB158E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4A9B6F71-D669-4A71-9899-7E5130FB158E> ;
    cim:SvPowerFlow.p "-1041004555.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "26329225.0"^^cim:ReactivePower .

<4AD899BC-8E49-45CA-8996-DBA2B5B74044_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4AD899BC-8E49-45CA-8996-DBA2B5B74044> ;
    cim:SvPowerFlow.p "1391082074.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "167073584.0"^^cim:ReactivePower .

<4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE> ;
    cim:SvPowerFlow.p "16130661.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-68657904.0"^^cim:ReactivePower .

<4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B> ;
    cim:SvPowerFlow.p "-1355000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "219253839.0"^^cim:ReactivePower .

<4CBA186E-0352-4B9F-983B-50AE19D53147_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4CBA186E-0352-4B9F-983B-50AE19D53147> ;
    cim:SvPowerFlow.p "-30982023.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "45027975.0"^^cim:ReactivePower .

<4CC9563E-DF7D-474C-B7BC-9267CA464A9E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4CC9563E-DF7D-474C-B7BC-9267CA464A9E> ;
    cim:SvPowerFlow.p "90105667.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-382804451.0"^^cim:ReactivePower .

<4CCF2401-F0B8-4CDB-B387-A6228A212378_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4CCF2401-F0B8-4CDB-B387-A6228A212378> ;
    cim:SvPowerFlow.p "334696689.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-71547122.0"^^cim:ReactivePower .

<4D5A9D42-C810-480E-9542-63EBB9341614_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4D5A9D42-C810-480E-9542-63EBB9341614> ;
    cim:SvPowerFlow.p "-390043900.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-34333600.0"^^cim:ReactivePower .

<4DAEAA44-FB57-4235-A011-BC4FB76C1B8D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4DAEAA44-FB57-4235-A011-BC4FB76C1B8D> ;
    cim:SvPowerFlow.p "-729058865.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "168317700.0"^^cim:ReactivePower .

<4DE22D02-103F-4FC3-BFDD-B368999CC4D4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4DE22D02-103F-4FC3-BFDD-B368999CC4D4> ;
    cim:SvPowerFlow.p "90553430.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5922378.0"^^cim:ReactivePower .

<4E354BC1-AAD4-4AFB-82CF-3541777BAEF5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4E354BC1-AAD4-4AFB-82CF-3541777BAEF5> ;
    cim:SvPowerFlow.p "-820988718.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "327709181.0"^^cim:ReactivePower .

<4E958808-AB27-4180-BF1D-6BAD92F37C92_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4E958808-AB27-4180-BF1D-6BAD92F37C92> ;
    cim:SvPowerFlow.p "-97893778.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "22006432.0"^^cim:ReactivePower .

<4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5> ;
    cim:SvPowerFlow.p "506000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-115425483.0"^^cim:ReactivePower .

<4EE44034-3D6D-4326-B939-B1DA7567E90E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4EE44034-3D6D-4326-B939-B1DA7567E90E> ;
    cim:SvPowerFlow.p "831431122.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "36055061.0"^^cim:ReactivePower .

<4EF82C1A-46A9-4D81-B3EA-FA9850E6A988_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4EF82C1A-46A9-4D81-B3EA-FA9850E6A988> ;
    cim:SvPowerFlow.p "786619423.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-229883070.0"^^cim:ReactivePower .

<4F384DF6-8463-4AEC-AC4E-A9CD7459C744_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4F384DF6-8463-4AEC-AC4E-A9CD7459C744> ;
    cim:SvPowerFlow.p "-3646800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "536151848.0"^^cim:ReactivePower .

<4F81A052-5B6D-42B9-AF9A-9049D3A195E9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4F81A052-5B6D-42B9-AF9A-9049D3A195E9> ;
    cim:SvPowerFlow.p "-190245517.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "43908711.0"^^cim:ReactivePower .

<4FB2EDAA-E7E5-4B2A-93B6-A52EA19B5592_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <4FB2EDAA-E7E5-4B2A-93B6-A52EA19B5592> ;
    cim:SvPowerFlow.p "-2724157692.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "646269294.0"^^cim:ReactivePower .

<4FB6238E-C3B7-475E-800E-8AE8BC3419E4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4FB6238E-C3B7-475E-800E-8AE8BC3419E4> ;
    cim:SvPowerFlow.p "-1992599000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-110207433.0"^^cim:ReactivePower .

<4FC46C2F-A65E-4757-878E-A3245AFAE24D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <4FC46C2F-A65E-4757-878E-A3245AFAE24D> ;
    cim:SvPowerFlow.p "-225000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "23180352.0"^^cim:ReactivePower .

<50110572-F605-41E5-8CF5-5DECB350B03D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <50110572-F605-41E5-8CF5-5DECB350B03D> ;
    cim:SvPowerFlow.p "121719081.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "18481443.0"^^cim:ReactivePower .

<50673F55-1102-4107-9107-D8B4E92EBCB8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <50673F55-1102-4107-9107-D8B4E92EBCB8> ;
    cim:SvPowerFlow.p "-69684437.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17829812.0"^^cim:ReactivePower .

<50D4D632-DCAE-497D-B183-5B20B4F806CE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <50D4D632-DCAE-497D-B183-5B20B4F806CE> ;
    cim:SvPowerFlow.p "-85193320.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4634960.0"^^cim:ReactivePower .

<5121AE16-8B8D-4F47-968B-0C896B504D18_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5121AE16-8B8D-4F47-968B-0C896B504D18> ;
    cim:SvPowerFlow.p "509342443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "82419723.0"^^cim:ReactivePower .

<51CACEB0-DEB7-4379-B68E-6B86888759A0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <51CACEB0-DEB7-4379-B68E-6B86888759A0> ;
    cim:SvPowerFlow.p "270534747.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25875592.0"^^cim:ReactivePower .

<52DDEA24-BA95-4F57-8B89-BB975F7376CF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <52DDEA24-BA95-4F57-8B89-BB975F7376CF> ;
    cim:SvPowerFlow.p "8400638.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8524934.0"^^cim:ReactivePower .

<52F94DC8-8F15-4DC6-96E5-AA4B762B09B9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <52F94DC8-8F15-4DC6-96E5-AA4B762B09B9> ;
    cim:SvPowerFlow.p "-232908397.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20075078.0"^^cim:ReactivePower .

<53791C13-EDEE-4634-8A46-7F8B145787AC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <53791C13-EDEE-4634-8A46-7F8B145787AC> ;
    cim:SvPowerFlow.p "-1246324471.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "346087419.0"^^cim:ReactivePower .

<53B3E536-0A99-4B2E-A0A2-22D314BF20AB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <53B3E536-0A99-4B2E-A0A2-22D314BF20AB> ;
    cim:SvPowerFlow.p "-390600000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-56586966.0"^^cim:ReactivePower .

<53D79F06-7EF4-4FA8-A78D-5420BDF945B9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <53D79F06-7EF4-4FA8-A78D-5420BDF945B9> ;
    cim:SvPowerFlow.p "-669246747.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "216048685.0"^^cim:ReactivePower .

<53F53483-674F-4FB1-9AD0-AF6C69AD86E1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <53F53483-674F-4FB1-9AD0-AF6C69AD86E1> ;
    cim:SvPowerFlow.p "-2279286140.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1764575.0"^^cim:ReactivePower .

<53FB784F-F4A6-419A-8E60-524A68E2E870_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <53FB784F-F4A6-419A-8E60-524A68E2E870> ;
    cim:SvPowerFlow.p "378737034.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-69670619.0"^^cim:ReactivePower .

<5406CB8E-E05A-433D-94BC-DC4B36D891B8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5406CB8E-E05A-433D-94BC-DC4B36D891B8> ;
    cim:SvPowerFlow.p "-502464637.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6764845.0"^^cim:ReactivePower .

<546E2E62-0769-4FF7-B1D4-C5D86959849D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <546E2E62-0769-4FF7-B1D4-C5D86959849D> ;
    cim:SvPowerFlow.p "-1353000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "131779667.99999999"^^cim:ReactivePower .

<54AF318B-81E7-4E6D-BFA8-55C21F5105B3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <54AF318B-81E7-4E6D-BFA8-55C21F5105B3> ;
    cim:SvPowerFlow.p "1865873137.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6929826.0"^^cim:ReactivePower .

<54F031D3-C00F-4EEA-A295-960AF8E1130C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <54F031D3-C00F-4EEA-A295-960AF8E1130C> ;
    cim:SvPowerFlow.p "-2274300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-479370152.0"^^cim:ReactivePower .

<5540F9FF-D397-4AB5-81F7-7D3736FF11EA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5540F9FF-D397-4AB5-81F7-7D3736FF11EA> ;
    cim:SvPowerFlow.p "-235000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20765577.0"^^cim:ReactivePower .

<55AF475C-E75A-4319-B5B9-0F0F08DE18F3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <55AF475C-E75A-4319-B5B9-0F0F08DE18F3> ;
    cim:SvPowerFlow.p "-620000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "201437800.0"^^cim:ReactivePower .

<5614EFC7-C0C4-42A0-8417-082D54AE8080_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5614EFC7-C0C4-42A0-8417-082D54AE8080> ;
    cim:SvPowerFlow.p "-712000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-264714518.0"^^cim:ReactivePower .

<5634E5C5-0585-4FF0-A4E2-F6525806D48B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5634E5C5-0585-4FF0-A4E2-F6525806D48B> ;
    cim:SvPowerFlow.p "78957209.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-29895865.0"^^cim:ReactivePower .

<56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA> ;
    cim:SvPowerFlow.p "-666362941.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "113987234.0"^^cim:ReactivePower .

<56BC90BB-4533-4FFE-8628-2EAAC8ABD648_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <56BC90BB-4533-4FFE-8628-2EAAC8ABD648> ;
    cim:SvPowerFlow.p "-2559158820.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-227160179.0"^^cim:ReactivePower .

<56C4F057-3BE1-42C8-9949-C9D3E0A8B9D2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <56C4F057-3BE1-42C8-9949-C9D3E0A8B9D2> ;
    cim:SvPowerFlow.p "-704572104.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "307121572.0"^^cim:ReactivePower .

<56F0AC70-41CF-4E0C-A062-F82119A7D131_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <56F0AC70-41CF-4E0C-A062-F82119A7D131> ;
    cim:SvPowerFlow.p "523581765.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5424362.0"^^cim:ReactivePower .

<57B0DCFB-4467-44DB-9407-E31D16A2A755_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <57B0DCFB-4467-44DB-9407-E31D16A2A755> ;
    cim:SvPowerFlow.p "4369226247.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-599233599.0"^^cim:ReactivePower .

<57BCF0DE-B191-4C57-A1DC-11C3083A26C7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <57BCF0DE-B191-4C57-A1DC-11C3083A26C7> ;
    cim:SvPowerFlow.p "-34470864.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14123169.0"^^cim:ReactivePower .

<580FD59A-DB2B-4E77-91DD-30500792D390_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <580FD59A-DB2B-4E77-91DD-30500792D390> ;
    cim:SvPowerFlow.p "555300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13359612.0"^^cim:ReactivePower .

<583896F9-698D-47CE-A867-FF050191A6CD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <583896F9-698D-47CE-A867-FF050191A6CD> ;
    cim:SvPowerFlow.p "800838566.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "37058969.0"^^cim:ReactivePower .

<58702FCF-CD29-434E-A659-1DDA868EBE31_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <58702FCF-CD29-434E-A659-1DDA868EBE31> ;
    cim:SvPowerFlow.p "-139164537.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16323926.0"^^cim:ReactivePower .

<59571E3F-1289-475B-A078-3F230A82E81F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <59571E3F-1289-475B-A078-3F230A82E81F> ;
    cim:SvPowerFlow.p "458574572.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-145571632.0"^^cim:ReactivePower .

<59BCDBE2-E4BC-4C4A-9FEA-D26B278D60C9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <59BCDBE2-E4BC-4C4A-9FEA-D26B278D60C9> ;
    cim:SvPowerFlow.p "-1317178169.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "98808239.0"^^cim:ReactivePower .

<5A7C5791-56E0-4620-9DCC-F72B3D808B5F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5A7C5791-56E0-4620-9DCC-F72B3D808B5F> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<5B0382B6-1860-4D0B-AA47-EBC7511A304E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5B0382B6-1860-4D0B-AA47-EBC7511A304E> ;
    cim:SvPowerFlow.p "-408238027.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-66513070.0"^^cim:ReactivePower .

<5B4E1CBB-83C7-4E57-B8A3-7973CF120FA5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5B4E1CBB-83C7-4E57-B8A3-7973CF120FA5> ;
    cim:SvPowerFlow.p "-1842808227.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-165559809.0"^^cim:ReactivePower .

<5B707A58-EF27-4389-B16F-35DC6A413347_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5B707A58-EF27-4389-B16F-35DC6A413347> ;
    cim:SvPowerFlow.p "608000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-55878861.0"^^cim:ReactivePower .

<5B8BA0E0-8238-47CD-9BDD-1ABD29B1F781_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5B8BA0E0-8238-47CD-9BDD-1ABD29B1F781> ;
    cim:SvPowerFlow.p "376657250.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-48519443.0"^^cim:ReactivePower .

<5B95A77A-62E5-4489-B39F-1D81F9090DA4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5B95A77A-62E5-4489-B39F-1D81F9090DA4> ;
    cim:SvPowerFlow.p "-14000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4833558.0"^^cim:ReactivePower .

<5BB33EB0-7092-4182-9076-42889DAFD683_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5BB33EB0-7092-4182-9076-42889DAFD683> ;
    cim:SvPowerFlow.p "14000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4833558.0"^^cim:ReactivePower .

<5C0558F0-649C-44AE-933F-DFF6885832C9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5C0558F0-649C-44AE-933F-DFF6885832C9> ;
    cim:SvPowerFlow.p "74058038.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-39179118.0"^^cim:ReactivePower .

<5C0AB230-4955-420C-B122-606D2E186509_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5C0AB230-4955-420C-B122-606D2E186509> ;
    cim:SvPowerFlow.p "-75000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1274318.0"^^cim:ReactivePower .

<5C548D1A-F036-4BCC-99CF-3A30787B3D5F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5C548D1A-F036-4BCC-99CF-3A30787B3D5F> ;
    cim:SvPowerFlow.p "202000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-45537504.0"^^cim:ReactivePower .

<5C89C5D6-2A29-4410-9033-8AC124DAC588_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5C89C5D6-2A29-4410-9033-8AC124DAC588> ;
    cim:SvPowerFlow.p "-1275312660.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-63627174.0"^^cim:ReactivePower .

<5D703367-0ED7-45BC-A147-8516E734CA59_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5D703367-0ED7-45BC-A147-8516E734CA59> ;
    cim:SvPowerFlow.p "-191000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "64287527.0"^^cim:ReactivePower .

<5D737163-52CD-4DA2-A257-63272CDEA6EA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5D737163-52CD-4DA2-A257-63272CDEA6EA> ;
    cim:SvPowerFlow.p "-7418700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-158076330.0"^^cim:ReactivePower .

<5E0400E1-F452-4276-B55C-A699E4C09149_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5E0400E1-F452-4276-B55C-A699E4C09149> ;
    cim:SvPowerFlow.p "-573000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5589507.0"^^cim:ReactivePower .

<5E74EA04-74BD-43A5-A1D6-1C0E898F9FBB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5E74EA04-74BD-43A5-A1D6-1C0E898F9FBB> ;
    cim:SvPowerFlow.p "-377443275.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "23456000.0"^^cim:ReactivePower .

<5E96F40A-F859-4248-AA39-F438673C819F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5E96F40A-F859-4248-AA39-F438673C819F> ;
    cim:SvPowerFlow.p "-74912056.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2242322.0"^^cim:ReactivePower .

<5E9E6295-7943-44AC-B636-875E33919154_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5E9E6295-7943-44AC-B636-875E33919154> ;
    cim:SvPowerFlow.p "-43359798.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4970572.0"^^cim:ReactivePower .

<5EA4577B-23A6-46A1-83D8-97541F29CD6E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5EA4577B-23A6-46A1-83D8-97541F29CD6E> ;
    cim:SvPowerFlow.p "194000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3335078.0"^^cim:ReactivePower .

<5EE67D52-056F-41A0-B7F9-612D4E2F7EDF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <5EE67D52-056F-41A0-B7F9-612D4E2F7EDF> ;
    cim:SvPowerFlow.p "-1352060808.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "337009917.0"^^cim:ReactivePower .

<5F6280C0-B71F-4AD5-A916-4C599750C718_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5F6280C0-B71F-4AD5-A916-4C599750C718> ;
    cim:SvPowerFlow.p "463050813.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-174306172.0"^^cim:ReactivePower .

<5F798E06-B4F7-497A-AC7C-B6E7C537DD6A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5F798E06-B4F7-497A-AC7C-B6E7C537DD6A> ;
    cim:SvPowerFlow.p "-25130005.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11524003.0"^^cim:ReactivePower .

<5FD3C210-27FC-4D8B-AF09-59967E89F174_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <5FD3C210-27FC-4D8B-AF09-59967E89F174> ;
    cim:SvPowerFlow.p "-1455300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "145452960.0"^^cim:ReactivePower .

<600F5D6E-AE6F-401E-AAC7-733415C66BA4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <600F5D6E-AE6F-401E-AAC7-733415C66BA4> ;
    cim:SvPowerFlow.p "671000626.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-61232023.0"^^cim:ReactivePower .

<60295ECB-5724-4871-A532-313AFBA1EAE8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <60295ECB-5724-4871-A532-313AFBA1EAE8> ;
    cim:SvPowerFlow.p "232000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-54918736.0"^^cim:ReactivePower .

<603C81D9-0F3C-4D83-944D-29BBEC9E15A4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <603C81D9-0F3C-4D83-944D-29BBEC9E15A4> ;
    cim:SvPowerFlow.p "-601642605.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-76900158.0"^^cim:ReactivePower .

<606D0D47-504A-44ED-968F-4A4EA6D88ADA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <606D0D47-504A-44ED-968F-4A4EA6D88ADA> ;
    cim:SvPowerFlow.p "1097333854.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "217467891.0"^^cim:ReactivePower .

<6096E1D8-B0CA-4B06-A7FC-AA9F9EFCD7A3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6096E1D8-B0CA-4B06-A7FC-AA9F9EFCD7A3> ;
    cim:SvPowerFlow.p "208800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-167525499.0"^^cim:ReactivePower .

<60DDCBE0-2449-42F5-AD61-DBBFD85E8D0A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <60DDCBE0-2449-42F5-AD61-DBBFD85E8D0A> ;
    cim:SvPowerFlow.p "-783000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "94573757.0"^^cim:ReactivePower .

<60F3255A-63CD-4B23-90C8-D042A61B5509_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <60F3255A-63CD-4B23-90C8-D042A61B5509> ;
    cim:SvPowerFlow.p "-687766363.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "143214873.0"^^cim:ReactivePower .

<61175C32-3E78-4F12-9209-031B524C50BA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <61175C32-3E78-4F12-9209-031B524C50BA> ;
    cim:SvPowerFlow.p "90000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4474988.0"^^cim:ReactivePower .

<61A01CC2-4478-4DDB-AA8E-754DA7C94E86_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <61A01CC2-4478-4DDB-AA8E-754DA7C94E86> ;
    cim:SvPowerFlow.p "712800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-63554044.0"^^cim:ReactivePower .

<6203B692-2818-44F0-9C3D-AEDE41046CB9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6203B692-2818-44F0-9C3D-AEDE41046CB9> ;
    cim:SvPowerFlow.p "-500000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "419673525.0"^^cim:ReactivePower .

<620B347F-334A-44AD-9042-6DBCDD7B8C49_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <620B347F-334A-44AD-9042-6DBCDD7B8C49> ;
    cim:SvPowerFlow.p "90105667.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-382804451.0"^^cim:ReactivePower .

<622D61EC-346A-4611-8CB4-7CC34119F721_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <622D61EC-346A-4611-8CB4-7CC34119F721> ;
    cim:SvPowerFlow.p "-606688437.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "34847437.0"^^cim:ReactivePower .

<62A2B60D-3643-4279-824D-667C951143EC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <62A2B60D-3643-4279-824D-667C951143EC> ;
    cim:SvPowerFlow.p "-1212000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "99109878.0"^^cim:ReactivePower .

<63233635-7320-43C0-8C66-DE521ED954A5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <63233635-7320-43C0-8C66-DE521ED954A5> ;
    cim:SvPowerFlow.p "712000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "264714518.0"^^cim:ReactivePower .

<632BFB1E-1CAF-4C90-B72B-99A09822DC9E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <632BFB1E-1CAF-4C90-B72B-99A09822DC9E> ;
    cim:SvPowerFlow.p "-1021000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "90672090.0"^^cim:ReactivePower .

<63651A4D-1C9B-4090-8241-7B3A8B3B1934_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <63651A4D-1C9B-4090-8241-7B3A8B3B1934> ;
    cim:SvPowerFlow.p "629176505.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-484015626.0"^^cim:ReactivePower .

<639C4987-9655-4BD7-8D40-0001B8BF95FA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <639C4987-9655-4BD7-8D40-0001B8BF95FA> ;
    cim:SvPowerFlow.p "13086588.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9695605.0"^^cim:ReactivePower .

<63E4BA9B-3C4F-4351-8601-6688E3FBEA1A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <63E4BA9B-3C4F-4351-8601-6688E3FBEA1A> ;
    cim:SvPowerFlow.p "229124286.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-34183489.0"^^cim:ReactivePower .

<6571E2C3-130F-4395-8A28-77B64F34EE75_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6571E2C3-130F-4395-8A28-77B64F34EE75> ;
    cim:SvPowerFlow.p "-860036283.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-71528858.0"^^cim:ReactivePower .

<6597045F-E295-4EF7-8E14-799915534BDD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6597045F-E295-4EF7-8E14-799915534BDD> ;
    cim:SvPowerFlow.p "-85193320.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4634960.0"^^cim:ReactivePower .

<660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE> ;
    cim:SvPowerFlow.p "49397872.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-31326805.0"^^cim:ReactivePower .

<660ED88B-9FA6-49BC-BC18-46015F00AB54_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <660ED88B-9FA6-49BC-BC18-46015F00AB54> ;
    cim:SvPowerFlow.p "-607153775.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "89768877.0"^^cim:ReactivePower .

<668AB0AD-CA16-4209-AB11-453202AF472A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <668AB0AD-CA16-4209-AB11-453202AF472A> ;
    cim:SvPowerFlow.p "-205809124.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "65401747.0"^^cim:ReactivePower .

<669F9875-9183-499B-81F3-F5D976023B31_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <669F9875-9183-499B-81F3-F5D976023B31> ;
    cim:SvPowerFlow.p "573000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5589507.0"^^cim:ReactivePower .

<6782B376-33F9-4CD4-A570-0122AAD98633_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6782B376-33F9-4CD4-A570-0122AAD98633> ;
    cim:SvPowerFlow.p "-252559448.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "49535555.0"^^cim:ReactivePower .

<67B139C2-A57C-4C5D-A186-C6044D9A3EA0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <67B139C2-A57C-4C5D-A186-C6044D9A3EA0> ;
    cim:SvPowerFlow.p "-208544166.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "177763165.0"^^cim:ReactivePower .

<67BC49A0-8E15-4CDE-A44D-51FEAAF53714_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <67BC49A0-8E15-4CDE-A44D-51FEAAF53714> ;
    cim:SvPowerFlow.p "1205667264.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38317031.0"^^cim:ReactivePower .

<67CE8F97-B494-4BDA-BFCA-898126D43CD0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <67CE8F97-B494-4BDA-BFCA-898126D43CD0> ;
    cim:SvPowerFlow.p "-565548081.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "42478594.0"^^cim:ReactivePower .

<680BD05C-DFFB-45DA-88A2-DAD76A05C055_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <680BD05C-DFFB-45DA-88A2-DAD76A05C055> ;
    cim:SvPowerFlow.p "1105199000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25026759.0"^^cim:ReactivePower .

<68123FB1-6765-48D3-A887-D9B289341742_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <68123FB1-6765-48D3-A887-D9B289341742> ;
    cim:SvPowerFlow.p "-53547396.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25562567.0"^^cim:ReactivePower .

<6819E108-F768-4913-B2C4-6F30B1433964_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6819E108-F768-4913-B2C4-6F30B1433964> ;
    cim:SvPowerFlow.p "-31000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9296400.0"^^cim:ReactivePower .

<6827D5FF-05DA-40A4-B908-1EA2E2A7D975_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6827D5FF-05DA-40A4-B908-1EA2E2A7D975> ;
    cim:SvPowerFlow.p "9712051.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6256026.0"^^cim:ReactivePower .

<687FEC01-0CB4-4C38-B62C-A596C142EAC1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <687FEC01-0CB4-4C38-B62C-A596C142EAC1> ;
    cim:SvPowerFlow.p "-555300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13359612.0"^^cim:ReactivePower .

<6893FBBD-A47A-40EA-9B8D-182254442693_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6893FBBD-A47A-40EA-9B8D-182254442693> ;
    cim:SvPowerFlow.p "3183092514.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "205803245.0"^^cim:ReactivePower .

<689C38B2-2827-4DF0-B5CA-A3A421F52152_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <689C38B2-2827-4DF0-B5CA-A3A421F52152> ;
    cim:SvPowerFlow.p "846584871.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-61038986.0"^^cim:ReactivePower .

<68A3200F-9E57-4257-AFCA-5E072B8C0438_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <68A3200F-9E57-4257-AFCA-5E072B8C0438> ;
    cim:SvPowerFlow.p "-201811340.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "26458467.0"^^cim:ReactivePower .

<68C405C0-561D-46B4-B4E1-DDCEEED874FD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <68C405C0-561D-46B4-B4E1-DDCEEED874FD> ;
    cim:SvPowerFlow.p "-121675528.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15955375.0"^^cim:ReactivePower .

<6903DE71-7B87-4F7B-8782-55BD2A95ADA9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6903DE71-7B87-4F7B-8782-55BD2A95ADA9> ;
    cim:SvPowerFlow.p "958016678.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-21738384.0"^^cim:ReactivePower .

<692EB188-9B14-4867-A8A9-BE25CB22E81F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <692EB188-9B14-4867-A8A9-BE25CB22E81F> ;
    cim:SvPowerFlow.p "975409132.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "104232761.0"^^cim:ReactivePower .

<69DE1162-0C0E-40F1-9B85-2B3C49938F4E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <69DE1162-0C0E-40F1-9B85-2B3C49938F4E> ;
    cim:SvPowerFlow.p "1057849283.9999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15693245.0"^^cim:ReactivePower .

<6A2810BC-C8D5-4E85-931A-C81C0D823027_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6A2810BC-C8D5-4E85-931A-C81C0D823027> ;
    cim:SvPowerFlow.p "-64395683.00000001"^^cim:ActivePower ;
    cim:SvPowerFlow.q "175741921.0"^^cim:ReactivePower .

<6A365797-B90A-4857-A50E-CCBCF850E629_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6A365797-B90A-4857-A50E-CCBCF850E629> ;
    cim:SvPowerFlow.p "-1453460413.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "219207564.0"^^cim:ReactivePower .

<6B1F8591-6B49-4678-BC8A-55A96A08AB87_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6B1F8591-6B49-4678-BC8A-55A96A08AB87> ;
    cim:SvPowerFlow.p "1318501000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-46069052.0"^^cim:ReactivePower .

<6B2E3638-A50B-46D4-87B4-92D66E2C3B0D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6B2E3638-A50B-46D4-87B4-92D66E2C3B0D> ;
    cim:SvPowerFlow.p "93424266.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-130889783.0"^^cim:ReactivePower .

<6C009001-56F0-477C-8699-D9E268BFF37D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6C009001-56F0-477C-8699-D9E268BFF37D> ;
    cim:SvPowerFlow.p "-157500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5604184.0"^^cim:ReactivePower .

<6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16> ;
    cim:SvPowerFlow.p "319744312.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4925678.0"^^cim:ReactivePower .

<6C48E763-66F1-406F-AA58-9004C61FDFEA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6C48E763-66F1-406F-AA58-9004C61FDFEA> ;
    cim:SvPowerFlow.p "-822499155.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "214702399.0"^^cim:ReactivePower .

<6D94DC42-A274-418B-8AFB-6013EBDEE949_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6D94DC42-A274-418B-8AFB-6013EBDEE949> ;
    cim:SvPowerFlow.p "-388123477.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "102927012.0"^^cim:ReactivePower .

<6DB6761E-5D74-412F-B328-87BA5BBA5AAE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6DB6761E-5D74-412F-B328-87BA5BBA5AAE> ;
    cim:SvPowerFlow.p "705150000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-284005741.0"^^cim:ReactivePower .

<6DDE3509-A89C-4EE5-84D8-EE067A24B086_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6DDE3509-A89C-4EE5-84D8-EE067A24B086> ;
    cim:SvPowerFlow.p "-2837700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-459123756.0"^^cim:ReactivePower .

<6E2155F0-6E58-4EC2-A0F2-9D9DE1A0C279_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6E2155F0-6E58-4EC2-A0F2-9D9DE1A0C279> ;
    cim:SvPowerFlow.p "-190710017.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "75891320.0"^^cim:ReactivePower .

<6E6C3996-E4FD-4A68-A41D-48ADD7F615D2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6E6C3996-E4FD-4A68-A41D-48ADD7F615D2> ;
    cim:SvPowerFlow.p "679000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-122643410.0"^^cim:ReactivePower .

<6E9016BF-746B-43CA-A050-1BC29A3AC049_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6E9016BF-746B-43CA-A050-1BC29A3AC049> ;
    cim:SvPowerFlow.p "901970000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-108573309.0"^^cim:ReactivePower .

<6F5906FF-8972-4477-B726-C673420AE0BE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6F5906FF-8972-4477-B726-C673420AE0BE> ;
    cim:SvPowerFlow.p "543660316.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1796108.0"^^cim:ReactivePower .

<6F885290-33A9-4B83-BCDA-E6B452391DCF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <6F885290-33A9-4B83-BCDA-E6B452391DCF> ;
    cim:SvPowerFlow.p "-27045279.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17456861.0"^^cim:ReactivePower .

<6FD08991-0ED8-4321-8E99-FB400E0D7303_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <6FD08991-0ED8-4321-8E99-FB400E0D7303> ;
    cim:SvPowerFlow.p "-678174494.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "21309348.0"^^cim:ReactivePower .

<7050F175-8088-44CD-926E-9EC7CE5A31EA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7050F175-8088-44CD-926E-9EC7CE5A31EA> ;
    cim:SvPowerFlow.p "994544162.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13355436.0"^^cim:ReactivePower .

<70CACC6B-E076-4ACB-8142-A1535F0FC8FB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <70CACC6B-E076-4ACB-8142-A1535F0FC8FB> ;
    cim:SvPowerFlow.p "24820778.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-19443816.0"^^cim:ReactivePower .

<71646468-C6D1-46E1-A66A-CBD960069DBE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <71646468-C6D1-46E1-A66A-CBD960069DBE> ;
    cim:SvPowerFlow.p "66285416.99999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "158515275.0"^^cim:ReactivePower .

<7182D65C-A157-4835-B796-9208F42A1CF4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7182D65C-A157-4835-B796-9208F42A1CF4> ;
    cim:SvPowerFlow.p "2701800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-157397854.0"^^cim:ReactivePower .

<71CA648F-A3A6-48C8-A7C7-40F5490FED98_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <71CA648F-A3A6-48C8-A7C7-40F5490FED98> ;
    cim:SvPowerFlow.p "-451175671.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "44628957.0"^^cim:ReactivePower .

<71DA1FB2-2504-435D-9AE0-797CA5468D19_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <71DA1FB2-2504-435D-9AE0-797CA5468D19> ;
    cim:SvPowerFlow.p "801966179.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-184789748.0"^^cim:ReactivePower .

<71DE9A5F-CDB3-4778-9402-2A42427910E7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <71DE9A5F-CDB3-4778-9402-2A42427910E7> ;
    cim:SvPowerFlow.p "1986000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-104966831.0"^^cim:ReactivePower .

<7260D9CF-BD5A-4738-B67A-5D12B93A73F5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7260D9CF-BD5A-4738-B67A-5D12B93A73F5> ;
    cim:SvPowerFlow.p "-75853802.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-43737698.0"^^cim:ReactivePower .

<72672435-75C9-40EA-B430-FF31AA430905_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <72672435-75C9-40EA-B430-FF31AA430905> ;
    cim:SvPowerFlow.p "-450000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9746230.0"^^cim:ReactivePower .

<726CC449-461C-49D3-9A7C-AAB924B5CA1B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <726CC449-461C-49D3-9A7C-AAB924B5CA1B> ;
    cim:SvPowerFlow.p "856000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "322795054.0"^^cim:ReactivePower .

<72C12842-5610-4109-B83F-FA1BF84B1792_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <72C12842-5610-4109-B83F-FA1BF84B1792> ;
    cim:SvPowerFlow.p "-16938704.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11505188.0"^^cim:ReactivePower .

<72DF3B5A-1AFE-436F-BDFD-4F81FE2E4570_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <72DF3B5A-1AFE-436F-BDFD-4F81FE2E4570> ;
    cim:SvPowerFlow.p "404880000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-46198957.0"^^cim:ReactivePower .

<732DDEAF-4345-4A5A-A6CA-4D405EDD3DDA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <732DDEAF-4345-4A5A-A6CA-4D405EDD3DDA> ;
    cim:SvPowerFlow.p "1182811923.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "24830624.0"^^cim:ReactivePower .

<73308093-2839-4DE3-AFEB-9CF2EEE5C175_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <73308093-2839-4DE3-AFEB-9CF2EEE5C175> ;
    cim:SvPowerFlow.p "30999288.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-44591679.0"^^cim:ReactivePower .

<73A4EF60-F010-4669-BFD3-81098F12D391_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <73A4EF60-F010-4669-BFD3-81098F12D391> ;
    cim:SvPowerFlow.p "-13000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1951076.0"^^cim:ReactivePower .

<73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC> ;
    cim:SvPowerFlow.p "-313199000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "239248546.0"^^cim:ReactivePower .

<7472E44E-3A03-4168-A54C-4F890E107C7C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7472E44E-3A03-4168-A54C-4F890E107C7C> ;
    cim:SvPowerFlow.p "729593365.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-75314759.0"^^cim:ReactivePower .

<74E29032-4617-4D48-AF40-EAC49E0B4EAD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <74E29032-4617-4D48-AF40-EAC49E0B4EAD> ;
    cim:SvPowerFlow.p "-30973814.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10343824.0"^^cim:ReactivePower .

<751475D0-2AB2-48E1-8CE9-A44EE5DE4B0E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <751475D0-2AB2-48E1-8CE9-A44EE5DE4B0E> ;
    cim:SvPowerFlow.p "316800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-29325261.0"^^cim:ReactivePower .

<75310C86-60EF-4EB5-8C72-D953A37C2FBF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <75310C86-60EF-4EB5-8C72-D953A37C2FBF> ;
    cim:SvPowerFlow.p "601661312.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-102992825.0"^^cim:ReactivePower .

<7546EBB6-B9B3-430F-B011-8B45227E69C4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7546EBB6-B9B3-430F-B011-8B45227E69C4> ;
    cim:SvPowerFlow.p "451175671.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-34660338.0"^^cim:ReactivePower .

<754AD462-FB85-4340-803F-2DB9993C8AB0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <754AD462-FB85-4340-803F-2DB9993C8AB0> ;
    cim:SvPowerFlow.p "86141820.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-30406425.0"^^cim:ReactivePower .

<75526653-220F-4121-BA1A-A514DE9B0282_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <75526653-220F-4121-BA1A-A514DE9B0282> ;
    cim:SvPowerFlow.p "-16938704.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11505188.0"^^cim:ReactivePower .

<75D5E21E-BBE8-4826-AA14-B67DC801AE20_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <75D5E21E-BBE8-4826-AA14-B67DC801AE20> ;
    cim:SvPowerFlow.p "-43988169.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "120209550.0"^^cim:ReactivePower .

<76CAE711-044B-4730-AE45-8C450CE32A39_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <76CAE711-044B-4730-AE45-8C450CE32A39> ;
    cim:SvPowerFlow.p "-566100000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20347278.0"^^cim:ReactivePower .

<76FAD3E7-9574-4686-9E93-1DD889F71121_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <76FAD3E7-9574-4686-9E93-1DD889F71121> ;
    cim:SvPowerFlow.p "-1043099999.9999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-57619541.0"^^cim:ReactivePower .

<77713C91-5CA8-4EA9-893D-F7EDA1736DCE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <77713C91-5CA8-4EA9-893D-F7EDA1736DCE> ;
    cim:SvPowerFlow.p "1865873137.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6929826.0"^^cim:ReactivePower .

<77924144-F9A6-4020-92A4-758B432590EA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <77924144-F9A6-4020-92A4-758B432590EA> ;
    cim:SvPowerFlow.p "1598000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "276726268.0"^^cim:ReactivePower .

<77A8BF16-9E39-4C52-AA7D-6165BB9F99FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <77A8BF16-9E39-4C52-AA7D-6165BB9F99FF> ;
    cim:SvPowerFlow.p "892801000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-669807499.0"^^cim:ReactivePower .

<7876769A-7561-4870-8651-33D534B3AEBB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7876769A-7561-4870-8651-33D534B3AEBB> ;
    cim:SvPowerFlow.p "-280800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "26168593.0"^^cim:ReactivePower .

<793C2A95-7C5D-4E83-95F8-9F8AFB9D44CA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <793C2A95-7C5D-4E83-95F8-9F8AFB9D44CA> ;
    cim:SvPowerFlow.p "5129000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-479632651.0"^^cim:ReactivePower .

<7A309DFD-6818-487F-9FDA-9D6256F4AFF0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7A309DFD-6818-487F-9FDA-9D6256F4AFF0> ;
    cim:SvPowerFlow.p "-301558047.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "29924092.0"^^cim:ReactivePower .

<7A396E4E-4622-48F3-8F8A-EABFF42D48FC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7A396E4E-4622-48F3-8F8A-EABFF42D48FC> ;
    cim:SvPowerFlow.p "-500000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "241643639.0"^^cim:ReactivePower .

<7A5BA0A6-C2A4-4A35-B581-94802765BEAE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7A5BA0A6-C2A4-4A35-B581-94802765BEAE> ;
    cim:SvPowerFlow.p "-958016678.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "87784405.0"^^cim:ReactivePower .

<7A86FCF4-4C35-4DDF-84FE-C64869AD1223_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7A86FCF4-4C35-4DDF-84FE-C64869AD1223> ;
    cim:SvPowerFlow.p "605892085.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-71357547.0"^^cim:ReactivePower .

<7AD98B93-18C6-4DDF-A042-B47E293C97FB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7AD98B93-18C6-4DDF-A042-B47E293C97FB> ;
    cim:SvPowerFlow.p "620000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-201437800.0"^^cim:ReactivePower .

<7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25> ;
    cim:SvPowerFlow.p "605000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-21691695.0"^^cim:ReactivePower .

<7CFE416C-477E-4064-A173-759BE3D6CB5C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7CFE416C-477E-4064-A173-759BE3D6CB5C> ;
    cim:SvPowerFlow.p "-366349154.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "154252425.0"^^cim:ReactivePower .

<7D69C30C-F787-47D0-9757-4A9419CCC5EF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7D69C30C-F787-47D0-9757-4A9419CCC5EF> ;
    cim:SvPowerFlow.p "-138129242.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16178928.0"^^cim:ReactivePower .

<7D6F4ECC-E0A9-47FA-A51C-9498B4FE57DE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7D6F4ECC-E0A9-47FA-A51C-9498B4FE57DE> ;
    cim:SvPowerFlow.p "-900987848.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "147875907.0"^^cim:ReactivePower .

<7DBF72DB-A393-473E-9129-CEC8A4837974_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7DBF72DB-A393-473E-9129-CEC8A4837974> ;
    cim:SvPowerFlow.p "-52318649.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-26168894.0"^^cim:ReactivePower .

<7DDE651D-572A-43A0-8728-5FB85161329D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7DDE651D-572A-43A0-8728-5FB85161329D> ;
    cim:SvPowerFlow.p "900000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "32316988.000000004"^^cim:ReactivePower .

<7E9081DE-B057-413B-914E-0A259170BF4D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7E9081DE-B057-413B-914E-0A259170BF4D> ;
    cim:SvPowerFlow.p "-175721554.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25606749.0"^^cim:ReactivePower .

<7E9CFD63-0B19-47F2-BFB7-E2BF72657ADB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7E9CFD63-0B19-47F2-BFB7-E2BF72657ADB> ;
    cim:SvPowerFlow.p "610005801.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "19455371.0"^^cim:ReactivePower .

<7ED05B33-FE15-4F5C-A88F-462B1EBD9874_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7ED05B33-FE15-4F5C-A88F-462B1EBD9874> ;
    cim:SvPowerFlow.p "-251000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-18568764.0"^^cim:ReactivePower .

<7EDFCECA-34AF-4499-B997-54140B891F90_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <7EDFCECA-34AF-4499-B997-54140B891F90> ;
    cim:SvPowerFlow.p "69092799.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38976387.0"^^cim:ReactivePower .

<7F6D1D78-71B9-4A2B-A8A2-3B1503014AC0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <7F6D1D78-71B9-4A2B-A8A2-3B1503014AC0> ;
    cim:SvPowerFlow.p "-900510409.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-45258051.0"^^cim:ReactivePower .

<80130B04-FFEA-4B9D-8027-7C7B0540127E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <80130B04-FFEA-4B9D-8027-7C7B0540127E> ;
    cim:SvPowerFlow.p "1212000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-99109878.0"^^cim:ReactivePower .

<81711B1C-54C6-4E4D-A385-AB37A3F476D4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <81711B1C-54C6-4E4D-A385-AB37A3F476D4> ;
    cim:SvPowerFlow.p "-3835801000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-132818926.0"^^cim:ReactivePower .

<8178DDA0-248B-4FF6-8B8C-0B53F4EEF897_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8178DDA0-248B-4FF6-8B8C-0B53F4EEF897> ;
    cim:SvPowerFlow.p "-3644218544.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "639817675.0"^^cim:ReactivePower .

<81AC1138-8622-4594-8C46-655A5ADE4DB6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <81AC1138-8622-4594-8C46-655A5ADE4DB6> ;
    cim:SvPowerFlow.p "2355000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-225640587.0"^^cim:ReactivePower .

<8234D40C-5CD1-4C77-8868-3745C5B2C580_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8234D40C-5CD1-4C77-8868-3745C5B2C580> ;
    cim:SvPowerFlow.p "597550424.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-104280539.0"^^cim:ReactivePower .

<82919C7E-BA96-48DD-BCC7-CEE3E9670130_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <82919C7E-BA96-48DD-BCC7-CEE3E9670130> ;
    cim:SvPowerFlow.p "-821700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "299380269.0"^^cim:ReactivePower .

<82A6D817-69CB-4E05-B540-3B312F39C0D0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <82A6D817-69CB-4E05-B540-3B312F39C0D0> ;
    cim:SvPowerFlow.p "-679000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11632476.0"^^cim:ReactivePower .

<8321796A-32BE-475A-BFAA-24B4368E9786_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8321796A-32BE-475A-BFAA-24B4368E9786> ;
    cim:SvPowerFlow.p "200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-37928127.0"^^cim:ReactivePower .

<832B705C-1044-48ED-9810-7C3B2230A750_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <832B705C-1044-48ED-9810-7C3B2230A750> ;
    cim:SvPowerFlow.p "-234767914.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "30041797.0"^^cim:ReactivePower .

<83517945-288E-4E87-91E9-748B667FA323_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <83517945-288E-4E87-91E9-748B667FA323> ;
    cim:SvPowerFlow.p "343671686.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-84131832.0"^^cim:ReactivePower .

<838BBF71-1A72-4F4B-A953-4B2CCC629DBB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <838BBF71-1A72-4F4B-A953-4B2CCC629DBB> ;
    cim:SvPowerFlow.p "605301216.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23779504.0"^^cim:ReactivePower .

<83D0CF63-B290-4BE1-868E-49CCCE3CA434_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <83D0CF63-B290-4BE1-868E-49CCCE3CA434> ;
    cim:SvPowerFlow.p "302352412.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3236989.0"^^cim:ReactivePower .

<83D9FDF1-14C0-4166-A888-E8B1E2F5568A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <83D9FDF1-14C0-4166-A888-E8B1E2F5568A> ;
    cim:SvPowerFlow.p "-229000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "236654243.0"^^cim:ReactivePower .

<83EF012B-BBED-4D26-9534-C1930F333071_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <83EF012B-BBED-4D26-9534-C1930F333071> ;
    cim:SvPowerFlow.p "1000000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-32172491.0"^^cim:ReactivePower .

<8464D371-636E-4C06-A703-E67EA914A351_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8464D371-636E-4C06-A703-E67EA914A351> ;
    cim:SvPowerFlow.p "-2240839274.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "128353486.0"^^cim:ReactivePower .

<84737A24-982B-4301-A00B-B68E834FB5DC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <84737A24-982B-4301-A00B-B68E834FB5DC> ;
    cim:SvPowerFlow.p "377726450.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6734511.0"^^cim:ReactivePower .

<84B2C917-5672-4E04-A276-B1E40936B856_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <84B2C917-5672-4E04-A276-B1E40936B856> ;
    cim:SvPowerFlow.p "241119827.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-42044877.0"^^cim:ReactivePower .

<84F8671B-6DF5-4F0A-BE37-96DFB94790F0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <84F8671B-6DF5-4F0A-BE37-96DFB94790F0> ;
    cim:SvPowerFlow.p "-217733491.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "30881102.0"^^cim:ReactivePower .

<851853EC-263B-4552-BE80-36AEA04CA51A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <851853EC-263B-4552-BE80-36AEA04CA51A> ;
    cim:SvPowerFlow.p "-73848896.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4791294.0"^^cim:ReactivePower .

<859D0B52-5F31-40A4-AD3C-D6D0220D4AD9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <859D0B52-5F31-40A4-AD3C-D6D0220D4AD9> ;
    cim:SvPowerFlow.p "-3829172045.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "130276916.0"^^cim:ReactivePower .

<85B7E623-D0F4-40EC-9286-FB4D1F231F58_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <85B7E623-D0F4-40EC-9286-FB4D1F231F58> ;
    cim:SvPowerFlow.p "280800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-26168593.0"^^cim:ReactivePower .

<8660A8B2-8CE3-43E5-9728-D75C120E7FD7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8660A8B2-8CE3-43E5-9728-D75C120E7FD7> ;
    cim:SvPowerFlow.p "249380626.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-91989017.0"^^cim:ReactivePower .

<8730C377-36C0-4C7D-B235-F6B214B2275A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8730C377-36C0-4C7D-B235-F6B214B2275A> ;
    cim:SvPowerFlow.p "996446.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4732996.0"^^cim:ReactivePower .

<873549C7-2C59-4E12-BFEC-BC83FFFD52B7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <873549C7-2C59-4E12-BFEC-BC83FFFD52B7> ;
    cim:SvPowerFlow.p "573119520.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-271686.0"^^cim:ReactivePower .

<87C6F653-4057-4E2D-9D1D-4E228C0C8F5A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <87C6F653-4057-4E2D-9D1D-4E228C0C8F5A> ;
    cim:SvPowerFlow.p "387671712.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-73997887.0"^^cim:ReactivePower .

<87EE6EC5-3035-4C3B-94C0-3397FC76925D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <87EE6EC5-3035-4C3B-94C0-3397FC76925D> ;
    cim:SvPowerFlow.p "-1276000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-91366252.0"^^cim:ReactivePower .

<88467261-C4E3-442B-AA77-9D1452B4C94E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <88467261-C4E3-442B-AA77-9D1452B4C94E> ;
    cim:SvPowerFlow.p "-2697698281.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "320148185.0"^^cim:ReactivePower .

<88482151-BCEE-433C-A60C-1643E1D3C175_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <88482151-BCEE-433C-A60C-1643E1D3C175> ;
    cim:SvPowerFlow.p "188100559.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "573120.0"^^cim:ReactivePower .

<886F5A30-B555-49AC-A551-2C0C8B091D9E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <886F5A30-B555-49AC-A551-2C0C8B091D9E> ;
    cim:SvPowerFlow.p "-44960778.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2256480.0"^^cim:ReactivePower .

<888ED214-932E-4985-B794-66A58E949BDB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <888ED214-932E-4985-B794-66A58E949BDB> ;
    cim:SvPowerFlow.p "-597471734.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-78834738.0"^^cim:ReactivePower .

<88C580A5-93CA-4AFC-8C88-7DDEC1FF768C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <88C580A5-93CA-4AFC-8C88-7DDEC1FF768C> ;
    cim:SvPowerFlow.p "-285000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "66800695.00000001"^^cim:ReactivePower .

<88E12949-4197-4763-82CE-5BAF36FB789A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <88E12949-4197-4763-82CE-5BAF36FB789A> ;
    cim:SvPowerFlow.p "-228870949.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "241818453.0"^^cim:ReactivePower .

<892199C3-FA53-4ABF-8972-E697C13AEB9B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <892199C3-FA53-4ABF-8972-E697C13AEB9B> ;
    cim:SvPowerFlow.p "-317447047.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-134083750.00000001"^^cim:ReactivePower .

<89404F25-A470-4A22-8147-1E4FC2BB245F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <89404F25-A470-4A22-8147-1E4FC2BB245F> ;
    cim:SvPowerFlow.p "-29976579.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7005157.0"^^cim:ReactivePower .

<8999A5B3-06E8-4A12-A82D-C355E947964D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8999A5B3-06E8-4A12-A82D-C355E947964D> ;
    cim:SvPowerFlow.p "-1847000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-333301197.0"^^cim:ReactivePower .

<89DD935A-F90D-4441-A98A-81BD4182A384_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <89DD935A-F90D-4441-A98A-81BD4182A384> ;
    cim:SvPowerFlow.p "-508245170.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "238314498.0"^^cim:ReactivePower .

<8A039042-3032-48F3-89C2-C3B9AF7BA294_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8A039042-3032-48F3-89C2-C3B9AF7BA294> ;
    cim:SvPowerFlow.p "-331200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "21861188.0"^^cim:ReactivePower .

<8A12C09A-B57C-476A-ABC5-058EF432DCF8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8A12C09A-B57C-476A-ABC5-058EF432DCF8> ;
    cim:SvPowerFlow.p "551870549.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-429764760.0"^^cim:ReactivePower .

<8A21977E-75B2-40BA-8ECF-D23F2CCDFB32_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8A21977E-75B2-40BA-8ECF-D23F2CCDFB32> ;
    cim:SvPowerFlow.p "-572087159.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "42073613.0"^^cim:ReactivePower .

<8A4333AD-D34E-4052-8121-45D9A82949FC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8A4333AD-D34E-4052-8121-45D9A82949FC> ;
    cim:SvPowerFlow.p "-538660170.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "161250929.0"^^cim:ReactivePower .

<8A5ED417-D329-47FA-890D-54C87D8ACE1A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8A5ED417-D329-47FA-890D-54C87D8ACE1A> ;
    cim:SvPowerFlow.p "172986697.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9827872.0"^^cim:ReactivePower .

<8A9B545E-5178-4AD9-BA5B-8C3DE13D3095_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8A9B545E-5178-4AD9-BA5B-8C3DE13D3095> ;
    cim:SvPowerFlow.p "628249378.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-134942517.0"^^cim:ReactivePower .

<8AA71FBD-34EA-4823-939F-911EB26A845A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8AA71FBD-34EA-4823-939F-911EB26A845A> ;
    cim:SvPowerFlow.p "-1854899000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-70269596.0"^^cim:ReactivePower .

<8B118EBF-0BB3-4CBC-9F2F-F33B04618EC2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8B118EBF-0BB3-4CBC-9F2F-F33B04618EC2> ;
    cim:SvPowerFlow.p "-1850971030.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "86332383.0"^^cim:ReactivePower .

<8BB92FAD-CACA-46A6-964A-5B00ADE7A24D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8BB92FAD-CACA-46A6-964A-5B00ADE7A24D> ;
    cim:SvPowerFlow.p "191000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-64287527.0"^^cim:ReactivePower .

<8C0984C2-A10E-4860-B2A0-73E1CED2A89F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8C0984C2-A10E-4860-B2A0-73E1CED2A89F> ;
    cim:SvPowerFlow.p "-290584182.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20343062.0"^^cim:ReactivePower .

<8C8E9412-C7C5-42FF-BF64-6E903758F591_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8C8E9412-C7C5-42FF-BF64-6E903758F591> ;
    cim:SvPowerFlow.p "-678257311.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "152398560.0"^^cim:ReactivePower .

<8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD> ;
    cim:SvPowerFlow.p "-634855577.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-60377642.0"^^cim:ReactivePower .

<8CD36F81-7FF0-4A69-8ABB-42E95348A2FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8CD36F81-7FF0-4A69-8ABB-42E95348A2FF> ;
    cim:SvPowerFlow.p "-2133000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "116354782.0"^^cim:ReactivePower .

<8D28BDE7-9088-4443-94A9-FA3DF2689FE2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8D28BDE7-9088-4443-94A9-FA3DF2689FE2> ;
    cim:SvPowerFlow.p "-1702383373.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "481577859.0"^^cim:ReactivePower .

<8D6EFD7D-B26D-4C83-AE8A-E909808AC4B7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8D6EFD7D-B26D-4C83-AE8A-E909808AC4B7> ;
    cim:SvPowerFlow.p "-387671712.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "81689458.0"^^cim:ReactivePower .

<8DA37076-5F7F-440E-92A5-7E8869F556C5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8DA37076-5F7F-440E-92A5-7E8869F556C5> ;
    cim:SvPowerFlow.p "-157033002.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "21500615.0"^^cim:ReactivePower .

<8DE14200-ABA9-48C9-94EB-A756CC30CDC3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8DE14200-ABA9-48C9-94EB-A756CC30CDC3> ;
    cim:SvPowerFlow.p "146291819.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13264265.0"^^cim:ReactivePower .

<8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED> ;
    cim:SvPowerFlow.p "-829434943.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "79723318.0"^^cim:ReactivePower .

<8E9F4841-9486-4213-8826-6BFA30E6DCE7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <8E9F4841-9486-4213-8826-6BFA30E6DCE7> ;
    cim:SvPowerFlow.p "104117299.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "17172062.0"^^cim:ReactivePower .

<8F2EF187-9577-487C-A96B-C446E06D8B0E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8F2EF187-9577-487C-A96B-C446E06D8B0E> ;
    cim:SvPowerFlow.p "320140363.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-129064095.00000001"^^cim:ReactivePower .

<8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3> ;
    cim:SvPowerFlow.p "222000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-82743860.0"^^cim:ReactivePower .

<8FA0728C-2735-4778-AC39-2BF5777D641F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <8FA0728C-2735-4778-AC39-2BF5777D641F> ;
    cim:SvPowerFlow.p "241545502.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "93131842.0"^^cim:ReactivePower .

<90786E82-F2BF-4842-A766-FBF10BD19FC2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <90786E82-F2BF-4842-A766-FBF10BD19FC2> ;
    cim:SvPowerFlow.p "-1705421474.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "360053812.0"^^cim:ReactivePower .

<90D48E83-55B0-4E56-944A-7FF57D4AD7DA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <90D48E83-55B0-4E56-944A-7FF57D4AD7DA> ;
    cim:SvPowerFlow.p "-705150000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "284005741.0"^^cim:ReactivePower .

<90FA21F7-752A-4B88-A3EB-D2B0263D5FFB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <90FA21F7-752A-4B88-A3EB-D2B0263D5FFB> ;
    cim:SvPowerFlow.p "259200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "61852131.0"^^cim:ReactivePower .

<9100B5B9-4648-44C0-B095-6ED50B0F0801_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9100B5B9-4648-44C0-B095-6ED50B0F0801> ;
    cim:SvPowerFlow.p "-499407685.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "443349078.0"^^cim:ReactivePower .

<9125059D-269A-487F-A14C-7EC12DCB7E3F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9125059D-269A-487F-A14C-7EC12DCB7E3F> ;
    cim:SvPowerFlow.p "-2402604444.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "180449212.0"^^cim:ReactivePower .

<912AF17B-A999-4A49-913E-19A706B2EDF9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <912AF17B-A999-4A49-913E-19A706B2EDF9> ;
    cim:SvPowerFlow.p "-41424284.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-271728374.0"^^cim:ReactivePower .

<914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB> ;
    cim:SvPowerFlow.p "-56637070.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "3766978.0"^^cim:ReactivePower .

<91A63204-CFC3-4398-8087-05CC7DCBF51C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <91A63204-CFC3-4398-8087-05CC7DCBF51C> ;
    cim:SvPowerFlow.p "1537000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "125399928.0"^^cim:ReactivePower .

<91A9A29E-5718-42E0-B255-B3C9A129EB3D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <91A9A29E-5718-42E0-B255-B3C9A129EB3D> ;
    cim:SvPowerFlow.p "-77400000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7472507.0"^^cim:ReactivePower .

<91D36073-7224-453E-B686-86D7EB783ABC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <91D36073-7224-453E-B686-86D7EB783ABC> ;
    cim:SvPowerFlow.p "1195999000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "85196655.0"^^cim:ReactivePower .

<91DF6437-822B-4F49-940C-7856F90768BA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <91DF6437-822B-4F49-940C-7856F90768BA> ;
    cim:SvPowerFlow.p "240329043.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-75996982.0"^^cim:ReactivePower .

<924B31E7-1814-40D4-999C-D31B720B4613_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <924B31E7-1814-40D4-999C-D31B720B4613> ;
    cim:SvPowerFlow.p "500000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-419673525.0"^^cim:ReactivePower .

<92F6B185-98D4-4484-B2A4-9CE314DCFC93_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <92F6B185-98D4-4484-B2A4-9CE314DCFC93> ;
    cim:SvPowerFlow.p "-499518909.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "260918117.0"^^cim:ReactivePower .

<92FB8E25-A795-481E-8E65-95C885590703_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <92FB8E25-A795-481E-8E65-95C885590703> ;
    cim:SvPowerFlow.p "378737034.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-69670619.0"^^cim:ReactivePower .

<92FC0228-C955-46CF-A665-B6CB5CA49DDC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <92FC0228-C955-46CF-A665-B6CB5CA49DDC> ;
    cim:SvPowerFlow.p "285000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-66800695.00000001"^^cim:ReactivePower .

<93011FA6-581B-456A-9BC2-237CDE268368_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <93011FA6-581B-456A-9BC2-237CDE268368> ;
    cim:SvPowerFlow.p "233000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "23732075.0"^^cim:ReactivePower .

<933CB20E-9D4A-404F-BDA4-AE10699F5BA8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <933CB20E-9D4A-404F-BDA4-AE10699F5BA8> ;
    cim:SvPowerFlow.p "67914334.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-168055205.0"^^cim:ReactivePower .

<9358EEAF-E724-471B-8065-FEDC750260BA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9358EEAF-E724-471B-8065-FEDC750260BA> ;
    cim:SvPowerFlow.p "2274300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "479370152.0"^^cim:ReactivePower .

<93755ADB-2C2B-4136-9229-AD81D0C74C90_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <93755ADB-2C2B-4136-9229-AD81D0C74C90> ;
    cim:SvPowerFlow.p "-89932360.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "7181636.0"^^cim:ReactivePower .

<93814F63-0A15-4573-8122-71BE92FB87DC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <93814F63-0A15-4573-8122-71BE92FB87DC> ;
    cim:SvPowerFlow.p "846584871.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-61038986.0"^^cim:ReactivePower .

<93A29C82-33DC-4732-BFF2-DD8A04E1A560_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <93A29C82-33DC-4732-BFF2-DD8A04E1A560> ;
    cim:SvPowerFlow.p "-623230878.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "100180350.0"^^cim:ReactivePower .

<93C320EE-8836-4DE1-970D-D7CA6B48FD18_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <93C320EE-8836-4DE1-970D-D7CA6B48FD18> ;
    cim:SvPowerFlow.p "83925366.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23181261.0"^^cim:ReactivePower .

<93E7B274-816A-4BD3-BD10-AEBCCEB02987_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <93E7B274-816A-4BD3-BD10-AEBCCEB02987> ;
    cim:SvPowerFlow.p "697500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-203296204.0"^^cim:ReactivePower .

<942C8DA7-35B3-486C-AAAD-8C2F108E878C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <942C8DA7-35B3-486C-AAAD-8C2F108E878C> ;
    cim:SvPowerFlow.p "898981748.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-102314227.0"^^cim:ReactivePower .

<949094B4-81F7-4D06-822C-287AA6A485F2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <949094B4-81F7-4D06-822C-287AA6A485F2> ;
    cim:SvPowerFlow.p "-231762977.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "64392270.0"^^cim:ReactivePower .

<94D8048F-19B8-4918-8944-9A6B52274E79_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <94D8048F-19B8-4918-8944-9A6B52274E79> ;
    cim:SvPowerFlow.p "-351129028.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-2709721.0"^^cim:ReactivePower .

<94F3572C-45F3-4997-88D1-1E6B0A9E7AF0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <94F3572C-45F3-4997-88D1-1E6B0A9E7AF0> ;
    cim:SvPowerFlow.p "389642139.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-43474500.0"^^cim:ReactivePower .

<951DAE14-E5B7-4A82-AA12-5BC38A905421_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <951DAE14-E5B7-4A82-AA12-5BC38A905421> ;
    cim:SvPowerFlow.p "121719081.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "18481443.0"^^cim:ReactivePower .

<954F4A12-1E97-40B8-9AB0-61E0118D9632_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <954F4A12-1E97-40B8-9AB0-61E0118D9632> ;
    cim:SvPowerFlow.p "520000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "191499780.0"^^cim:ReactivePower .

<963FBC36-3FB2-441D-A617-A957638D6528_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <963FBC36-3FB2-441D-A617-A957638D6528> ;
    cim:SvPowerFlow.p "69092799.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38976387.0"^^cim:ReactivePower .

<9666E594-8DD5-40AC-986F-E5BCF1ED84F1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9666E594-8DD5-40AC-986F-E5BCF1ED84F1> ;
    cim:SvPowerFlow.p "1705421474.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-360053812.0"^^cim:ReactivePower .

<971AA4FC-E07A-4E94-A70D-27A190B3FAA0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <971AA4FC-E07A-4E94-A70D-27A190B3FAA0> ;
    cim:SvPowerFlow.p "-208800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "167525499.0"^^cim:ReactivePower .

<97377DAF-FD75-4AB6-9FA7-595FA5E84192_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <97377DAF-FD75-4AB6-9FA7-595FA5E84192> ;
    cim:SvPowerFlow.p "-241545502.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-85801048.0"^^cim:ReactivePower .

<9775BB52-0E41-44BC-AFF7-C9EEDC106DBD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9775BB52-0E41-44BC-AFF7-C9EEDC106DBD> ;
    cim:SvPowerFlow.p "3646800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-536151848.0"^^cim:ReactivePower .

<97C3F15C-B746-4C09-844B-BF41D5A0DFB0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <97C3F15C-B746-4C09-844B-BF41D5A0DFB0> ;
    cim:SvPowerFlow.p "-345967603.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "54492301.0"^^cim:ReactivePower .

<97CC80E4-5ED8-4419-9D91-A9748E68E0D5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <97CC80E4-5ED8-4419-9D91-A9748E68E0D5> ;
    cim:SvPowerFlow.p "-509342443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-69251320.0"^^cim:ReactivePower .

<97E513C7-8FC6-44F1-8F2D-5C514398C8CE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <97E513C7-8FC6-44F1-8F2D-5C514398C8CE> ;
    cim:SvPowerFlow.p "409570925.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-65300916.0"^^cim:ReactivePower .

<97F99C0E-3D2A-4FB8-AAA1-298EEA141D27_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <97F99C0E-3D2A-4FB8-AAA1-298EEA141D27> ;
    cim:SvPowerFlow.p "-664200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5718847.0"^^cim:ReactivePower .

<98174D63-4ABE-4E05-BD73-002E91E3FC29_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <98174D63-4ABE-4E05-BD73-002E91E3FC29> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<9898D3AF-2D00-48B1-824B-ECEE31623EB1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9898D3AF-2D00-48B1-824B-ECEE31623EB1> ;
    cim:SvPowerFlow.p "206000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-57772648.0"^^cim:ReactivePower .

<98CB7DB9-9503-4320-95D2-A926D7DB2A6A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <98CB7DB9-9503-4320-95D2-A926D7DB2A6A> ;
    cim:SvPowerFlow.p "-241545502.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-85801048.0"^^cim:ReactivePower .

<9902D09D-DB98-4D32-9D21-14D34EB33E06_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9902D09D-DB98-4D32-9D21-14D34EB33E06> ;
    cim:SvPowerFlow.p "-5684330.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-26406252.0"^^cim:ReactivePower .

<999CDADB-06C3-4671-8A3B-F5D9DDE5A9F7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <999CDADB-06C3-4671-8A3B-F5D9DDE5A9F7> ;
    cim:SvPowerFlow.p "-891692295.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "714292721.0"^^cim:ReactivePower .

<9A908C15-2291-4EE7-92BD-F847A225B2E3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9A908C15-2291-4EE7-92BD-F847A225B2E3> ;
    cim:SvPowerFlow.p "535701213.00000006"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-147628742.0"^^cim:ReactivePower .

<9AD31372-7019-4A05-A5E4-09184348F41D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9AD31372-7019-4A05-A5E4-09184348F41D> ;
    cim:SvPowerFlow.p "-192743535.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-60404308.0"^^cim:ReactivePower .

<9AF1C306-4361-4363-AC82-84AB491864BA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9AF1C306-4361-4363-AC82-84AB491864BA> ;
    cim:SvPowerFlow.p "-305301194.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "54637463.0"^^cim:ReactivePower .

<9AF3091C-C0B0-4990-8343-210E9BA12CBE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9AF3091C-C0B0-4990-8343-210E9BA12CBE> ;
    cim:SvPowerFlow.p "218000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20229380.0"^^cim:ReactivePower .

<9B24AAD1-840F-491D-8A6B-373EEB5B5D10_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9B24AAD1-840F-491D-8A6B-373EEB5B5D10> ;
    cim:SvPowerFlow.p "156188285.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-29513752.0"^^cim:ReactivePower .

<9B69B19F-96EC-4834-A7D7-B6B22F8F4809_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9B69B19F-96EC-4834-A7D7-B6B22F8F4809> ;
    cim:SvPowerFlow.p "-1537000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-125399928.0"^^cim:ReactivePower .

<9C13F52F-CEA5-4A7E-86EE-EB135298AB95_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9C13F52F-CEA5-4A7E-86EE-EB135298AB95> ;
    cim:SvPowerFlow.p "345973425.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-426408678.0"^^cim:ReactivePower .

<9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3> ;
    cim:SvPowerFlow.p "1992599000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "110207433.0"^^cim:ReactivePower .

<9C4570FF-0B73-4BD8-9EA4-836C6A877ACE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9C4570FF-0B73-4BD8-9EA4-836C6A877ACE> ;
    cim:SvPowerFlow.p "-215554704.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "42139141.0"^^cim:ReactivePower .

<9C969943-5DE2-488B-922D-D86E2600403A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9C969943-5DE2-488B-922D-D86E2600403A> ;
    cim:SvPowerFlow.p "372000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6294514.0"^^cim:ReactivePower .

<9CA42F9D-A73F-4A49-9C12-78F124C7FCC8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9CA42F9D-A73F-4A49-9C12-78F124C7FCC8> ;
    cim:SvPowerFlow.p "-124755491.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "13066812.0"^^cim:ReactivePower .

<9CB17B02-2B5E-47E8-A63C-6AFB633EFD13_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9CB17B02-2B5E-47E8-A63C-6AFB633EFD13> ;
    cim:SvPowerFlow.p "138186810.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13607545.0"^^cim:ReactivePower .

<9CE07F34-19F7-4C28-B1EB-04959849F948_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9CE07F34-19F7-4C28-B1EB-04959849F948> ;
    cim:SvPowerFlow.p "108377595.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-74309390.0"^^cim:ReactivePower .

<9D127B0A-6A42-4BC7-85E9-BFBC54FADF3B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9D127B0A-6A42-4BC7-85E9-BFBC54FADF3B> ;
    cim:SvPowerFlow.p "-2128254242.9999998"^^cim:ActivePower ;
    cim:SvPowerFlow.q "306504470.0"^^cim:ReactivePower .

<9D5A31F3-5936-4C7C-AD99-AFABBCD70ED3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9D5A31F3-5936-4C7C-AD99-AFABBCD70ED3> ;
    cim:SvPowerFlow.p "-6123703.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17105551.0"^^cim:ReactivePower .

<9D71C8EA-8E23-48D9-9A92-D1007F1D6A8B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9D71C8EA-8E23-48D9-9A92-D1007F1D6A8B> ;
    cim:SvPowerFlow.p "-193764705.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6076702.0"^^cim:ReactivePower .

<9DA99F4C-8013-41E5-B024-0749E7C20ECE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9DA99F4C-8013-41E5-B024-0749E7C20ECE> ;
    cim:SvPowerFlow.p "-218000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "20229380.0"^^cim:ReactivePower .

<9E1EAFA8-DC3D-46E5-8507-648BA6B90234_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9E1EAFA8-DC3D-46E5-8507-648BA6B90234> ;
    cim:SvPowerFlow.p "-159636603.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15690223.0"^^cim:ReactivePower .

<9E23AC39-A5EC-454B-A9BF-F23F0A67BA7F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9E23AC39-A5EC-454B-A9BF-F23F0A67BA7F> ;
    cim:SvPowerFlow.p "623937000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-72002519.0"^^cim:ReactivePower .

<9E3C8E97-14CC-46E6-AD90-531B27DC16D7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9E3C8E97-14CC-46E6-AD90-531B27DC16D7> ;
    cim:SvPowerFlow.p "-200157305.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "76298661.0"^^cim:ReactivePower .

<9E56ED66-D767-450B-9D19-CBC4C5514953_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9E56ED66-D767-450B-9D19-CBC4C5514953> ;
    cim:SvPowerFlow.p "1205667264.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38317031.0"^^cim:ReactivePower .

<9E696B5D-6276-426A-B096-06943AAE9B6F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9E696B5D-6276-426A-B096-06943AAE9B6F> ;
    cim:SvPowerFlow.p "2565000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "461350735.0"^^cim:ReactivePower .

<9E8F12E7-3607-4DCA-940F-54637960ED2B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9E8F12E7-3607-4DCA-940F-54637960ED2B> ;
    cim:SvPowerFlow.p "30982023.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-45027975.0"^^cim:ReactivePower .

<9E9C547E-2C47-46E1-B5F7-8EA483FFFC2D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9E9C547E-2C47-46E1-B5F7-8EA483FFFC2D> ;
    cim:SvPowerFlow.p "110942565.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13973456.0"^^cim:ReactivePower .

<9F23336F-9CBF-441B-8CF2-B10D372E6B46_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9F23336F-9CBF-441B-8CF2-B10D372E6B46> ;
    cim:SvPowerFlow.p "346372000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38300639.0"^^cim:ReactivePower .

<9F34A902-FA2B-4985-9847-5AA3368E9398_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9F34A902-FA2B-4985-9847-5AA3368E9398> ;
    cim:SvPowerFlow.p "174733150.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "103921025.0"^^cim:ReactivePower .

<9F3CD269-9AC2-404B-AC07-E92AF7A0B53D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9F3CD269-9AC2-404B-AC07-E92AF7A0B53D> ;
    cim:SvPowerFlow.p "123931192.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-31717910.0"^^cim:ReactivePower .

<9F97EDD1-4D8F-4D88-B5E3-3CE7E75ACDC7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <9F97EDD1-4D8F-4D88-B5E3-3CE7E75ACDC7> ;
    cim:SvPowerFlow.p "-332741326.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "102403445.0"^^cim:ReactivePower .

<9FE0FEA0-A31A-4A72-B2F1-BF3ED5CB242C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <9FE0FEA0-A31A-4A72-B2F1-BF3ED5CB242C> ;
    cim:SvPowerFlow.p "123300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4544882.0"^^cim:ReactivePower .

<A03B65CF-1CB8-49E2-8FB3-63D219A06053_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A03B65CF-1CB8-49E2-8FB3-63D219A06053> ;
    cim:SvPowerFlow.p "-4272002.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-19727151.0"^^cim:ReactivePower .

<A094C904-AAED-4CC5-8A82-5644133382BD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A094C904-AAED-4CC5-8A82-5644133382BD> ;
    cim:SvPowerFlow.p "1021000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-90672090.0"^^cim:ReactivePower .

<A0969BB2-E748-482A-B6E9-96BDF016A6CA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A0969BB2-E748-482A-B6E9-96BDF016A6CA> ;
    cim:SvPowerFlow.p "25613483.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12422348.0"^^cim:ReactivePower .

<A0B7F16D-96EB-4EDE-8124-9A0E93A2B674_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A0B7F16D-96EB-4EDE-8124-9A0E93A2B674> ;
    cim:SvPowerFlow.p "-189201280.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "43644156.0"^^cim:ReactivePower .

<A1034DC2-644A-428D-AA9C-0013656668C2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A1034DC2-644A-428D-AA9C-0013656668C2> ;
    cim:SvPowerFlow.p "44034397.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-117528343.0"^^cim:ReactivePower .

<A1122A30-C40E-4151-A911-7881754A8913_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A1122A30-C40E-4151-A911-7881754A8913> ;
    cim:SvPowerFlow.p "966600000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-281333626.0"^^cim:ReactivePower .

<A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B> ;
    cim:SvPowerFlow.p "-1098000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "24131049.0"^^cim:ReactivePower .

<A1D88A6B-E0FA-4E54-9BCB-6BD52EAB3D15_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A1D88A6B-E0FA-4E54-9BCB-6BD52EAB3D15> ;
    cim:SvPowerFlow.p "241545502.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "93131842.0"^^cim:ReactivePower .

<A24C3D41-01FA-47BF-9121-5E4DFC98020D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A24C3D41-01FA-47BF-9121-5E4DFC98020D> ;
    cim:SvPowerFlow.p "-1598000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-276726268.0"^^cim:ReactivePower .

<A2AD3560-7947-4EF6-8024-CAFCAF102C31_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A2AD3560-7947-4EF6-8024-CAFCAF102C31> ;
    cim:SvPowerFlow.p "-451175671.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "44628957.0"^^cim:ReactivePower .

<A2CDC207-A5A8-4504-8D49-E03411A8D13C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A2CDC207-A5A8-4504-8D49-E03411A8D13C> ;
    cim:SvPowerFlow.p "-781961205.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "136044710.0"^^cim:ReactivePower .

<A37F0D67-BD20-49A8-A761-511591DA2AA6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A37F0D67-BD20-49A8-A761-511591DA2AA6> ;
    cim:SvPowerFlow.p "-1105199000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "25026759.0"^^cim:ReactivePower .

<A3B2563A-5B19-4B0E-94CD-7B41E3AB3764_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A3B2563A-5B19-4B0E-94CD-7B41E3AB3764> ;
    cim:SvPowerFlow.p "295200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "65943534.0"^^cim:ReactivePower .

<A3C0AC21-E821-42E4-9B94-DF9A4DF6C50C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A3C0AC21-E821-42E4-9B94-DF9A4DF6C50C> ;
    cim:SvPowerFlow.p "-426167260.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "59559476.0"^^cim:ReactivePower .

<A3FF0277-DDD9-477A-A050-26E234E00DBC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A3FF0277-DDD9-477A-A050-26E234E00DBC> ;
    cim:SvPowerFlow.p "-481000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "72405328.0"^^cim:ReactivePower .

<A4D4E963-B619-4509-9C6C-B28E160ACF22_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A4D4E963-B619-4509-9C6C-B28E160ACF22> ;
    cim:SvPowerFlow.p "411613216.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-41513330.0"^^cim:ReactivePower .

<A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E> ;
    cim:SvPowerFlow.p "-372000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6294514.0"^^cim:ReactivePower .

<A4F4741A-0A1C-499B-8DFA-8633FFBADBCF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A4F4741A-0A1C-499B-8DFA-8633FFBADBCF> ;
    cim:SvPowerFlow.p "854569810.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "275623371.0"^^cim:ReactivePower .

<A5E6C2CC-AA6C-407D-9EC7-6968E2BD332F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A5E6C2CC-AA6C-407D-9EC7-6968E2BD332F> ;
    cim:SvPowerFlow.p "-107887788.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-75968716.0"^^cim:ReactivePower .

<A5F19458-E954-454B-81F0-083E69BF0F3F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A5F19458-E954-454B-81F0-083E69BF0F3F> ;
    cim:SvPowerFlow.p "-180000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12388391.0"^^cim:ReactivePower .

<A613C175-7166-43D0-9D9B-E18EECA2A38D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A613C175-7166-43D0-9D9B-E18EECA2A38D> ;
    cim:SvPowerFlow.p "64461573.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-171821442.0"^^cim:ReactivePower .

<A65C2907-A920-495F-9600-5D4F26594554_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A65C2907-A920-495F-9600-5D4F26594554> ;
    cim:SvPowerFlow.p "-900000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-32316988.000000004"^^cim:ReactivePower .

<A666392A-471D-4EF5-8749-07F57AFADF30_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A666392A-471D-4EF5-8749-07F57AFADF30> ;
    cim:SvPowerFlow.p "-160089013.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "274922.0"^^cim:ReactivePower .

<A69989BF-75B5-4171-A7AE-0C63E48082FA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A69989BF-75B5-4171-A7AE-0C63E48082FA> ;
    cim:SvPowerFlow.p "1057849283.9999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15486601.0"^^cim:ReactivePower .

<A6C7C1EC-25D9-45FA-8FBE-DFEC70FE8264_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A6C7C1EC-25D9-45FA-8FBE-DFEC70FE8264> ;
    cim:SvPowerFlow.p "183657630.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-51499509.0"^^cim:ReactivePower .

<A6D7C7F1-30A9-4212-997D-743C90D0E11B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A6D7C7F1-30A9-4212-997D-743C90D0E11B> ;
    cim:SvPowerFlow.p "-319786483.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "149589124.0"^^cim:ReactivePower .

<A709F82E-CCBF-45C6-8819-414C5BF930E4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A709F82E-CCBF-45C6-8819-414C5BF930E4> ;
    cim:SvPowerFlow.p "157045482.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-11309618.0"^^cim:ReactivePower .

<A77F41D6-2E3F-4F82-9576-6BACA46292D4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A77F41D6-2E3F-4F82-9576-6BACA46292D4> ;
    cim:SvPowerFlow.p "-22925381.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "970117.0"^^cim:ReactivePower .

<A7A0E4D7-DB52-4CD0-B51A-B20382248557_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A7A0E4D7-DB52-4CD0-B51A-B20382248557> ;
    cim:SvPowerFlow.p "-393604085.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "29194977.0"^^cim:ReactivePower .

<A7A581D7-7D90-4482-97CF-5D7F86AA3CBC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A7A581D7-7D90-4482-97CF-5D7F86AA3CBC> ;
    cim:SvPowerFlow.p "-404000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2834482.0"^^cim:ReactivePower .

<A8D7873B-ADAF-41AA-9692-524EC02622D2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A8D7873B-ADAF-41AA-9692-524EC02622D2> ;
    cim:SvPowerFlow.p "-919800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-149313268.0"^^cim:ReactivePower .

<A8F21060-A02C-4989-9052-0DB7BE95AF1C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A8F21060-A02C-4989-9052-0DB7BE95AF1C> ;
    cim:SvPowerFlow.p "2171143892.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "100089898.0"^^cim:ReactivePower .

<A9482A56-77C2-4F4D-B54A-BF9EE6764B9D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A9482A56-77C2-4F4D-B54A-BF9EE6764B9D> ;
    cim:SvPowerFlow.p "380415008.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-65921915.0"^^cim:ReactivePower .

<A9493C5E-62D1-4278-81FE-462834810706_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A9493C5E-62D1-4278-81FE-462834810706> ;
    cim:SvPowerFlow.p "1273767088.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-132884944.99999999"^^cim:ReactivePower .

<A97307E8-FF41-474F-9903-CA7D7FFCA4CD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A97307E8-FF41-474F-9903-CA7D7FFCA4CD> ;
    cim:SvPowerFlow.p "273000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1727693.0"^^cim:ReactivePower .

<A98665F7-B310-4977-9D6C-76D6FEEEB46F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <A98665F7-B310-4977-9D6C-76D6FEEEB46F> ;
    cim:SvPowerFlow.p "-1179792090.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "223376864.0"^^cim:ReactivePower .

<A990C211-1D34-447E-9215-92D762B131C1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A990C211-1D34-447E-9215-92D762B131C1> ;
    cim:SvPowerFlow.p "-1275022000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "143315040.0"^^cim:ReactivePower .

<A9E65F33-715B-4AD7-BC7D-B304DE657762_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <A9E65F33-715B-4AD7-BC7D-B304DE657762> ;
    cim:SvPowerFlow.p "-45000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3825428.0"^^cim:ReactivePower .

<AA50A541-9F00-4142-AA26-CA99F0F078E3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <AA50A541-9F00-4142-AA26-CA99F0F078E3> ;
    cim:SvPowerFlow.p "509342443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "82419723.0"^^cim:ReactivePower .

<AA52B719-6529-4A35-BAC1-D00FCD6D8047_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AA52B719-6529-4A35-BAC1-D00FCD6D8047> ;
    cim:SvPowerFlow.p "-608000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "55878861.0"^^cim:ReactivePower .

<AAC2C8C9-AE9D-45F6-96C6-830209D1C838_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AAC2C8C9-AE9D-45F6-96C6-830209D1C838> ;
    cim:SvPowerFlow.p "188100559.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "573120.0"^^cim:ReactivePower .

<ABA1C764-35BB-4E3B-AB91-154B10D5A2DB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <ABA1C764-35BB-4E3B-AB91-154B10D5A2DB> ;
    cim:SvPowerFlow.p "-447878717.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "145809227.0"^^cim:ReactivePower .

<ABE5C163-BEA5-4288-8CDC-933C406C358D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <ABE5C163-BEA5-4288-8CDC-933C406C358D> ;
    cim:SvPowerFlow.p "31000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9296400.0"^^cim:ReactivePower .

<AC272E1E-5326-4714-BD53-0C8EF81FA33D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AC272E1E-5326-4714-BD53-0C8EF81FA33D> ;
    cim:SvPowerFlow.p "-347222992.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "73958669.0"^^cim:ReactivePower .

<AC9473A9-FFC2-4DF4-B3F2-90B5778C94DF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <AC9473A9-FFC2-4DF4-B3F2-90B5778C94DF> ;
    cim:SvPowerFlow.p "-221687914.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "95217190.0"^^cim:ReactivePower .

<ACA052F7-2E7D-4CF5-85CA-6A7FDD1D1A2B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <ACA052F7-2E7D-4CF5-85CA-6A7FDD1D1A2B> ;
    cim:SvPowerFlow.p "566100000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-20347278.0"^^cim:ReactivePower .

<ACE515B1-ACA6-49F6-9104-5CC8DB573990_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <ACE515B1-ACA6-49F6-9104-5CC8DB573990> ;
    cim:SvPowerFlow.p "-554899490.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17547568.0"^^cim:ReactivePower .

<AD675D43-0E22-47E1-B34F-782D6695FD34_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AD675D43-0E22-47E1-B34F-782D6695FD34> ;
    cim:SvPowerFlow.p "318197766.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "17703124.0"^^cim:ReactivePower .

<AD866988-FEE8-41A1-B5DE-94A55132438A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AD866988-FEE8-41A1-B5DE-94A55132438A> ;
    cim:SvPowerFlow.p "854610468.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11049147.0"^^cim:ReactivePower .

<AD9E8BAB-BF4A-43B1-ACBC-050C7EE0BBEA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AD9E8BAB-BF4A-43B1-ACBC-050C7EE0BBEA> ;
    cim:SvPowerFlow.p "50061623.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-29985515.0"^^cim:ReactivePower .

<ADBF581E-9758-408B-A9BF-45D5ABE2013C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <ADBF581E-9758-408B-A9BF-45D5ABE2013C> ;
    cim:SvPowerFlow.p "173700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-50832868.0"^^cim:ReactivePower .

<ADE56230-4B75-409C-A7A4-01345DAD3828_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <ADE56230-4B75-409C-A7A4-01345DAD3828> ;
    cim:SvPowerFlow.p "-95918604.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6857830.0"^^cim:ReactivePower .

<ADF3C24E-A16F-483F-B780-FEC5C5E41713_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <ADF3C24E-A16F-483F-B780-FEC5C5E41713> ;
    cim:SvPowerFlow.p "-480408491.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "96065681.0"^^cim:ReactivePower .

<ADFD9B1F-FAC8-400B-8FAC-D61BB44AE956_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <ADFD9B1F-FAC8-400B-8FAC-D61BB44AE956> ;
    cim:SvPowerFlow.p "225000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23180352.0"^^cim:ReactivePower .

<AE0904A4-7C6F-498D-BB5F-EF89B0EF560E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AE0904A4-7C6F-498D-BB5F-EF89B0EF560E> ;
    cim:SvPowerFlow.p "-157033002.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "21500615.0"^^cim:ReactivePower .

<AE12F1BC-FF73-47E0-92D1-A658B60DF759_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AE12F1BC-FF73-47E0-92D1-A658B60DF759> ;
    cim:SvPowerFlow.p "418868005.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-28551409.0"^^cim:ReactivePower .

<AE5583DD-4231-48AF-ACCB-9A6DB4ACA97C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <AE5583DD-4231-48AF-ACCB-9A6DB4ACA97C> ;
    cim:SvPowerFlow.p "159853062.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "22962289.0"^^cim:ReactivePower .

<AE68D3FA-A135-4F69-A406-5CBB33A712BF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AE68D3FA-A135-4F69-A406-5CBB33A712BF> ;
    cim:SvPowerFlow.p "319744312.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4925678.0"^^cim:ReactivePower .

<AE91ED31-E7FD-4DC7-976F-8C29CD84923D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <AE91ED31-E7FD-4DC7-976F-8C29CD84923D> ;
    cim:SvPowerFlow.p "40395287.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "16630403.000000002"^^cim:ReactivePower .

<AEF039CF-D0F6-4CEB-8AC2-07F8DD5B2509_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AEF039CF-D0F6-4CEB-8AC2-07F8DD5B2509> ;
    cim:SvPowerFlow.p "-30000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "6068332.0"^^cim:ReactivePower .

<AF3A32D9-F220-4EE5-87B6-594BD1618E32_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AF3A32D9-F220-4EE5-87B6-594BD1618E32> ;
    cim:SvPowerFlow.p "189387264.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4276212.0"^^cim:ReactivePower .

<AF840596-1B64-466B-A9F6-EB8DB8FEDE6F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <AF840596-1B64-466B-A9F6-EB8DB8FEDE6F> ;
    cim:SvPowerFlow.p "-2693569802.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "474182216.0"^^cim:ReactivePower .

<AF914598-3E89-4286-82F4-C7DE885B5CAC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <AF914598-3E89-4286-82F4-C7DE885B5CAC> ;
    cim:SvPowerFlow.p "-1539377848.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "60197437.0"^^cim:ReactivePower .

<B0174CBD-A0F1-4924-90A9-B2FE689090F0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B0174CBD-A0F1-4924-90A9-B2FE689090F0> ;
    cim:SvPowerFlow.p "318826482.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-72861906.0"^^cim:ReactivePower .

<B08B124A-00E6-494C-85EB-617586E32AA3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B08B124A-00E6-494C-85EB-617586E32AA3> ;
    cim:SvPowerFlow.p "189387264.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4276212.0"^^cim:ReactivePower .

<B0A75782-A5F7-4DFB-864D-354D195FC651_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B0A75782-A5F7-4DFB-864D-354D195FC651> ;
    cim:SvPowerFlow.p "596971919.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "106555977.0"^^cim:ReactivePower .

<B10CC066-3BB3-4FA8-8A16-177D12156590_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B10CC066-3BB3-4FA8-8A16-177D12156590> ;
    cim:SvPowerFlow.p "-69174803.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-104616917.0"^^cim:ReactivePower .

<B13C1299-7186-4FE0-AFDE-B9704272B656_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B13C1299-7186-4FE0-AFDE-B9704272B656> ;
    cim:SvPowerFlow.p "-157344765.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11813598.0"^^cim:ReactivePower .

<B141E73E-6313-43BF-B871-A648CA038058_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B141E73E-6313-43BF-B871-A648CA038058> ;
    cim:SvPowerFlow.p "141231312.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-131699818.0"^^cim:ReactivePower .

<B1563658-6475-4CA1-B457-A072DAF367E6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B1563658-6475-4CA1-B457-A072DAF367E6> ;
    cim:SvPowerFlow.p "-966600000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "281333626.0"^^cim:ReactivePower .

<B1DFD872-D4A2-4ACA-B739-87A90F06E835_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B1DFD872-D4A2-4ACA-B739-87A90F06E835> ;
    cim:SvPowerFlow.p "80901775.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-137896190.0"^^cim:ReactivePower .

<B2AC8213-76D6-4C40-A301-31226A6CA1FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B2AC8213-76D6-4C40-A301-31226A6CA1FF> ;
    cim:SvPowerFlow.p "150069942.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-51463598.0"^^cim:ReactivePower .

<B2C613C0-CE9E-495D-BAA9-8792BB9621DC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B2C613C0-CE9E-495D-BAA9-8792BB9621DC> ;
    cim:SvPowerFlow.p "-75114631.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "34375050.0"^^cim:ReactivePower .

<B3184ADE-FCFE-4F4C-856D-A4ABD1F988AA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B3184ADE-FCFE-4F4C-856D-A4ABD1F988AA> ;
    cim:SvPowerFlow.p "-2406601000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "19544386.0"^^cim:ReactivePower .

<B34A715D-102D-4656-B3B5-241A5273C1BD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B34A715D-102D-4656-B3B5-241A5273C1BD> ;
    cim:SvPowerFlow.p "1355000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-219253839.0"^^cim:ReactivePower .

<B360FF45-1841-46B5-AAF5-FA8F09E142DE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B360FF45-1841-46B5-AAF5-FA8F09E142DE> ;
    cim:SvPowerFlow.p "74058038.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-39179118.0"^^cim:ReactivePower .

<B3CB83C0-7DD2-4EA9-9DDB-57085558025B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B3CB83C0-7DD2-4EA9-9DDB-57085558025B> ;
    cim:SvPowerFlow.p "1854899000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "70269596.0"^^cim:ReactivePower .

<B3EAAAC2-C6A3-4DE4-89B0-8F46A0C9C76E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B3EAAAC2-C6A3-4DE4-89B0-8F46A0C9C76E> ;
    cim:SvPowerFlow.p "-371566734.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11008438.0"^^cim:ReactivePower .

<B409E3C9-2AF4-4787-A9D1-24815DD4C538_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B409E3C9-2AF4-4787-A9D1-24815DD4C538> ;
    cim:SvPowerFlow.p "1093182948.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-89501981.0"^^cim:ReactivePower .

<B4328B9E-D8BD-49D8-902A-206E23F654F1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B4328B9E-D8BD-49D8-902A-206E23F654F1> ;
    cim:SvPowerFlow.p "301203947.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11233585.0"^^cim:ReactivePower .

<B464A6EC-63F0-4677-A002-86CA86E0E857_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B464A6EC-63F0-4677-A002-86CA86E0E857> ;
    cim:SvPowerFlow.p "1098433643.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-14994937.0"^^cim:ReactivePower .

<B4B5F42F-13F8-49C3-A066-60A648207E0E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B4B5F42F-13F8-49C3-A066-60A648207E0E> ;
    cim:SvPowerFlow.p "-1894885358.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "220024855.0"^^cim:ReactivePower .

<B4C37C58-6765-4DAB-A134-9ADF4F095C1C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B4C37C58-6765-4DAB-A134-9ADF4F095C1C> ;
    cim:SvPowerFlow.p "-392314309.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10996982.0"^^cim:ReactivePower .

<B52499FF-E8D5-4D45-ADC3-8E8C0CB80F22_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B52499FF-E8D5-4D45-ADC3-8E8C0CB80F22> ;
    cim:SvPowerFlow.p "16360762.999999998"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4792202.0"^^cim:ReactivePower .

<B52C7A67-8275-445E-9D09-6D7AE954CECE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B52C7A67-8275-445E-9D09-6D7AE954CECE> ;
    cim:SvPowerFlow.p "385527349.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-28194017.0"^^cim:ReactivePower .

<B5598F76-A231-426D-9770-165DBA1A74D1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B5598F76-A231-426D-9770-165DBA1A74D1> ;
    cim:SvPowerFlow.p "139222974.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-13733230.0"^^cim:ReactivePower .

<B5A0F401-2D94-49EE-BE3E-AE312593906D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B5A0F401-2D94-49EE-BE3E-AE312593906D> ;
    cim:SvPowerFlow.p "12580475.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "24636561.0"^^cim:ReactivePower .

<B5B7B493-C3F0-48EA-9C62-FDF1509C0201_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B5B7B493-C3F0-48EA-9C62-FDF1509C0201> ;
    cim:SvPowerFlow.p "57469905.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-31307302.0"^^cim:ReactivePower .

<B5CDE87F-B6F9-4E77-B464-1B66524A782E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B5CDE87F-B6F9-4E77-B464-1B66524A782E> ;
    cim:SvPowerFlow.p "-1594133633.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-122018996.0"^^cim:ReactivePower .

<B5D87C6E-5A77-4084-96DF-A1788D198E68_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B5D87C6E-5A77-4084-96DF-A1788D198E68> ;
    cim:SvPowerFlow.p "142024676.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-134892709.0"^^cim:ReactivePower .

<B6178343-2DAE-4CA0-AE5C-84CEFC958F1B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B6178343-2DAE-4CA0-AE5C-84CEFC958F1B> ;
    cim:SvPowerFlow.p "1038481843.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "167474789.0"^^cim:ReactivePower .

<B6207005-DA5B-4103-B0F3-72835F63919D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B6207005-DA5B-4103-B0F3-72835F63919D> ;
    cim:SvPowerFlow.p "-173700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "50832868.0"^^cim:ReactivePower .

<B62B0E52-F219-4C41-B60F-4DB0953F87A1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B62B0E52-F219-4C41-B60F-4DB0953F87A1> ;
    cim:SvPowerFlow.p "507084853.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "837354.0"^^cim:ReactivePower .

<B63D82F2-C99A-4BAE-9A1C-6B46AEA784C9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B63D82F2-C99A-4BAE-9A1C-6B46AEA784C9> ;
    cim:SvPowerFlow.p "5976000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1148558797.0"^^cim:ReactivePower .

<B6A2C388-765D-43A3-891A-0D6F28D92AB9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B6A2C388-765D-43A3-891A-0D6F28D92AB9> ;
    cim:SvPowerFlow.p "-77299203.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11503593.0"^^cim:ReactivePower .

<B6CD0EBD-8C41-4769-8B94-6C78900CBEB9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B6CD0EBD-8C41-4769-8B94-6C78900CBEB9> ;
    cim:SvPowerFlow.p "-215517823.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "42108128.0"^^cim:ReactivePower .

<B72B4AE5-27D5-4DAF-8E76-384E525D13D2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B72B4AE5-27D5-4DAF-8E76-384E525D13D2> ;
    cim:SvPowerFlow.p "-233000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-23732075.0"^^cim:ReactivePower .

<B77C2979-BAF1-4765-BC4D-8C8DDC0A2E60_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B77C2979-BAF1-4765-BC4D-8C8DDC0A2E60> ;
    cim:SvPowerFlow.p "229000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-236654243.0"^^cim:ReactivePower .

<B79A01E4-9CF9-47F1-96D2-D1355F7AC73C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B79A01E4-9CF9-47F1-96D2-D1355F7AC73C> ;
    cim:SvPowerFlow.p "-224488377.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "43645283.0"^^cim:ReactivePower .

<B7B5B7FF-73BA-4C70-AD23-9F8FC60A128A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B7B5B7FF-73BA-4C70-AD23-9F8FC60A128A> ;
    cim:SvPowerFlow.p "157500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5604184.0"^^cim:ReactivePower .

<B7FE970D-420A-4A83-ABC3-BCBC8002EE2F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B7FE970D-420A-4A83-ABC3-BCBC8002EE2F> ;
    cim:SvPowerFlow.p "-182496734.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "29288905.0"^^cim:ReactivePower .

<B84EC5B6-8069-4AC1-97AC-F33302D35E26_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B84EC5B6-8069-4AC1-97AC-F33302D35E26> ;
    cim:SvPowerFlow.p "-679000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "122643410.0"^^cim:ReactivePower .

<B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE> ;
    cim:SvPowerFlow.p "-140400000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "107669013.0"^^cim:ReactivePower .

<B957EEB8-A9B6-4DCC-B5EE-6212E7471475_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B957EEB8-A9B6-4DCC-B5EE-6212E7471475> ;
    cim:SvPowerFlow.p "-1899000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "55980587.0"^^cim:ReactivePower .

<B993DE8C-03E3-4C9F-896C-6DBE1E603457_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <B993DE8C-03E3-4C9F-896C-6DBE1E603457> ;
    cim:SvPowerFlow.p "-13487868.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-34256346.0"^^cim:ReactivePower .

<B9C474A4-20FB-46F9-AC85-63AB9BD8953D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B9C474A4-20FB-46F9-AC85-63AB9BD8953D> ;
    cim:SvPowerFlow.p "-712800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "63554044.0"^^cim:ReactivePower .

<B9FBFF15-818D-48F3-B2B9-E7DDA3A4BEAD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <B9FBFF15-818D-48F3-B2B9-E7DDA3A4BEAD> ;
    cim:SvPowerFlow.p "-239170573.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15298432.0"^^cim:ReactivePower .

<BA3D9D05-2E58-4029-95A9-1ABF5650BDEB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BA3D9D05-2E58-4029-95A9-1ABF5650BDEB> ;
    cim:SvPowerFlow.p "745000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-108079743.0"^^cim:ReactivePower .

<BA5AEBAB-CEDB-4F64-85D4-4EAE9DD6F73E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BA5AEBAB-CEDB-4F64-85D4-4EAE9DD6F73E> ;
    cim:SvPowerFlow.p "290821763.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-6563325.0"^^cim:ReactivePower .

<BA9B6A5D-9322-4FBB-BAF1-DA1ED74A5883_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BA9B6A5D-9322-4FBB-BAF1-DA1ED74A5883> ;
    cim:SvPowerFlow.p "-258756185.00000003"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-44099550.0"^^cim:ReactivePower .

<BB6C28DE-B12D-4010-9708-84411F65183C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BB6C28DE-B12D-4010-9708-84411F65183C> ;
    cim:SvPowerFlow.p "241119827.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-42044877.0"^^cim:ReactivePower .

<BC1DE56D-0EA3-4D2B-8EA1-A2B9343A866D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BC1DE56D-0EA3-4D2B-8EA1-A2B9343A866D> ;
    cim:SvPowerFlow.p "150000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-157742499.0"^^cim:ReactivePower .

<BC1FA550-DCA4-4236-A5DC-48671E1BD478_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BC1FA550-DCA4-4236-A5DC-48671E1BD478> ;
    cim:SvPowerFlow.p "-56412706.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-37912071.0"^^cim:ReactivePower .

<BC47A3D0-8A81-4AB3-A145-2701FCB5C733_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BC47A3D0-8A81-4AB3-A145-2701FCB5C733> ;
    cim:SvPowerFlow.p "1237119.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-86245455.0"^^cim:ReactivePower .

<BC67249B-715F-4F9C-A4B9-03AC2038F759_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BC67249B-715F-4F9C-A4B9-03AC2038F759> ;
    cim:SvPowerFlow.p "-671000626.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "92427080.0"^^cim:ReactivePower .

<BC78B15D-F813-4D58-AD35-C7F9E80AC7CC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BC78B15D-F813-4D58-AD35-C7F9E80AC7CC> ;
    cim:SvPowerFlow.p "-79000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "639999.0"^^cim:ReactivePower .

<BD024B4F-FC4B-4224-8FFC-EF265966A5E8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BD024B4F-FC4B-4224-8FFC-EF265966A5E8> ;
    cim:SvPowerFlow.p "-696993278.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "223596761.0"^^cim:ReactivePower .

<BD30844C-52F5-43F0-AF5B-29321E26BBCE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BD30844C-52F5-43F0-AF5B-29321E26BBCE> ;
    cim:SvPowerFlow.p "-1097022989.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "63042619.0"^^cim:ReactivePower .

<BD3462D4-E0C2-443E-B0FB-0DE8BE4375C7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BD3462D4-E0C2-443E-B0FB-0DE8BE4375C7> ;
    cim:SvPowerFlow.p "12580475.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "24636561.0"^^cim:ReactivePower .

<BD688BA4-B103-42F5-AE98-853F4815CB5C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BD688BA4-B103-42F5-AE98-853F4815CB5C> ;
    cim:SvPowerFlow.p "1182000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-134918919.0"^^cim:ReactivePower .

<BD76EC6B-3EC1-4E42-9957-4AD9DFDD2FE5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BD76EC6B-3EC1-4E42-9957-4AD9DFDD2FE5> ;
    cim:SvPowerFlow.p "-287333862.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "31068547.0"^^cim:ReactivePower .

<BDF30E0D-9E91-4921-8BE6-5B21212F676D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BDF30E0D-9E91-4921-8BE6-5B21212F676D> ;
    cim:SvPowerFlow.p "-89918231.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12037760.0"^^cim:ReactivePower .

<BE247DEB-A995-47EE-BB13-1163BC56663F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BE247DEB-A995-47EE-BB13-1163BC56663F> ;
    cim:SvPowerFlow.p "-1853000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "71282531.0"^^cim:ReactivePower .

<BE3C00B2-8084-4C09-96D3-C89BF946FB42_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BE3C00B2-8084-4C09-96D3-C89BF946FB42> ;
    cim:SvPowerFlow.p "-78869991.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5841153.0"^^cim:ReactivePower .

<BEB29AA3-BD57-45F0-A2BD-EFFF866D760E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BEB29AA3-BD57-45F0-A2BD-EFFF866D760E> ;
    cim:SvPowerFlow.p "616214135.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-42415499.0"^^cim:ReactivePower .

<BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D> ;
    cim:SvPowerFlow.p "-2261000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "194787565.0"^^cim:ReactivePower .

<BF6F6444-1DE1-401A-B765-A259CD0CF238_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <BF6F6444-1DE1-401A-B765-A259CD0CF238> ;
    cim:SvPowerFlow.p "-1266000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "111016862.0"^^cim:ReactivePower .

<BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4> ;
    cim:SvPowerFlow.p "-1264384919.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "175620092.0"^^cim:ReactivePower .

<BFF3FF91-8575-439D-9926-8F6D7F56681E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <BFF3FF91-8575-439D-9926-8F6D7F56681E> ;
    cim:SvPowerFlow.p "1853000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-71282531.0"^^cim:ReactivePower .

<C029F0D9-7391-4896-A230-4BEE1B9D9D8C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C029F0D9-7391-4896-A230-4BEE1B9D9D8C> ;
    cim:SvPowerFlow.p "-208219536.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "54121040.0"^^cim:ReactivePower .

<C05DA719-3246-41EB-A1F1-783C156AE3CC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C05DA719-3246-41EB-A1F1-783C156AE3CC> ;
    cim:SvPowerFlow.p "67000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15198007.0"^^cim:ReactivePower .

<C0947AC5-255E-4CE2-9693-FFD071A110C9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C0947AC5-255E-4CE2-9693-FFD071A110C9> ;
    cim:SvPowerFlow.p "704000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "50929027.0"^^cim:ReactivePower .

<C11C4645-3891-4376-9C55-E5F5CA8C3F70_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C11C4645-3891-4376-9C55-E5F5CA8C3F70> ;
    cim:SvPowerFlow.p "30999288.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-44591679.0"^^cim:ReactivePower .

<C1790070-58BC-45BF-BAA4-9C188EE50633_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C1790070-58BC-45BF-BAA4-9C188EE50633> ;
    cim:SvPowerFlow.p "-134575781.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "27181103.0"^^cim:ReactivePower .

<C248034E-28F1-406D-8A67-00B90546CEEB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C248034E-28F1-406D-8A67-00B90546CEEB> ;
    cim:SvPowerFlow.p "-13600172.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-7972189.0"^^cim:ReactivePower .

<C276DFC6-E68A-4548-887B-CFDAF7725019_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C276DFC6-E68A-4548-887B-CFDAF7725019> ;
    cim:SvPowerFlow.p "-12985600.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2527097.0"^^cim:ReactivePower .

<C2782CA5-EEF0-4045-A6F2-7E6030E3602C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C2782CA5-EEF0-4045-A6F2-7E6030E3602C> ;
    cim:SvPowerFlow.p "693877800.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "74078836.0"^^cim:ReactivePower .

<C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4> ;
    cim:SvPowerFlow.p "-2940250075.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "411208902.0"^^cim:ReactivePower .

<C4943D20-7402-424F-8B37-DFC060B12C02_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C4943D20-7402-424F-8B37-DFC060B12C02> ;
    cim:SvPowerFlow.p "-505470121.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-119410850.0"^^cim:ReactivePower .

<C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6> ;
    cim:SvPowerFlow.p "-222300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "25936463.0"^^cim:ReactivePower .

<C59DA829-A735-4A4B-8204-7E3E61525D00_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C59DA829-A735-4A4B-8204-7E3E61525D00> ;
    cim:SvPowerFlow.p "293000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-38334248.0"^^cim:ReactivePower .

<C5E0B7A0-1232-4266-9C0C-16C80B908320_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C5E0B7A0-1232-4266-9C0C-16C80B908320> ;
    cim:SvPowerFlow.p "766833004.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-16375402.999999998"^^cim:ReactivePower .

<C618E751-9550-4BB7-8797-CAA1C28C8F8F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C618E751-9550-4BB7-8797-CAA1C28C8F8F> ;
    cim:SvPowerFlow.p "800838566.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "37058969.0"^^cim:ReactivePower .

<C61E1A2B-18AB-4633-980A-0AEA02738811_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C61E1A2B-18AB-4633-980A-0AEA02738811> ;
    cim:SvPowerFlow.p "-902351342.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "69320675.0"^^cim:ReactivePower .

<C62186C7-F6B2-426E-A992-D2FCF410ACE9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C62186C7-F6B2-426E-A992-D2FCF410ACE9> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<C70CF05C-6682-4821-9B61-F0C096E0CF72_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C70CF05C-6682-4821-9B61-F0C096E0CF72> ;
    cim:SvPowerFlow.p "-489910782.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "136899259.0"^^cim:ReactivePower .

<C7409448-8CB2-40F6-8085-20B0B29DA806_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C7409448-8CB2-40F6-8085-20B0B29DA806> ;
    cim:SvPowerFlow.p "-518817772.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-144256727.0"^^cim:ReactivePower .

<C756FB53-5163-4556-B447-119A6596C917_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C756FB53-5163-4556-B447-119A6596C917> ;
    cim:SvPowerFlow.p "-506000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "115425483.0"^^cim:ReactivePower .

<C772D5DF-27FD-4BA9-B0AF-70B12559120E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C772D5DF-27FD-4BA9-B0AF-70B12559120E> ;
    cim:SvPowerFlow.p "-489910782.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "136899259.0"^^cim:ReactivePower .

<C79D3D28-F89A-4CDC-B9F9-191F0303C677_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C79D3D28-F89A-4CDC-B9F9-191F0303C677> ;
    cim:SvPowerFlow.p "-12915582.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9828545.0"^^cim:ReactivePower .

<C7C3F0E1-9FD9-4B25-B419-8D426A8750DD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C7C3F0E1-9FD9-4B25-B419-8D426A8750DD> ;
    cim:SvPowerFlow.p "-199769602.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "47136600.0"^^cim:ReactivePower .

<C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B> ;
    cim:SvPowerFlow.p "90553430.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5922378.0"^^cim:ReactivePower .

<C850A191-37D4-473F-BCB6-82C2BDC54DF8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C850A191-37D4-473F-BCB6-82C2BDC54DF8> ;
    cim:SvPowerFlow.p "-43359798.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4970572.0"^^cim:ReactivePower .

<C859A6F0-58F7-46DD-AB78-87C82B7AB0ED_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C859A6F0-58F7-46DD-AB78-87C82B7AB0ED> ;
    cim:SvPowerFlow.p "-1086856964.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "190589864.0"^^cim:ReactivePower .

<C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD> ;
    cim:SvPowerFlow.p "104000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10349950.0"^^cim:ReactivePower .

<C918B97B-89E8-4F46-AC0B-F2FFECFB8C78_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C918B97B-89E8-4F46-AC0B-F2FFECFB8C78> ;
    cim:SvPowerFlow.p "-194000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-3335078.0"^^cim:ReactivePower .

<C91ACD57-202A-4CB3-95B2-E82023D5FA35_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <C91ACD57-202A-4CB3-95B2-E82023D5FA35> ;
    cim:SvPowerFlow.p "193202142.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-43915447.0"^^cim:ReactivePower .

<CA6E07FB-9592-475B-AD6A-1B20DBD7A762_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CA6E07FB-9592-475B-AD6A-1B20DBD7A762> ;
    cim:SvPowerFlow.p "-2355000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "225640587.0"^^cim:ReactivePower .

<CA765D6E-1DE2-42B3-93C9-DEE688FDAB77_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CA765D6E-1DE2-42B3-93C9-DEE688FDAB77> ;
    cim:SvPowerFlow.p "-623937000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "72002519.0"^^cim:ReactivePower .

<CA7B373C-DEC9-4EB5-A290-05803C49EBD8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CA7B373C-DEC9-4EB5-A290-05803C49EBD8> ;
    cim:SvPowerFlow.p "-200000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "37928127.0"^^cim:ReactivePower .

<CA871A00-9F70-4D31-AEC5-EFB3296A76B2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CA871A00-9F70-4D31-AEC5-EFB3296A76B2> ;
    cim:SvPowerFlow.p "-1318501000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "46069052.0"^^cim:ReactivePower .

<CADCA676-E1AB-428B-83F8-0053A0363783_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CADCA676-E1AB-428B-83F8-0053A0363783> ;
    cim:SvPowerFlow.p "-136860483.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "53582288.0"^^cim:ReactivePower .

<CBA442FA-F378-4332-A8A8-F29AF7BF8B71_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CBA442FA-F378-4332-A8A8-F29AF7BF8B71> ;
    cim:SvPowerFlow.p "340450372.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-5471641.0"^^cim:ReactivePower .

<CC1AE9F2-53FA-4B6E-A112-23575D3068CA_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CC1AE9F2-53FA-4B6E-A112-23575D3068CA> ;
    cim:SvPowerFlow.p "-861300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-121979154.0"^^cim:ReactivePower .

<CC36B47D-4F32-467B-B70C-7E679B464D07_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CC36B47D-4F32-467B-B70C-7E679B464D07> ;
    cim:SvPowerFlow.p "-404880000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "46198957.0"^^cim:ReactivePower .

<CC6E54C3-AD02-49FB-A9A9-0EFB678968FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CC6E54C3-AD02-49FB-A9A9-0EFB678968FF> ;
    cim:SvPowerFlow.p "315824199.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "185811972.0"^^cim:ReactivePower .

<CD7338C3-C04A-453E-8F31-C361B3CD042B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CD7338C3-C04A-453E-8F31-C361B3CD042B> ;
    cim:SvPowerFlow.p "-90000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4474988.0"^^cim:ReactivePower .

<CE2A9618-1B30-4BC0-9D38-2FE712E6A906_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CE2A9618-1B30-4BC0-9D38-2FE712E6A906> ;
    cim:SvPowerFlow.p "-89607758.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "412844961.0"^^cim:ReactivePower .

<CE2B9FBE-D3CA-4F1F-9F70-42C027FEC5F4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CE2B9FBE-D3CA-4F1F-9F70-42C027FEC5F4> ;
    cim:SvPowerFlow.p "-554334281.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "25207459.0"^^cim:ReactivePower .

<CE5C04C9-083A-4189-BF50-22454289CB6C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CE5C04C9-083A-4189-BF50-22454289CB6C> ;
    cim:SvPowerFlow.p "535701213.00000006"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-147628742.0"^^cim:ReactivePower .

<CEE9A996-8394-402B-9A0A-F7658A392F96_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CEE9A996-8394-402B-9A0A-F7658A392F96> ;
    cim:SvPowerFlow.p "-172728005.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "18518747.0"^^cim:ReactivePower .

<CF4C4F97-F33A-4409-AF52-3DCC720919D5_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <CF4C4F97-F33A-4409-AF52-3DCC720919D5> ;
    cim:SvPowerFlow.p "-553380320.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-22450896.0"^^cim:ReactivePower .

<CFFA74CD-388C-4399-8339-9C46CDCAF57C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <CFFA74CD-388C-4399-8339-9C46CDCAF57C> ;
    cim:SvPowerFlow.p "1353000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-131779667.99999999"^^cim:ReactivePower .

<D0B3D5E1-FD77-4AA2-B309-95D5C906CF34_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D0B3D5E1-FD77-4AA2-B309-95D5C906CF34> ;
    cim:SvPowerFlow.p "821700000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-299380269.0"^^cim:ReactivePower .

<D0B7C53A-A0DB-4CF5-AB32-137EB3AB3E14_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D0B7C53A-A0DB-4CF5-AB32-137EB3AB3E14> ;
    cim:SvPowerFlow.p "-316438637.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "43785866.0"^^cim:ReactivePower .

<D13CC98D-E396-4FF8-8AD2-B0555CCD3170_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D13CC98D-E396-4FF8-8AD2-B0555CCD3170> ;
    cim:SvPowerFlow.p "222300000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-25936463.0"^^cim:ReactivePower .

<D1ADA770-F168-410C-838D-21BC3CFA0F4B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D1ADA770-F168-410C-838D-21BC3CFA0F4B> ;
    cim:SvPowerFlow.p "-44295103.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12761862.0"^^cim:ReactivePower .

<D1B87064-BEE3-4F12-80F1-AE403AA781B2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D1B87064-BEE3-4F12-80F1-AE403AA781B2> ;
    cim:SvPowerFlow.p "-174611854.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-96602792.0"^^cim:ReactivePower .

<D1EC514A-B425-4A73-A3D6-8D7D69F8058E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D1EC514A-B425-4A73-A3D6-8D7D69F8058E> ;
    cim:SvPowerFlow.p "-61613890.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "17126303.0"^^cim:ReactivePower .

<D1EF3C8B-2651-4EB5-BF00-369534994D09_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D1EF3C8B-2651-4EB5-BF00-369534994D09> ;
    cim:SvPowerFlow.p "330513557.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-34888103.0"^^cim:ReactivePower .

<D218B5B4-1289-4C8A-B84E-A44781DE3864_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D218B5B4-1289-4C8A-B84E-A44781DE3864> ;
    cim:SvPowerFlow.p "156188285.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-29513752.0"^^cim:ReactivePower .

<D26B7102-771D-4C23-92AE-A72B22FF1137_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D26B7102-771D-4C23-92AE-A72B22FF1137> ;
    cim:SvPowerFlow.p "1049110846.9999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-45770298.0"^^cim:ReactivePower .

<D299FAB2-6AD2-419D-8BCF-7C30A5331187_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D299FAB2-6AD2-419D-8BCF-7C30A5331187> ;
    cim:SvPowerFlow.p "573119520.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-271686.0"^^cim:ReactivePower .

<D34E3675-88C5-487E-B037-FE7D29A82B79_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D34E3675-88C5-487E-B037-FE7D29A82B79> ;
    cim:SvPowerFlow.p "-2728000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "492576973.0"^^cim:ReactivePower .

<D35DC3EA-2824-4B27-A6DD-441F41CBDD16_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D35DC3EA-2824-4B27-A6DD-441F41CBDD16> ;
    cim:SvPowerFlow.p "-2061784354.9999998"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-325131112.0"^^cim:ReactivePower .

<D3F1A7A5-2D92-46B2-96C7-038541E44752_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D3F1A7A5-2D92-46B2-96C7-038541E44752> ;
    cim:SvPowerFlow.p "679000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "11632476.0"^^cim:ReactivePower .

<D4182D34-2FD5-4E50-9D57-7ED57E15B68C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D4182D34-2FD5-4E50-9D57-7ED57E15B68C> ;
    cim:SvPowerFlow.p "-168675563.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15197132.0"^^cim:ReactivePower .

<D4394B11-6E87-4A1D-91CB-A49204F23115_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D4394B11-6E87-4A1D-91CB-A49204F23115> ;
    cim:SvPowerFlow.p "1276000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "91366252.0"^^cim:ReactivePower .

<D451FB26-4223-4967-8D77-82BB0A6FE2FC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D451FB26-4223-4967-8D77-82BB0A6FE2FC> ;
    cim:SvPowerFlow.p "-591984062.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "144770060.0"^^cim:ReactivePower .

<D45D91B0-1014-41CC-BE1B-3C2363010EB8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D45D91B0-1014-41CC-BE1B-3C2363010EB8> ;
    cim:SvPowerFlow.p "-898313028.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "35267341.0"^^cim:ReactivePower .

<D4F0FAD5-05DC-41ED-A767-6EBA731307A2_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D4F0FAD5-05DC-41ED-A767-6EBA731307A2> ;
    cim:SvPowerFlow.p "192567187.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-44407504.0"^^cim:ReactivePower .

<D5DF9CD9-5E98-4038-A8DF-C40EC9851245_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D5DF9CD9-5E98-4038-A8DF-C40EC9851245> ;
    cim:SvPowerFlow.p "331200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-21861188.0"^^cim:ReactivePower .

<D61B2BC7-654B-47DD-9683-56FE351E1830_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D61B2BC7-654B-47DD-9683-56FE351E1830> ;
    cim:SvPowerFlow.p "-140225945.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "114625560.0"^^cim:ReactivePower .

<D6818904-EE02-4386-BB22-EDF8974DFA9E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D6818904-EE02-4386-BB22-EDF8974DFA9E> ;
    cim:SvPowerFlow.p "-241545502.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-85801048.0"^^cim:ReactivePower .

<D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93> ;
    cim:SvPowerFlow.p "-280535154.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "36772786.0"^^cim:ReactivePower .

<D6E32B18-40FE-4C2F-8B9C-F62546F58BCF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D6E32B18-40FE-4C2F-8B9C-F62546F58BCF> ;
    cim:SvPowerFlow.p "-280647518.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "40077065.0"^^cim:ReactivePower .

<D7677AC8-76E2-42CF-8AB3-CF49EC138B22_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D7677AC8-76E2-42CF-8AB3-CF49EC138B22> ;
    cim:SvPowerFlow.p "140400000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-107669013.0"^^cim:ReactivePower .

<D82C6090-EACE-43AE-A899-409BC789FEFD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D82C6090-EACE-43AE-A899-409BC789FEFD> ;
    cim:SvPowerFlow.p "-710395891.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-200602073.0"^^cim:ReactivePower .

<D83968BC-C348-4E4F-B3C1-FA9C3493F8B1_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D83968BC-C348-4E4F-B3C1-FA9C3493F8B1> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<D83C1E57-D303-460B-A697-8D18F45C6EAC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D83C1E57-D303-460B-A697-8D18F45C6EAC> ;
    cim:SvPowerFlow.p "-711816724.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "102946542.0"^^cim:ReactivePower .

<D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD> ;
    cim:SvPowerFlow.p "313199000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-239248546.0"^^cim:ReactivePower .

<D9B74ADF-EE6C-4D61-AFD7-86DF052E0E3E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <D9B74ADF-EE6C-4D61-AFD7-86DF052E0E3E> ;
    cim:SvPowerFlow.p "-69684437.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-17829812.0"^^cim:ReactivePower .

<D9E711D2-AC3C-45D7-AB6E-70E9BB56D2AE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <D9E711D2-AC3C-45D7-AB6E-70E9BB56D2AE> ;
    cim:SvPowerFlow.p "-2269816144.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-299313618.0"^^cim:ReactivePower .

<DA75CE00-4439-4F56-A51D-4679DBEB0D44_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DA75CE00-4439-4F56-A51D-4679DBEB0D44> ;
    cim:SvPowerFlow.p "107944069.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-133311791.0"^^cim:ReactivePower .

<DACF5958-A1BE-43E0-A92D-AA32837987F4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DACF5958-A1BE-43E0-A92D-AA32837987F4> ;
    cim:SvPowerFlow.p "878000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-90276385.0"^^cim:ReactivePower .

<DAE1F0DD-9E85-40EB-8D2C-2BC4A8F4133C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DAE1F0DD-9E85-40EB-8D2C-2BC4A8F4133C> ;
    cim:SvPowerFlow.p "622442432.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4525071.0"^^cim:ReactivePower .

<DB232CD2-6B02-4000-B8CA-A34BCFB96727_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DB232CD2-6B02-4000-B8CA-A34BCFB96727> ;
    cim:SvPowerFlow.p "66599999.99999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-4359948.0"^^cim:ReactivePower .

<DBD66490-09D4-45E6-9C55-D4A38665CF80_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DBD66490-09D4-45E6-9C55-D4A38665CF80> ;
    cim:SvPowerFlow.p "-2701800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "157397854.0"^^cim:ReactivePower .

<DBE21215-5E5C-4FC8-97AD-E62A326E846C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DBE21215-5E5C-4FC8-97AD-E62A326E846C> ;
    cim:SvPowerFlow.p "-751500848.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "195101588.0"^^cim:ReactivePower .

<DC165080-4C22-47DE-B183-7DB13BE0DADB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DC165080-4C22-47DE-B183-7DB13BE0DADB> ;
    cim:SvPowerFlow.p "-529505674.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-103161661.0"^^cim:ReactivePower .

<DC80D0E3-EB05-426F-A353-FA5AD457C805_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DC80D0E3-EB05-426F-A353-FA5AD457C805> ;
    cim:SvPowerFlow.p "-67000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15198007.0"^^cim:ReactivePower .

<DCD419E7-EE9B-49B7-A0F6-7B3A7646BB89_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DCD419E7-EE9B-49B7-A0F6-7B3A7646BB89> ;
    cim:SvPowerFlow.p "-62441279.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-8747159.0"^^cim:ReactivePower .

<DCFE547B-2288-45EA-8EBF-61DAF584A25E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DCFE547B-2288-45EA-8EBF-61DAF584A25E> ;
    cim:SvPowerFlow.p "-82923555.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "30544228.0"^^cim:ReactivePower .

<DD65D878-1509-4A70-A06F-6C296E3CAD81_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DD65D878-1509-4A70-A06F-6C296E3CAD81> ;
    cim:SvPowerFlow.p "-232000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "54918736.0"^^cim:ReactivePower .

<DDABB9FB-507B-453D-92B2-14C73BDEA1B3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DDABB9FB-507B-453D-92B2-14C73BDEA1B3> ;
    cim:SvPowerFlow.p "-703621361.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-35833271.0"^^cim:ReactivePower .

<DDB8C087-B1D0-4B28-86D8-17659F862C5D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DDB8C087-B1D0-4B28-86D8-17659F862C5D> ;
    cim:SvPowerFlow.p "1090509668.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15511979.0"^^cim:ReactivePower .

<DDEA761E-0C04-44BE-9B4F-704881EFD154_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DDEA761E-0C04-44BE-9B4F-704881EFD154> ;
    cim:SvPowerFlow.p "-121675528.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15955375.0"^^cim:ReactivePower .

<DDF8473E-2062-4E03-8025-AB55972A383E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DDF8473E-2062-4E03-8025-AB55972A383E> ;
    cim:SvPowerFlow.p "2282000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "106946393.0"^^cim:ReactivePower .

<DE0FBC43-2410-4952-BB87-54B4862C3A62_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DE0FBC43-2410-4952-BB87-54B4862C3A62> ;
    cim:SvPowerFlow.p "-12915582.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9828545.0"^^cim:ReactivePower .

<DF0298DA-B908-441F-A598-1CF1FF1D1568_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DF0298DA-B908-441F-A598-1CF1FF1D1568> ;
    cim:SvPowerFlow.p "-22923922.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1042010.0000000001"^^cim:ReactivePower .

<DFA18BE5-3421-44C1-883C-6BD906F3F038_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <DFA18BE5-3421-44C1-883C-6BD906F3F038> ;
    cim:SvPowerFlow.p "390600000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "56586966.0"^^cim:ReactivePower .

<DFD7DD7B-9E20-4646-8479-B5EB6730658D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DFD7DD7B-9E20-4646-8479-B5EB6730658D> ;
    cim:SvPowerFlow.p "-1213201000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "47467233.0"^^cim:ReactivePower .

<DFFE017F-9C41-4F40-B964-EA8BC6585FCB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <DFFE017F-9C41-4F40-B964-EA8BC6585FCB> ;
    cim:SvPowerFlow.p "-75287817.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-108217238.0"^^cim:ReactivePower .

<E0B28918-F2F5-46C7-B5A6-1BD74BA0F65F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E0B28918-F2F5-46C7-B5A6-1BD74BA0F65F> ;
    cim:SvPowerFlow.p "-427776485.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-35986534.0"^^cim:ReactivePower .

<E0B41D49-763F-4275-AD69-0D58E62AEC15_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E0B41D49-763F-4275-AD69-0D58E62AEC15> ;
    cim:SvPowerFlow.p "-1351152025.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "205698663.0"^^cim:ReactivePower .

<E0C01B5C-75E3-4400-B675-6F29B7278D45_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E0C01B5C-75E3-4400-B675-6F29B7278D45> ;
    cim:SvPowerFlow.p "2133000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-116354782.0"^^cim:ReactivePower .

<E13C6EFC-5CE8-4A52-B9CC-8D5FE3FD5F5F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E13C6EFC-5CE8-4A52-B9CC-8D5FE3FD5F5F> ;
    cim:SvPowerFlow.p "49397872.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-31326805.0"^^cim:ReactivePower .

<E15CADFB-1DB0-479E-B84B-BA9EAAD66DB7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E15CADFB-1DB0-479E-B84B-BA9EAAD66DB7> ;
    cim:SvPowerFlow.p "-239170573.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15298432.0"^^cim:ReactivePower .

<E19C0E70-7121-42AC-B7D1-C8614ED0C473_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E19C0E70-7121-42AC-B7D1-C8614ED0C473> ;
    cim:SvPowerFlow.p "-666362941.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "113987234.0"^^cim:ReactivePower .

<E1D5C3D1-5E0D-4740-B53D-DDE06136D9A7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E1D5C3D1-5E0D-4740-B53D-DDE06136D9A7> ;
    cim:SvPowerFlow.p "-344529308.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-316278638.0"^^cim:ReactivePower .

<E22187BD-EF8B-4C9C-9871-6BFC48751E6A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E22187BD-EF8B-4C9C-9871-6BFC48751E6A> ;
    cim:SvPowerFlow.p "-675597491.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-253247367.0"^^cim:ReactivePower .

<E299BFD5-ACF1-49E4-B33E-C91AEEC7F72E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E299BFD5-ACF1-49E4-B33E-C91AEEC7F72E> ;
    cim:SvPowerFlow.p "-164720870.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "48025642.0"^^cim:ReactivePower .

<E2B3C11D-5932-4EB5-9A51-B5C872626A3C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E2B3C11D-5932-4EB5-9A51-B5C872626A3C> ;
    cim:SvPowerFlow.p "-2242802000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "49693475.0"^^cim:ReactivePower .

<E2C983CC-9DD3-495A-91CF-638AE21311BE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E2C983CC-9DD3-495A-91CF-638AE21311BE> ;
    cim:SvPowerFlow.p "-159636603.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-15690223.0"^^cim:ReactivePower .

<E2CC7772-2363-4D4C-8679-D37085C36BE3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E2CC7772-2363-4D4C-8679-D37085C36BE3> ;
    cim:SvPowerFlow.p "-1195999000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-85196655.0"^^cim:ReactivePower .

<E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86> ;
    cim:SvPowerFlow.p "-9030266.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-40890476.0"^^cim:ReactivePower .

<E36178F8-FEF4-41AD-99B0-9E381FCB8E22_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E36178F8-FEF4-41AD-99B0-9E381FCB8E22> ;
    cim:SvPowerFlow.p "-657000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "118131606.0"^^cim:ReactivePower .

<E3A08EEE-46B5-4088-ADAA-DB930033E07C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E3A08EEE-46B5-4088-ADAA-DB930033E07C> ;
    cim:SvPowerFlow.p "-305301194.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "54637463.0"^^cim:ReactivePower .

<E3A4EA4E-082C-46FA-B3A2-AB6038454469_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E3A4EA4E-082C-46FA-B3A2-AB6038454469> ;
    cim:SvPowerFlow.p "-1093182948.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "278484551.0"^^cim:ReactivePower .

<E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<E41C1800-6775-4384-B96A-CB4BE300F88E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E41C1800-6775-4384-B96A-CB4BE300F88E> ;
    cim:SvPowerFlow.p "13000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-1951076.0"^^cim:ReactivePower .

<E4F69E26-F2DB-4456-985E-167F24773866_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E4F69E26-F2DB-4456-985E-167F24773866> ;
    cim:SvPowerFlow.p "-1195352048.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-59059776.0"^^cim:ReactivePower .

<E63A1819-3C6B-4D43-8724-4CD6D4211168_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E63A1819-3C6B-4D43-8724-4CD6D4211168> ;
    cim:SvPowerFlow.p "-5967482694.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1491472926.0"^^cim:ReactivePower .

<E72B9D99-EFFA-431E-A492-40C12032AC3C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E72B9D99-EFFA-431E-A492-40C12032AC3C> ;
    cim:SvPowerFlow.p "-16124344.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "69331371.0"^^cim:ReactivePower .

<E731A704-DC6F-4666-8928-9D8A1BA7B28D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E731A704-DC6F-4666-8928-9D8A1BA7B28D> ;
    cim:SvPowerFlow.p "-83000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "27486426.0"^^cim:ReactivePower .

<E74336ED-F12C-4001-9944-A12B083914F3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E74336ED-F12C-4001-9944-A12B083914F3> ;
    cim:SvPowerFlow.p "2064000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "413756928.0"^^cim:ReactivePower .

<E7C8E7C3-36EE-45E6-8921-AF4A04DB9717_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E7C8E7C3-36EE-45E6-8921-AF4A04DB9717> ;
    cim:SvPowerFlow.p "-3657272088.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "503366979.0"^^cim:ReactivePower .

<E870E811-691D-4D0D-A285-B2546203EF3E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E870E811-691D-4D0D-A285-B2546203EF3E> ;
    cim:SvPowerFlow.p "-292635882.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "52887625.0"^^cim:ReactivePower .

<E8C2B9E5-35F1-477F-AF8A-90CBE9524141_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E8C2B9E5-35F1-477F-AF8A-90CBE9524141> ;
    cim:SvPowerFlow.p "1847000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "333301197.0"^^cim:ReactivePower .

<E9002764-3031-4FEA-9CFB-EE55205301DC_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E9002764-3031-4FEA-9CFB-EE55205301DC> ;
    cim:SvPowerFlow.p "1038481843.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "167474789.0"^^cim:ReactivePower .

<E90EEA17-5E2B-4A79-A2D0-A682942BE775_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E90EEA17-5E2B-4A79-A2D0-A682942BE775> ;
    cim:SvPowerFlow.p "-1981491056.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "284731309.0"^^cim:ReactivePower .

<E94379D6-4890-4102-A13F-DEC15062C638_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E94379D6-4890-4102-A13F-DEC15062C638> ;
    cim:SvPowerFlow.p "24820778.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-19443816.0"^^cim:ReactivePower .

<E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95> ;
    cim:SvPowerFlow.p "224913806.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-49807142.0"^^cim:ReactivePower .

<E9A32E7F-698E-42E2-B646-7E21299435D4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <E9A32E7F-698E-42E2-B646-7E21299435D4> ;
    cim:SvPowerFlow.p "-206000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "57772648.0"^^cim:ReactivePower .

<E9F2EB0B-6D31-4196-8B01-1F9603404E73_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <E9F2EB0B-6D31-4196-8B01-1F9603404E73> ;
    cim:SvPowerFlow.p "-619035302.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "240072476.0"^^cim:ReactivePower .

<EA19EEA0-D9B7-4A55-A196-97998D1CF44B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EA19EEA0-D9B7-4A55-A196-97998D1CF44B> ;
    cim:SvPowerFlow.p "-573223944.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "142244137.0"^^cim:ReactivePower .

<EA52A544-15C5-41B1-8A92-AC702C9D2DC7_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EA52A544-15C5-41B1-8A92-AC702C9D2DC7> ;
    cim:SvPowerFlow.p "-5976000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "1148558797.0"^^cim:ReactivePower .

<EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D> ;
    cim:SvPowerFlow.p "83477816.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-97387080.0"^^cim:ReactivePower .

<EB60C4AA-15A7-4491-9BE6-672EB780BD22_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EB60C4AA-15A7-4491-9BE6-672EB780BD22> ;
    cim:SvPowerFlow.p "-7408238201.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "265351202.0"^^cim:ReactivePower .

<EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807> ;
    cim:SvPowerFlow.p "-196980812.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "46682344.0"^^cim:ReactivePower .

<EB7A2B90-2443-4787-9CE2-67F3B771B80B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EB7A2B90-2443-4787-9CE2-67F3B771B80B> ;
    cim:SvPowerFlow.p "-2695500000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "397642428.0"^^cim:ReactivePower .

<EBDA512C-6BA1-4FBF-98F9-9F91BFA41F4D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EBDA512C-6BA1-4FBF-98F9-9F91BFA41F4D> ;
    cim:SvPowerFlow.p "-1055992767.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-93323094.0"^^cim:ReactivePower .

<EBE48F0D-4058-4C51-A63D-A873810CBE28_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EBE48F0D-4058-4C51-A63D-A873810CBE28> ;
    cim:SvPowerFlow.p "-104000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "10349950.0"^^cim:ReactivePower .

<EC86A95A-CD87-4DE9-845D-FB657B6C951B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EC86A95A-CD87-4DE9-845D-FB657B6C951B> ;
    cim:SvPowerFlow.p "919800000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "149313268.0"^^cim:ReactivePower .

<ECB0534A-C128-4CDE-86F4-E97FA8169472_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <ECB0534A-C128-4CDE-86F4-E97FA8169472> ;
    cim:SvPowerFlow.p "-287329320.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-12540322.0"^^cim:ReactivePower .

<ECF1C588-F78D-4044-9E0C-7A55EF412038_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <ECF1C588-F78D-4044-9E0C-7A55EF412038> ;
    cim:SvPowerFlow.p "-90000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8767016.0"^^cim:ReactivePower .

<ED0A2E78-9455-4A5A-8FE8-BECA7788655C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <ED0A2E78-9455-4A5A-8FE8-BECA7788655C> ;
    cim:SvPowerFlow.p "418868005.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-28551409.0"^^cim:ReactivePower .

<ED93CCC5-CED4-4260-952B-F19648BC1A75_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <ED93CCC5-CED4-4260-952B-F19648BC1A75> ;
    cim:SvPowerFlow.p "9198353.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-64788589.0"^^cim:ReactivePower .

<ED9F8146-6735-4704-8B05-8B9D69D2D7FF_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <ED9F8146-6735-4704-8B05-8B9D69D2D7FF> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<EDA22F64-6CDF-45EA-B6E9-64A0A5A01D31_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EDA22F64-6CDF-45EA-B6E9-64A0A5A01D31> ;
    cim:SvPowerFlow.p "-201857217.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "51254383.0"^^cim:ReactivePower .

<EE1DDDF9-230A-4837-8B62-60BC175E10CD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EE1DDDF9-230A-4837-8B62-60BC175E10CD> ;
    cim:SvPowerFlow.p "500000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-241643639.0"^^cim:ReactivePower .

<EF45FDD6-8400-42E2-9CA6-FBBFA0837C19_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EF45FDD6-8400-42E2-9CA6-FBBFA0837C19> ;
    cim:SvPowerFlow.p "-293000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "38334248.0"^^cim:ReactivePower .

<EFA9996E-5121-497B-962E-9B5FAB0AEF57_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EFA9996E-5121-497B-962E-9B5FAB0AEF57> ;
    cim:SvPowerFlow.p "1098000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-24131049.0"^^cim:ReactivePower .

<EFBA92CF-F2EE-48BA-9E3B-1650C94972C4_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EFBA92CF-F2EE-48BA-9E3B-1650C94972C4> ;
    cim:SvPowerFlow.p "22925381.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-970117.0"^^cim:ReactivePower .

<EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E> ;
    cim:SvPowerFlow.p "-102219432.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "2725668.0"^^cim:ReactivePower .

<EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C> ;
    cim:SvPowerFlow.p "729012363.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-98150790.0"^^cim:ReactivePower .

<F0466DC0-B1CC-4AFE-853B-8C134F8EB409_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F0466DC0-B1CC-4AFE-853B-8C134F8EB409> ;
    cim:SvPowerFlow.p "-294655625.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-44159387.0"^^cim:ReactivePower .

<F04928CB-1507-4D44-8EF7-C7914E69BED0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F04928CB-1507-4D44-8EF7-C7914E69BED0> ;
    cim:SvPowerFlow.p "281582591.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-58893443.0"^^cim:ReactivePower .

<F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873> ;
    cim:SvPowerFlow.p "-280084622.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "45137008.0"^^cim:ReactivePower .

<F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD> ;
    cim:SvPowerFlow.p "450000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9746230.0"^^cim:ReactivePower .

<F10B6DCC-C96B-49DB-9229-E20D4B9C8A58_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F10B6DCC-C96B-49DB-9229-E20D4B9C8A58> ;
    cim:SvPowerFlow.p "4022813.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "9225010.0"^^cim:ReactivePower .

<F1283B2A-A24A-41E7-AFF8-04FE1529AB10_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F1283B2A-A24A-41E7-AFF8-04FE1529AB10> ;
    cim:SvPowerFlow.p "75853802.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "45205444.0"^^cim:ReactivePower .

<F233115A-AD02-4014-A14A-78C729557188_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F233115A-AD02-4014-A14A-78C729557188> ;
    cim:SvPowerFlow.p "167529887.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-9959329.0"^^cim:ReactivePower .

<F27523D8-F434-4456-8513-012C65B52A84_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F27523D8-F434-4456-8513-012C65B52A84> ;
    cim:SvPowerFlow.p "-1268723271.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "437195268.0"^^cim:ReactivePower .

<F2C5F32C-586B-4697-945F-C60252BD8B5F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F2C5F32C-586B-4697-945F-C60252BD8B5F> ;
    cim:SvPowerFlow.p "-134575781.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "27181103.0"^^cim:ReactivePower .

<F2DB5849-F523-4C84-A0CA-AF78CD61EE8D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F2DB5849-F523-4C84-A0CA-AF78CD61EE8D> ;
    cim:SvPowerFlow.p "-605000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "21691695.0"^^cim:ReactivePower .

<F333675C-3620-438A-9A7B-037E6169445C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F333675C-3620-438A-9A7B-037E6169445C> ;
    cim:SvPowerFlow.p "13499500.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "34647126.0"^^cim:ReactivePower .

<F3D1B141-7B6B-4DDA-9BB8-A5238E521779_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F3D1B141-7B6B-4DDA-9BB8-A5238E521779> ;
    cim:SvPowerFlow.p "-1197261840.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "172327456.0"^^cim:ReactivePower .

<F41D2122-E7AB-455B-B06E-5E2D14AFFE76_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F41D2122-E7AB-455B-B06E-5E2D14AFFE76> ;
    cim:SvPowerFlow.p "-13487868.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-34256346.0"^^cim:ReactivePower .

<F449A78D-6E4A-4BEC-A2F1-796E21A0628D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F449A78D-6E4A-4BEC-A2F1-796E21A0628D> ;
    cim:SvPowerFlow.p "399286921.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-134492665.0"^^cim:ReactivePower .

<F4663B25-6082-42DD-9806-4927776D550A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F4663B25-6082-42DD-9806-4927776D550A> ;
    cim:SvPowerFlow.p "-44295103.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "12761862.0"^^cim:ReactivePower .

<F4E0BD07-3616-4677-B3B5-9949EB59564C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F4E0BD07-3616-4677-B3B5-9949EB59564C> ;
    cim:SvPowerFlow.p "-695916443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "237933915.0"^^cim:ReactivePower .

<F707C994-EC75-44EA-B960-2360D354E915_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F707C994-EC75-44EA-B960-2360D354E915> ;
    cim:SvPowerFlow.p "-215038302.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "26697467.0"^^cim:ReactivePower .

<F769DE84-D9BF-42D4-839D-6841ED202824_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F769DE84-D9BF-42D4-839D-6841ED202824> ;
    cim:SvPowerFlow.p "-16124344.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "69331371.0"^^cim:ReactivePower .

<F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F> ;
    cim:SvPowerFlow.p "57469905.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-31307302.0"^^cim:ReactivePower .

<F7B7C560-F6DF-4282-B498-DE40C526D8D8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F7B7C560-F6DF-4282-B498-DE40C526D8D8> ;
    cim:SvPowerFlow.p "996752.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-10711065.0"^^cim:ReactivePower .

<F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3> ;
    cim:SvPowerFlow.p "1040400000.0000001"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-93949288.0"^^cim:ReactivePower .

<F7F5AC3E-14E4-4A32-82B3-C4D61AF256F0_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F7F5AC3E-14E4-4A32-82B3-C4D61AF256F0> ;
    cim:SvPowerFlow.p "-330740585.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "40223447.0"^^cim:ReactivePower .

<F828CC21-2C2E-46FA-8C01-58B05E77BDA8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F828CC21-2C2E-46FA-8C01-58B05E77BDA8> ;
    cim:SvPowerFlow.p "2242802000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-49693475.0"^^cim:ReactivePower .

<F835025F-DF42-434E-A741-09B26757A84C_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <F835025F-DF42-434E-A741-09B26757A84C> ;
    cim:SvPowerFlow.p "-201811340.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "26458467.0"^^cim:ReactivePower .

<F88B7286-48B9-43D4-AC2B-7FB9B1D26C77_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F88B7286-48B9-43D4-AC2B-7FB9B1D26C77> ;
    cim:SvPowerFlow.p "-347958583.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "52361432.0"^^cim:ReactivePower .

<F897449C-9B2C-4A80-90A7-F09C30DA76E3_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F897449C-9B2C-4A80-90A7-F09C30DA76E3> ;
    cim:SvPowerFlow.p "-998608561.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "87790000.0"^^cim:ReactivePower .

<F9FA20CE-341A-48A1-8864-4B1526F99989_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <F9FA20CE-341A-48A1-8864-4B1526F99989> ;
    cim:SvPowerFlow.p "1899000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-55980587.0"^^cim:ReactivePower .

<FA265637-168C-463D-9A9A-6612F58F4713_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FA265637-168C-463D-9A9A-6612F58F4713> ;
    cim:SvPowerFlow.p "-997333217.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "75053791.0"^^cim:ReactivePower .

<FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9> ;
    cim:SvPowerFlow.p "-1986000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "104966831.0"^^cim:ReactivePower .

<FA7D9354-C509-44F5-98D8-185305F72815_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FA7D9354-C509-44F5-98D8-185305F72815> ;
    cim:SvPowerFlow.p "30982023.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-45027975.0"^^cim:ReactivePower .

<FAA5BA16-D912-48F0-861D-8B3E9B3375B8_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FAA5BA16-D912-48F0-861D-8B3E9B3375B8> ;
    cim:SvPowerFlow.p "-103863461.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "15811510.0"^^cim:ReactivePower .

<FAFD9AA0-AB42-41C9-8EE9-5DD77A055103_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FAFD9AA0-AB42-41C9-8EE9-5DD77A055103> ;
    cim:SvPowerFlow.p "-66507211.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "8072074.000000001"^^cim:ReactivePower .

<FBB40351-C884-4564-AB1A-FCD33ECFA03E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FBB40351-C884-4564-AB1A-FCD33ECFA03E> ;
    cim:SvPowerFlow.p "-1019539579.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "149046895.0"^^cim:ReactivePower .

<FBB7E6B3-1BA5-4299-8983-E499CE1F0884_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FBB7E6B3-1BA5-4299-8983-E499CE1F0884> ;
    cim:SvPowerFlow.p "1250969310.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-65848759.0"^^cim:ReactivePower .

<FC830350-7B92-4F4E-8604-0E800EA2445B_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FC830350-7B92-4F4E-8604-0E800EA2445B> ;
    cim:SvPowerFlow.p "-66599999.99999999"^^cim:ActivePower ;
    cim:SvPowerFlow.q "4359948.0"^^cim:ReactivePower .

<FCD3C7A1-874C-4801-8BF7-C391342D9B16_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FCD3C7A1-874C-4801-8BF7-C391342D9B16> ;
    cim:SvPowerFlow.p "-30982023.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "45027975.0"^^cim:ReactivePower .

<FCFE1989-FB1E-4683-B5CC-2653521CD634_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FCFE1989-FB1E-4683-B5CC-2653521CD634> ;
    cim:SvPowerFlow.p "183657630.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-51499509.0"^^cim:ReactivePower .

<FD14F751-F5C6-4FB3-AA9C-8B84D550C794_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FD14F751-F5C6-4FB3-AA9C-8B84D550C794> ;
    cim:SvPowerFlow.p "-901000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-64686662.99999999"^^cim:ReactivePower .

<FDC4186C-019D-4ACC-BA76-B80B1DDB6A99_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FDC4186C-019D-4ACC-BA76-B80B1DDB6A99> ;
    cim:SvPowerFlow.p "509342443.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "82419723.0"^^cim:ReactivePower .

<FDE65EAD-E3A3-462C-AA52-D5B08E23CFFB_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FDE65EAD-E3A3-462C-AA52-D5B08E23CFFB> ;
    cim:SvPowerFlow.p "-161295527.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "25420897.0"^^cim:ReactivePower .

<FE4E6616-08A2-4D6A-AD8E-E9313656393E_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FE4E6616-08A2-4D6A-AD8E-E9313656393E> ;
    cim:SvPowerFlow.p "-2257703960.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "326835185.0"^^cim:ReactivePower .

<FE65341B-35E6-4F5B-9928-91905E644F6D_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FE65341B-35E6-4F5B-9928-91905E644F6D> ;
    cim:SvPowerFlow.p "-280647518.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "40077065.0"^^cim:ReactivePower .

<FE929775-C686-4D7D-9C56-89D2EA9E2715_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FE929775-C686-4D7D-9C56-89D2EA9E2715> ;
    cim:SvPowerFlow.p "-134575781.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "27181103.0"^^cim:ReactivePower .

<FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A> ;
    cim:SvPowerFlow.p "520804449.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "5350909.0"^^cim:ReactivePower .

<FEC9BA5D-AF3A-49A0-9395-DA7538611738_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FEC9BA5D-AF3A-49A0-9395-DA7538611738> ;
    cim:SvPowerFlow.p "-173573891.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "55872328.0"^^cim:ReactivePower .

<FF5B872D-4D08-4040-AFC4-C0855E7B29DE_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.TransformerEnd <FF5B872D-4D08-4040-AFC4-C0855E7B29DE> ;
    cim:SvPowerFlow.p "0.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "0.0"^^cim:ReactivePower .

<FF97A84E-4567-43A0-996B-924D0BA60595_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FF97A84E-4567-43A0-996B-924D0BA60595> ;
    cim:SvPowerFlow.p "-222000000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "82743860.0"^^cim:ReactivePower .

<FFD36926-BC64-41A1-9837-51C71ACA5551_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FFD36926-BC64-41A1-9837-51C71ACA5551> ;
    cim:SvPowerFlow.p "-295200000.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-65943534.0"^^cim:ReactivePower .

<FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225_SvPF> a cim:SvPowerFlow ;
    emt:SvPowerFlow.ConductingEquipment <FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225> ;
    cim:SvPowerFlow.p "241119827.0"^^cim:ActivePower ;
    cim:SvPowerFlow.q "-42044877.0"^^cim:ReactivePower .

<00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB> ;
    cim:SvVoltage.angle "-8.84921"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231080.08000000002"^^cim:Voltage .

<0117BD30-46F3-496B-ACAD-44E2B11C053F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0117BD30-46F3-496B-ACAD-44E2B11C053F> ;
    cim:SvVoltage.angle "16.77113"^^cim:AngleDegrees ;
    cim:SvVoltage.v "499125.5"^^cim:Voltage .

<02147D16-54B8-4F6F-826F-A580EC2ABE3E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <02147D16-54B8-4F6F-826F-A580EC2ABE3E> ;
    cim:SvVoltage.angle "21.07586"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<027DFA1A-647E-4F78-98A7-21F33D2A1686_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <027DFA1A-647E-4F78-98A7-21F33D2A1686> ;
    cim:SvVoltage.angle "-6.762739"^^cim:AngleDegrees ;
    cim:SvVoltage.v "511698.49999999994"^^cim:Voltage .

<03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F> ;
    cim:SvVoltage.angle "-16.835771"^^cim:AngleDegrees ;
    cim:SvVoltage.v "237473.39"^^cim:Voltage .

<0403BA90-859C-47E9-87AA-965C6F0A744F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0403BA90-859C-47E9-87AA-965C6F0A744F> ;
    cim:SvVoltage.angle "-18.032707"^^cim:AngleDegrees ;
    cim:SvVoltage.v "235906.4"^^cim:Voltage .

<0548003F-1C66-47A1-BCD6-6B2571DE9455_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0548003F-1C66-47A1-BCD6-6B2571DE9455> ;
    cim:SvVoltage.angle "6.491317"^^cim:AngleDegrees ;
    cim:SvVoltage.v "339869.16"^^cim:Voltage .

<07130542-3100-4B0E-B307-84F7FB40AF10_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <07130542-3100-4B0E-B307-84F7FB40AF10> ;
    cim:SvVoltage.angle "-6.867096"^^cim:AngleDegrees ;
    cim:SvVoltage.v "234253.16"^^cim:Voltage .

<07F76FB6-6ABF-49D8-8BF6-C02140928F71_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <07F76FB6-6ABF-49D8-8BF6-C02140928F71> ;
    cim:SvVoltage.angle "2.782679"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<08D1C5E6-8AD4-44DD-88F4-C7D673A46263_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <08D1C5E6-8AD4-44DD-88F4-C7D673A46263> ;
    cim:SvVoltage.angle "-27.205857"^^cim:AngleDegrees ;
    cim:SvVoltage.v "345178.36500000005"^^cim:Voltage .

<09CA0554-8FAD-4833-A47C-8CA01C714445_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <09CA0554-8FAD-4833-A47C-8CA01C714445> ;
    cim:SvVoltage.angle "-9.56868"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232543.56999999998"^^cim:Voltage .

<0CE4EAE7-EE27-483D-8A3B-04E13C8422DC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0CE4EAE7-EE27-483D-8A3B-04E13C8422DC> ;
    cim:SvVoltage.angle "7.879711"^^cim:AngleDegrees ;
    cim:SvVoltage.v "492757.0"^^cim:Voltage .

<0D8A492D-A153-4A7F-AFE4-3300F94275D6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0D8A492D-A153-4A7F-AFE4-3300F94275D6> ;
    cim:SvVoltage.angle "10.455513"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<0E2C7500-C16B-46D9-9547-B219CF13FE06_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0E2C7500-C16B-46D9-9547-B219CF13FE06> ;
    cim:SvVoltage.angle "19.907882"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<0E67A9A0-102A-4A97-BA75-AB92F69B9175_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <0E67A9A0-102A-4A97-BA75-AB92F69B9175> ;
    cim:SvVoltage.angle "-16.332776"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<102CD2DF-637E-4548-B0BB-ABD45F27F20C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <102CD2DF-637E-4548-B0BB-ABD45F27F20C> ;
    cim:SvVoltage.angle "20.090545"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<11DFF29B-26DC-47A2-92ED-97322B0DE88A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <11DFF29B-26DC-47A2-92ED-97322B0DE88A> ;
    cim:SvVoltage.angle "1.989569"^^cim:AngleDegrees ;
    cim:SvVoltage.v "517193.5"^^cim:Voltage .

<1364795D-1549-4030-A3EB-DAF23A2D2310_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1364795D-1549-4030-A3EB-DAF23A2D2310> ;
    cim:SvVoltage.angle "-8.316272"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232782.77000000002"^^cim:Voltage .

<147CE145-1395-4D55-9219-58B73AE92931_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <147CE145-1395-4D55-9219-58B73AE92931> ;
    cim:SvVoltage.angle "0.725004"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<16874C41-2800-4AF3-A470-EC0645D17F35_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <16874C41-2800-4AF3-A470-EC0645D17F35> ;
    cim:SvVoltage.angle "-11.266636"^^cim:AngleDegrees ;
    cim:SvVoltage.v "235721.71000000002"^^cim:Voltage .

<168A94F2-0DB7-42D7-BA0D-53FD559E86FE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <168A94F2-0DB7-42D7-BA0D-53FD559E86FE> ;
    cim:SvVoltage.angle "28.027146"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<181B8EAA-86AD-4E2D-9DF7-308D6E013333_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <181B8EAA-86AD-4E2D-9DF7-308D6E013333> ;
    cim:SvVoltage.angle "-2.644052"^^cim:AngleDegrees ;
    cim:SvVoltage.v "493650.5"^^cim:Voltage .

<1836FD72-027F-42A5-8A4D-8C805D71AF7F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1836FD72-027F-42A5-8A4D-8C805D71AF7F> ;
    cim:SvVoltage.angle "5.449188"^^cim:AngleDegrees ;
    cim:SvVoltage.v "340917.96"^^cim:Voltage .

<1856B8D9-7604-4B32-A0E5-5F39B8B2BF10_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1856B8D9-7604-4B32-A0E5-5F39B8B2BF10> ;
    cim:SvVoltage.angle "-13.510306"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232164.3"^^cim:Voltage .

<18A00303-84DB-4047-B313-6CD011FBE2D7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <18A00303-84DB-4047-B313-6CD011FBE2D7> ;
    cim:SvVoltage.angle "0.946078"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC> ;
    cim:SvVoltage.angle "-20.66021"^^cim:AngleDegrees ;
    cim:SvVoltage.v "492917.5"^^cim:Voltage .

<19B0EBC6-2287-48D1-9018-8150C3010AA5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <19B0EBC6-2287-48D1-9018-8150C3010AA5> ;
    cim:SvVoltage.angle "-13.107933"^^cim:AngleDegrees ;
    cim:SvVoltage.v "495772.0"^^cim:Voltage .

<1A079D54-6735-4253-B982-B5E01C707778_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1A079D54-6735-4253-B982-B5E01C707778> ;
    cim:SvVoltage.angle "1.912386"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<1A8F8D21-F52A-4412-9926-719077699AE6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1A8F8D21-F52A-4412-9926-719077699AE6> ;
    cim:SvVoltage.angle "-11.249217"^^cim:AngleDegrees ;
    cim:SvVoltage.v "516109.99999999994"^^cim:Voltage .

<1B51DDA6-8246-4169-986D-0F4806EED3DF_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1B51DDA6-8246-4169-986D-0F4806EED3DF> ;
    cim:SvVoltage.angle "-5.566101"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233308.78"^^cim:Voltage .

<1B72A2F3-A298-47F7-A989-78984F48A63B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1B72A2F3-A298-47F7-A989-78984F48A63B> ;
    cim:SvVoltage.angle "-8.323276"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230546.71000000002"^^cim:Voltage .

<1B7E5788-69FD-4184-B099-EF73E82F4C75_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1B7E5788-69FD-4184-B099-EF73E82F4C75> ;
    cim:SvVoltage.angle "-12.510174"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232504.01"^^cim:Voltage .

<1C9283EC-7C4C-4A3E-BD75-3B9D908026E0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1C9283EC-7C4C-4A3E-BD75-3B9D908026E0> ;
    cim:SvVoltage.angle "-20.773025"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<1C936C47-98F8-45CE-99B7-A06B1B9A1F42_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1C936C47-98F8-45CE-99B7-A06B1B9A1F42> ;
    cim:SvVoltage.angle "-1.06182"^^cim:AngleDegrees ;
    cim:SvVoltage.v "511820.00000000006"^^cim:Voltage .

<1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174> ;
    cim:SvVoltage.angle "-10.328361"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<1D005512-0FD2-4411-9AD7-063593D30492_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1D005512-0FD2-4411-9AD7-063593D30492> ;
    cim:SvVoltage.angle "-16.849417"^^cim:AngleDegrees ;
    cim:SvVoltage.v "237997.1"^^cim:Voltage .

<1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2> ;
    cim:SvVoltage.angle "-8.760814"^^cim:AngleDegrees ;
    cim:SvVoltage.v "514925.50000000006"^^cim:Voltage .

<1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C> ;
    cim:SvVoltage.angle "-0.543843"^^cim:AngleDegrees ;
    cim:SvVoltage.v "517182.00000000006"^^cim:Voltage .

<20118390-7C6D-477E-80C4-9A357EED876B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <20118390-7C6D-477E-80C4-9A357EED876B> ;
    cim:SvVoltage.angle "21.84124"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<205C613C-5B8D-48F9-B1B0-01A6745B54D3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <205C613C-5B8D-48F9-B1B0-01A6745B54D3> ;
    cim:SvVoltage.angle "-4.001886"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232471.58"^^cim:Voltage .

<2100B797-9CE2-409B-B336-85AD07659640_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2100B797-9CE2-409B-B336-85AD07659640> ;
    cim:SvVoltage.angle "-4.117038"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<2123195C-352E-4064-A81B-47D87A762AF8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2123195C-352E-4064-A81B-47D87A762AF8> ;
    cim:SvVoltage.angle "20.057581"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<22CE97DA-C3BC-4353-9DE6-9308241432E9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <22CE97DA-C3BC-4353-9DE6-9308241432E9> ;
    cim:SvVoltage.angle "-10.43825"^^cim:AngleDegrees ;
    cim:SvVoltage.v "238075.99"^^cim:Voltage .

<22EAF43C-DF59-4F98-980B-9011DCDDF162_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <22EAF43C-DF59-4F98-980B-9011DCDDF162> ;
    cim:SvVoltage.angle "-8.945486"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<23C06AF9-72E8-4586-9CEB-F2C0EF0C251B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <23C06AF9-72E8-4586-9CEB-F2C0EF0C251B> ;
    cim:SvVoltage.angle "-20.332701"^^cim:AngleDegrees ;
    cim:SvVoltage.v "117112.665"^^cim:Voltage .

<245806BD-B814-40AF-B081-69A3794252C5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <245806BD-B814-40AF-B081-69A3794252C5> ;
    cim:SvVoltage.angle "25.858135"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<2481748C-EA1C-4612-82DF-2536B34E2D15_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2481748C-EA1C-4612-82DF-2536B34E2D15> ;
    cim:SvVoltage.angle "-11.07755"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<24B34839-36C8-4FF1-9AC9-A3C63B690EBE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <24B34839-36C8-4FF1-9AC9-A3C63B690EBE> ;
    cim:SvVoltage.angle "-7.642219"^^cim:AngleDegrees ;
    cim:SvVoltage.v "515293.49999999994"^^cim:Voltage .

<24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA> ;
    cim:SvVoltage.angle "0.939822"^^cim:AngleDegrees ;
    cim:SvVoltage.v "348721.515"^^cim:Voltage .

<24FD7AD7-33A9-448A-A100-9097E7F1288A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <24FD7AD7-33A9-448A-A100-9097E7F1288A> ;
    cim:SvVoltage.angle "-7.130686"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230282.21000000002"^^cim:Voltage .

<264CAA83-122A-4F39-8F70-5548F65F92D8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <264CAA83-122A-4F39-8F70-5548F65F92D8> ;
    cim:SvVoltage.angle "0.087612"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<282DC044-DAA1-4803-B953-CF0CF33ED477_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <282DC044-DAA1-4803-B953-CF0CF33ED477> ;
    cim:SvVoltage.angle "-5.257045"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<2864E00C-F55E-454D-A75F-F0E5DA49DE85_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2864E00C-F55E-454D-A75F-F0E5DA49DE85> ;
    cim:SvVoltage.angle "-23.977321"^^cim:AngleDegrees ;
    cim:SvVoltage.v "342267.945"^^cim:Voltage .

<28B04793-75C2-47A0-B4F6-9F75435009FF_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <28B04793-75C2-47A0-B4F6-9F75435009FF> ;
    cim:SvVoltage.angle "-6.292824"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232502.17"^^cim:Voltage .

<2935F382-76AF-4965-ACB9-232E13D58AD5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2935F382-76AF-4965-ACB9-232E13D58AD5> ;
    cim:SvVoltage.angle "21.611078"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<295034AC-E0D1-402D-9AAC-DB7CF3AD008C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <295034AC-E0D1-402D-9AAC-DB7CF3AD008C> ;
    cim:SvVoltage.angle "20.702846"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<2958DE66-F59E-47B1-9028-5BC736A6C7CA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2958DE66-F59E-47B1-9028-5BC736A6C7CA> ;
    cim:SvVoltage.angle "-12.104029"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232303.90999999997"^^cim:Voltage .

<2A7D25D5-DD8E-49E8-90A9-7DC9631752A9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2A7D25D5-DD8E-49E8-90A9-7DC9631752A9> ;
    cim:SvVoltage.angle "0.641522"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<2ABDA4C9-A5CF-4012-ABC2-808929092510_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2ABDA4C9-A5CF-4012-ABC2-808929092510> ;
    cim:SvVoltage.angle "40.322753"^^cim:AngleDegrees ;
    cim:SvVoltage.v "226555.75"^^cim:Voltage .

<2ACCC500-DAC9-4262-AB81-D5245E5A858F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2ACCC500-DAC9-4262-AB81-D5245E5A858F> ;
    cim:SvVoltage.angle "8.863129"^^cim:AngleDegrees ;
    cim:SvVoltage.v "501893.5"^^cim:Voltage .

<2B0189FA-E139-4883-8B08-D8F8B7D250C0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2B0189FA-E139-4883-8B08-D8F8B7D250C0> ;
    cim:SvVoltage.angle "-3.766534"^^cim:AngleDegrees ;
    cim:SvVoltage.v "512914.0"^^cim:Voltage .

<2B1E3198-6B7F-4394-85DC-0C47A40C925F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2B1E3198-6B7F-4394-85DC-0C47A40C925F> ;
    cim:SvVoltage.angle "-15.530838"^^cim:AngleDegrees ;
    cim:SvVoltage.v "510636.50000000006"^^cim:Voltage .

<2C12D363-36FD-46D6-9FA3-0FDF06426461_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2C12D363-36FD-46D6-9FA3-0FDF06426461> ;
    cim:SvVoltage.angle "-20.68846"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9> ;
    cim:SvVoltage.angle "-2.051654"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231192.09"^^cim:Voltage .

<2D6447DA-162B-4530-98D5-5331822C2C80_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2D6447DA-162B-4530-98D5-5331822C2C80> ;
    cim:SvVoltage.angle "19.659181"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8> ;
    cim:SvVoltage.angle "5.441366"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230747.27000000002"^^cim:Voltage .

<2EAF19EE-D595-4675-B515-72F5269D8B84_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2EAF19EE-D595-4675-B515-72F5269D8B84> ;
    cim:SvVoltage.angle "-3.919341"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233126.38999999998"^^cim:Voltage .

<2FF647D8-6257-4195-9CA8-47F9A654F01A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <2FF647D8-6257-4195-9CA8-47F9A654F01A> ;
    cim:SvVoltage.angle "-2.437272"^^cim:AngleDegrees ;
    cim:SvVoltage.v "507812.5"^^cim:Voltage .

<305626C9-774A-433F-9596-B4D623413D98_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <305626C9-774A-433F-9596-B4D623413D98> ;
    cim:SvVoltage.angle "1.334682"^^cim:AngleDegrees ;
    cim:SvVoltage.v "518908.99999999994"^^cim:Voltage .

<30A07671-60CE-472D-82BF-25E6982AEA4D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <30A07671-60CE-472D-82BF-25E6982AEA4D> ;
    cim:SvVoltage.angle "24.518594"^^cim:AngleDegrees ;
    cim:SvVoltage.v "341120.47500000003"^^cim:Voltage .

<31B468CD-C58A-424E-B306-6C74667F7ADE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <31B468CD-C58A-424E-B306-6C74667F7ADE> ;
    cim:SvVoltage.angle "27.721751"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<331600F9-55CC-4B67-B74F-8B0539A2E15B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <331600F9-55CC-4B67-B74F-8B0539A2E15B> ;
    cim:SvVoltage.angle "8.294446"^^cim:AngleDegrees ;
    cim:SvVoltage.v "343568.94"^^cim:Voltage .

<344A013C-3CD9-4DEC-9269-46D592364F16_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <344A013C-3CD9-4DEC-9269-46D592364F16> ;
    cim:SvVoltage.angle "20.038617"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<347A585E-1509-479D-81F7-C75EB6E49B15_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <347A585E-1509-479D-81F7-C75EB6E49B15> ;
    cim:SvVoltage.angle "20.64496"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<353B33B6-9221-4D40-A931-5F4E912CA707_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <353B33B6-9221-4D40-A931-5F4E912CA707> ;
    cim:SvVoltage.angle "0.557817"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<357446D6-888B-494B-9529-9DCA9963C99C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <357446D6-888B-494B-9529-9DCA9963C99C> ;
    cim:SvVoltage.angle "-13.412936"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232942.15999999997"^^cim:Voltage .

<35A2FA38-1196-4F71-88B5-AD3C7AE0E37F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <35A2FA38-1196-4F71-88B5-AD3C7AE0E37F> ;
    cim:SvVoltage.angle "-11.770458"^^cim:AngleDegrees ;
    cim:SvVoltage.v "510578.0"^^cim:Voltage .

<366C9F74-9FE1-47B2-A0FC-0E340F2723AC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <366C9F74-9FE1-47B2-A0FC-0E340F2723AC> ;
    cim:SvVoltage.angle "12.037845"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<36F16DA2-9EB5-44C2-878F-77522790962C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <36F16DA2-9EB5-44C2-878F-77522790962C> ;
    cim:SvVoltage.angle "29.541987"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<3763E40B-1EFE-4465-9F02-6A5AC9942BAC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3763E40B-1EFE-4465-9F02-6A5AC9942BAC> ;
    cim:SvVoltage.angle "6.070478"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<38823501-666E-4AF7-86C9-3040C4B30862_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <38823501-666E-4AF7-86C9-3040C4B30862> ;
    cim:SvVoltage.angle "-10.321077"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<389A5E13-9196-4EF6-9C57-B52D2220ACF0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <389A5E13-9196-4EF6-9C57-B52D2220ACF0> ;
    cim:SvVoltage.angle "-0.6947"^^cim:AngleDegrees ;
    cim:SvVoltage.v "517561.99999999994"^^cim:Voltage .

<39463D1D-0136-4067-9270-C48979FCB83B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <39463D1D-0136-4067-9270-C48979FCB83B> ;
    cim:SvVoltage.angle "44.072152"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<3983D153-CDC6-4A5E-A306-E74EBC545543_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3983D153-CDC6-4A5E-A306-E74EBC545543> ;
    cim:SvVoltage.angle "-17.567782"^^cim:AngleDegrees ;
    cim:SvVoltage.v "357257.85000000003"^^cim:Voltage .

<39B8A0A8-4704-4329-BD2B-833B0A5D3457_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <39B8A0A8-4704-4329-BD2B-833B0A5D3457> ;
    cim:SvVoltage.angle "-6.105261"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232071.15"^^cim:Voltage .

<3A7B9C35-F923-45A4-958E-87C8F23ECFCC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3A7B9C35-F923-45A4-958E-87C8F23ECFCC> ;
    cim:SvVoltage.angle "-30.131161"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<3BAB18B0-C4A7-475F-B45C-47031B36C9F6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3BAB18B0-C4A7-475F-B45C-47031B36C9F6> ;
    cim:SvVoltage.angle "-9.379924"^^cim:AngleDegrees ;
    cim:SvVoltage.v "138545.51400000002"^^cim:Voltage .

<3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31> ;
    cim:SvVoltage.angle "-14.207358"^^cim:AngleDegrees ;
    cim:SvVoltage.v "235236.41"^^cim:Voltage .

<3C6548C0-A02D-4B36-BFAB-C1BA444D1927_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3C6548C0-A02D-4B36-BFAB-C1BA444D1927> ;
    cim:SvVoltage.angle "-9.655847"^^cim:AngleDegrees ;
    cim:SvVoltage.v "289986.235"^^cim:Voltage .

<3D4179C5-62E8-40A0-8992-F843E3D2D67B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3D4179C5-62E8-40A0-8992-F843E3D2D67B> ;
    cim:SvVoltage.angle "-9.821398"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<3D67349F-8B1D-4128-97FB-0F123B364FD3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3D67349F-8B1D-4128-97FB-0F123B364FD3> ;
    cim:SvVoltage.angle "-19.63717"^^cim:AngleDegrees ;
    cim:SvVoltage.v "117178.09999999999"^^cim:Voltage .

<3D9D4626-DE66-415D-BAEB-738171F6964D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3D9D4626-DE66-415D-BAEB-738171F6964D> ;
    cim:SvVoltage.angle "0.468303"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<3F5ADFAB-68E6-4775-B7F0-E2D66074D030_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <3F5ADFAB-68E6-4775-B7F0-E2D66074D030> ;
    cim:SvVoltage.angle "15.731462"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<40799CB4-D1C3-4CF4-8F97-23A20AD91BA3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <40799CB4-D1C3-4CF4-8F97-23A20AD91BA3> ;
    cim:SvVoltage.angle "7.931303"^^cim:AngleDegrees ;
    cim:SvVoltage.v "498263.0"^^cim:Voltage .

<40C817EA-333E-4629-99BC-B7848731ABB8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <40C817EA-333E-4629-99BC-B7848731ABB8> ;
    cim:SvVoltage.angle "-3.858646"^^cim:AngleDegrees ;
    cim:SvVoltage.v "507578.50000000006"^^cim:Voltage .

<4169AF9F-F9A1-417F-9DF6-4B5784F67E95_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4169AF9F-F9A1-417F-9DF6-4B5784F67E95> ;
    cim:SvVoltage.angle "3.857909"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<42C1617E-48BF-45C3-BC90-6E2A50AB82C5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <42C1617E-48BF-45C3-BC90-6E2A50AB82C5> ;
    cim:SvVoltage.angle "-6.821958"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230295.09"^^cim:Voltage .

<431428ED-43A7-4F47-B9F7-5F4B474E9D3B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <431428ED-43A7-4F47-B9F7-5F4B474E9D3B> ;
    cim:SvVoltage.angle "12.891358"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<44F36DF1-4644-42BB-AF53-8D91AFDF3E45_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <44F36DF1-4644-42BB-AF53-8D91AFDF3E45> ;
    cim:SvVoltage.angle "21.830729"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<461FD5E5-9E40-451C-AC62-F7D120463BF8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <461FD5E5-9E40-451C-AC62-F7D120463BF8> ;
    cim:SvVoltage.angle "23.020861"^^cim:AngleDegrees ;
    cim:SvVoltage.v "340753.74"^^cim:Voltage .

<465783BA-CA5A-4326-AC9F-1162ABE9FC99_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <465783BA-CA5A-4326-AC9F-1162ABE9FC99> ;
    cim:SvVoltage.angle "-5.180657"^^cim:AngleDegrees ;
    cim:SvVoltage.v "513109.5"^^cim:Voltage .

<46C10F04-A25F-4454-B451-DB8523AAECDE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <46C10F04-A25F-4454-B451-DB8523AAECDE> ;
    cim:SvVoltage.angle "-4.522935"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232358.64999999997"^^cim:Voltage .

<4768EDD7-D211-41B4-A9EB-7ECC179909D0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4768EDD7-D211-41B4-A9EB-7ECC179909D0> ;
    cim:SvVoltage.angle "-11.934359"^^cim:AngleDegrees ;
    cim:SvVoltage.v "515812.5"^^cim:Voltage .

<47EEE396-D213-47D5-92E9-866DA99EA597_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <47EEE396-D213-47D5-92E9-866DA99EA597> ;
    cim:SvVoltage.angle "-3.033706"^^cim:AngleDegrees ;
    cim:SvVoltage.v "504988.0"^^cim:Voltage .

<4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E> ;
    cim:SvVoltage.angle "-25.226516"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<48C8A228-4A73-47A0-BCB2-117261BE6189_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <48C8A228-4A73-47A0-BCB2-117261BE6189> ;
    cim:SvVoltage.angle "-10.375885"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<4B47B792-936A-4FBA-934F-CCE10B7CC3BD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4B47B792-936A-4FBA-934F-CCE10B7CC3BD> ;
    cim:SvVoltage.angle "-26.975554"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230943.22999999998"^^cim:Voltage .

<4BE25EBB-8B48-433C-8B6D-B63B6C49D943_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4BE25EBB-8B48-433C-8B6D-B63B6C49D943> ;
    cim:SvVoltage.angle "0.0"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<4C76C799-2D41-4334-B0A7-99266950F742_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <4C76C799-2D41-4334-B0A7-99266950F742> ;
    cim:SvVoltage.angle "-16.769316"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233746.00999999998"^^cim:Voltage .

<5155EE0A-35A0-4344-9337-D95F82A3790C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5155EE0A-35A0-4344-9337-D95F82A3790C> ;
    cim:SvVoltage.angle "1.43942"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<52630635-D5BB-49EF-A0B8-CFE94ECA4539_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <52630635-D5BB-49EF-A0B8-CFE94ECA4539> ;
    cim:SvVoltage.angle "-13.729379"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231843.68"^^cim:Voltage .

<53647398-BFD8-4523-B95C-1BB0671D4990_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <53647398-BFD8-4523-B95C-1BB0671D4990> ;
    cim:SvVoltage.angle "-12.353571"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<54DA0D96-4545-41A4-8F5B-07825BE4FCB6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <54DA0D96-4545-41A4-8F5B-07825BE4FCB6> ;
    cim:SvVoltage.angle "-4.703776"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231655.08"^^cim:Voltage .

<55719708-04C9-4056-B157-A67EE9D2B453_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <55719708-04C9-4056-B157-A67EE9D2B453> ;
    cim:SvVoltage.angle "-12.61043"^^cim:AngleDegrees ;
    cim:SvVoltage.v "512447.49999999994"^^cim:Voltage .

<55B551EC-8855-4061-BE6E-5D834FC2568C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <55B551EC-8855-4061-BE6E-5D834FC2568C> ;
    cim:SvVoltage.angle "6.626328"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<55CC71F7-E828-47ED-8B2A-FBD2B837B396_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <55CC71F7-E828-47ED-8B2A-FBD2B837B396> ;
    cim:SvVoltage.angle "13.631366"^^cim:AngleDegrees ;
    cim:SvVoltage.v "351143.07"^^cim:Voltage .

<55E63780-905B-4843-A417-71E24353E1CD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <55E63780-905B-4843-A417-71E24353E1CD> ;
    cim:SvVoltage.angle "1.321579"^^cim:AngleDegrees ;
    cim:SvVoltage.v "518790.0"^^cim:Voltage .

<56228DDE-E1E7-48F7-846E-F1E1306F3113_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <56228DDE-E1E7-48F7-846E-F1E1306F3113> ;
    cim:SvVoltage.angle "0.376105"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<563C9C8E-400C-495E-A62A-D60A64D9EE6F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <563C9C8E-400C-495E-A62A-D60A64D9EE6F> ;
    cim:SvVoltage.angle "1.255261"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<58064458-13F0-4E04-82AC-BCD2CEB53AFC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <58064458-13F0-4E04-82AC-BCD2CEB53AFC> ;
    cim:SvVoltage.angle "-31.510358"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233536.71"^^cim:Voltage .

<588E1308-172F-48D0-92BF-4E7CCC27F07E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <588E1308-172F-48D0-92BF-4E7CCC27F07E> ;
    cim:SvVoltage.angle "-1.665047"^^cim:AngleDegrees ;
    cim:SvVoltage.v "511723.00000000006"^^cim:Voltage .

<5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A> ;
    cim:SvVoltage.angle "44.713089"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5ADFDF4D-7ABB-4D6F-B923-E9EE1401BAC4> ;
    cim:SvVoltage.angle "1.174147"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01> ;
    cim:SvVoltage.angle "-0.29771"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<5CCBF4EA-D440-4539-84C4-AF5000CD05C3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5CCBF4EA-D440-4539-84C4-AF5000CD05C3> ;
    cim:SvVoltage.angle "-18.224493"^^cim:AngleDegrees ;
    cim:SvVoltage.v "236011.51"^^cim:Voltage .

<5D5F315B-2D09-4349-97B1-381030A29310_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5D5F315B-2D09-4349-97B1-381030A29310> ;
    cim:SvVoltage.angle "3.217244"^^cim:AngleDegrees ;
    cim:SvVoltage.v "343195.65"^^cim:Voltage .

<5E16187D-2C09-4F03-9727-DBF6998F7301_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5E16187D-2C09-4F03-9727-DBF6998F7301> ;
    cim:SvVoltage.angle "28.302475"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<5E3F6B99-7EBC-4BD6-93C7-1894637088A4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5E3F6B99-7EBC-4BD6-93C7-1894637088A4> ;
    cim:SvVoltage.angle "-9.56868"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20221.18"^^cim:Voltage .

<5F20C0CF-62AA-439D-9B26-F9A2D2266030_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5F20C0CF-62AA-439D-9B26-F9A2D2266030> ;
    cim:SvVoltage.angle "13.610368"^^cim:AngleDegrees ;
    cim:SvVoltage.v "518873.99999999994"^^cim:Voltage .

<5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA> ;
    cim:SvVoltage.angle "-10.507086"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<604BB925-F312-4629-A617-733270E36895_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <604BB925-F312-4629-A617-733270E36895> ;
    cim:SvVoltage.angle "26.801111"^^cim:AngleDegrees ;
    cim:SvVoltage.v "499501.5"^^cim:Voltage .

<60EEE2B6-810A-4A75-9A66-140D85243E06_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <60EEE2B6-810A-4A75-9A66-140D85243E06> ;
    cim:SvVoltage.angle "-23.288005"^^cim:AngleDegrees ;
    cim:SvVoltage.v "222654.26"^^cim:Voltage .

<6108167A-C35D-45F1-BBA5-CF37A318763C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6108167A-C35D-45F1-BBA5-CF37A318763C> ;
    cim:SvVoltage.angle "-16.24205"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231440.94999999998"^^cim:Voltage .

<61B2DDAC-EE27-4693-AC45-865B020B4A36_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <61B2DDAC-EE27-4693-AC45-865B020B4A36> ;
    cim:SvVoltage.angle "-16.557994"^^cim:AngleDegrees ;
    cim:SvVoltage.v "346538.01"^^cim:Voltage .

<61B33B82-C307-4D23-BCA9-C2EA9F1210FB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <61B33B82-C307-4D23-BCA9-C2EA9F1210FB> ;
    cim:SvVoltage.angle "0.087827"^^cim:AngleDegrees ;
    cim:SvVoltage.v "239909.31999999998"^^cim:Voltage .

<61CB9A3C-80FE-43F9-B461-13493878166E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <61CB9A3C-80FE-43F9-B461-13493878166E> ;
    cim:SvVoltage.angle "-30.25417"^^cim:AngleDegrees ;
    cim:SvVoltage.v "506711.5"^^cim:Voltage .

<62D59E1E-1B10-4040-B4EB-810100476F9D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <62D59E1E-1B10-4040-B4EB-810100476F9D> ;
    cim:SvVoltage.angle "-15.676176"^^cim:AngleDegrees ;
    cim:SvVoltage.v "509580.99999999994"^^cim:Voltage .

<63127BE8-0B47-4913-840D-9B857DAB096C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <63127BE8-0B47-4913-840D-9B857DAB096C> ;
    cim:SvVoltage.angle "-6.25962"^^cim:AngleDegrees ;
    cim:SvVoltage.v "234533.99000000002"^^cim:Voltage .

<637331AB-B207-4B2E-9959-39852B04542A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <637331AB-B207-4B2E-9959-39852B04542A> ;
    cim:SvVoltage.angle "-13.369887"^^cim:AngleDegrees ;
    cim:SvVoltage.v "116649.1"^^cim:Voltage .

<66FC0AE2-DC32-432C-AF90-1F55912CFEA0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <66FC0AE2-DC32-432C-AF90-1F55912CFEA0> ;
    cim:SvVoltage.angle "-14.404273"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231344.58000000002"^^cim:Voltage .

<677DB93B-ABFD-4560-84D2-51386A704877_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <677DB93B-ABFD-4560-84D2-51386A704877> ;
    cim:SvVoltage.angle "-20.59725"^^cim:AngleDegrees ;
    cim:SvVoltage.v "505504.5"^^cim:Voltage .

<68629834-C2A3-479B-9172-6B461C677436_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <68629834-C2A3-479B-9172-6B461C677436> ;
    cim:SvVoltage.angle "7.833551"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6883C3FC-5477-4BB8-B59B-D32022DE7895_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6883C3FC-5477-4BB8-B59B-D32022DE7895> ;
    cim:SvVoltage.angle "5.502474"^^cim:AngleDegrees ;
    cim:SvVoltage.v "340775.13"^^cim:Voltage .

<6960EC2E-6446-4E28-BFB4-1698C9AD4798_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6960EC2E-6446-4E28-BFB4-1698C9AD4798> ;
    cim:SvVoltage.angle "-7.726495"^^cim:AngleDegrees ;
    cim:SvVoltage.v "516846.5"^^cim:Voltage .

<6A198E0E-6B24-486D-AC8B-5884B9B6A2D1_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6A198E0E-6B24-486D-AC8B-5884B9B6A2D1> ;
    cim:SvVoltage.angle "-14.425603"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6A9EE7D7-461B-46B4-863C-701A8399346B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6A9EE7D7-461B-46B4-863C-701A8399346B> ;
    cim:SvVoltage.angle "-1.99844"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230993.37"^^cim:Voltage .

<6C0BC444-C79D-4469-85F0-EAB03F1C8AE4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6C0BC444-C79D-4469-85F0-EAB03F1C8AE4> ;
    cim:SvVoltage.angle "-13.661846"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25> ;
    cim:SvVoltage.angle "-0.480063"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6D357571-4872-4EBF-AED6-2800291DDCF7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6D357571-4872-4EBF-AED6-2800291DDCF7> ;
    cim:SvVoltage.angle "-5.178166"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6DEF48D9-003C-4978-A1CA-9CB23F8B9708_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6DEF48D9-003C-4978-A1CA-9CB23F8B9708> ;
    cim:SvVoltage.angle "-10.334969"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C> ;
    cim:SvVoltage.angle "-10.009128"^^cim:AngleDegrees ;
    cim:SvVoltage.v "515592.5"^^cim:Voltage .

<6F500808-19DB-4C8B-A4F3-67AD250C2D82_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6F500808-19DB-4C8B-A4F3-67AD250C2D82> ;
    cim:SvVoltage.angle "-9.499239"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233142.26"^^cim:Voltage .

<6F72324E-DCE7-41F9-AAE1-993B9A6FA21A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6F72324E-DCE7-41F9-AAE1-993B9A6FA21A> ;
    cim:SvVoltage.angle "12.296934"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41> ;
    cim:SvVoltage.angle "10.739091"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3> ;
    cim:SvVoltage.angle "-10.345065"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<6FDB5608-679D-4212-9938-2F60EA28086E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <6FDB5608-679D-4212-9938-2F60EA28086E> ;
    cim:SvVoltage.angle "25.138716"^^cim:AngleDegrees ;
    cim:SvVoltage.v "343892.895"^^cim:Voltage .

<712FA8DB-8FC3-4B98-A03C-B0C773419FBA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <712FA8DB-8FC3-4B98-A03C-B0C773419FBA> ;
    cim:SvVoltage.angle "7.638936"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<71DB5BD9-B6D0-4293-9A97-6477FAAF27AE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <71DB5BD9-B6D0-4293-9A97-6477FAAF27AE> ;
    cim:SvVoltage.angle "8.997817"^^cim:AngleDegrees ;
    cim:SvVoltage.v "505395.99999999994"^^cim:Voltage .

<724F30D9-2B4A-40F2-A3DD-F40672C37B57_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <724F30D9-2B4A-40F2-A3DD-F40672C37B57> ;
    cim:SvVoltage.angle "12.891301"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<7335F2AF-DC48-4F59-9863-65B52FEAF5E3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7335F2AF-DC48-4F59-9863-65B52FEAF5E3> ;
    cim:SvVoltage.angle "12.02079"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<73887A95-5631-4AF2-B1B2-B8D28FE9501D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <73887A95-5631-4AF2-B1B2-B8D28FE9501D> ;
    cim:SvVoltage.angle "-10.733868"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<73B4999C-523E-44AB-9E81-342D648A0E27_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <73B4999C-523E-44AB-9E81-342D648A0E27> ;
    cim:SvVoltage.angle "0.076975"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<73B69BDB-6C34-4A5F-9653-D9F93EF5F610_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <73B69BDB-6C34-4A5F-9653-D9F93EF5F610> ;
    cim:SvVoltage.angle "-6.953136"^^cim:AngleDegrees ;
    cim:SvVoltage.v "511650.99999999994"^^cim:Voltage .

<75CCCE0A-9112-4DC5-B882-894E538338D9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <75CCCE0A-9112-4DC5-B882-894E538338D9> ;
    cim:SvVoltage.angle "-2.037168"^^cim:AngleDegrees ;
    cim:SvVoltage.v "115758.77000000002"^^cim:Voltage .

<7622E75D-2E78-48D5-AA7D-D46E9E31AD11_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7622E75D-2E78-48D5-AA7D-D46E9E31AD11> ;
    cim:SvVoltage.angle "30.07314"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<78297364-BDBD-44C5-B295-0F3C10A98679_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <78297364-BDBD-44C5-B295-0F3C10A98679> ;
    cim:SvVoltage.angle "-2.015622"^^cim:AngleDegrees ;
    cim:SvVoltage.v "115663.55"^^cim:Voltage .

<7BB351CA-54A6-4357-8536-DA6B92B753D2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7BB351CA-54A6-4357-8536-DA6B92B753D2> ;
    cim:SvVoltage.angle "-6.901314"^^cim:AngleDegrees ;
    cim:SvVoltage.v "511542.00000000006"^^cim:Voltage .

<7D378944-27FB-42B6-A611-F79C0DE904AB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7D378944-27FB-42B6-A611-F79C0DE904AB> ;
    cim:SvVoltage.angle "-13.805947"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230242.87999999998"^^cim:Voltage .

<7D3C5A7C-C467-43C1-92EB-210EEC4C6226_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7D3C5A7C-C467-43C1-92EB-210EEC4C6226> ;
    cim:SvVoltage.angle "-12.091887"^^cim:AngleDegrees ;
    cim:SvVoltage.v "512159.5"^^cim:Voltage .

<7E3B284D-E846-4C28-9754-D095344E46E9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7E3B284D-E846-4C28-9754-D095344E46E9> ;
    cim:SvVoltage.angle "-11.801717"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<7EAA41F1-4869-43A1-98C2-A13F8CA05D14_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7EAA41F1-4869-43A1-98C2-A13F8CA05D14> ;
    cim:SvVoltage.angle "-13.431142"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231779.05000000002"^^cim:Voltage .

<7F4E0693-ACE3-4798-8DF4-ABF538CC405A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7F4E0693-ACE3-4798-8DF4-ABF538CC405A> ;
    cim:SvVoltage.angle "-25.19687"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9> ;
    cim:SvVoltage.angle "-11.98306"^^cim:AngleDegrees ;
    cim:SvVoltage.v "234945.91999999998"^^cim:Voltage .

<7FDE9394-FF79-4B13-B03C-B00667FB2577_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <7FDE9394-FF79-4B13-B03C-B00667FB2577> ;
    cim:SvVoltage.angle "-3.668914"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<820EC42A-82B6-45B8-B37E-177BB634283D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <820EC42A-82B6-45B8-B37E-177BB634283D> ;
    cim:SvVoltage.angle "23.164639"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<836CB80D-4891-40B2-8874-EBEBF73934E7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <836CB80D-4891-40B2-8874-EBEBF73934E7> ;
    cim:SvVoltage.angle "-10.158647"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<852BD924-E9C9-4321-B332-F11466ADABB9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <852BD924-E9C9-4321-B332-F11466ADABB9> ;
    cim:SvVoltage.angle "-17.48303"^^cim:AngleDegrees ;
    cim:SvVoltage.v "228658.41"^^cim:Voltage .

<852E047A-A434-460B-8905-36DB7F28280D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <852E047A-A434-460B-8905-36DB7F28280D> ;
    cim:SvVoltage.angle "-1.956189"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<857C0E05-0922-4444-AD8F-6C960BF2AFDE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <857C0E05-0922-4444-AD8F-6C960BF2AFDE> ;
    cim:SvVoltage.angle "10.457395"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<86D5FCCB-E279-40F4-B364-4588F922C3C5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <86D5FCCB-E279-40F4-B364-4588F922C3C5> ;
    cim:SvVoltage.angle "11.105483"^^cim:AngleDegrees ;
    cim:SvVoltage.v "335262.03"^^cim:Voltage .

<8775CEB7-B796-4300-BC68-23565ED7D65B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8775CEB7-B796-4300-BC68-23565ED7D65B> ;
    cim:SvVoltage.angle "1.737036"^^cim:AngleDegrees ;
    cim:SvVoltage.v "502042.0"^^cim:Voltage .

<88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <88EA489C-49F0-4FF2-AB09-8AA9F4A4DFA9> ;
    cim:SvVoltage.angle "12.776546"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<899B7144-CC78-4F12-813C-600967D6FE95_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <899B7144-CC78-4F12-813C-600967D6FE95> ;
    cim:SvVoltage.angle "12.806305"^^cim:AngleDegrees ;
    cim:SvVoltage.v "348190.905"^^cim:Voltage .

<8ABE6F3D-D003-4DBC-AF30-40E421808CC9_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8ABE6F3D-D003-4DBC-AF30-40E421808CC9> ;
    cim:SvVoltage.angle "12.798062"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290> ;
    cim:SvVoltage.angle "-3.496547"^^cim:AngleDegrees ;
    cim:SvVoltage.v "332604.495"^^cim:Voltage .

<8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3> ;
    cim:SvVoltage.angle "-20.764615"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663> ;
    cim:SvVoltage.angle "-10.352041"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC> ;
    cim:SvVoltage.angle "6.573296"^^cim:AngleDegrees ;
    cim:SvVoltage.v "341198.1"^^cim:Voltage .

<8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149> ;
    cim:SvVoltage.angle "2.849913"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF> ;
    cim:SvVoltage.angle "-0.825095"^^cim:AngleDegrees ;
    cim:SvVoltage.v "517019.49999999994"^^cim:Voltage .

<8F673B50-A017-40E2-B117-39BB870E7F0F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <8F673B50-A017-40E2-B117-39BB870E7F0F> ;
    cim:SvVoltage.angle "0.492154"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF> ;
    cim:SvVoltage.angle "-5.752103"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233647.57"^^cim:Voltage .

<94126AF8-4536-4C35-BF7D-E65728AB9800_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <94126AF8-4536-4C35-BF7D-E65728AB9800> ;
    cim:SvVoltage.angle "-20.128778"^^cim:AngleDegrees ;
    cim:SvVoltage.v "118283.595"^^cim:Voltage .

<943353E5-1967-4969-A4A0-A7BA6F7D2003_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <943353E5-1967-4969-A4A0-A7BA6F7D2003> ;
    cim:SvVoltage.angle "25.920863"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<944900A2-3D6D-406B-8FA7-249876A8F0DD_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <944900A2-3D6D-406B-8FA7-249876A8F0DD> ;
    cim:SvVoltage.angle "-14.765706"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231221.07"^^cim:Voltage .

<9462CD74-6186-4893-BD8F-C21B598F3967_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9462CD74-6186-4893-BD8F-C21B598F3967> ;
    cim:SvVoltage.angle "3.898755"^^cim:AngleDegrees ;
    cim:SvVoltage.v "229474.68000000002"^^cim:Voltage .

<95530F9E-14D6-4512-A29F-13092A224B49_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <95530F9E-14D6-4512-A29F-13092A224B49> ;
    cim:SvVoltage.angle "-12.642681"^^cim:AngleDegrees ;
    cim:SvVoltage.v "524121.5"^^cim:Voltage .

<955EC56D-EE7C-48D0-BF5F-A759F87EEEE8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <955EC56D-EE7C-48D0-BF5F-A759F87EEEE8> ;
    cim:SvVoltage.angle "-8.934733"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<956F58BB-5CF8-4C0C-908B-AFAD43C849EC_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <956F58BB-5CF8-4C0C-908B-AFAD43C849EC> ;
    cim:SvVoltage.angle "-2.080677"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20100.42"^^cim:Voltage .

<96FB4CB4-87CE-49BB-A107-FE2FF26E51E4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <96FB4CB4-87CE-49BB-A107-FE2FF26E51E4> ;
    cim:SvVoltage.angle "-12.89857"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<9707ECC9-25D2-49EE-AB90-065F1E1B1FB8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9707ECC9-25D2-49EE-AB90-065F1E1B1FB8> ;
    cim:SvVoltage.angle "-11.814484"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<97CD0FE9-BD9F-4B7F-83A3-D72640A4156A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <97CD0FE9-BD9F-4B7F-83A3-D72640A4156A> ;
    cim:SvVoltage.angle "-18.309093"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<97E1F271-AF11-4000-BBF0-983702B63093_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <97E1F271-AF11-4000-BBF0-983702B63093> ;
    cim:SvVoltage.angle "15.784128"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<98606D51-10A0-41C0-8D96-5D56ADDA5B0B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <98606D51-10A0-41C0-8D96-5D56ADDA5B0B> ;
    cim:SvVoltage.angle "-16.014345"^^cim:AngleDegrees ;
    cim:SvVoltage.v "511507.5"^^cim:Voltage .

<99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5> ;
    cim:SvVoltage.angle "-22.920684"^^cim:AngleDegrees ;
    cim:SvVoltage.v "502702.50000000006"^^cim:Voltage .

<9AE17230-77F0-4C28-A83B-E75B2527759C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9AE17230-77F0-4C28-A83B-E75B2527759C> ;
    cim:SvVoltage.angle "1.624217"^^cim:AngleDegrees ;
    cim:SvVoltage.v "516504.50000000006"^^cim:Voltage .

<9B4A37DB-3EFD-422F-94AA-4A3E241B9D86_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9B4A37DB-3EFD-422F-94AA-4A3E241B9D86> ;
    cim:SvVoltage.angle "2.590775"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<9DF406AF-04E1-46F7-A7A2-3AD3B45E9137_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9DF406AF-04E1-46F7-A7A2-3AD3B45E9137> ;
    cim:SvVoltage.angle "5.488807"^^cim:AngleDegrees ;
    cim:SvVoltage.v "341141.865"^^cim:Voltage .

<9EF00DC0-E6DD-43CF-823F-0B29C91C38EA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9EF00DC0-E6DD-43CF-823F-0B29C91C38EA> ;
    cim:SvVoltage.angle "-10.034482"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<9F2577DF-B757-4417-AC61-23E8C4C89161_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9F2577DF-B757-4417-AC61-23E8C4C89161> ;
    cim:SvVoltage.angle "-11.844724"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231910.37999999998"^^cim:Voltage .

<9F995B68-4F25-4645-934F-14857EEE1B71_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <9F995B68-4F25-4645-934F-14857EEE1B71> ;
    cim:SvVoltage.angle "-11.758918"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<A1EBDDD1-7A33-4859-AA68-B793F4B0A578_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A1EBDDD1-7A33-4859-AA68-B793F4B0A578> ;
    cim:SvVoltage.angle "-0.199744"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231463.03000000003"^^cim:Voltage .

<A55336DA-582C-4806-9FDD-44DFD969EF3A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A55336DA-582C-4806-9FDD-44DFD969EF3A> ;
    cim:SvVoltage.angle "-1.694844"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231155.29"^^cim:Voltage .

<A557F455-F380-4E01-953A-5DCD0F0A8757_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A557F455-F380-4E01-953A-5DCD0F0A8757> ;
    cim:SvVoltage.angle "-24.750759"^^cim:AngleDegrees ;
    cim:SvVoltage.v "504588.5"^^cim:Voltage .

<A5664724-5A23-4549-B1C7-D1A5CA6FCB40_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A5664724-5A23-4549-B1C7-D1A5CA6FCB40> ;
    cim:SvVoltage.angle "-13.405046"^^cim:AngleDegrees ;
    cim:SvVoltage.v "116076.63"^^cim:Voltage .

<A58A8DD6-CCF6-4411-9355-373DC1F29A89_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A58A8DD6-CCF6-4411-9355-373DC1F29A89> ;
    cim:SvVoltage.angle "12.151152"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<A645867A-1698-4B1E-8764-77F52411470C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A645867A-1698-4B1E-8764-77F52411470C> ;
    cim:SvVoltage.angle "-11.085831"^^cim:AngleDegrees ;
    cim:SvVoltage.v "525755.0"^^cim:Voltage .

<A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0> ;
    cim:SvVoltage.angle "-9.948433"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<A951C9F8-C768-4B5A-9E78-16B95FC0F3D7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A951C9F8-C768-4B5A-9E78-16B95FC0F3D7> ;
    cim:SvVoltage.angle "4.539424"^^cim:AngleDegrees ;
    cim:SvVoltage.v "503756.0"^^cim:Voltage .

<A9FF8D23-A139-4584-B9A0-54C665A8CEA3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <A9FF8D23-A139-4584-B9A0-54C665A8CEA3> ;
    cim:SvVoltage.angle "27.978934"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<AA29787A-F7D6-41AD-87C9-50159CEE1C02_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AA29787A-F7D6-41AD-87C9-50159CEE1C02> ;
    cim:SvVoltage.angle "2.277406"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<AA4C4D15-1154-44C4-ACB8-807E4C780891_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AA4C4D15-1154-44C4-ACB8-807E4C780891> ;
    cim:SvVoltage.angle "-20.6709"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<ACD1B89A-2059-46B1-8603-B84E58473910_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ACD1B89A-2059-46B1-8603-B84E58473910> ;
    cim:SvVoltage.angle "-13.787181"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<ACFE1580-7BA4-4D27-BF94-E0BE755835D1_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ACFE1580-7BA4-4D27-BF94-E0BE755835D1> ;
    cim:SvVoltage.angle "-11.574366"^^cim:AngleDegrees ;
    cim:SvVoltage.v "19962.98"^^cim:Voltage .

<AD076453-818A-410A-AB97-47C17C95A078_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AD076453-818A-410A-AB97-47C17C95A078> ;
    cim:SvVoltage.angle "18.044461"^^cim:AngleDegrees ;
    cim:SvVoltage.v "505528.50000000006"^^cim:Voltage .

<AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB> ;
    cim:SvVoltage.angle "23.71452"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230748.87999999998"^^cim:Voltage .

<ADAF7AC0-361C-4CEB-B477-32B5D75A06B4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ADAF7AC0-361C-4CEB-B477-32B5D75A06B4> ;
    cim:SvVoltage.angle "-10.263194"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231831.72000000003"^^cim:Voltage .

<ADB921ED-DDE3-4A6B-B622-A405784DA7FB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ADB921ED-DDE3-4A6B-B622-A405784DA7FB> ;
    cim:SvVoltage.angle "9.962985"^^cim:AngleDegrees ;
    cim:SvVoltage.v "238035.28000000003"^^cim:Voltage .

<ADFC5DCC-2E31-447E-A442-B68A9C2AD72E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ADFC5DCC-2E31-447E-A442-B68A9C2AD72E> ;
    cim:SvVoltage.angle "30.242408"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<AE59C0DC-2053-4009-A891-0F95B352C5E5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AE59C0DC-2053-4009-A891-0F95B352C5E5> ;
    cim:SvVoltage.angle "22.307675"^^cim:AngleDegrees ;
    cim:SvVoltage.v "502913.00000000006"^^cim:Voltage .

<AF7EA965-B50B-447F-A600-8E2580C4F65E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AF7EA965-B50B-447F-A600-8E2580C4F65E> ;
    cim:SvVoltage.angle "-12.03081"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232055.28"^^cim:Voltage .

<AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2> ;
    cim:SvVoltage.angle "-12.93634"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231553.19"^^cim:Voltage .

<B0C77104-F11F-43C4-9712-460097B5660C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B0C77104-F11F-43C4-9712-460097B5660C> ;
    cim:SvVoltage.angle "6.076255"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<B1873BD5-0DC7-4802-8C60-9CDA24DB4F35_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B1873BD5-0DC7-4802-8C60-9CDA24DB4F35> ;
    cim:SvVoltage.angle "-17.971461"^^cim:AngleDegrees ;
    cim:SvVoltage.v "234001.77"^^cim:Voltage .

<B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB> ;
    cim:SvVoltage.angle "44.391727"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<B1FD014F-063B-4A08-AAD8-29B5224E7C5F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B1FD014F-063B-4A08-AAD8-29B5224E7C5F> ;
    cim:SvVoltage.angle "25.775925"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<B2390638-C91D-47C3-B661-9D422E762043_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B2390638-C91D-47C3-B661-9D422E762043> ;
    cim:SvVoltage.angle "-7.818151"^^cim:AngleDegrees ;
    cim:SvVoltage.v "235404.77"^^cim:Voltage .

<B292AAEC-1555-4689-AC2D-47E757F7ED44_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B292AAEC-1555-4689-AC2D-47E757F7ED44> ;
    cim:SvVoltage.angle "-11.851947"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<B59A8EF3-0E3C-4BA3-9BC4-833AB9959750_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B59A8EF3-0E3C-4BA3-9BC4-833AB9959750> ;
    cim:SvVoltage.angle "-21.613876"^^cim:AngleDegrees ;
    cim:SvVoltage.v "504737.0"^^cim:Voltage .

<B7647906-0699-4F22-A2EC-DAF8D5CD790B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B7647906-0699-4F22-A2EC-DAF8D5CD790B> ;
    cim:SvVoltage.angle "-3.690608"^^cim:AngleDegrees ;
    cim:SvVoltage.v "355015.005"^^cim:Voltage .

<B83637AC-3A7B-4374-B995-F4834522767E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B83637AC-3A7B-4374-B995-F4834522767E> ;
    cim:SvVoltage.angle "-5.19309"^^cim:AngleDegrees ;
    cim:SvVoltage.v "513962.99999999994"^^cim:Voltage .

<B94DA841-AA2A-469A-9464-52034BE18FDB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B94DA841-AA2A-469A-9464-52034BE18FDB> ;
    cim:SvVoltage.angle "-4.846292"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233598.58000000002"^^cim:Voltage .

<B9F6417E-908E-4BB1-B933-581FFA500A22_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <B9F6417E-908E-4BB1-B933-581FFA500A22> ;
    cim:SvVoltage.angle "-21.49047"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230446.66000000003"^^cim:Voltage .

<BA3F0F15-349A-41F6-961C-EA9DC5C62A01_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BA3F0F15-349A-41F6-961C-EA9DC5C62A01> ;
    cim:SvVoltage.angle "-15.944313"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233168.71"^^cim:Voltage .

<BB52EA80-A806-4114-8C8B-E896E850258A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BB52EA80-A806-4114-8C8B-E896E850258A> ;
    cim:SvVoltage.angle "39.387454"^^cim:AngleDegrees ;
    cim:SvVoltage.v "227790.62"^^cim:Voltage .

<BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BB8D2C7D-104E-41EA-85BF-1FCF7A8A67F6> ;
    cim:SvVoltage.angle "0.560332"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<BBE13252-F726-43D4-BE76-2B793A144C57_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BBE13252-F726-43D4-BE76-2B793A144C57> ;
    cim:SvVoltage.angle "2.003065"^^cim:AngleDegrees ;
    cim:SvVoltage.v "513954.0"^^cim:Voltage .

<BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1> ;
    cim:SvVoltage.angle "-17.530126"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<BCBACE2D-451F-44BA-A1B2-DE9D70A274AF_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BCBACE2D-451F-44BA-A1B2-DE9D70A274AF> ;
    cim:SvVoltage.angle "-8.577968"^^cim:AngleDegrees ;
    cim:SvVoltage.v "234893.24999999997"^^cim:Voltage .

<BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43> ;
    cim:SvVoltage.angle "-16.499379"^^cim:AngleDegrees ;
    cim:SvVoltage.v "235698.47999999998"^^cim:Voltage .

<BE690B81-F143-482F-B03B-36BF582FF983_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BE690B81-F143-482F-B03B-36BF582FF983> ;
    cim:SvVoltage.angle "-2.080677"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231154.83"^^cim:Voltage .

<BECA2452-CD65-4420-BA52-D6B4C9C87520_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <BECA2452-CD65-4420-BA52-D6B4C9C87520> ;
    cim:SvVoltage.angle "-31.657108"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231325.72000000003"^^cim:Voltage .

<C1286CF0-9CCE-40CF-B1CC-051091D0F49B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C1286CF0-9CCE-40CF-B1CC-051091D0F49B> ;
    cim:SvVoltage.angle "6.077692"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<C1D8E531-2D86-4765-84ED-C7D6F570F022_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C1D8E531-2D86-4765-84ED-C7D6F570F022> ;
    cim:SvVoltage.angle "19.520859"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<C44636F5-04FD-43B9-A25D-73180783D63B_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C44636F5-04FD-43B9-A25D-73180783D63B> ;
    cim:SvVoltage.angle "-6.542012"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231726.84000000003"^^cim:Voltage .

<C539B947-41C5-495A-839F-3B83388ACBD7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C539B947-41C5-495A-839F-3B83388ACBD7> ;
    cim:SvVoltage.angle "-5.430041"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233323.27"^^cim:Voltage .

<C634993A-04F1-4E89-932B-71C35A0B262E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C634993A-04F1-4E89-932B-71C35A0B262E> ;
    cim:SvVoltage.angle "-3.769867"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<C66D2E48-464D-40F4-AF6E-9B66623D5959_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C66D2E48-464D-40F4-AF6E-9B66623D5959> ;
    cim:SvVoltage.angle "-13.609325"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<C670D9C0-79EB-4D73-A6C1-33A40C7CDA45_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C670D9C0-79EB-4D73-A6C1-33A40C7CDA45> ;
    cim:SvVoltage.angle "7.490595"^^cim:AngleDegrees ;
    cim:SvVoltage.v "222024.06"^^cim:Voltage .

<C67592AE-CC52-4915-BB83-24052FADC665_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C67592AE-CC52-4915-BB83-24052FADC665> ;
    cim:SvVoltage.angle "4.32644"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<C69A6C24-4FCF-46CB-98FC-9122F3BD7155_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C69A6C24-4FCF-46CB-98FC-9122F3BD7155> ;
    cim:SvVoltage.angle "-16.206419"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D> ;
    cim:SvVoltage.angle "17.801659"^^cim:AngleDegrees ;
    cim:SvVoltage.v "345411.585"^^cim:Voltage .

<C75D2A7C-B517-4EE8-9AE6-B4D53780AB42_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C75D2A7C-B517-4EE8-9AE6-B4D53780AB42> ;
    cim:SvVoltage.angle "0.839775"^^cim:AngleDegrees ;
    cim:SvVoltage.v "502000.0"^^cim:Voltage .

<C839A9B8-CF71-4E36-9CFE-3065CD0571B2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C839A9B8-CF71-4E36-9CFE-3065CD0571B2> ;
    cim:SvVoltage.angle "10.110141"^^cim:AngleDegrees ;
    cim:SvVoltage.v "344700.195"^^cim:Voltage .

<C9646B80-1610-4EF0-A35C-C7A8CBF52E96_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C9646B80-1610-4EF0-A35C-C7A8CBF52E96> ;
    cim:SvVoltage.angle "-11.574366"^^cim:AngleDegrees ;
    cim:SvVoltage.v "229574.27"^^cim:Voltage .

<C9CB95AC-EA97-4031-82FD-317291B344D4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <C9CB95AC-EA97-4031-82FD-317291B344D4> ;
    cim:SvVoltage.angle "27.124584"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<CB47A063-8BAB-4CA5-82E0-112BCE7A8077_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <CB47A063-8BAB-4CA5-82E0-112BCE7A8077> ;
    cim:SvVoltage.angle "-10.329874"^^cim:AngleDegrees ;
    cim:SvVoltage.v "503286.49999999994"^^cim:Voltage .

<CCF3710F-0CF7-4158-A1F5-1B3F324EF225_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <CCF3710F-0CF7-4158-A1F5-1B3F324EF225> ;
    cim:SvVoltage.angle "-3.873991"^^cim:AngleDegrees ;
    cim:SvVoltage.v "507507.99999999994"^^cim:Voltage .

<CE21DD75-ED1B-4E6E-976F-3F5CC127BE28_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <CE21DD75-ED1B-4E6E-976F-3F5CC127BE28> ;
    cim:SvVoltage.angle "42.944346"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<CE9B78FD-9074-4700-9D91-558D2FC4F02E_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <CE9B78FD-9074-4700-9D91-558D2FC4F02E> ;
    cim:SvVoltage.angle "-17.34392"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231776.97999999998"^^cim:Voltage .

<CF7B8E16-FB81-4168-87B7-F84BDFE85FC2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <CF7B8E16-FB81-4168-87B7-F84BDFE85FC2> ;
    cim:SvVoltage.angle "29.749273"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<D184F41F-F8BF-4776-9040-C565FCF8BEC4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D184F41F-F8BF-4776-9040-C565FCF8BEC4> ;
    cim:SvVoltage.angle "27.950521"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<D2F14E43-4341-4F42-9E9A-C6227EDA96CB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D2F14E43-4341-4F42-9E9A-C6227EDA96CB> ;
    cim:SvVoltage.angle "-12.622399"^^cim:AngleDegrees ;
    cim:SvVoltage.v "500262.50000000006"^^cim:Voltage .

<D304F43D-1729-45BB-A85C-21B4450471B8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D304F43D-1729-45BB-A85C-21B4450471B8> ;
    cim:SvVoltage.angle "-11.154182"^^cim:AngleDegrees ;
    cim:SvVoltage.v "295023.946"^^cim:Voltage .

<D3149362-607A-4994-A78D-9A75D7942AB0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D3149362-607A-4994-A78D-9A75D7942AB0> ;
    cim:SvVoltage.angle "-9.296107"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230662.62999999998"^^cim:Voltage .

<D528A2D0-639C-4BDC-BE15-F02A4216F7F3_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D528A2D0-639C-4BDC-BE15-F02A4216F7F3> ;
    cim:SvVoltage.angle "-25.442428"^^cim:AngleDegrees ;
    cim:SvVoltage.v "340705.44"^^cim:Voltage .

<D58029CC-87A7-4DE7-B62A-F7203B94B7DB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D58029CC-87A7-4DE7-B62A-F7203B94B7DB> ;
    cim:SvVoltage.angle "-14.945204"^^cim:AngleDegrees ;
    cim:SvVoltage.v "502691.49999999994"^^cim:Voltage .

<D582D7D1-48C9-4C30-A430-AA950011C5FA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D582D7D1-48C9-4C30-A430-AA950011C5FA> ;
    cim:SvVoltage.angle "-10.684916"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<D712F4C7-A068-43EF-92A3-1229DAFCAD37_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D712F4C7-A068-43EF-92A3-1229DAFCAD37> ;
    cim:SvVoltage.angle "-14.139497"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233407.68"^^cim:Voltage .

<D7281431-12B7-45A0-8131-24508C4DF442_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D7281431-12B7-45A0-8131-24508C4DF442> ;
    cim:SvVoltage.angle "-11.442039"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<D7D91C38-BD09-4D1D-AE83-1D569EE77D42_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D7D91C38-BD09-4D1D-AE83-1D569EE77D42> ;
    cim:SvVoltage.angle "-11.923104"^^cim:AngleDegrees ;
    cim:SvVoltage.v "516068.0"^^cim:Voltage .

<D831F472-A315-4FE2-A2AF-12896EC6FDB4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D831F472-A315-4FE2-A2AF-12896EC6FDB4> ;
    cim:SvVoltage.angle "-9.97061"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<D8F450A6-63E1-42B4-A1C7-303FE86B0481_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <D8F450A6-63E1-42B4-A1C7-303FE86B0481> ;
    cim:SvVoltage.angle "2.06633"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<DA274ED6-643A-4254-864C-B1D5FA6268E2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DA274ED6-643A-4254-864C-B1D5FA6268E2> ;
    cim:SvVoltage.angle "-4.009713"^^cim:AngleDegrees ;
    cim:SvVoltage.v "510111.50000000006"^^cim:Voltage .

<DA763288-9EB9-4E16-A968-8720DCB0DFE0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DA763288-9EB9-4E16-A968-8720DCB0DFE0> ;
    cim:SvVoltage.angle "-11.641524"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232706.64"^^cim:Voltage .

<DACB9710-E19C-497E-90D4-0FE315892F20_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DACB9710-E19C-497E-90D4-0FE315892F20> ;
    cim:SvVoltage.angle "30.782928"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<DADAA385-646E-4C2D-BBE5-FDE1C1C7A559_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DADAA385-646E-4C2D-BBE5-FDE1C1C7A559> ;
    cim:SvVoltage.angle "1.725693"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<DBAED446-4BAB-4DFC-9679-D9188F442169_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DBAED446-4BAB-4DFC-9679-D9188F442169> ;
    cim:SvVoltage.angle "-30.172314"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<DCEED5A8-089C-41F2-946A-2E497E31BF91_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DCEED5A8-089C-41F2-946A-2E497E31BF91> ;
    cim:SvVoltage.angle "-24.369796"^^cim:AngleDegrees ;
    cim:SvVoltage.v "230373.97999999998"^^cim:Voltage .

<DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7> ;
    cim:SvVoltage.angle "-17.334735"^^cim:AngleDegrees ;
    cim:SvVoltage.v "505063.00000000006"^^cim:Voltage .

<E0E9AA1A-B62A-463C-94AE-50E25ACDAA87_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E0E9AA1A-B62A-463C-94AE-50E25ACDAA87> ;
    cim:SvVoltage.angle "0.523195"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<E3110CC9-DC9D-495D-9B68-AC7211363AEB_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E3110CC9-DC9D-495D-9B68-AC7211363AEB> ;
    cim:SvVoltage.angle "-5.704029"^^cim:AngleDegrees ;
    cim:SvVoltage.v "510893.00000000006"^^cim:Voltage .

<E362CEFA-EC65-4279-988C-9DFF0254D01C_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E362CEFA-EC65-4279-988C-9DFF0254D01C> ;
    cim:SvVoltage.angle "1.974245"^^cim:AngleDegrees ;
    cim:SvVoltage.v "226135.54"^^cim:Voltage .

<E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8> ;
    cim:SvVoltage.angle "22.855004"^^cim:AngleDegrees ;
    cim:SvVoltage.v "340109.97"^^cim:Voltage .

<E4211773-DB0A-4B4A-8D71-5276C57287B2_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E4211773-DB0A-4B4A-8D71-5276C57287B2> ;
    cim:SvVoltage.angle "0.756366"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF> ;
    cim:SvVoltage.angle "-22.04084"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<E687029B-EE4A-4968-A9AC-55E6FAC4F956_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E687029B-EE4A-4968-A9AC-55E6FAC4F956> ;
    cim:SvVoltage.angle "-6.105261"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20180.1"^^cim:Voltage .

<E78C4065-7E3B-41FD-84DE-BF12EA583E9F_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E78C4065-7E3B-41FD-84DE-BF12EA583E9F> ;
    cim:SvVoltage.angle "15.655265"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<E91C9D2B-F153-4354-A6CD-F184ED24D961_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E91C9D2B-F153-4354-A6CD-F184ED24D961> ;
    cim:SvVoltage.angle "11.846213"^^cim:AngleDegrees ;
    cim:SvVoltage.v "485722.5"^^cim:Voltage .

<E9467BE3-64E2-456E-96F9-80ED06828913_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E9467BE3-64E2-456E-96F9-80ED06828913> ;
    cim:SvVoltage.angle "-4.331463"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<E98BB3BA-3C63-4595-A6CE-40CBA748FE45_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E98BB3BA-3C63-4595-A6CE-40CBA748FE45> ;
    cim:SvVoltage.angle "21.855655"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<E9D97498-A690-4993-9D24-00341E062821_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E9D97498-A690-4993-9D24-00341E062821> ;
    cim:SvVoltage.angle "-9.895982"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<E9DD7709-BCAA-46BC-ABC2-C6670B129F45_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <E9DD7709-BCAA-46BC-ABC2-C6670B129F45> ;
    cim:SvVoltage.angle "6.049947"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<EA09FD47-C247-40A9-8583-ECE7F93CA5DE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EA09FD47-C247-40A9-8583-ECE7F93CA5DE> ;
    cim:SvVoltage.angle "-9.294601"^^cim:AngleDegrees ;
    cim:SvVoltage.v "234770.88999999998"^^cim:Voltage .

<EB4D0CAE-99DD-435B-B9E9-CC77257CCF63_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EB4D0CAE-99DD-435B-B9E9-CC77257CCF63> ;
    cim:SvVoltage.angle "-9.655847"^^cim:AngleDegrees ;
    cim:SvVoltage.v "289986.235"^^cim:Voltage .

<ECAC23DC-CFC2-4937-BAED-34A6AD0676D4_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ECAC23DC-CFC2-4937-BAED-34A6AD0676D4> ;
    cim:SvVoltage.angle "-25.17586"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<ECE28A5D-AFF7-4CD6-9183-61240E6A1892_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <ECE28A5D-AFF7-4CD6-9183-61240E6A1892> ;
    cim:SvVoltage.angle "-6.236558"^^cim:AngleDegrees ;
    cim:SvVoltage.v "511823.99999999994"^^cim:Voltage .

<EDE3BF7F-9165-43B3-ABC0-547E77D815C6_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EDE3BF7F-9165-43B3-ABC0-547E77D815C6> ;
    cim:SvVoltage.angle "16.256019"^^cim:AngleDegrees ;
    cim:SvVoltage.v "228256.14"^^cim:Voltage .

<EEB3415D-03CD-41E0-BCFD-09DC2FC396DE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EEB3415D-03CD-41E0-BCFD-09DC2FC396DE> ;
    cim:SvVoltage.angle "-0.429"^^cim:AngleDegrees ;
    cim:SvVoltage.v "517673.5"^^cim:Voltage .

<EFAB15E0-2899-442E-96B8-21B88381CFA8_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <EFAB15E0-2899-442E-96B8-21B88381CFA8> ;
    cim:SvVoltage.angle "-27.205857"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20010.340000000004"^^cim:Voltage .

<F099526D-F766-465E-85CB-2686643B22EE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F099526D-F766-465E-85CB-2686643B22EE> ;
    cim:SvVoltage.angle "3.952035"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F134AC5C-232E-492E-ADAB-B2A31E0CF268_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F134AC5C-232E-492E-ADAB-B2A31E0CF268> ;
    cim:SvVoltage.angle "-25.920748"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F1980C75-EAC3-4EA2-BF11-402619FEF0C5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F1980C75-EAC3-4EA2-BF11-402619FEF0C5> ;
    cim:SvVoltage.angle "-9.306433"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F1B582F0-E57A-49D7-AB68-B6D1227D86B0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F1B582F0-E57A-49D7-AB68-B6D1227D86B0> ;
    cim:SvVoltage.angle "0.718301"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF> ;
    cim:SvVoltage.angle "-1.866849"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F3249C23-C7EE-4FCE-B985-073B8868B92A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F3249C23-C7EE-4FCE-B985-073B8868B92A> ;
    cim:SvVoltage.angle "-9.258339"^^cim:AngleDegrees ;
    cim:SvVoltage.v "229924.33"^^cim:Voltage .

<F3628060-A397-4085-A401-3FCE5958F6AA_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F3628060-A397-4085-A401-3FCE5958F6AA> ;
    cim:SvVoltage.angle "4.764646"^^cim:AngleDegrees ;
    cim:SvVoltage.v "233717.49"^^cim:Voltage .

<F386CA00-D1A1-4339-9544-25986FD57E11_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F386CA00-D1A1-4339-9544-25986FD57E11> ;
    cim:SvVoltage.angle "-21.146023"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231074.09999999998"^^cim:Voltage .

<F387ABF7-5844-442B-8B09-E2A592419A67_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F387ABF7-5844-442B-8B09-E2A592419A67> ;
    cim:SvVoltage.angle "-1.359498"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232141.53000000003"^^cim:Voltage .

<F4842FD9-A311-429E-9DD8-C690AAFF3D2D_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F4842FD9-A311-429E-9DD8-C690AAFF3D2D> ;
    cim:SvVoltage.angle "42.922903"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A> ;
    cim:SvVoltage.angle "0.659457"^^cim:AngleDegrees ;
    cim:SvVoltage.v "501925.5"^^cim:Voltage .

<F55208A2-D15C-49AB-A57D-4F303839E099_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F55208A2-D15C-49AB-A57D-4F303839E099> ;
    cim:SvVoltage.angle "-10.354315"^^cim:AngleDegrees ;
    cim:SvVoltage.v "235384.99"^^cim:Voltage .

<F620AF18-A77D-404E-8F19-300BC72915BF_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F620AF18-A77D-404E-8F19-300BC72915BF> ;
    cim:SvVoltage.angle "-1.246901"^^cim:AngleDegrees ;
    cim:SvVoltage.v "231202.44"^^cim:Voltage .

<F650F4DF-FD80-47BF-81D6-28CAFE863CDE_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F650F4DF-FD80-47BF-81D6-28CAFE863CDE> ;
    cim:SvVoltage.angle "-9.976206"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F67D63DB-3861-4491-942C-FA81EE712485_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F67D63DB-3861-4491-942C-FA81EE712485> ;
    cim:SvVoltage.angle "13.222904"^^cim:AngleDegrees ;
    cim:SvVoltage.v "237993.65000000002"^^cim:Voltage .

<F752205C-06F4-4F9B-BC5E-889484D4D829_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F752205C-06F4-4F9B-BC5E-889484D4D829> ;
    cim:SvVoltage.angle "1.995314"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F7D1399A-0A2B-462C-8118-E8BE25B98AB5_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F7D1399A-0A2B-462C-8118-E8BE25B98AB5> ;
    cim:SvVoltage.angle "7.683745"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

<F82B75DA-8323-497C-AC36-064AABFBDBC7_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F82B75DA-8323-497C-AC36-064AABFBDBC7> ;
    cim:SvVoltage.angle "2.535581"^^cim:AngleDegrees ;
    cim:SvVoltage.v "513548.49999999994"^^cim:Voltage .

<F8508925-DF0A-4267-BAA3-980E10D64180_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <F8508925-DF0A-4267-BAA3-980E10D64180> ;
    cim:SvVoltage.angle "18.025779"^^cim:AngleDegrees ;
    cim:SvVoltage.v "500559.0"^^cim:Voltage .

<FA0E9132-0536-4B0E-958B-B54056FA9E18_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FA0E9132-0536-4B0E-958B-B54056FA9E18> ;
    cim:SvVoltage.angle "-16.849417"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20695.399999999998"^^cim:Voltage .

<FB1C1778-4339-4357-9CE7-EEC722E449B0_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FB1C1778-4339-4357-9CE7-EEC722E449B0> ;
    cim:SvVoltage.angle "-15.697002"^^cim:AngleDegrees ;
    cim:SvVoltage.v "509679.0"^^cim:Voltage .

<FEC1DF82-81C7-4036-A601-71CDBC20EF56_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FEC1DF82-81C7-4036-A601-71CDBC20EF56> ;
    cim:SvVoltage.angle "-12.405061"^^cim:AngleDegrees ;
    cim:SvVoltage.v "232465.37"^^cim:Voltage .

<FFE0E63A-EC11-4B8F-91C8-151F7CC63E56_SvV> a cim:SvVoltage ;
    emt:SvVoltage.ConnectivityNode <FFE0E63A-EC11-4B8F-91C8-151F7CC63E56> ;
    cim:SvVoltage.angle "-30.113998"^^cim:AngleDegrees ;
    cim:SvVoltage.v "20000.0"^^cim:Voltage .

