<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html
  PUBLIC "-//W3C//DTD XHTML 1.1//EN" "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml"
      xmlns:a="http://langdale.com.au/2005/Message#"
      xmlns:xs="http://www.w3.org/2001/XMLSchema">
   <head>
      <title>Profile Documentation</title>
      <style type="text/css">
/* typography: fonts */
body { font-family: arial, sans-serif; }

.name, .type, .cardinality, .superclass, .xsdtype, .namespace { font-family: courier, monospace; }


/* typography: emphasis */
h1 { color: white; background: gray;}

h2, h3 { color: gray; text-decoration: none;}

h2.abstract, h2.enumerated, h2.domain {font-style: italic } 

p.note { background-color: #ddd }

p.declaration { color: gray }

:link { color: purple; }

.xsdtype { color: black; font-weight: bold; }

.namespace { color: black }

.package { font-size: x-large; color: gray }


/* borders */
div.group {
	border-style: solid;
	border-color: gray;
	border-width: 1px;
	
}

th, td {
	border-top-style : solid;
	border-top-width : 1px;
	border-color: gray;
 }


/* spacing and alignment */
body {padding: 5px; }

h1 { padding: 5px;}

div.group {
	margin-top: 10px;
	padding: 5px;
	position: relative;
}
th, td {
	text-align : left;
	vertical-align : top;
}
th, td.type { width: 15em; overflow: visible; }

p.cardinality { width: 4em; }

p.package { position: absolute; right: 10px; top: 0px}				
</style>
   </head>
   <body>
      <h1>Profile Documentation</h1>
      <p/>
      <p class="declaration">
					Profile namespace:
					<span class="namespace">http://opensource.ieee.org/emtiop01p01#</span>
      </p>
      <h1>Concrete Classes</h1>
      <div id="ACDCConverterDCTerminal" class="group">
         <a href="#ACDCConverterDCTerminal">
            <h2 class="concrete">ACDCConverterDCTerminal</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">A DC electrical connection point at the AC/DC converter. The AC/DC converter is electrically connected also to the AC side. The AC connection is inherited from the AC conducting equipment in the same way as any other AC equipment. The AC/DC converter DC terminal is separate from generic DC terminal to restrict the connection with the AC side to AC/DC converter and so that no other DC conducting equipment can be connected to the AC side.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="ACDCConverterDCTerminal.polarity">polarity</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCPolarityKind">DCPolarityKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Represents the normal network polarity condition. Depending on the converter configuration the value shall be set as follows:</p>
                  <p class="comment">- For a monopole with two converter terminals use DCPolarityKind "positive" and "negative".</p>
                  <p class="comment">- For a bi-pole or symmetric monopole with three converter terminals use DCPolarityKind "positive", "middle" and "negative".</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ACDCConverterDCTerminal.DCConductingEquipment">DCConductingEquipment</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ACDCConverter">ACDCConverter</a>
                  </p>
               </td>
               <td>
                  <p class="comment">A DC converter terminal belong to an DC converter.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">DCNode</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCNode">DCNode</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCBaseTerminal.DCNode">DCBaseTerminal</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">sequenceNumber</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCTerminal.sequenceNumber">ACDCTerminal</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="ACLineSegment" class="group">
         <a href="#ACLineSegment">
            <h2 class="concrete">ACLineSegment</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A line segment is a conductor or combination of conductors, with consistent electrical characteristics along its length, building a single electrical system that carries alternating current between two points in the power system.</p>
         <p class="comment">The BaseVoltage at the two ends of a line segment shall have the same BaseVoltage.nominalVoltage. However, boundary lines may have slightly different BaseVoltage.nominalVoltages and variation is allowed. Larger voltage difference in general requires use of an equivalent branch.</p>
         <p class="comment">Line segment impedances can be either directly described in electrical terms or physical line detail can be provided from which impedances can be calculated.</p>
         <p class="comment"><b>Directly described impedances</b></p>
         <p class="comment">For symmetrical, transposed three phase line segments, it is sufficient to use attributes of the line segment, which describe impedances and admittances for the entire length of the line segment.  Additionally, line segment impedances can be computed by using line segment length and associated per length impedances.</p>
         <p class="comment">Unbalanced modeling of impedances is supported by the per length phase impedance matrix (PerLengthPhaseImpedance) in conjunction with phase-to-sequence number mapping supplied by either ACLineSegmentPhase or WirePosition. The sequence numbers are referenced by the row and column attributes of the per length phase impedance matrix. This method enables single-phase and two-phase line segments, and transpositions of phases, to be described using the same per length phase impedance matrix. The length of the line segment is used in the computation of total impedance values for the line segment.</p>
         <p class="comment"><b>Line detail characteristics</b></p>
         <p class="comment">There are three approaches to providing line detail and all use WireAssembly to supply line positions:</p>
         <p class="comment"><ul></p>
         <p class="comment">	<li>Option 1 - WireAssembly supplies only line positions. ACLineSegmentPhase points to wire type and intraphase spacing and supplies the phase-to-sequence number mapping.</li></p>
         <p class="comment">	<li>Option 2 - WireAssembly supplies line position and, for each position, also supplies wire type and intraphase spacing. ACLineSegmentPhase supplies the phase-to-sequence number mapping.</li></p>
         <p class="comment">	<li>Option 3 - WireAssembly supplies line position and, for each position, also supplies wire type and intraphase spacing and phase. WireAssembly therefore supplies the phase-to-sequence number mapping and ACLineSegmentPhase is not needed.</li></p>
         <p class="comment"></ul></p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="ACLineSegment.b0ch">b0ch</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Susceptance">Susceptance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Zero sequence shunt (charging) susceptance, uniformly distributed, of the entire line segment.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ACLineSegment.bch">bch</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Susceptance">Susceptance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence shunt (charging) susceptance, uniformly distributed, of the entire line segment.  This value represents the full charging over the full length of the line segment.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ACLineSegment.r">r</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence series resistance of the entire line segment.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ACLineSegment.r0">r0</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Zero sequence series resistance of the entire line segment.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ACLineSegment.x">x</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence series reactance of the entire line segment.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ACLineSegment.x0">x0</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Zero sequence series reactance of the entire line segment.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">length</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Length">Length</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Conductor.length">Conductor</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="ACPointOfCommonCoupling" class="group">
         <a href="#ACPointOfCommonCoupling">
            <h2 class="concrete">ACPointOfCommonCoupling</h2>
         </a>
         <p class="package">Core</p>
         <p class="comment">Point of interconnection of the DC converter station to the adjacent AC system (IEC 60633).</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="ACPointOfCommonCoupling.ConnectivityNode">ConnectivityNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ConnectivityNode">ConnectivityNode</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Connectivity node which is a point of common coupling AC.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PointOfCommonCoupling.mRID">PointOfCommonCoupling</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PointOfCommonCoupling.name">PointOfCommonCoupling</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="ApparentPowerLimit" class="group">
         <a href="#ApparentPowerLimit">
            <h2 class="concrete">ApparentPowerLimit</h2>
         </a>
         <p class="package">OperationalLimits</p>
         <p class="comment">Apparent power limit.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="ApparentPowerLimit.value">value</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ApparentPower">ApparentPower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The apparent power limit. The attribute shall be a positive value or zero.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#OperationalLimit.mRID">OperationalLimit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#OperationalLimit.name">OperationalLimit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">OperationalLimitSet</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#OperationalLimitSet">OperationalLimitSet</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#OperationalLimit.OperationalLimitSet">OperationalLimit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">OperationalLimitType</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#OperationalLimitType">OperationalLimitType</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#OperationalLimit.OperationalLimitType">OperationalLimit</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="AsynchronousMachine" class="group">
         <a href="#AsynchronousMachine">
            <h2 class="concrete">AsynchronousMachine</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A rotating machine whose shaft rotates asynchronously with the electrical field.  Also known as an induction machine with no external connection to the rotor windings, e.g. squirrel-cage induction machine.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.asynchronousMachineType">asynchronousMachineType</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AsynchronousMachineKind">AsynchronousMachineKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Indicates the type of Asynchronous Machine (motor or generator).</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.converterFedDrive">converterFedDrive</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Indicates whether the machine is a converter fed drive. Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.efficiency">efficiency</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PerCent">PerCent</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Efficiency of the asynchronous machine at nominal operation as a percentage. Indicator for converter drive motors. Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.iaIrRatio">iaIrRatio</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Ratio of locked-rotor current to the rated current of the motor (Ia/Ir). Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.nominalFrequency">nominalFrequency</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Frequency">Frequency</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Nameplate data indicates if the machine is 50 Hz or 60 Hz.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.nominalSpeed">nominalSpeed</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#RotationSpeed">RotationSpeed</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Nameplate data.  Depends on the slip and number of pole pairs.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.polePairNumber">polePairNumber</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Number of pole pairs of stator. Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.ratedMechanicalPower">ratedMechanicalPower</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Rated mechanical power (Pr in IEC 60909-0). Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.reversible">reversible</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Indicates for converter drive motors if the power can be reversible. Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.rr1">rr1</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Damper 1 winding resistance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.rr2">rr2</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Damper 2 winding resistance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.rxLockedRotorRatio">rxLockedRotorRatio</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Locked rotor ratio (R/X). Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.tpo">tpo</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Seconds">Seconds</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Transient rotor time constant (greater than tppo).</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.tppo">tppo</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Seconds">Seconds</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Sub-transient rotor time constant (greater than 0).</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.xlr1">xlr1</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Damper 1 winding leakage reactance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.xlr2">xlr2</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Damper 2 winding leakage reactance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.xm">xm</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Magnetizing reactance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.xp">xp</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Transient reactance (unsaturated) (greater than or equal to xpp).</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.xpp">xpp</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Sub-transient reactance (unsaturated).</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachine.xs">xs</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Synchronous reactance (greater than xp).</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">p</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#RotatingMachine.p">RotatingMachine</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">q</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#RotatingMachine.q">RotatingMachine</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedS</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ApparentPower">ApparentPower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#RotatingMachine.ratedS">RotatingMachine</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedU</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#RotatingMachine.ratedU">RotatingMachine</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">GeneratingUnit</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#GeneratingUnit">GeneratingUnit</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#RotatingMachine.GeneratingUnit">RotatingMachine</a>
                  </p>
               </td>
            </tr>
         </table>
         <table/>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="AsynchronousMachineTimeConstantReactance" class="group">
         <a href="#AsynchronousMachineTimeConstantReactance">
            <h2 class="concrete">AsynchronousMachineTimeConstantReactance</h2>
         </a>
         <p class="package">AsynchronousMachineDynamics</p>
         <p class="comment">Parameter details:</p>
         <p class="comment"><ol></p>
         <p class="comment">	<li>If <i>X'' </i>=<i> X'</i>, a single cage (one equivalent rotor winding per axis) is modelled.</li></p>
         <p class="comment">	<li>The “<i>p</i>” in the attribute names is a substitution for a “prime” in the usual parameter notation, e.g. <i>tpo</i> refers to <i>T'o</i>.</li></p>
         <p class="comment"></ol></p>
         <p class="comment">The parameters used for models expressed in time constant reactance form include:</p>
         <p class="comment">- RotatingMachine.ratedS (<i>MVAbase</i>);</p>
         <p class="comment">- RotatingMachineDynamics.damping (<i>D</i>);</p>
         <p class="comment">- RotatingMachineDynamics.inertia (<i>H</i>);</p>
         <p class="comment">- RotatingMachineDynamics.saturationFactor (<i>S1</i>);</p>
         <p class="comment">- RotatingMachineDynamics.saturationFactor120 (<i>S12</i>);</p>
         <p class="comment">- RotatingMachineDynamics.statorLeakageReactance (<i>Xl</i>);</p>
         <p class="comment">- RotatingMachineDynamics.statorResistance (<i>Rs</i>);</p>
         <p class="comment">- .xs (<i>Xs</i>);</p>
         <p class="comment">- .xp (<i>X'</i>);</p>
         <p class="comment">- .xpp (<i>X''</i>);</p>
         <p class="comment">- .tpo (<i>T'o</i>);</p>
         <p class="comment">- .tppo (<i>T''o</i>).</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachineTimeConstantReactance.tpo">tpo</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Seconds">Seconds</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Transient rotor time constant (<i>T'o</i>) (> AsynchronousMachineTimeConstantReactance.tppo).  Typical value = 5.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachineTimeConstantReactance.tppo">tppo</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Seconds">Seconds</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Subtransient rotor time constant (<i>T''o</i>) (> 0).  Typical value = 0,03.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachineTimeConstantReactance.xp">xp</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PU">PU</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Transient reactance (unsaturated) (<i>X'</i>) (>= AsynchronousMachineTimeConstantReactance.xpp).  Typical value = 0,5.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachineTimeConstantReactance.xpp">xpp</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PU">PU</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Subtransient reactance (unsaturated) (<i>X''</i>) (> RotatingMachineDynamics.statorLeakageReactance).  Typical value = 0,2.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="AsynchronousMachineTimeConstantReactance.xs">xs</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PU">PU</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Synchronous reactance (<i>Xs</i>) (>= AsynchronousMachineTimeConstantReactance.xp).  Typical value = 1,8.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">AsynchronousMachine</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AsynchronousMachine">AsynchronousMachine</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#AsynchronousMachineDynamics.AsynchronousMachine">AsynchronousMachineDynamics</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">damping</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#RotatingMachineDynamics.damping">RotatingMachineDynamics</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">inertia</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Seconds">Seconds</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#RotatingMachineDynamics.inertia">RotatingMachineDynamics</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">statorLeakageReactance</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PU">PU</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#RotatingMachineDynamics.statorLeakageReactance">RotatingMachineDynamics</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">statorResistance</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PU">PU</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#RotatingMachineDynamics.statorResistance">RotatingMachineDynamics</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.mRID">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">enabled</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.enabled">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.name">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="BaseVoltage" class="group">
         <a href="#BaseVoltage">
            <h2 class="concrete">BaseVoltage</h2>
         </a>
         <p class="package">Core</p>
         <p class="comment">Defines a system base voltage which is referenced. This may be different than the rated voltage.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="BaseVoltage.mRID">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in IETF RFC 4122, for the mRID. The use of UUID is strongly recommended.</p>
                  <p class="comment">For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="BaseVoltage.name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The name is any free human readable and possibly non unique text naming the object.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="BaseVoltage.nominalVoltage">nominalVoltage</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The power system resource's base voltage, expressed on a phase-to-phase (line-to-line) basis. Shall be a positive value and not zero.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="BatteryUnit" class="group">
         <a href="#BatteryUnit">
            <h2 class="concrete">BatteryUnit</h2>
         </a>
         <p class="package">Production</p>
         <p class="comment">An electrochemical energy storage device.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="BatteryUnit.batteryState">batteryState</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BatteryStateKind">BatteryStateKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The current state of the battery (charging, full, etc.).</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="BatteryUnit.ratedE">ratedE</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#RealEnergy">RealEnergy</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Full energy storage capacity of the battery. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="BatteryUnit.storedE">storedE</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#RealEnergy">RealEnergy</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Amount of energy currently stored. The attribute shall be a positive value or zero and lower than BatteryUnit.ratedE.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">maxP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerElectronicsUnit.maxP">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">minP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerElectronicsUnit.minP">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">PowerElectronicsConnection</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PowerElectronicsConnection">PowerElectronicsConnection</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#PowerElectronicsUnit.PowerElectronicsConnection">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="ConnectivityNode" class="group">
         <a href="#ConnectivityNode">
            <h2 class="concrete">ConnectivityNode</h2>
         </a>
         <p class="package">Core</p>
         <p class="comment">Connectivity nodes are points where terminals of AC conducting equipment are connected together with zero impedance.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="ConnectivityNode.mRID">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in IETF RFC 4122, for the mRID. The use of UUID is strongly recommended.</p>
                  <p class="comment">For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ConnectivityNode.name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The name is any free human readable and possibly non unique text naming the object.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ConnectivityNode.ConnectivityNodeContainer">ConnectivityNodeContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ConnectivityNodeContainer">ConnectivityNodeContainer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Container of this connectivity node.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ConnectivityNode.TopologicalNode">TopologicalNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#TopologicalNode">TopologicalNode</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The topological node to which this connectivity node is assigned.  May depend on the current state of switches in the network.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="CsConverter" class="group">
         <a href="#CsConverter">
            <h2 class="concrete">CsConverter</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">DC side of the current source converter (CSC).</p>
         <p class="comment">The firing angle controls the dc voltage at the converter, both for rectifier and inverter. The difference between the dc voltages of the rectifier and inverter determines the dc current. The extinction angle is used to limit the dc voltage at the inverter, if needed, and is not used in active power control. The firing angle, transformer tap position and number of connected filters are the primary means to control a current source dc line. Higher level controls are built on top, e.g. DC voltage, dc current and active power. From a steady state perspective it is sufficient to specify the desired active power transfer (ACDCConverter.targetPpcc) and the control functions will set the dc voltage, dc current, firing angle, transformer tap position and number of connected filters to meet this. Therefore attributes targetAlpha and targetGamma are not applicable in this case.</p>
         <p class="comment">Attributes targetAlpha and targetGamma are mutually exclusive therefore only one of them can be defined to describe an operating target.</p>
         <p class="comment">The reactive power consumed by the converter is a function of the firing angle, transformer tap position and number of connected filter, which can be approximated with half of the active power. The losses are a function of the dc voltage and dc current.</p>
         <p class="comment">The attributes minAlpha and maxAlpha define the range of firing angles for rectifier operation between which no discrete tap changer action takes place. The range is typically 10 to 18 degrees.</p>
         <p class="comment">The attributes minGamma and maxGamma define the range of extinction angles for inverter operation between which no discrete tap changer action takes place. The range is typically 17 to 20 degrees.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="CsConverter.alpha">alpha</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Firing angle that determines the DC voltage at the converter DC terminal. Typical value between 10 degrees and 18 degrees for a rectifier. It is converter's state variable, result from power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.gamma">gamma</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Extinction angle. It is used to limit the DC voltage at the inverter if needed. Typical value between 17 degrees and 20 degrees for an inverter. It is converter's state variable, result from power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.maxAlpha">maxAlpha</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Maximum firing angle. It is the converter's configuration data used in power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.maxGamma">maxGamma</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Maximum extinction angle. It is the converter's configuration data used in power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.maxIdc">maxIdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The maximum direct current (Id) on the DC side at which the converter should operate. It is the converter's configuration data use in power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.minAlpha">minAlpha</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum firing angle. It is the converter's configuration data used in power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.minGamma">minGamma</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum extinction angle. It is the converter's configuration data used in power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.minIdc">minIdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The minimum direct current (Id) on the DC side at which the converter should operate. It is the converter's configuration data used in power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.operatingMode">operatingMode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CsOperatingModeKind">CsOperatingModeKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Indicates whether the DC pole is operating as an inverter or as a rectifier. It is converter's control variable used in power flow.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.pPccControl">pPccControl</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CsPpccControlKind">CsPpccControlKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Kind of active power control.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.ratedIdc">ratedIdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Rated converter DC current, also called IdN. The attribute shall be a positive value. It is the converter's configuration data used in power flow.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.targetAlpha">targetAlpha</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Target firing angle. It is converter's control variable used in power flow. It is only applicable for rectifier control. Allowed values are within the range minAlpha<=targetAlpha<=maxAlpha. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.targetGamma">targetGamma</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Target extinction angle. It is converter's control variable used in power flow. It is only applicable for inverter control. Allowed values are within the range minGamma<=targetGamma<=maxGamma. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CsConverter.targetIdc">targetIdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p class="comment">DC current target value. It is converter's control variable used in power flow. The attribute shall be a positive value.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">baseS</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ApparentPower">ApparentPower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.baseS">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">idc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.idc">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">idleLoss</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.idleLoss">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">maxP</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.maxP">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">maxUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.maxUdc">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">minP</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.minP">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">minUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.minUdc">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">numberOfValves</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.numberOfValves">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">p</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.p">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">poleLossP</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.poleLossP">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">q</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.q">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.ratedUdc">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">resistiveLoss</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.resistiveLoss">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">switchingLoss</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePowerPerCurrentFlow">ActivePowerPerCurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.switchingLoss">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">targetPpcc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.targetPpcc">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">targetUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.targetUdc">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">uc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.uc">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">udc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.udc">ACDCConverter</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">valveU0</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCConverter.valveU0">ACDCConverter</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="CurveData" class="group">
         <a href="#CurveData">
            <h2 class="concrete">CurveData</h2>
         </a>
         <p class="package">Core</p>
         <p class="comment">Multi-purpose data points for defining a curve. The use of this generic class is discouraged if a more specific class can be used to specify the X and Y axis values along with their specific data types.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="CurveData.xvalue">xvalue</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The data value of the X-axis variable, depending on the X-axis units.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CurveData.y1value">y1value</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The data value of the  first Y-axis variable, depending on the Y-axis units.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="CurveData.Curve">Curve</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Curve">Curve</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The curve of this curve data point.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCBreaker" class="group">
         <a href="#DCBreaker">
            <h2 class="concrete">DCBreaker</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">A breaker within a DC system.</p>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">locked</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCSwitch.locked">DCSwitch</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">normalOpen</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCSwitch.normalOpen">DCSwitch</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">open</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCSwitch.open">DCSwitch</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">retained</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCSwitch.retained">DCSwitch</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">ratedCurrent</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedCurrent">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedUdc">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCDisconnector" class="group">
         <a href="#DCDisconnector">
            <h2 class="concrete">DCDisconnector</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">A disconnector within a DC system.</p>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">locked</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCSwitch.locked">DCSwitch</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">normalOpen</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCSwitch.normalOpen">DCSwitch</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">open</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCSwitch.open">DCSwitch</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">retained</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCSwitch.retained">DCSwitch</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">ratedCurrent</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedCurrent">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedUdc">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCEnergySource" class="group">
         <a href="#DCEnergySource">
            <h2 class="concrete">DCEnergySource</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">A source of DC power that is independent of the AC system, e.g., a battery or solar panel. The internal representation may include current sources, voltage sources, diodes, etc. Use DCSourceKind to provide guidance on the internal representation.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DCEnergySource.kind">kind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCSourceKind">DCSourceKind</a>
                  </p>
               </td>
               <td/>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCEnergySource.p">p</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The power output, negative for load or charging.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCEnergySource.pMax">pMax</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Maximum power available from the primary source, e.g., photovoltaic panels or a battery.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCEnergySource.pMaxLoad">pMaxLoad</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Maximum load or battery charging power.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCEnergySource.pMin">pMin</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum power available from the supply.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCEnergySource.pMinLoad">pMinLoad</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum load or battery charging power.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCEnergySource.rSeries">rSeries</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Series source resistance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCEnergySource.rShunt">rShunt</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Shunt source resistance.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">ratedCurrent</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedCurrent">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedUdc">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCEquipmentContainer" class="group">
         <a href="#DCEquipmentContainer">
            <h2 class="concrete">DCEquipmentContainer</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">A modelling construct to provide a root class for containment of DC as well as AC equipment. The class differ from the EquipmentContainer for AC in that it may also contain DCNode(-s). Hence it can contain both AC and DC equipment.</p>
         <h3>Inherited Members</h3>
         <table/>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCGround" class="group">
         <a href="#DCGround">
            <h2 class="concrete">DCGround</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">A ground within a DC system.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DCGround.inductance">inductance</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Inductance">Inductance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Inductance to ground.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCGround.r">r</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Resistance to ground.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">ratedCurrent</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedCurrent">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedUdc">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCLineSegment" class="group">
         <a href="#DCLineSegment">
            <h2 class="concrete">DCLineSegment</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">A wire or combination of wires not insulated from one another, with consistent electrical characteristics, used to carry direct current between points in the DC region of the power system.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DCLineSegment.capacitance">capacitance</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Capacitance">Capacitance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Capacitance of the DC line segment. Significant for cables only.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCLineSegment.inductance">inductance</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Inductance">Inductance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Inductance of the DC line segment. Negligible compared with DCSeriesDevice used for smoothing.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCLineSegment.length">length</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Length">Length</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Segment length for calculating line section capabilities.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCLineSegment.resistance">resistance</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Resistance of the DC line segment.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">ratedCurrent</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedCurrent">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedUdc">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCNode" class="group">
         <a href="#DCNode">
            <h2 class="concrete">DCNode</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">DC nodes are points where terminals of DC conducting equipment are connected together with zero impedance.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DCNode.mRID">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in IETF RFC 4122, for the mRID. The use of UUID is strongly recommended.</p>
                  <p class="comment">For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCNode.name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The name is any free human readable and possibly non unique text naming the object.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCNode.DCEquipmentContainer">DCEquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCEquipmentContainer">DCEquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The DC container for the DC nodes.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCNode.DCTopologicalNode">DCTopologicalNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCTopologicalNode">DCTopologicalNode</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The DC topological node to which this DC connectivity node is assigned.  May depend on the current state of switches in the network.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCSeriesDevice" class="group">
         <a href="#DCSeriesDevice">
            <h2 class="concrete">DCSeriesDevice</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">A series device within the DC system, typically a reactor used for filtering or smoothing.  Needed for transient and short circuit studies.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DCSeriesDevice.inductance">inductance</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Inductance">Inductance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Inductance of the device.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCSeriesDevice.resistance">resistance</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Resistance of the DC device.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">ratedCurrent</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedCurrent">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedUdc">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCShunt" class="group">
         <a href="#DCShunt">
            <h2 class="concrete">DCShunt</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">A shunt device within the DC system, typically used for filtering.  Needed for transient and short circuit studies.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DCShunt.capacitance">capacitance</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Capacitance">Capacitance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Capacitance of the DC shunt.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCShunt.resistance">resistance</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Resistance of the DC device.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">ratedCurrent</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurrentFlow">CurrentFlow</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedCurrent">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ratedUdc</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCConductingEquipment.ratedUdc">DCConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCTerminal" class="group">
         <a href="#DCTerminal">
            <h2 class="concrete">DCTerminal</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">An electrical connection point to generic DC conducting equipment.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DCTerminal.polarity">polarity</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCTerminalPolarityKind">DCTerminalPolarityKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Represents the normal network polarity condition. Used in DC system configurations that have explicit polarity of the terminals, e.g., voltage source converter (VSC) technology.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DCTerminal.DCConductingEquipment">DCConductingEquipment</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCConductingEquipment">DCConductingEquipment</a>
                  </p>
               </td>
               <td>
                  <p class="comment">An DC  terminal belong to a DC conducting equipment.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">DCNode</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCNode">DCNode</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCBaseTerminal.DCNode">DCBaseTerminal</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">sequenceNumber</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCTerminal.sequenceNumber">ACDCTerminal</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DCTopologicalNode" class="group">
         <a href="#DCTopologicalNode">
            <h2 class="concrete">DCTopologicalNode</h2>
         </a>
         <p class="package">DC</p>
         <p class="comment">DC bus.</p>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DetailedModelDynamics" class="group">
         <a href="#DetailedModelDynamics">
            <h2 class="concrete">DetailedModelDynamics</h2>
         </a>
         <p class="package">DetailedModelDescription</p>
         <p class="comment">The main class that packages all related to this detailed model. This includes all parameters, functions, signals, etc.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DetailedModelDynamics.DetailedModelTypeDynamics">DetailedModelTypeDynamics</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DetailedModelTypeDynamics">DetailedModelTypeDynamics</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The type of detailed model dynamics that is applied to the detailed model dynamics.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DetailedModelDynamics.DynamicsFunctionBlock">DynamicsFunctionBlock</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The dynamics function block for this detailed model dynamics.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DetailedModelDynamics.Equipment">Equipment</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Equipment">Equipment</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The equipment which behaviour this detailed model dynamics represents.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.mRID">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">enabled</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.enabled">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.name">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DiagramObjectPoint" class="group">
         <a href="#DiagramObjectPoint">
            <h2 class="concrete">DiagramObjectPoint</h2>
         </a>
         <p class="package">DiagramLayout</p>
         <p class="comment">A point in a given space defined by 3 coordinates and associated to a diagram object.  The coordinates may be positive or negative as the origin does not have to be in the corner of a diagram.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="DiagramObjectPoint.sequenceNumber">sequenceNumber</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The sequence position of the point, used for defining the order of points for diagram objects acting as a polyline or polygon with more than one point. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DiagramObjectPoint.xPosition">xPosition</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The X coordinate of this point.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DiagramObjectPoint.yPosition">yPosition</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The Y coordinate of this point.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="DiagramObjectPoint.DiagramObject">DiagramObject</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DiagramObject">DiagramObject</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The diagram object with which the points are associated.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="DisconnectingCircuitBreaker" class="group">
         <a href="#DisconnectingCircuitBreaker">
            <h2 class="concrete">DisconnectingCircuitBreaker</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A circuit breaking device including disconnecting function, eliminating the need for separate disconnectors.</p>
         <h3>Inherited Members</h3>
         <table/>
         <table/>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="EnergyConsumer" class="group">
         <a href="#EnergyConsumer">
            <h2 class="concrete">EnergyConsumer</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">Generic user of energy - a  point of consumption on the power system model.</p>
         <p class="comment">EnergyConsumer.pfixed, .qfixed, .pfixedPct and .qfixedPct have meaning only if there is no LoadResponseCharacteristic associated with EnergyConsumer or if LoadResponseCharacteristic.exponentModel is set to False.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="EnergyConsumer.p">p</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Active power of the load. Load sign convention is used, i.e. positive sign means flow out from a node.</p>
                  <p class="comment">For voltage dependent loads the value is at rated voltage.</p>
                  <p class="comment">Starting value for a steady state solution.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="EnergyConsumer.q">q</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Reactive power of the load. Load sign convention is used, i.e. positive sign means flow out from a node.</p>
                  <p class="comment">For voltage dependent loads the value is at rated voltage.</p>
                  <p class="comment">Starting value for a steady state solution.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="EnergyConsumer.LoadResponse">LoadResponse</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#LoadResponseCharacteristic">LoadResponseCharacteristic</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The load response characteristic of this load.  If missing, this load is assumed to be constant power.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="EnergySource" class="group">
         <a href="#EnergySource">
            <h2 class="concrete">EnergySource</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A generic equivalent for an energy supplier on a transmission or distribution voltage level.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="EnergySource.nominalVoltage">nominalVoltage</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Phase-to-phase nominal voltage.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="EnergySource.r">r</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence Thevenin resistance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="EnergySource.r0">r0</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Zero sequence Thevenin resistance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="EnergySource.voltageAngle">voltageAngle</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleRadians">AngleRadians</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Phase angle of a-phase open circuit used when voltage characteristics need to be imposed at the node associated with the terminal of the energy source, such as when voltages and angles from the transmission level are used as input to the distribution network. The attribute shall be a positive value or zero.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="EnergySource.voltageMagnitude">voltageMagnitude</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Phase-to-phase open circuit voltage magnitude used when voltage characteristics need to be imposed at the node associated with the terminal of the energy source, such as when voltages and angles from the transmission level are used as input to the distribution network. The attribute shall be a positive value or zero.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="EnergySource.x">x</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence Thevenin reactance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="EnergySource.x0">x0</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Zero sequence Thevenin reactance.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="EquipmentContainer" class="group">
         <a href="#EquipmentContainer">
            <h2 class="concrete">EquipmentContainer</h2>
         </a>
         <p class="package">Core</p>
         <p class="comment">A modelling construct to provide a root class for containing equipment.</p>
         <h3>Inherited Members</h3>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="HydroGeneratingUnit" class="group">
         <a href="#HydroGeneratingUnit">
            <h2 class="concrete">HydroGeneratingUnit</h2>
         </a>
         <p class="package">Production</p>
         <p class="comment">A generating unit whose prime mover is a hydraulic turbine (e.g. Francis, Pelton, Kaplan).</p>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">maxOperatingP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#GeneratingUnit.maxOperatingP">GeneratingUnit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">minOperatingP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#GeneratingUnit.minOperatingP">GeneratingUnit</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="IBRPlant" class="group">
         <a href="#IBRPlant">
            <h2 class="concrete">IBRPlant</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">An inverter-based resource (IBR) plant comprising a collection of components, e.g., a PowerElectronicsConnection with associated controls and GeneratingUnit, one or more PowerTransformers, one or more DisconnectingCircuitBreakers, and one or more ACLineSegments. The components may also include AC filter and DC bus modeling.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="IBRPlant.dcLinkVoltage">dcLinkVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Voltage of the DC bus, used to scale average source models or to supply switching models of the converter.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IBRPlant.switchingFrequency">switchingFrequency</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Frequency">Frequency</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Pulse width modulation (PWM) switching frequency of the firing pulses in a switching model of the converter.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">ACPointOfCommonCoupling</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ACPointOfCommonCoupling">ACPointOfCommonCoupling</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConnectedFacility.ACPointOfCommonCoupling">ConnectedFacility</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">Equipments</p>
               </th>
               <td>
                  <p class="cardinality">0..unbounded</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Equipment">Equipment</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConnectedFacility.Equipments">ConnectedFacility</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="IEEECigreAPI" class="group">
         <a href="#IEEECigreAPI">
            <h2 class="concrete">IEEECigreAPI</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">A dynamic link library (DLL) or other application programming interface (API) for inverter-based resource (IBR) control and other control applications, as defined in CIGRE Technical Brochure TB 958 and IEEE Standards Association P3597. Attributes prefixed by <b>api</b> correspond to members of the IEEE_Cigre_DLLInterface_Model_Info header file structure that was documented in TB 958; they should be obtained and verified using the API.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.apiDLLInterfaceVersion">apiDLLInterfaceVersion</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Codifies a four-number version of the CIGRE TB 958 interface standard supported by this model, in string format, as returned from the API.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.apiEmtRmsMode">apiEmtRmsMode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIModeKind">IEEECigreAPIModeKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Identify whether the model runs in EMT, RMS, or both kinds of simulation, as returned from the CIGRE TB 958 API.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.apiFixedStepBaseSampleTime">apiFixedStepBaseSampleTime</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Seconds">Seconds</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Hard-coded simulation time step for this model, as returned from the CIGRE TB 958 API.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.apiModelName">apiModelName</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The ModelName as returned from the CIGRE TB 958 API. Not necessarily equal to the inherited IdentifiedObject.name.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.apiModelVersion">apiModelVersion</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Version of this model instance, as returned from the CIGRE TB 958 API.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.shareable">shareable</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">True if this API model can be loaded and used by different instances of Equipment in the same simulation. This information is not available from the CIGRE TB 958 API; it must be determined from careful review of the API model documentation.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.snapshotUri">snapshotUri</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Location of the optional snapshot file for initializing the API model from a saved state. Either a universal resource identifier or network-accessible filename. It is not obtainable from the CIGRE TB 958 API.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.uri">uri</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Location of the API model, e.g., a universal resource identifier or network-accessible filename. It is not obtainable from the CIGRE TB 958 API.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPI.IEEECigreAPIInfo">IEEECigreAPIInfo</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIInfo">IEEECigreAPIInfo</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Expanded set of attributes available from the CIGRE TB 958 API.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">DetailedModelTypeDynamics</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DetailedModelTypeDynamics">DetailedModelTypeDynamics</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#DetailedModelDynamics.DetailedModelTypeDynamics">DetailedModelDynamics</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">DynamicsFunctionBlock</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DetailedModelDynamics.DynamicsFunctionBlock">DetailedModelDynamics</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">Equipment</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Equipment">Equipment</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DetailedModelDynamics.Equipment">DetailedModelDynamics</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.mRID">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">enabled</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.enabled">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DynamicsFunctionBlock.name">DynamicsFunctionBlock</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="IEEECigreAPIInfo" class="group">
         <a href="#IEEECigreAPIInfo">
            <h2 class="concrete">IEEECigreAPIInfo</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">Supplemental information about this interface from the CIGRE TB 958 API.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiGeneralInformation">apiGeneralInformation</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">One of two general description fields; also see the apiModelDescription attribute.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiModelCreated">apiModelCreated</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DateTime">DateTime</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Date and time of the first model (not API) version.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiModelCreator">apiModelCreator</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Identifies the person or the organization who first created the model.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiModelDescription">apiModelDescription</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">One of two general description fields; also see the apiGeneralDescription attribute.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiModelLastModifiedBy">apiModelLastModifiedBy</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Identifies the person or the organization who first created the model.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiModelLastModifiedDate">apiModelLastModifiedDate</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DateTime">DateTime</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Date and time of the latest model version.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiModelModifiedComment">apiModelModifiedComment</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">A description of the latest model update.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiModelModifiedHistory">apiModelModifiedHistory</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">A history of model updates; may be a change log or other multi-paragraph text.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiNumDoubleStates">apiNumDoubleStates</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Size of internal double-precision array storage needed by the model instance for state variables. These are not represented in CIM, but the information could help identify different versions of this model. The EMT/RMS simulator manages this memory.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiNumFloatStates">apiNumFloatStates</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Size of internal single-precision array storage needed by this model for state variables. These are not represented in CIM, but the information could help identify different versions of this model. The EMT/RMS simulator manages this memory.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiNumInputPorts">apiNumInputPorts</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The number of input ports expected by this model, which should match cardinality of the associated IEEECigreAPI -> IEEECigreAPIInputSignals.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiNumIntStates">apiNumIntStates</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Size of internal integer array storage needed by this model for state variables. These are not represented in CIM, but the information could help identify different versions of this model. The EMT/RMS simulator manages this memory.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiNumOutputPorts">apiNumOutputPorts</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The number of output ports expected by this model, which should match cardinality of the associated IEEECigreAPI -> IEEECigreAPIOutputSignals.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.apiNumParameters">apiNumParameters</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The number of input parameters expected by this model, which should match cardinality of the associated IEEECigreAPI -> IEEECigreAPIParameters.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInfo.IEEECigreAPIs">IEEECigreAPIs</p>
               </th>
               <td>
                  <p class="cardinality">0..<item>*</item>
                  </p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPI">IEEECigreAPI</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum set of attributes required to use this model.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="IEEECigreAPIInput" class="group">
         <a href="#IEEECigreAPIInput">
            <h2 class="concrete">IEEECigreAPIInput</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">Connects the set of CIGRE TB 958 API input signals, for this instance, to points in the network model or to external references, like other controllers.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInput.kind">kind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIInputKind">IEEECigreAPIInputKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The type of input signal. If remoteInputSignal, supply the RemoteInputSignal association. The phase attribute is required for acTerminalVoltage, acCurrentVsc, and acCurrentGrid. If apiDefined, the model must be queried through its API for more information.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIInput.sensorRatio">sensorRatio</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Ratio between measured quantity on the power network and signal quantity in the control system, e.g., a current transformer (CT) or voltage transformer (VT) ratio. Should be greater than or equal to 1.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">apiName</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.apiName">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">apiParameterKind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIParameterKind">IEEECigreAPIParameterKind</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.apiParameterKind">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">apiSequenceNumber</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.apiSequenceNumber">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">apiWidth</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.apiWidth">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">multiplier</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#UnitMultiplier">UnitMultiplier</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.multiplier">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">phase</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SinglePhaseKind">SinglePhaseKind</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.phase">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">unit</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#UnitSymbol">UnitSymbol</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.unit">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ConnectivityNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ConnectivityNode">ConnectivityNode</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.ConnectivityNode">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">DCNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCNode">DCNode</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.DCNode">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">IEEECigreAPISignalInfo</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPISignalInfo">IEEECigreAPISignalInfo</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.IEEECigreAPISignalInfo">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">ACDCTerminal</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ACDCTerminal">ACDCTerminal</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#SignalDescriptor.ACDCTerminal">SignalDescriptor</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">DynamicsFunctionBlock</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#SignalDescriptor.DynamicsFunctionBlock">SignalDescriptor</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DetailedModelDescriptor.mRID">DetailedModelDescriptor</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">DetailedModelTypeDynamics</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DetailedModelTypeDynamics">DetailedModelTypeDynamics</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#DetailedModelDescriptor.DetailedModelTypeDynamics">DetailedModelDescriptor</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="IEEECigreAPIOutput" class="group">
         <a href="#IEEECigreAPIOutput">
            <h2 class="concrete">IEEECigreAPIOutput</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">Connects the set of CIGRE TB 958 API output signals, for this instance, to points in the network model.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIOutput.kind">kind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIOutputKind">IEEECigreAPIOutputKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The type of output signal. The phase attribute must be supplied with modulationIndex and vscVoltage. If apiDefined, obtain more information from the CIGRE TB 958 API.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIOutput.scalingRatio">scalingRatio</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Ratio between the controller output and the power system connection point. For example, a modulation index output could be multiplied by 50% of the DC link voltage of a converter to create a controlled voltage source connected to the AC power network. If the DC link voltage is 1200 V, the scalingRatio should then be 600. May be any value, noting that a value of zero has no effect on the power network.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">apiName</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.apiName">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">apiParameterKind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIParameterKind">IEEECigreAPIParameterKind</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.apiParameterKind">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">apiSequenceNumber</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.apiSequenceNumber">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">apiWidth</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.apiWidth">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">multiplier</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#UnitMultiplier">UnitMultiplier</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.multiplier">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">phase</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SinglePhaseKind">SinglePhaseKind</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.phase">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">unit</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#UnitSymbol">UnitSymbol</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.unit">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">ConnectivityNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ConnectivityNode">ConnectivityNode</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.ConnectivityNode">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">DCNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCNode">DCNode</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.DCNode">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">IEEECigreAPISignalInfo</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPISignalInfo">IEEECigreAPISignalInfo</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IEEECigreAPISignal.IEEECigreAPISignalInfo">IEEECigreAPISignal</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">ACDCTerminal</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ACDCTerminal">ACDCTerminal</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#SignalDescriptor.ACDCTerminal">SignalDescriptor</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">DynamicsFunctionBlock</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DynamicsFunctionBlock">DynamicsFunctionBlock</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#SignalDescriptor.DynamicsFunctionBlock">SignalDescriptor</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DetailedModelDescriptor.mRID">DetailedModelDescriptor</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">DetailedModelTypeDynamics</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DetailedModelTypeDynamics">DetailedModelTypeDynamics</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#DetailedModelDescriptor.DetailedModelTypeDynamics">DetailedModelDescriptor</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="IEEECigreAPIParameter" class="group">
         <a href="#IEEECigreAPIParameter">
            <h2 class="concrete">IEEECigreAPIParameter</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">A single value in the array of CIGRE TB 958 API input values. The meaning of this parameter is discoverable through the API for an implementation, like a DLL, and/or documentation provided with the model. This CIM class maintains only the essential parameter setting and location/size in the array of API inputs.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameter.apiParameterKind">apiParameterKind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIParameterKind">IEEECigreAPIParameterKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The C type of this parameter as expected by the CIGRE TB 958 API. This also determines the memory size of this parameter in the array of model inputs. It indicates whether the value attribute should be considered a string, integer, or floating point value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameter.apiSequenceNumber">apiSequenceNumber</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The zero-based array index for this parameter, as expected in the CIGRE TB 958 API.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameter.value">value</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The parameter value, to be parsed from string format according to the apiParameterKind.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameter.IEEECigreAPI">IEEECigreAPI</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPI">IEEECigreAPI</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The API model instance associated with this parameter.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameter.IEEECigreAPIParameterInfo">IEEECigreAPIParameterInfo</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIParameterInfo">IEEECigreAPIParameterInfo</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Expanded set of attributes available from the CIGRE TB 958 API.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="IEEECigreAPIParameterInfo" class="group">
         <a href="#IEEECigreAPIParameterInfo">
            <h2 class="concrete">IEEECigreAPIParameterInfo</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">Supplemental information about this parameter from the CIGRE TB 958 API.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.apiDefaultValue">apiDefaultValue</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Default value internally assigned by the model implementation.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.apiDescription">apiDescription</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">General description.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.apiFixedValue">apiFixedValue</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">True if the parameter can be changed any time during simulation, False if the parameter value must be set and time zero and not changed thereafter.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.apiGroupName">apiGroupName</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">A group name, if applicable.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.apiMaxValue">apiMaxValue</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Maximum value allowed, for numerical parameters.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.apiMinValue">apiMinValue</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum value allowed, for numerical parameters.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.apiName">apiName</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The name of this parameter, as returned by the CIGRE TB 958 API. If there is an inherited IdentifiedObject.name attribute, it may not necessarily match this name.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.apiUnit">apiUnit</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The parameter units expected by the CIGRE TB 958 API. This may not correspond to CIM units, so interpretation may be required.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPIParameterInfo.IEEECigreAPIParameters">IEEECigreAPIParameters</p>
               </th>
               <td>
                  <p class="cardinality">0..<item>*</item>
                  </p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPIParameter">IEEECigreAPIParameter</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum set of attributes required to use this parameter.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="IEEECigreAPISignalInfo" class="group">
         <a href="#IEEECigreAPISignalInfo">
            <h2 class="concrete">IEEECigreAPISignalInfo</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">Supplemental information about the signal from the CIGRE TB 958 API.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPISignalInfo.apiDescription">apiDescription</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">A description of the signal as written by the model's developer.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPISignalInfo.apiUnit">apiUnit</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The signal units expected by the CIGRE TB 958 API. This may not correspond to CIM units, so interpretation may be required.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="IEEECigreAPISignalInfo.IEEECigreAPISignals">IEEECigreAPISignals</p>
               </th>
               <td>
                  <p class="cardinality">0..<item>*</item>
                  </p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#IEEECigreAPISignal">IEEECigreAPISignal</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum set of attributes required to use this signal.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="LinearShuntCompensator" class="group">
         <a href="#LinearShuntCompensator">
            <h2 class="concrete">LinearShuntCompensator</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A linear shunt compensator has banks or sections with equal admittance values.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="LinearShuntCompensator.bPerSection">bPerSection</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Susceptance">Susceptance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence shunt (charging) susceptance per section.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LinearShuntCompensator.gPerSection">gPerSection</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Conductance">Conductance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence shunt (charging) conductance per section.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">grounded</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ShuntCompensator.grounded">ShuntCompensator</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">maximumSections</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ShuntCompensator.maximumSections">ShuntCompensator</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">nomU</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ShuntCompensator.nomU">ShuntCompensator</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">phaseConnection</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PhaseShuntConnectionKind">PhaseShuntConnectionKind</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ShuntCompensator.phaseConnection">ShuntCompensator</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">sections</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ShuntCompensator.sections">ShuntCompensator</a>
                  </p>
               </td>
            </tr>
         </table>
         <table/>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="LoadResponseCharacteristic" class="group">
         <a href="#LoadResponseCharacteristic">
            <h2 class="concrete">LoadResponseCharacteristic</h2>
         </a>
         <p class="package">LoadModel</p>
         <p class="comment">Models the characteristic response of the load demand due to changes in system conditions such as voltage and frequency. It is not related to demand response.</p>
         <p class="comment">If LoadResponseCharacteristic.exponentModel is True, the exponential voltage or frequency dependent models are specified and used as to calculate active and reactive power components of the load model.</p>
         <p class="comment">The equations to calculate active and reactive power components of the load model are internal to the power flow calculation, hence they use different quantities depending on the use case of the data exchange.</p>
         <p class="comment">The equations for exponential voltage dependent load model injected power are:</p>
         <p class="comment">pInjection= Pnominal* (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.pVoltageExponent</p>
         <p class="comment">qInjection= Qnominal* (Voltage/cim:BaseVoltage.nominalVoltage) ** cim:LoadResponseCharacteristic.qVoltageExponent</p>
         <p class="comment">pInjection = Pnominal* (Frequency/(Nominal frequency))**cim:LoadResponseCharacteristic.pFrequencyExponent</p>
         <p class="comment">qInjection = Qnominal* (Frequency/(Nominal frequency))**cim:LoadResponseCharacteristic.qFrequencyExponent</p>
         <p class="comment">Note that both voltage and frequency exponents could be used together so the full equation would be:</p>
         <p class="comment">pInjection = Pnominal* (Voltage/(cim:BaseVoltage.nominalVoltage))**cim:LoadResponseCharacteristic.pVoltageExponent * (Frequency/(base frequency))**cim:LoadResponseCharacteristic.pFrequencyExponent</p>
         <p class="comment">qInjection = Qnominal* (Voltage/(cim:BaseVoltage.nominalVoltage))**cim:LoadResponseCharacteristic.qVoltageExponent * (Frequency/(base frequency))**cim:LoadResponseCharacteristic.qFrequencyExponent</p>
         <p class="comment">The voltage and frequency expressed in the equation are values obtained from solved power flow. Base voltage and base frequency are those derived from the connectivity of the static network model.</p>
         <p class="comment">Where:</p>
         <p class="comment">1) * means "multiply" and ** is "raised to the power of";</p>
         <p class="comment">2) Pnominal and Qnominal represent the active power and reactive power at nominal voltage as any load described by the voltage exponential model shall be given at nominal voltage.  This means that EnergyConsumer.p and EnergyConsumer.q  are at nominal voltage.</p>
         <p class="comment">3) After power flow is solved:</p>
         <p class="comment">-pInjection and qInjection correspond to SvPowerflow.p and SvPowerflow.q respectively.</p>
         <p class="comment">- Voltage corresponds to SvVoltage.v at the TopologicalNode where the load is connected.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.exponentModel">exponentModel</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Indicates the exponential voltage dependency model is to be used. If false, the coefficient model is to be used.</p>
                  <p class="comment">The exponential voltage dependency model consist of the attributes:</p>
                  <p class="comment">- pVoltageExponent</p>
                  <p class="comment">- qVoltageExponent</p>
                  <p class="comment">- pFrequencyExponent</p>
                  <p class="comment">- qFrequencyExponent.</p>
                  <p class="comment">The coefficient model consist of the attributes:</p>
                  <p class="comment">- pConstantImpedance</p>
                  <p class="comment">- pConstantCurrent</p>
                  <p class="comment">- pConstantPower</p>
                  <p class="comment">- qConstantImpedance</p>
                  <p class="comment">- qConstantCurrent</p>
                  <p class="comment">- qConstantPower.</p>
                  <p class="comment">The sum of pConstantImpedance, pConstantCurrent and pConstantPower shall equal 1.</p>
                  <p class="comment">The sum of qConstantImpedance, qConstantCurrent and qConstantPower shall equal 1.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.pConstantCurrent">pConstantCurrent</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Portion of active power load modelled as constant current.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.pConstantImpedance">pConstantImpedance</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Portion of active power load modelled as constant impedance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.pConstantPower">pConstantPower</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Portion of active power load modelled as constant power.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.pFrequencyExponent">pFrequencyExponent</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Exponent of per unit frequency effecting active power.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.pVoltageExponent">pVoltageExponent</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Exponent of per unit voltage effecting real power.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.qConstantCurrent">qConstantCurrent</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Portion of reactive power load modelled as constant current.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.qConstantImpedance">qConstantImpedance</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Portion of reactive power load modelled as constant impedance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.qConstantPower">qConstantPower</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Portion of reactive power load modelled as constant power.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.qFrequencyExponent">qFrequencyExponent</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Exponent of per unit frequency effecting reactive power.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="LoadResponseCharacteristic.qVoltageExponent">qVoltageExponent</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Exponent of per unit voltage effecting reactive power.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="MachineSaturationCurve" class="group">
         <a href="#MachineSaturationCurve">
            <h2 class="concrete">MachineSaturationCurve</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">Use to define machine saturation with more than two points. xUnit is A (RMS current) and y1Unit is none (per-unit voltage).</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="MachineSaturationCurve.SynchronousMachineDetailed">SynchronousMachineDetailed</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SynchronousMachineDetailed">SynchronousMachineDetailed</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The synchronous machine this saturation characteristic applies to.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Curve.mRID">Curve</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">curveStyle</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#CurveStyle">CurveStyle</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Curve.curveStyle">Curve</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Curve.name">Curve</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">xMultiplier</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#UnitMultiplier">UnitMultiplier</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Curve.xMultiplier">Curve</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">xUnit</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#UnitSymbol">UnitSymbol</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Curve.xUnit">Curve</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">y1Multiplier</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#UnitMultiplier">UnitMultiplier</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Curve.y1Multiplier">Curve</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">y1Unit</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#UnitSymbol">UnitSymbol</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Curve.y1Unit">Curve</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="NthAmDynamicModel" class="group">
         <a href="#NthAmDynamicModel">
            <h2 class="concrete">NthAmDynamicModel</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">Parameterized models from software libraries or user code that rely on documentation provided elsewhere, e.g., software documentation. The model is named within the domain of nameKind, e.g., ST6B for DYR or esst6b for DYD. Parameters are maintained by name and sequence number in the ParameterDescriptor class.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="NthAmDynamicModel.closestStandardModel">closestStandardModel</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Name of the closest match from Dynamics / StandardModels, if such a match exists.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="NthAmDynamicModel.modelKind">modelKind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#NthAmModelKind">NthAmModelKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Suggested application of this dynamic model.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="NthAmDynamicModel.nameKind">nameKind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#NthAmModelNameKind">NthAmModelNameKind</a>
                  </p>
               </td>
               <td/>
            </tr>
            <tr>
               <th>
                  <p class="name" id="NthAmDynamicModel.statusKind">statusKind</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#NthAmModelStatusKind">NthAmModelStatusKind</a>
                  </p>
               </td>
               <td/>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="NuclearGeneratingUnit" class="group">
         <a href="#NuclearGeneratingUnit">
            <h2 class="concrete">NuclearGeneratingUnit</h2>
         </a>
         <p class="package">Production</p>
         <p class="comment">A nuclear generating unit.</p>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">maxOperatingP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#GeneratingUnit.maxOperatingP">GeneratingUnit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">minOperatingP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#GeneratingUnit.minOperatingP">GeneratingUnit</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="OperationalLimitSet" class="group">
         <a href="#OperationalLimitSet">
            <h2 class="concrete">OperationalLimitSet</h2>
         </a>
         <p class="package">OperationalLimits</p>
         <p class="comment">A set of limits associated with equipment. Sets of limits might apply to a specific temperature, or season for example. A set of limits may contain different severities of limit levels that would apply to the same equipment. The set may contain limits of different types such as apparent power and current limits or high and low voltage limits that are logically applied together as a set.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="OperationalLimitSet.mRID">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in IETF RFC 4122, for the mRID. The use of UUID is strongly recommended.</p>
                  <p class="comment">For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="OperationalLimitSet.name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The name is any free human readable and possibly non unique text naming the object.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="OperationalLimitSet.Terminal">Terminal</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ACDCTerminal">ACDCTerminal</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The terminal where the operational limit set apply.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="OperationalLimitType" class="group">
         <a href="#OperationalLimitType">
            <h2 class="concrete">OperationalLimitType</h2>
         </a>
         <p class="package">OperationalLimits</p>
         <p class="comment">The operational meaning of a category of limits.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="OperationalLimitType.mRID">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Master resource identifier issued by a model authority. The mRID is unique within an exchange context. Global uniqueness is easily achieved by using a UUID, as specified in IETF RFC 4122, for the mRID. The use of UUID is strongly recommended.</p>
                  <p class="comment">For CIMXML data files in RDF syntax conforming to IEC 61970-552, the mRID is mapped to rdf:ID or rdf:about attributes that identify CIM object elements.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="OperationalLimitType.acceptableDuration">acceptableDuration</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Seconds">Seconds</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The nominal acceptable duration of the limit. Limits are commonly expressed in terms of the time limit for which the limit is normally acceptable. The actual acceptable duration of a specific limit may depend on other local factors such as temperature or wind speed. The attribute has meaning only if the flag isInfiniteDuration is set to false, hence it shall not be exchanged when isInfiniteDuration is set to true.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="OperationalLimitType.direction">direction</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#OperationalLimitDirectionKind">OperationalLimitDirectionKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The direction of the limit.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="OperationalLimitType.isInfiniteDuration">isInfiniteDuration</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Defines if the operational limit type has infinite duration. If true, the limit has infinite duration. If false, the limit has definite duration which is defined by the attribute acceptableDuration.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="OperationalLimitType.name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The name is any free human readable and possibly non unique text naming the object.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="ParameterDescriptor" class="group">
         <a href="#ParameterDescriptor">
            <h2 class="concrete">ParameterDescriptor</h2>
         </a>
         <p class="package">DetailedModelDescription</p>
         <p class="comment">Supports definition of one or more parameters of several different datatypes for use by the detailed model.  It describes the parameters used in the equations of the detailed model.</p>
         <p class="comment">The name of the parameter shall be the same as the name used in the equations of the detailed model.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="ParameterDescriptor.engineeringUnit">engineeringUnit</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The engineering unit of the value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ParameterDescriptor.sequenceNumber">sequenceNumber</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Sequence number of the parameter among the set of parameters associated with the related proprietary user-defined model.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ParameterDescriptor.typicalValue">typicalValue</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Typical value for the parameter. The datatype is as specified in attribute valueXSDdatatype.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DetailedModelDescriptor.mRID">DetailedModelDescriptor</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">DetailedModelTypeDynamics</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DetailedModelTypeDynamics">DetailedModelTypeDynamics</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#DetailedModelDescriptor.DetailedModelTypeDynamics">DetailedModelDescriptor</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="ParameterValue" class="group">
         <a href="#ParameterValue">
            <h2 class="concrete">ParameterValue</h2>
         </a>
         <p class="package">DetailedModelDescription</p>
         <p class="comment">Provides the value of a given parameter of a detailed model dynamics.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="ParameterValue.value">value</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The value of the parameter.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ParameterValue.DetailedModelDynamics">DetailedModelDynamics</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DetailedModelDynamics">DetailedModelDynamics</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The detailed model to which this parameter value applies.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="ParameterValue.ParameterDescriptor">ParameterDescriptor</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ParameterDescriptor">ParameterDescriptor</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The parameter descriptor that has this value.</p>
               </td>
            </tr>
         </table>
      </div>
      <div id="PhaseTapChangerLinear" class="group">
         <a href="#PhaseTapChangerLinear">
            <h2 class="concrete">PhaseTapChangerLinear</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">Describes a tap changer with a linear relation between the tap step and the phase angle difference across the transformer. This is a mathematical model that is an approximation of a real phase tap changer.</p>
         <p class="comment">The phase angle is computed as stepPhaseShiftIncrement times the tap position.</p>
         <p class="comment">The voltage magnitude of both sides is the same.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="PhaseTapChangerLinear.stepPhaseShiftIncrement">stepPhaseShiftIncrement</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Phase shift per step position. A positive value indicates a positive angle variation from the Terminal at the  PowerTransformerEnd,  where the TapChanger is located, into the transformer.</p>
                  <p class="comment">The actual phase shift increment might be more accurately computed from the symmetrical or asymmetrical models or a tap step table lookup if those are available.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PhaseTapChangerLinear.xMax">xMax</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The reactance depends on the tap position according to a "u" shaped curve. The maximum reactance (xMax) appears at the low and high tap positions. Depending on the "u" curve the attribute can be either higher or lower than PowerTransformerEnd.x.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">TransformerEnd</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#TransformerEnd">TransformerEnd</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PhaseTapChanger.TransformerEnd">PhaseTapChanger</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">highStep</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.highStep">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">lowStep</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.lowStep">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">neutralStep</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.neutralStep">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">neutralU</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.neutralU">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">normalStep</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.normalStep">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">step</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.step">TapChanger</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="PhotoVoltaicUnit" class="group">
         <a href="#PhotoVoltaicUnit">
            <h2 class="concrete">PhotoVoltaicUnit</h2>
         </a>
         <p class="package">Production</p>
         <p class="comment">A photovoltaic device or an aggregation of such devices.</p>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">maxP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerElectronicsUnit.maxP">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">minP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerElectronicsUnit.minP">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">PowerElectronicsConnection</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PowerElectronicsConnection">PowerElectronicsConnection</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#PowerElectronicsUnit.PowerElectronicsConnection">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="PowerElectronicsConnection" class="group">
         <a href="#PowerElectronicsConnection">
            <h2 class="concrete">PowerElectronicsConnection</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A connection to the AC network for energy production or consumption that uses power electronics rather than rotating machines.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="PowerElectronicsConnection.maxIFault">maxIFault</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PU">PU</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Maximum fault current this device will contribute, in per-unit of rated current, before the converter protection will trip or bypass.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerElectronicsConnection.maxQ">maxQ</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Maximum reactive power limit. This is the maximum (nameplate) limit for the unit.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerElectronicsConnection.minQ">minQ</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum reactive power limit for the unit. This is the minimum (nameplate) limit for the unit.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerElectronicsConnection.p">p</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Active power injection. Load sign convention is used, i.e. positive sign means flow out from a node.</p>
                  <p class="comment">Starting value for a steady state solution.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerElectronicsConnection.q">q</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Reactive power injection. Load sign convention is used, i.e. positive sign means flow out from a node.</p>
                  <p class="comment">Starting value for a steady state solution.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerElectronicsConnection.ratedS">ratedS</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ApparentPower">ApparentPower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Nameplate apparent power rating for the unit.</p>
                  <p class="comment">The attribute shall have a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerElectronicsConnection.ratedU">ratedU</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Rated voltage (nameplate data, Ur in IEC 60909-0). It is primarily used for short circuit data exchange according to IEC 60909.</p>
                  <p class="comment">The attribute shall be a positive value.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="PowerElectronicsConnectionDCTerminal" class="group">
         <a href="#PowerElectronicsConnectionDCTerminal">
            <h2 class="concrete">PowerElectronicsConnectionDCTerminal</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">A DC connection point at the converter, which is also connected on the AC side as any other AC ConductingEquipment. This special terminal is separate from the regular DCTerminal to restrict the connection, such that no other DC conducting equipment can be connected to the AC side.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="PowerElectronicsConnectionDCTerminal.polarity">polarity</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCTerminalPolarityKind">DCTerminalPolarityKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Use to indicated positive or negative polarity on the DC side.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name"
                     id="PowerElectronicsConnectionDCTerminal.PowerElectronicsConnection">PowerElectronicsConnection</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PowerElectronicsConnection">PowerElectronicsConnection</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The PowerElectronicsConnection for this terminal.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">DCNode</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCNode">DCNode</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#DCBaseTerminal.DCNode">DCBaseTerminal</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">sequenceNumber</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ACDCTerminal.sequenceNumber">ACDCTerminal</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="PowerElectronicsWindUnit" class="group">
         <a href="#PowerElectronicsWindUnit">
            <h2 class="concrete">PowerElectronicsWindUnit</h2>
         </a>
         <p class="package">Production</p>
         <p class="comment">A wind generating unit that connects to the AC network with power electronics rather than rotating machines or an aggregation of such units.</p>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">maxP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerElectronicsUnit.maxP">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">minP</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerElectronicsUnit.minP">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">PowerElectronicsConnection</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PowerElectronicsConnection">PowerElectronicsConnection</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass"
                        href="#PowerElectronicsUnit.PowerElectronicsConnection">PowerElectronicsUnit</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="PowerTransformer" class="group">
         <a href="#PowerTransformer">
            <h2 class="concrete">PowerTransformer</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">An electrical device consisting of  two or more coupled windings, with or without a magnetic core, for introducing mutual coupling between electric circuits. Transformers can be used to control voltage and phase shift (active power flow).</p>
         <p class="comment">A power transformer may be composed of separate transformer tanks that need not be identical.</p>
         <p class="comment">A power transformer can be modelled with or without tanks and is intended for use in both balanced and unbalanced representations. A power transformer typically has two terminals, but may have one (grounding), three or more terminals.</p>
         <p class="comment">The inherited association ConductingEquipment.BaseVoltage should not be used. The association from TransformerEnd to BaseVoltage should be used instead.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="PowerTransformer.vectorGroup">vectorGroup</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Vector group of the transformer for protective relaying, e.g., Dyn1. For unbalanced transformers, this may not be simply determined from the constituent winding connections and phase angle displacements.</p>
                  <p class="comment">The vectorGroup string consists of the following components in the order listed: high voltage winding connection, mid voltage winding connection (for three winding transformers), phase displacement clock number from 0 to 11,  low voltage winding connection</p>
                  <p class="comment">phase displacement clock number from 0 to 11.   The winding connections are D (delta), Y (wye), YN (wye with neutral), Z (zigzag), ZN (zigzag with neutral), A (auto transformer). Upper case means the high voltage, lower case mid or low. The high voltage winding always has clock position 0 and is not included in the vector group string.  Some examples: YNy0 (two winding wye to wye with no phase displacement), YNd11 (two winding wye to delta with 330 degrees phase displacement), YNyn0d5 (three winding transformer wye with neutral high voltage, wye with neutral mid voltage and no phase displacement, delta low voltage with 150 degrees displacement).</p>
                  <p class="comment">Phase displacement is defined as the angular difference between the phasors representing the voltages between the neutral point (real or imaginary) and the corresponding terminals of two windings, a positive sequence voltage system being applied to the high-voltage terminals, following each other in alphabetical sequence if they are lettered, or in numerical sequence if they are numbered: the phasors are assumed to rotate in a counter-clockwise sense.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="PowerTransformerEnd" class="group">
         <a href="#PowerTransformerEnd">
            <h2 class="concrete">PowerTransformerEnd</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A PowerTransformerEnd is associated with each Terminal of a PowerTransformer.</p>
         <p class="comment">The impedance values r, r0, x, and x0 of a PowerTransformerEnd represents a star equivalent as follows.</p>
         <p class="comment">1) two PowerTransformerEnd-s shall be defined for a two Terminal PowerTransformer even if the two PowerTransformerEnd-s have the same rated voltage. The high voltage PowerTransformerEnd (TransformerEnd.endNumber=1) is the one used to exchange resistances (r, r0) and reactances (x, x0) of the PowerTransformer while the low voltage PowerTransformerEnd (TransformerEnd.endNumber=2) shall have zero impedance values.</p>
         <p class="comment">2) for a three Terminal PowerTransformer the three PowerTransformerEnds represent a star equivalent with each leg in the star represented by r, r0, x, and x0 values.</p>
         <p class="comment">3) For a three Terminal transformer each PowerTransformerEnd shall have g, g0, b and b0 values corresponding to the no load losses distributed on the three PowerTransformerEnds. The total no load loss shunt impedances may also be placed at one of the PowerTransformerEnds, preferably the end numbered 1, having the shunt values on end 1.  This is the preferred way.</p>
         <p class="comment">4) for a PowerTransformer with more than three Terminals the PowerTransformerEnd impedance values cannot be used. Instead use the TransformerMeshImpedance or split the transformer into multiple PowerTransformers.</p>
         <p class="comment">Each PowerTransformerEnd must be contained by a PowerTransformer. Because a PowerTransformerEnd (or any other object) can not be contained by more than one parent, a PowerTransformerEnd can not have an association to an EquipmentContainer (Substation, VoltageLevel, etc).</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="PowerTransformerEnd.connectionKind">connectionKind</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#WindingConnection">WindingConnection</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Kind of connection.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerTransformerEnd.phaseAngleClock">phaseAngleClock</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Terminal voltage phase angle displacement where 360 degrees are represented with clock hours. The valid values are 0 to 11. For example, for the secondary side end of a transformer with vector group code of 'Dyn11', specify the connection kind as wye with neutral and specify the phase angle of the clock as 11.  The clock value of the transformer end number specified as 1, is assumed to be zero.  Note the transformer end number is not assumed to be the same as the terminal sequence number.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerTransformerEnd.ratedS">ratedS</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ApparentPower">ApparentPower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Normal apparent power rating.</p>
                  <p class="comment">The attribute shall be a positive value. For a two-winding transformer the values for the high and low voltage sides shall be identical.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerTransformerEnd.ratedU">ratedU</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Rated voltage: phase-phase for three-phase windings, and either phase-phase or phase-neutral for single-phase windings.</p>
                  <p class="comment">A high voltage side, as given by TransformerEnd.endNumber, shall have a ratedU that is greater than or equal to ratedU for the lower voltage sides.</p>
                  <p class="comment">The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="PowerTransformerEnd.PowerTransformer">PowerTransformer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PowerTransformer">PowerTransformer</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The power transformer of this power transformer end.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TransformerEnd.mRID">TransformerEnd</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">endNumber</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TransformerEnd.endNumber">TransformerEnd</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">grounded</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TransformerEnd.grounded">TransformerEnd</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TransformerEnd.name">TransformerEnd</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">rground</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TransformerEnd.rground">TransformerEnd</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">xground</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TransformerEnd.xground">TransformerEnd</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TransformerEnd.BaseVoltage">TransformerEnd</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">Terminal</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Terminal">Terminal</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TransformerEnd.Terminal">TransformerEnd</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="RatioTapChanger" class="group">
         <a href="#RatioTapChanger">
            <h2 class="concrete">RatioTapChanger</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A tap changer that changes the voltage ratio impacting the voltage magnitude but not the phase angle across the transformer.</p>
         <p class="comment">Angle sign convention (general): Positive value indicates a positive phase shift from the winding where the tap is located to the other winding (for a two-winding transformer).</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="RatioTapChanger.stepVoltageIncrement">stepVoltageIncrement</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#PerCent">PerCent</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Tap step increment, in per cent of rated voltage of the power transformer end, per step position.</p>
                  <p class="comment">When the increment is negative, the voltage decreases when the tap step increases.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="RatioTapChanger.TransformerEnd">TransformerEnd</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#TransformerEnd">TransformerEnd</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Transformer end to which this ratio tap changer belongs.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">highStep</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.highStep">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">lowStep</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.lowStep">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">neutralStep</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.neutralStep">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">neutralU</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.neutralU">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">normalStep</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Integer">Integer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.normalStep">TapChanger</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">step</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#TapChanger.step">TapChanger</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="RotatingMachinePlant" class="group">
         <a href="#RotatingMachinePlant">
            <h2 class="concrete">RotatingMachinePlant</h2>
         </a>
         <p class="package">Emtiop</p>
         <p class="comment">A conventional generating plant, e.g., SynchronousMachine with associated controls and GeneratingUnit, a PowerTransformer, and a DisconnectingCircuitBreaker for thermal and hydro plants.</p>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">ACPointOfCommonCoupling</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ACPointOfCommonCoupling">ACPointOfCommonCoupling</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConnectedFacility.ACPointOfCommonCoupling">ConnectedFacility</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">Equipments</p>
               </th>
               <td>
                  <p class="cardinality">0..unbounded</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Equipment">Equipment</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConnectedFacility.Equipments">ConnectedFacility</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="SeriesCompensator" class="group">
         <a href="#SeriesCompensator">
            <h2 class="concrete">SeriesCompensator</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">A Series Compensator is a series capacitor or reactor or an AC transmission line without charging susceptance.  It is a two terminal device.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SeriesCompensator.r">r</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence resistance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SeriesCompensator.r0">r0</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Zero sequence resistance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SeriesCompensator.x">x</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Positive sequence reactance.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SeriesCompensator.x0">x0</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Zero sequence reactance.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="StaticVarCompensator" class="group">
         <a href="#StaticVarCompensator">
            <h2 class="concrete">StaticVarCompensator</h2>
         </a>
         <p class="package">FACTS</p>
         <p class="comment">A facility for providing variable and controllable shunt reactive power. The SVC typically consists of a stepdown transformer, filter, thyristor-controlled reactor, and thyristor-switched capacitor arms.</p>
         <p class="comment">The SVC may operate in fixed MVar output mode or in voltage control mode. When in voltage control mode, the output of the SVC will be proportional to the deviation of voltage at the controlled bus from the voltage setpoint.  The SVC characteristic slope defines the proportion.  If the voltage at the controlled bus is equal to the voltage setpoint, the SVC MVar output is zero.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="StaticVarCompensator.capacitiveRating">capacitiveRating</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Capacitive reactance at maximum capacitive reactive power. Shall always be positive.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="StaticVarCompensator.inductiveRating">inductiveRating</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Inductive reactance at maximum inductive reactive power. Shall always be negative.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="StaticVarCompensator.q">q</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Reactive power injection. Load sign convention is used, i.e. positive sign means flow out from a node.</p>
                  <p class="comment">Starting value for a steady state solution.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="StaticVarCompensator.slope">slope</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#VoltagePerReactivePower">VoltagePerReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The characteristics slope of an SVC defines how the reactive power output changes in proportion to the difference between the regulated bus voltage and the voltage setpoint.</p>
                  <p class="comment">The attribute shall be a positive value or zero.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="StaticVarCompensator.sVCControlMode">sVCControlMode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SVCControlMode">SVCControlMode</a>
                  </p>
               </td>
               <td>
                  <p class="comment">SVC control mode.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="StaticVarCompensator.voltageSetPoint">voltageSetPoint</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The reactive power output of the SVC is proportional to the difference between the voltage at the regulated bus and the voltage setpoint.  When the regulated bus voltage is equal to the voltage setpoint, the reactive power output is zero.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
         <table/>
         <table>
            <tr>
               <th>
                  <p class="name">BaseVoltage</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#BaseVoltage">BaseVoltage</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#ConductingEquipment.BaseVoltage">ConductingEquipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">inService</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.inService">Equipment</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">EquipmentContainer</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#EquipmentContainer">EquipmentContainer</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#Equipment.EquipmentContainer">Equipment</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.mRID">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#PowerSystemResource.name">PowerSystemResource</a>
                  </p>
               </td>
            </tr>
         </table>
         <table>
            <tr>
               <th>
                  <p class="name">mRID</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.mRID">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name">name</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#String">String</a>
                  </p>
               </td>
               <td>
                  <p>see <a class="superclass" href="#IdentifiedObject.name">IdentifiedObject</a>
                  </p>
               </td>
            </tr>
         </table>
      </div>
      <div id="SvDCPowerFlow" class="group">
         <a href="#SvDCPowerFlow">
            <h2 class="concrete">SvDCPowerFlow</h2>
         </a>
         <p class="package">StateVariables</p>
         <p class="comment">State variable for power flow. Load convention is used for flow direction. This means flow out from the DCTopologicalNode into the equipment is positive.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SvDCPowerFlow.p">p</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The active power flow. Load sign convention is used, i.e. positive sign means flow out from a DCTopologicalNode (bus) into the conducting equipment.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvDCPowerFlow.DCTerminal">DCTerminal</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCTerminal">DCTerminal</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The DC terminal associated with the DC power flow state variable.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="SvDCVoltage" class="group">
         <a href="#SvDCVoltage">
            <h2 class="concrete">SvDCVoltage</h2>
         </a>
         <p class="package">StateVariables</p>
         <p class="comment">State variable for direct current voltage.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SvDCVoltage.v">v</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">State variable for direct current voltage.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvDCVoltage.DCTopologicalNode">DCTopologicalNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#DCTopologicalNode">DCTopologicalNode</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The DC topological node associated with the DC voltage state.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="SvPowerFlow" class="group">
         <a href="#SvPowerFlow">
            <h2 class="concrete">SvPowerFlow</h2>
         </a>
         <p class="package">StateVariables</p>
         <p class="comment">State variable for power flow. Load convention is used for flow direction. This means flow out from the TopologicalNode into the equipment is positive.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SvPowerFlow.p">p</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ActivePower">ActivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The active power flow. Load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvPowerFlow.q">q</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The reactive power flow. Load sign convention is used, i.e. positive sign means flow out from a TopologicalNode (bus) into the conducting equipment.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvPowerFlow.Terminal">Terminal</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Terminal">Terminal</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The terminal associated with the power flow state variable.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="SvShuntCompensatorSections" class="group">
         <a href="#SvShuntCompensatorSections">
            <h2 class="concrete">SvShuntCompensatorSections</h2>
         </a>
         <p class="package">StateVariables</p>
         <p class="comment">State variable for the number of sections in service for a shunt compensator.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SvShuntCompensatorSections.phase">phase</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SinglePhaseKind">SinglePhaseKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The terminal phase at which the connection is applied.   If missing, the injection is assumed to be balanced among non-neutral phases.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvShuntCompensatorSections.sections">sections</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The number of sections in service as a continuous variable. The attribute shall be a positive value or zero. To get integer value scale with ShuntCompensator.bPerSection.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvShuntCompensatorSections.ShuntCompensator">ShuntCompensator</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ShuntCompensator">ShuntCompensator</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The shunt compensator for which the state applies.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="SvStatus" class="group">
         <a href="#SvStatus">
            <h2 class="concrete">SvStatus</h2>
         </a>
         <p class="package">StateVariables</p>
         <p class="comment">State variable for status.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SvStatus.inService">inService</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The in service status as a result of topology processing.  It indicates if the equipment is considered as energized by the power flow. It reflects if the equipment is connected within a solvable island.  It does not necessarily reflect whether or not the island was solved by the power flow.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvStatus.phase">phase</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SinglePhaseKind">SinglePhaseKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The individual phase status.    If the attribute is unspecified, then three phase model is assumed.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvStatus.ConductingEquipment">ConductingEquipment</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ConductingEquipment">ConductingEquipment</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The conducting equipment associated with the status state variable.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="SvSwitch" class="group">
         <a href="#SvSwitch">
            <h2 class="concrete">SvSwitch</h2>
         </a>
         <p class="package">StateVariables</p>
         <p class="comment">State variable for switch.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SvSwitch.open">open</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The attribute tells if the computed state of the switch is considered open.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvSwitch.phase">phase</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SinglePhaseKind">SinglePhaseKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The terminal phase at which the connection is applied.   If missing, the injection is assumed to be balanced among non-neutral phases.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvSwitch.Switch">Switch</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Switch">Switch</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The switch associated with the switch state.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="SvTapStep" class="group">
         <a href="#SvTapStep">
            <h2 class="concrete">SvTapStep</h2>
         </a>
         <p class="package">StateVariables</p>
         <p class="comment">State variable for transformer tap step.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SvTapStep.position">position</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Float">Float</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The floating point tap position.   This is not the tap ratio, but rather the tap step position as defined by the related tap changer model and normally is constrained to be within the range of minimum and maximum tap positions.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvTapStep.TapChanger">TapChanger</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#TapChanger">TapChanger</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The tap changer associated with the tap step state.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="SvVoltage" class="group">
         <a href="#SvVoltage">
            <h2 class="concrete">SvVoltage</h2>
         </a>
         <p class="package">StateVariables</p>
         <p class="comment">State variable for voltage.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SvVoltage.angle">angle</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#AngleDegrees">AngleDegrees</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The voltage angle of the topological node complex voltage with respect to system reference.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvVoltage.v">v</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Voltage">Voltage</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The voltage magnitude at the topological node. The attribute shall be a positive value.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SvVoltage.TopologicalNode">TopologicalNode</p>
               </th>
               <td>
                  <p class="cardinality">0..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#TopologicalNode">TopologicalNode</a>
                  </p>
               </td>
               <td>
                  <p class="comment">The topological node associated with the voltage state.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table/>
      </div>
      <div id="SynchronousMachine" class="group">
         <a href="#SynchronousMachine">
            <h2 class="concrete">SynchronousMachine</h2>
         </a>
         <p class="package">Wires</p>
         <p class="comment">An electromechanical device that operates with shaft rotating synchronously with the network. It is a single machine operating either as a generator or synchronous condenser or pump.</p>
         <h3>Native Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name" id="SynchronousMachine.earthing">earthing</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Boolean">Boolean</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Indicates whether or not the generator is earthed. Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SynchronousMachine.earthingStarPointR">earthingStarPointR</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Resistance">Resistance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Generator star point earthing resistance (Re). Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SynchronousMachine.earthingStarPointX">earthingStarPointX</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#Reactance">Reactance</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Generator star point earthing reactance (Xe). Used for short circuit data exchange according to IEC 60909.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SynchronousMachine.maxQ">maxQ</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Maximum reactive power limit. This is the maximum (nameplate) limit for the unit.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SynchronousMachine.minQ">minQ</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#ReactivePower">ReactivePower</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Minimum reactive power limit for the unit.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SynchronousMachine.operatingMode">operatingMode</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SynchronousMachineOperatingMode">SynchronousMachineOperatingMode</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Current mode of operation.</p>
               </td>
            </tr>
            <tr>
               <th>
                  <p class="name" id="SynchronousMachine.type">type</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
                  <p class="type">
                     <a href="#SynchronousMachineKind">SynchronousMachineKind</a>
                  </p>
               </td>
               <td>
                  <p class="comment">Modes that this synchronous machine can operate in.</p>
               </td>
            </tr>
         </table>
         <h3>Inherited Members</h3>
         <table>
            <tr>
               <th>
                  <p class="name">p</p>
               </th>
               <td>
                  <p class="cardinality">1..1</p>
               </td>
               <td class="type">
