    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AA07AEB-9B57-43E6-A867-011DE3A894BF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AA07AEB-9B57-43E6-A867-011DE3A894BF_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AA07AEB-9B57-43E6-A867-011DE3A894BF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AA07AEB-9B57-43E6-A867-011DE3A894BF_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AA07AEB-9B57-43E6-A867-011DE3A894BF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="1AA5E58D-BAD0-4ED5-B484-B532093918EF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1AA5E58D-BAD0-4ED5-B484-B532093918EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3205_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="BF6F6444-1DE1-401A-B765-A259CD0CF238" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1AC03620-DD2B-42C4-9893-31FEB3402D7C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332_S_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1AC03620-DD2B-42C4-9893-31FEB3402D7C_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1AC03620-DD2B-42C4-9893-31FEB3402D7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="1AC15FFF-AC63-4B58-894A-A6E4B8131429">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1AC15FFF-AC63-4B58-894A-A6E4B8131429</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3404_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="26655CAD-0364-4F2B-B64C-466F01E0EDCC" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="1ACBF607-F458-40DB-A7BD-67A6646961A9">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="6C009001-56F0-477C-8699-D9E268BFF37D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1ACBF607-F458-40DB-A7BD-67A6646961A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65334_W_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1ACBF607-F458-40DB-A7BD-67A6646961A9_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACBF607-F458-40DB-A7BD-67A6646961A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACBF607-F458-40DB-A7BD-67A6646961A9_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACBF607-F458-40DB-A7BD-67A6646961A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACBF607-F458-40DB-A7BD-67A6646961A9_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACBF607-F458-40DB-A7BD-67A6646961A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACBF607-F458-40DB-A7BD-67A6646961A9_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACBF607-F458-40DB-A7BD-67A6646961A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACBF607-F458-40DB-A7BD-67A6646961A9_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACBF607-F458-40DB-A7BD-67A6646961A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACBF607-F458-40DB-A7BD-67A6646961A9_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACBF607-F458-40DB-A7BD-67A6646961A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:DetailedModelDynamics rdf:about="1ACF747D-18F5-4711-82DC-80CC7D14F987">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="8AA71FBD-34EA-4823-939F-911EB26A845A" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1ACF747D-18F5-4711-82DC-80CC7D14F987</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4132_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1ACF747D-18F5-4711-82DC-80CC7D14F987_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACF747D-18F5-4711-82DC-80CC7D14F987" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACF747D-18F5-4711-82DC-80CC7D14F987_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACF747D-18F5-4711-82DC-80CC7D14F987" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACF747D-18F5-4711-82DC-80CC7D14F987_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACF747D-18F5-4711-82DC-80CC7D14F987" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACF747D-18F5-4711-82DC-80CC7D14F987_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACF747D-18F5-4711-82DC-80CC7D14F987" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACF747D-18F5-4711-82DC-80CC7D14F987_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACF747D-18F5-4711-82DC-80CC7D14F987" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1ACF747D-18F5-4711-82DC-80CC7D14F987_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1ACF747D-18F5-4711-82DC-80CC7D14F987" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:EnergyConsumer rdf:about="1AD87F55-3DEB-4EF5-B8CC-EC368F98920F">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">944185000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-69616000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1AD87F55-3DEB-4EF5-B8CC-EC368F98920F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="1AD87F55-3DEB-4EF5-B8CC-EC368F98920F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1AD87F55-3DEB-4EF5-B8CC-EC368F98920F" />
    <cim:Terminal.ConnectivityNode rdf:resource="677DB93B-ABFD-4560-84D2-51386A704877" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="1AF732D3-D75D-41FF-B274-548D7295D535">
    <cim:DiagramObject.IdentifiedObject rdf:resource="36F16DA2-9EB5-44C2-878F-77522790962C" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1AF732D3-D75D-41FF-B274-548D7295D535</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61322</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">61322 MIDPOINT   H 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1AF732D3-D75D-41FF-B274-548D7295D535_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1AF732D3-D75D-41FF-B274-548D7295D535" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.3182031466907436</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5076049150338903</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:RotatingMachinePlant rdf:about="1B014F62-61FD-45CB-A109-F0B9F29E4795">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="23085492-9D2A-43D3-BA74-45298C950202" />
    <emt:ConnectedFacility.Equipments rdf:resource="3FE73726-03BA-405B-82C9-D70566350E65" />
    <emt:ConnectedFacility.Equipments rdf:resource="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B014F62-61FD-45CB-A109-F0B9F29E4795</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2438_EG</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ACPointOfCommonCoupling rdf:about="1B0343D0-3747-446D-9AE8-082EA9897644">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="7D378944-27FB-42B6-A611-F79C0DE904AB" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B0343D0-3747-446D-9AE8-082EA9897644</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">21301_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="1B1191A9-325C-4435-A2F1-073975A9BB52">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B1191A9-325C-4435-A2F1-073975A9BB52</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3919_3922_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="63351211-20E2-4044-9AAE-727D08200A76" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">VCFlag</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Boolean</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">8</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">true</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <emt:TransformerSaturationCurve rdf:about="1B14DC02-2D45-4958-BD51-D7692B52A038">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="42AAA055-D730-4C33-9875-93F4671A4B84" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B14DC02-2D45-4958-BD51-D7692B52A038</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50324_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="1B14DC02-2D45-4958-BD51-D7692B52A038_pt1">
    <cim:CurveData.Curve rdf:resource="1B14DC02-2D45-4958-BD51-D7692B52A038" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">269.4438717061496</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="1B14DC02-2D45-4958-BD51-D7692B52A038_pt2">
    <cim:CurveData.Curve rdf:resource="1B14DC02-2D45-4958-BD51-D7692B52A038" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">369.4438717061496</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.68350561830065</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACPointOfCommonCoupling rdf:about="1B14FDEA-4504-4B98-B1F4-6AC282BD4B24">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="A951C9F8-C768-4B5A-9E78-16B95FC0F3D7" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B14FDEA-4504-4B98-B1F4-6AC282BD4B24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4035_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:PowerTransformerEnd rdf:about="1B1675A5-DA43-4186-8A98-92582137BD9B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B1675A5-DA43-4186-8A98-92582137BD9B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_2_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="BF6066B6-D228-4556-BB32-F1B9812124C8" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="BF6066B6-D228-4556-BB32-F1B9812124C8_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="1B189D6E-EE9A-4216-8123-46E9104A2201">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B189D6E-EE9A-4216-8123-46E9104A2201</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40391_H</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.84</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="5FD3C210-27FC-4D8B-AF09-59967E89F174" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ACLineSegment rdf:about="1B25464C-70FE-482F-A360-9D463E56E54E">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001241664</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000206944</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.4</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.825</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">56.474999999999994</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">47930.43399302329</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B25464C-70FE-482F-A360-9D463E56E54E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2402_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1B25464C-70FE-482F-A360-9D463E56E54E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1B25464C-70FE-482F-A360-9D463E56E54E" />
    <cim:Terminal.ConnectivityNode rdf:resource="98606D51-10A0-41C0-8D96-5D56ADDA5B0B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1B25464C-70FE-482F-A360-9D463E56E54E_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1B25464C-70FE-482F-A360-9D463E56E54E" />
    <cim:Terminal.ConnectivityNode rdf:resource="677DB93B-ABFD-4560-84D2-51386A704877" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="1B27D256-05AB-4063-ADCD-A3CF0EB5B7A4">
    <cim:DiagramObject.IdentifiedObject rdf:resource="331600F9-55CC-4B67-B74F-8B0539A2E15B" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B27D256-05AB-4063-ADCD-A3CF0EB5B7A4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6508</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6508 SPAN FRK 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1B27D256-05AB-4063-ADCD-A3CF0EB5B7A4_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1B27D256-05AB-4063-ADCD-A3CF0EB5B7A4" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5220696838715652</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.1920416301026264</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="1B2ECD27-FEAD-400B-AE3A-04195FCFC81B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B2ECD27-FEAD-400B-AE3A-04195FCFC81B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6509_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2F9C5A8D-4F0F-42A6-A261-98DFEDA05D0D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="38FAEEED-295D-422D-BBFB-A936BAC3B544" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B346412-68A3-4E08-8587-2AA2BA352958</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10322_S_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1B346412-68A3-4E08-8587-2AA2BA352958_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1B346412-68A3-4E08-8587-2AA2BA352958" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="1B442AE0-763B-4CC9-8D31-465BD2E149C0">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="BECA2452-CD65-4420-BA52-D6B4C9C87520" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B442AE0-763B-4CC9-8D31-465BD2E149C0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">22332_TG</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ParameterDescriptor rdf:about="1B4B54DC-C4C9-458A-8EDE-535C077F1156">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B4B54DC-C4C9-458A-8EDE-535C077F1156</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">T1</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">12</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:EnergyConsumer rdf:about="1B4CC8AD-6BF0-4FCF-9E71-C2835DB9071E">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">317051000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-15847000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B4CC8AD-6BF0-4FCF-9E71-C2835DB9071E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="1B4CC8AD-6BF0-4FCF-9E71-C2835DB9071E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1B4CC8AD-6BF0-4FCF-9E71-C2835DB9071E" />
    <cim:Terminal.ConnectivityNode rdf:resource="23C06AF9-72E8-4586-9CEB-F2C0EF0C251B" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="1B4D4C06-A8F0-4764-9005-BD5C568F01DD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B4D4C06-A8F0-4764-9005-BD5C568F01DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62351_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0675</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0675</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.016875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.016875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ACLineSegment rdf:about="1B4FF220-0F3D-49A9-A21C-FF849EC68EBB">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0008639999999999999</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0014399999999999999</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.4999999999999998</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">50.0</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">150.0</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">206055.25631927277</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B4FF220-0F3D-49A9-A21C-FF849EC68EBB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4102_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1B4FF220-0F3D-49A9-A21C-FF849EC68EBB_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1B4FF220-0F3D-49A9-A21C-FF849EC68EBB" />
    <cim:Terminal.ConnectivityNode rdf:resource="A951C9F8-C768-4B5A-9E78-16B95FC0F3D7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1B4FF220-0F3D-49A9-A21C-FF849EC68EBB_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1B4FF220-0F3D-49A9-A21C-FF849EC68EBB" />
    <cim:Terminal.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="1B51DDA6-8246-4169-986D-0F4806EED3DF">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B51DDA6-8246-4169-986D-0F4806EED3DF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformerEnd rdf:about="1B6A68D9-D944-4133-8792-5068E5DAA6F1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B6A68D9-D944-4133-8792-5068E5DAA6F1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_38352_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="BF67933C-6A8C-48EE-9A29-F9101F855156" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="BF67933C-6A8C-48EE-9A29-F9101F855156_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="1B72A2F3-A298-47F7-A989-78984F48A63B">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B72A2F3-A298-47F7-A989-78984F48A63B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="1B7E5788-69FD-4184-B099-EF73E82F4C75">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B7E5788-69FD-4184-B099-EF73E82F4C75</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2620</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="1B80348A-F868-4219-92F4-ED9BC994F18A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1300000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B80348A-F868-4219-92F4-ED9BC994F18A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_40392_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0BEBF57F-7AF9-4624-826F-3E4A93CB3456" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:EnergyConsumer rdf:about="1B9FFAEE-B069-4610-8035-78BF8C5CD021">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">244214000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-15453000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1B9FFAEE-B069-4610-8035-78BF8C5CD021</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3926_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="1B9FFAEE-B069-4610-8035-78BF8C5CD021_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1B9FFAEE-B069-4610-8035-78BF8C5CD021" />
    <cim:Terminal.ConnectivityNode rdf:resource="3D67349F-8B1D-4128-97FB-0F123B364FD3" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="1BB2323E-A261-41FA-AA98-E8AEAEB7C760">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1BB2323E-A261-41FA-AA98-E8AEAEB7C760</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3204_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="E19C0E70-7121-42AC-B7D1-C8614ED0C473_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="1BC28159-D72C-423F-AA22-8CCFB35CB434">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">3.765595463137996e-06</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">6.2759924385633265e-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.03174</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.06348</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.61364</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.84092</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">1507.0077501601236</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1BC28159-D72C-423F-AA22-8CCFB35CB434</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_4010_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1BC28159-D72C-423F-AA22-8CCFB35CB434_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1BC28159-D72C-423F-AA22-8CCFB35CB434" />
    <cim:Terminal.ConnectivityNode rdf:resource="A55336DA-582C-4806-9FDD-44DFD969EF3A" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1BC28159-D72C-423F-AA22-8CCFB35CB434_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1BC28159-D72C-423F-AA22-8CCFB35CB434" />
    <cim:Terminal.ConnectivityNode rdf:resource="6A9EE7D7-461B-46B4-863C-701A8399346B" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Rrpwr</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">6</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ApparentPowerLimit rdf:about="1BD4C8E4-FCA9-463F-A913-94F9D91D75D6">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1BD4C8E4-FCA9-463F-A913-94F9D91D75D6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2410_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="32D5B120-AB56-4B68-84DF-AC2062CEF644" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="1BE22933-7DAE-4519-B95B-6EC0826A550F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">350000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1BE22933-7DAE-4519-B95B-6EC0826A550F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39331_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3212B9C0-2884-43DE-A7A7-5E42A316B658" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="1BE7647E-33E8-4F80-8913-CA71560EB9B4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1BE7647E-33E8-4F80-8913-CA71560EB9B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2302_2332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="1BEBC261-6129-4534-B35E-97080F4C1B42">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1BEBC261-6129-4534-B35E-97080F4C1B42</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7B655957-A892-4DC5-9BD0-93394DF2F3C3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:EnergyConsumer rdf:about="1BFAEA31-536E-46CF-89DE-004338448AA1">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1683648000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-218144000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1BFAEA31-536E-46CF-89DE-004338448AA1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6104_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="1BFAEA31-536E-46CF-89DE-004338448AA1_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1BFAEA31-536E-46CF-89DE-004338448AA1" />
    <cim:Terminal.ConnectivityNode rdf:resource="ADB921ED-DDE3-4A6B-B622-A405784DA7FB" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="1C000EA2-D781-450D-B464-66AC67AD1575">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C000EA2-D781-450D-B464-66AC67AD1575</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50324_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C0A99B8A-2FFD-4422-B2CF-392F559C2D78" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="1C065F76-7010-452B-881B-B7C6B29E94E8">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C065F76-7010-452B-881B-B7C6B29E94E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70314_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="28261F8E-404A-4EF4-A08A-15392C460B8F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="1C2B9976-F770-4334-902E-73BBC77615CB">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="E1821931-0537-4783-B02E-5195671CD594" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C2B9976-F770-4334-902E-73BBC77615CB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21302_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="1C2B9976-F770-4334-902E-73BBC77615CB_pt1">
    <cim:CurveData.Curve rdf:resource="1C2B9976-F770-4334-902E-73BBC77615CB" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">179.62924780409975</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="1C2B9976-F770-4334-902E-73BBC77615CB_pt2">
    <cim:CurveData.Curve rdf:resource="1C2B9976-F770-4334-902E-73BBC77615CB" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">279.62924780409975</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.70118950086642</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="1C489646-2529-4A88-B9CD-B3F8672B66A7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C489646-2529-4A88-B9CD-B3F8672B66A7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3203_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D0CDB618-83CB-40D4-AE54-52DF1DC2B302" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="1C4A4C0D-F4C1-4668-BCB8-9575B7D59978">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C4A4C0D-F4C1-4668-BCB8-9575B7D59978</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_2634_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="DFF6139B-121B-4479-A27F-9084FB321152" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="1C52570F-1B68-41E0-B869-B951AA989C5A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C52570F-1B68-41E0-B869-B951AA989C5A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_7001_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B0A75782-A5F7-4DFB-864D-354D195FC651_1" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="1C552845-EFF1-41FE-8675-13942D1998EF">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C552845-EFF1-41FE-8675-13942D1998EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Lvpl1</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Float</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">9</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <emt:TransformerSaturationCurve rdf:about="1C62CB74-746B-44BD-A424-12112B4DFFB1">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="24AE06A7-D341-4DA3-8FC0-CEF7A42EC914" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C62CB74-746B-44BD-A424-12112B4DFFB1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2638_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="1C62CB74-746B-44BD-A424-12112B4DFFB1_pt1">
    <cim:CurveData.Curve rdf:resource="1C62CB74-746B-44BD-A424-12112B4DFFB1" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">202.08290377961222</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="1C62CB74-746B-44BD-A424-12112B4DFFB1_pt2">
    <cim:CurveData.Curve rdf:resource="1C62CB74-746B-44BD-A424-12112B4DFFB1" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">302.08290377961225</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.695294873344494</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="1C647829-2C25-4ED9-9DD5-97E47FBC9C5C">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C647829-2C25-4ED9-9DD5-97E47FBC9C5C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2302_2332_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3691C008-F0BF-4B4E-9E92-065A38A6D201" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="7A396E4E-4622-48F3-8F8A-EABFF42D48FC" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C668293-E23A-4AA9-AADE-DE46451C12FA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2434_S_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1C668293-E23A-4AA9-AADE-DE46451C12FA_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1C668293-E23A-4AA9-AADE-DE46451C12FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="1C70DA9A-A600-4F61-B173-7FBF6BF377D5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C70DA9A-A600-4F61-B173-7FBF6BF377D5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3896_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3A3184D3-857E-4FD2-B4E8-616A3DC5057B_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="1C7170B3-4880-46DB-BD1F-177EF9E4DAF9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C7170B3-4880-46DB-BD1F-177EF9E4DAF9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_1232_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="DF470A7D-171D-4D94-A016-DDC24F0B244D" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="DF470A7D-171D-4D94-A016-DDC24F0B244D_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACPointOfCommonCoupling rdf:about="1C8B0981-7402-4171-BC3E-19C0E3A04DF2">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="1C936C47-98F8-45CE-99B7-A06B1B9A1F42" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C8B0981-7402-4171-BC3E-19C0E3A04DF2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40312_S</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="1C8E99F6-5F05-4630-A51E-AEFD1BFAA3F0">
    <cim:DiagramObject.IdentifiedObject rdf:resource="604BB925-F312-4629-A617-733270E36895" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C8E99F6-5F05-4630-A51E-AEFD1BFAA3F0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101 COULEE 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1C8E99F6-5F05-4630-A51E-AEFD1BFAA3F0_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1C8E99F6-5F05-4630-A51E-AEFD1BFAA3F0" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.1501891706812734</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.6672507877660003</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="1C9283EC-7C4C-4A3E-BD75-3B9D908026E0">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C9283EC-7C4C-4A3E-BD75-3B9D908026E0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7032</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="1C936C47-98F8-45CE-99B7-A06B1B9A1F42">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1C936C47-98F8-45CE-99B7-A06B1B9A1F42</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CA553BB-82FE-4CDC-BBF0-74E3B6E7F174</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24382</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ParameterDescriptor rdf:about="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">BUSR</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">4</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="1CA9FA82-0326-446F-B6BC-A197C54D6BB9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CA9FA82-0326-446F-B6BC-A197C54D6BB9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24381_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5C95868A-4A17-4F3B-B718-B0089C4E9416_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="1CAD75EB-03D5-44BA-A2EB-6051816574BA">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="EF45FDD6-8400-42E2-9CA6-FBBFA0837C19" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CAD75EB-03D5-44BA-A2EB-6051816574BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">35311_NE_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1CAD75EB-03D5-44BA-A2EB-6051816574BA_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1CAD75EB-03D5-44BA-A2EB-6051816574BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1CAD75EB-03D5-44BA-A2EB-6051816574BA_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1CAD75EB-03D5-44BA-A2EB-6051816574BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1CAD75EB-03D5-44BA-A2EB-6051816574BA_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1CAD75EB-03D5-44BA-A2EB-6051816574BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1CAD75EB-03D5-44BA-A2EB-6051816574BA_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1CAD75EB-03D5-44BA-A2EB-6051816574BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1CAD75EB-03D5-44BA-A2EB-6051816574BA_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1CAD75EB-03D5-44BA-A2EB-6051816574BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1CAD75EB-03D5-44BA-A2EB-6051816574BA_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1CAD75EB-03D5-44BA-A2EB-6051816574BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1CAD75EB-03D5-44BA-A2EB-6051816574BA_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1CAD75EB-03D5-44BA-A2EB-6051816574BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="1CB4558D-2375-4972-AEC0-EF8F87198701">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CB4558D-2375-4972-AEC0-EF8F87198701</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2233_DG</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="88C580A5-93CA-4AFC-8C88-7DDEC1FF768C" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:TransformerMeshImpedance rdf:about="1CC0FB4D-4606-41B9-8728-D2995FA2314D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CC0FB4D-4606-41B9-8728-D2995FA2314D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_63351_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="F0466DC0-B1CC-4AFE-853B-8C134F8EB409" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="A3B2563A-5B19-4B0E-94CD-7B41E3AB3764" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.3148809523809524</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.3148809523809524</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">12.595238095238095</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">12.595238095238095</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ACLineSegment rdf:about="1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00018609374999999998</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00031015625</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.075</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.15</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">49.625</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">148.875</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">95270.39761440713</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3802_3901_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E" />
    <cim:Terminal.ConnectivityNode rdf:resource="1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1CCD2B68-5B70-475D-BCA8-EBEF2FCE893E" />
    <cim:Terminal.ConnectivityNode rdf:resource="6960EC2E-6446-4E28-BFB4-1698C9AD4798" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="1CD53C7B-7302-47B6-88BE-B507158C3819">
    <cim:DiagramObject.IdentifiedObject rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CD53C7B-7302-47B6-88BE-B507158C3819</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612 RINALDI 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1CD53C7B-7302-47B6-88BE-B507158C3819_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1CD53C7B-7302-47B6-88BE-B507158C3819" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.045129459465200944</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5898573449414837</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="1CDB1577-B4E0-46B1-9F12-9A2EC7DB9C57">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CDB1577-B4E0-46B1-9F12-9A2EC7DB9C57</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24385_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="6F358C20-0621-4DB4-8053-A6AD5FF416F2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="1CDCA698-7102-4A96-BA06-2B4A88F56C04">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1CDCA698-7102-4A96-BA06-2B4A88F56C04</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4131_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4FAC2DC7-8B2B-4515-8306-1E985133CC96" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="1D005512-0FD2-4411-9AD7-063593D30492">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D005512-0FD2-4411-9AD7-063593D30492</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3402</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="1D32C695-9954-4A7B-A9BE-6F9A26C6E156">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D32C695-9954-4A7B-A9BE-6F9A26C6E156</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_7032_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="739F7923-89EB-43E8-82BF-BA689C610634" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="1D4EF184-08B1-4633-BA51-0C3A121FDF94">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D4EF184-08B1-4633-BA51-0C3A121FDF94</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">K</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">6</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:EnergyConsumer rdf:about="1D5CA575-D3BE-483C-BB6F-E45F085FE3C5">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">8495000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-2753000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D5CA575-D3BE-483C-BB6F-E45F085FE3C5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6509_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="1D5CA575-D3BE-483C-BB6F-E45F085FE3C5_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1D5CA575-D3BE-483C-BB6F-E45F085FE3C5" />
    <cim:Terminal.ConnectivityNode rdf:resource="9DF406AF-04E1-46F7-A7A2-3AD3B45E9137" />
  </cim:Terminal>
  <cim:PowerElectronicsWindUnit rdf:about="1D60A2D9-3848-4FB1-A2D7-C6CB6A1BEACD">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D60A2D9-3848-4FB1-A2D7-C6CB6A1BEACD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24386_SW</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="373AEB82-22C0-4047-AB95-5A918E1A50A2" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">3210000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PowerElectronicsWindUnit>
  <cim:EnergyConsumer rdf:about="1D629F26-62E2-4374-9589-CA43FA509631">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">-1591978000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">0.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D629F26-62E2-4374-9589-CA43FA509631</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2600_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="1D629F26-62E2-4374-9589-CA43FA509631_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1D629F26-62E2-4374-9589-CA43FA509631" />
    <cim:Terminal.ConnectivityNode rdf:resource="1A8F8D21-F52A-4412-9926-719077699AE6" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="1D63010C-AA47-4538-A563-FB8EDF3EE5FE">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001094291115311909</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00018238185255198483</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.48649</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.97298</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">22.725839999999998</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">68.17751999999999</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">49438.835544588634</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D63010C-AA47-4538-A563-FB8EDF3EE5FE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2617_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1D63010C-AA47-4538-A563-FB8EDF3EE5FE_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1D63010C-AA47-4538-A563-FB8EDF3EE5FE" />
    <cim:Terminal.ConnectivityNode rdf:resource="9462CD74-6186-4893-BD8F-C21B598F3967" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1D63010C-AA47-4538-A563-FB8EDF3EE5FE_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1D63010C-AA47-4538-A563-FB8EDF3EE5FE" />
    <cim:Terminal.ConnectivityNode rdf:resource="00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="1D6DB152-52DE-4F97-82F1-6550A0B56CA2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D6DB152-52DE-4F97-82F1-6550A0B56CA2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2611_2631_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="96490FAF-296A-47E0-AA55-A4560253A326_2" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="7ED05B33-FE15-4F5C-A88F-462B1EBD9874" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24383_S_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D73E3FA-30FA-4521-9DEF-EBD98A5ABB97" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="1D7D3F44-29E3-4181-8FEB-DB357E9C0724">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D7D3F44-29E3-4181-8FEB-DB357E9C0724</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3831_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8D06FCB8-70C5-4D69-9537-40BE0854EC91" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="1D7E39BA-CF43-4903-A799-52586F4072A8">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">7.319999999999999e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00012199999999999998</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">11.15</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">33.45</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">28322.709528811436</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D7E39BA-CF43-4903-A799-52586F4072A8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4006_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1D7E39BA-CF43-4903-A799-52586F4072A8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1D7E39BA-CF43-4903-A799-52586F4072A8" />
    <cim:Terminal.ConnectivityNode rdf:resource="A951C9F8-C768-4B5A-9E78-16B95FC0F3D7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1D7E39BA-CF43-4903-A799-52586F4072A8_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1D7E39BA-CF43-4903-A799-52586F4072A8" />
    <cim:Terminal.ConnectivityNode rdf:resource="C75D2A7C-B517-4EE8-9AE6-B4D53780AB42" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="2F800CC6-DBBC-4876-93F7-6C54FC1706A9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D80ECA1-5591-4C61-9C5C-BD1F581F8008</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39331_NB_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D80ECA1-5591-4C61-9C5C-BD1F581F8008_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D80ECA1-5591-4C61-9C5C-BD1F581F8008" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="1D834DCB-E211-4F69-837E-0555C808528E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D834DCB-E211-4F69-837E-0555C808528E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="07103E74-C005-4909-BA90-09FB8A770353" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="07103E74-C005-4909-BA90-09FB8A770353_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerCoreAdmittance rdf:about="1D86BDD3-2D1F-4474-8900-A42E7B779AA0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D86BDD3-2D1F-4474-8900-A42E7B779AA0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10321_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="726CC449-461C-49D3-9A7C-AAB924B5CA1B" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0275</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0275</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.006875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.006875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ACLineSegment rdf:about="1D8C7489-B365-4931-AF84-2727C0F831D7">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013286399999999998</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00022144</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.875</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.75</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.75</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">56.25</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">49481.87202611548</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D8C7489-B365-4931-AF84-2727C0F831D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2402_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1D8C7489-B365-4931-AF84-2727C0F831D7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1D8C7489-B365-4931-AF84-2727C0F831D7" />
    <cim:Terminal.ConnectivityNode rdf:resource="98606D51-10A0-41C0-8D96-5D56ADDA5B0B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1D8C7489-B365-4931-AF84-2727C0F831D7_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1D8C7489-B365-4931-AF84-2727C0F831D7" />
    <cim:Terminal.ConnectivityNode rdf:resource="677DB93B-ABFD-4560-84D2-51386A704877" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D974D25-0AE8-4A2F-8988-6BA32347681F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42321_H_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1D974D25-0AE8-4A2F-8988-6BA32347681F_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1D974D25-0AE8-4A2F-8988-6BA32347681F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="1D97C008-3295-49C8-BCA0-1250EEAE0637">
    <cim:DiagramObject.IdentifiedObject rdf:resource="7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D97C008-3295-49C8-BCA0-1250EEAE0637</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3922</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3922 TABLE MT 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1D97C008-3295-49C8-BCA0-1250EEAE0637_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1D97C008-3295-49C8-BCA0-1250EEAE0637" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2969655221379374</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.12934840167475067</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="1D9AC355-644E-4486-A84B-28E3C9C1D84E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D9AC355-644E-4486-A84B-28E3C9C1D84E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3204_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="804EE801-F3D5-4E54-9558-D39BC714E5BE" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="1D9C8E5C-B869-406F-90AC-36845804E32C">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="BB556C0F-85E8-40B3-BFF8-03E0919D3187" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1D9C8E5C-B869-406F-90AC-36845804E32C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_20301_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="1D9C8E5C-B869-406F-90AC-36845804E32C_pt1">
    <cim:CurveData.Curve rdf:resource="1D9C8E5C-B869-406F-90AC-36845804E32C" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">987.9608629225486</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="1D9C8E5C-B869-406F-90AC-36845804E32C_pt2">
    <cim:CurveData.Curve rdf:resource="1D9C8E5C-B869-406F-90AC-36845804E32C" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1087.9608629225486</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.6577836072959</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformer rdf:about="1DA08843-3962-4D1D-8E26-C00E8404CC27">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1DA08843-3962-4D1D-8E26-C00E8404CC27</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1403_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="1DA08843-3962-4D1D-8E26-C00E8404CC27_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1DA08843-3962-4D1D-8E26-C00E8404CC27" />
    <cim:Terminal.ConnectivityNode rdf:resource="D58029CC-87A7-4DE7-B62A-F7203B94B7DB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1DA08843-3962-4D1D-8E26-C00E8404CC27_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1DA08843-3962-4D1D-8E26-C00E8404CC27" />
    <cim:Terminal.ConnectivityNode rdf:resource="944900A2-3D6D-406B-8FA7-249876A8F0DD" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="1DB7679B-B61E-4236-8E06-1A96BF829C55">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1DB7679B-B61E-4236-8E06-1A96BF829C55</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39334_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="85EC49FD-A01F-438D-B6FE-0B7E75C43A3C" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="85EC49FD-A01F-438D-B6FE-0B7E75C43A3C_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="1DDA81AD-816C-4876-A245-EDD1BBB0ECE8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1DDA81AD-816C-4876-A245-EDD1BBB0ECE8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_34331_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="CCFF33A9-1571-402B-99CB-5C72A5BB03AA" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="CCFF33A9-1571-402B-99CB-5C72A5BB03AA_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="1DE554FA-E00E-4A27-BAA6-4EF7B7DABE80">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1DE554FA-E00E-4A27-BAA6-4EF7B7DABE80</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_3904_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="31615EF3-DCFC-4DD3-988A-2715DBE582DB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="1DF72F3A-3A00-45DB-A842-154E274F31B3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1DF72F3A-3A00-45DB-A842-154E274F31B3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="CC31115B-23CC-4873-B685-67CE1143004E" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="CC31115B-23CC-4873-B685-67CE1143004E_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="1E04D17C-EC84-4C51-8737-4402AA8E4DD5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E04D17C-EC84-4C51-8737-4402AA8E4DD5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2601_2612_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="EBA88306-C36B-465D-B2CA-68A73FEBCF86" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="EBA88306-C36B-465D-B2CA-68A73FEBCF86_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="1E1299C4-F312-4612-A708-5034B1776AB4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E1299C4-F312-4612-A708-5034B1776AB4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_2_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AECA3143-A1FB-4121-B564-052690D62DAA_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="1E288533-5554-4F24-A0F6-E53D9ECAC8B9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E288533-5554-4F24-A0F6-E53D9ECAC8B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="33FCC28E-F779-4FED-A9CE-0A1169428AF7_2" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3802</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:TransformerSaturationCurve rdf:about="1E337EA4-AD89-433B-9F19-2A5684B32B35">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="929A9EC2-E023-4357-A92B-C84F475A8D48" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E337EA4-AD89-433B-9F19-2A5684B32B35</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_7031_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="1E337EA4-AD89-433B-9F19-2A5684B32B35_pt1">
    <cim:CurveData.Curve rdf:resource="1E337EA4-AD89-433B-9F19-2A5684B32B35" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1437.033982432798</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="1E337EA4-AD89-433B-9F19-2A5684B32B35_pt2">
    <cim:CurveData.Curve rdf:resource="1E337EA4-AD89-433B-9F19-2A5684B32B35" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1537.033982432798</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65476930913128</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="1E37165F-DFB1-4D03-9EED-EB2CB26E9E83">
    <cim:DiagramObject.IdentifiedObject rdf:resource="BBE13252-F726-43D4-BE76-2B793A144C57" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E37165F-DFB1-4D03-9EED-EB2CB26E9E83</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4090</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4090 MALIN1 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1E37165F-DFB1-4D03-9EED-EB2CB26E9E83_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1E37165F-DFB1-4D03-9EED-EB2CB26E9E83" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.35395031340453204</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3132115466786563</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="1E40E68D-E28E-40AB-BD45-F9D4EE2BA31F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E40E68D-E28E-40AB-BD45-F9D4EE2BA31F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_2400_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F449A78D-6E4A-4BEC-A2F1-796E21A0628D_1" />
  </cim:OperationalLimitSet>
  <cim:ThermalGeneratingUnit rdf:about="1E414943-AC3E-4D5E-AE60-0EB69E89E88D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">3000000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E414943-AC3E-4D5E-AE60-0EB69E89E88D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6335_C</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:PowerTransformerEnd rdf:about="1E448448-D563-46E1-B781-4C213651EB74">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E448448-D563-46E1-B781-4C213651EB74</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2619_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="A0341375-8B94-4B49-BC46-69104A27817C" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">7000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="A0341375-8B94-4B49-BC46-69104A27817C_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="1E65DB3B-912C-4B68-95BD-82D492A639CA">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003288720856962823</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005481201428271372</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.04685</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.0937</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">46.6578</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">139.9734</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">122805.3985835204</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E65DB3B-912C-4B68-95BD-82D492A639CA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6508_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1E65DB3B-912C-4B68-95BD-82D492A639CA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1E65DB3B-912C-4B68-95BD-82D492A639CA" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1E65DB3B-912C-4B68-95BD-82D492A639CA_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1E65DB3B-912C-4B68-95BD-82D492A639CA" />
    <cim:Terminal.ConnectivityNode rdf:resource="331600F9-55CC-4B67-B74F-8B0539A2E15B" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="1E74814C-F2F2-44B6-96DF-0A81604EB5BE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E74814C-F2F2-44B6-96DF-0A81604EB5BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4094_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="359345EB-9E8C-4919-BEC7-B190758FD4BC_1" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="1E7DC40F-4568-4D2C-A65B-B0C8197D46F3">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="7E366FE7-D191-4736-9935-F3FFB4381F82" />
    <emt:ConnectedFacility.Equipments rdf:resource="53B3E536-0A99-4B2E-A0A2-22D314BF20AB" />
    <emt:ConnectedFacility.Equipments rdf:resource="61D2D706-8F5A-4809-B237-DA4B7A68E2BF" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E7DC40F-4568-4D2C-A65B-B0C8197D46F3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70322_H</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:SeriesCompensator rdf:about="1E951640-2834-4D9A-8D51-DB466667338A">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1E951640-2834-4D9A-8D51-DB466667338A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3894_1</cim:IdentifiedObject.name>
    <cim:SeriesCompensator.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:SeriesCompensator.r>
    <cim:SeriesCompensator.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:SeriesCompensator.r0>
    <cim:SeriesCompensator.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">-23.6</cim:SeriesCompensator.x>
    <cim:SeriesCompensator.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">-23.6</cim:SeriesCompensator.x0>
  </cim:SeriesCompensator>
  <cim:Terminal rdf:about="1E951640-2834-4D9A-8D51-DB466667338A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1E951640-2834-4D9A-8D51-DB466667338A" />
    <cim:Terminal.ConnectivityNode rdf:resource="6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1E951640-2834-4D9A-8D51-DB466667338A_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1E951640-2834-4D9A-8D51-DB466667338A" />
    <cim:Terminal.ConnectivityNode rdf:resource="7BB351CA-54A6-4357-8536-DA6B92B753D2" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="1EB23AD2-D047-4FC9-BE60-D01CE29842BE">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="150D7349-5044-4D36-9282-5C84DA5E5271" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1EB23AD2-D047-4FC9-BE60-D01CE29842BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70313_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="1EB23AD2-D047-4FC9-BE60-D01CE29842BE_pt1">
    <cim:CurveData.Curve rdf:resource="1EB23AD2-D047-4FC9-BE60-D01CE29842BE" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">493.9804314612743</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="1EB23AD2-D047-4FC9-BE60-D01CE29842BE_pt2">
    <cim:CurveData.Curve rdf:resource="1EB23AD2-D047-4FC9-BE60-D01CE29842BE" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">593.9804314612743</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.667429361422684</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="1EB51347-E136-4503-BD23-5DD99D55C088">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1EB51347-E136-4503-BD23-5DD99D55C088</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4007</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4007 CELILOCA 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1EB51347-E136-4503-BD23-5DD99D55C088_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1EB51347-E136-4503-BD23-5DD99D55C088" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.24696128581490487</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.498460375937625</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TransformerMeshImpedance rdf:about="1EBB73D3-35E7-40EE-87C3-2BC4B352A732">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1EBB73D3-35E7-40EE-87C3-2BC4B352A732</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61324_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="5406CB8E-E05A-433D-94BC-DC4B36D891B8" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.2975625</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.2975625</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">11.902500000000002</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">11.902500000000002</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TextDiagramObject rdf:about="1EC4FE72-E0D9-4C4D-B6E9-571CCC46C017">
    <cim:DiagramObject.IdentifiedObject rdf:resource="344A013C-3CD9-4DEC-9269-46D592364F16" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1EC4FE72-E0D9-4C4D-B6E9-571CCC46C017</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65333</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">65333 EMERY      S 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1EC4FE72-E0D9-4C4D-B6E9-571CCC46C017_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1EC4FE72-E0D9-4C4D-B6E9-571CCC46C017" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4373574109100167</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.07386898197403405</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1EEF39AD-A7EE-47D2-A4FB-8E5FD0C8C61C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4095</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="1EFDBBF9-0E26-4BAD-B235-D812F4444AEA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1EFDBBF9-0E26-4BAD-B235-D812F4444AEA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_4039_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="83401274-FA69-4AA5-8DFE-D0158523FBBA_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="1EFF0B4A-DECC-482D-8E6B-504EA801C23D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1EFF0B4A-DECC-482D-8E6B-504EA801C23D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61323_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5C2E61F3-825A-4385-9127-7F8C06091160_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="1F0B5784-7AD0-4D3C-ADF6-814F2BD7587B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F0B5784-7AD0-4D3C-ADF6-814F2BD7587B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A01E18B0-920E-4485-B5B3-BB02F10C8784_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="1F1020D6-257C-4E93-B2BE-16249ADC7132">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F1020D6-257C-4E93-B2BE-16249ADC7132</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3105_31351_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="62B33E25-7121-4C97-87EA-164E9F5927BB" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">50000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">115000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:TransformerEnd.Terminal rdf:resource="62B33E25-7121-4C97-87EA-164E9F5927BB_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="1F1E8183-CAFC-492A-B9F4-7D4D3DACFB89">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F1E8183-CAFC-492A-B9F4-7D4D3DACFB89</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3904_3924_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">640000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="1F215E0C-66CD-4101-8BA6-829883048555">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F099526D-F766-465E-85CB-2686643B22EE" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F215E0C-66CD-4101-8BA6-829883048555</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4232</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4232 WCASCADE   G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="1F215E0C-66CD-4101-8BA6-829883048555_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="1F215E0C-66CD-4101-8BA6-829883048555" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.17938866733141542</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4205710795806562</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="1F2D3F00-FA41-447B-9A0D-189690D9B89A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F2D3F00-FA41-447B-9A0D-189690D9B89A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905_3906_9_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="70901FD7-11A6-4E58-986A-B2FF002F832B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="373AEB82-22C0-4047-AB95-5A918E1A50A2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F35D796-089C-42E8-9E5E-AB5CC0A6BA47</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24386_SW_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1F35D796-089C-42E8-9E5E-AB5CC0A6BA47" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="1F5793C3-04DE-46FA-80F4-F76FD27AA301">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F5793C3-04DE-46FA-80F4-F76FD27AA301</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="572728C9-620C-4669-B18A-BE5D65EA8116_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="1F682BD9-0553-4981-B7C7-A0D08C772625">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F682BD9-0553-4981-B7C7-A0D08C772625</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4004_4005_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7CFE416C-477E-4064-A173-759BE3D6CB5C_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="1F6A1FDF-1385-4D66-81CB-AC1AE93DCE48">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F6A1FDF-1385-4D66-81CB-AC1AE93DCE48</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_3531_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="A2CDC207-A5A8-4504-8D49-E03411A8D13C" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="250A8826-F25F-4D88-A18E-5E0023344A63" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.08816666666666667</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.08816666666666667</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.526666666666667</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.526666666666667</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ParameterDescriptor rdf:about="1F710253-5741-454E-95BC-3AEB3208D8ED">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F710253-5741-454E-95BC-3AEB3208D8ED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">GMIN</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">11</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ACLineSegment rdf:about="1F790CD9-EBF2-4519-9DC0-6E3152B61A4C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00016614996849401387</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002769166141566898</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">12.854700000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">25.709400000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">114.859125</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">344.577375</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F790CD9-EBF2-4519-9DC0-6E3152B61A4C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_6404_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="1F790CD9-EBF2-4519-9DC0-6E3152B61A4C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1F790CD9-EBF2-4519-9DC0-6E3152B61A4C" />
    <cim:Terminal.ConnectivityNode rdf:resource="5D5F315B-2D09-4349-97B1-381030A29310" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1F790CD9-EBF2-4519-9DC0-6E3152B61A4C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1F790CD9-EBF2-4519-9DC0-6E3152B61A4C" />
    <cim:Terminal.ConnectivityNode rdf:resource="24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="1F92F29B-15E3-4CA8-856A-E78AADC834A2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1F92F29B-15E3-4CA8-856A-E78AADC834A2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3601_36311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="00430655-6CD2-4AF7-A842-9B1CDFECE3C3" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">115000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:TransformerEnd.Terminal rdf:resource="00430655-6CD2-4AF7-A842-9B1CDFECE3C3_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="1FAC1699-835E-45BC-BD15-E82C3086B6F7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1FAC1699-835E-45BC-BD15-E82C3086B6F7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50322_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14_1" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="1FAE8B08-8F08-4773-AD98-AB0360E820EF">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1FAE8B08-8F08-4773-AD98-AB0360E820EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">TB</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:TransformerMeshImpedance rdf:about="1FC1D4AD-6745-4C48-9E6E-EF2579B7AD69">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1FC1D4AD-6745-4C48-9E6E-EF2579B7AD69</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61322_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="3033A2C2-3D55-4307-916F-3CFC1F5288AE" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.11444711538461538</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.11444711538461538</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">4.577884615384615</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">4.577884615384615</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61324_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="785D3685-F028-4C97-A359-EEC30B853DCD" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="785D3685-F028-4C97-A359-EEC30B853DCD_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="1FC7C184-AE4F-467A-97A5-596D3B429731">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1FC7C184-AE4F-467A-97A5-596D3B429731</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62352_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="1FEADEC1-C4F2-4BC5-911F-481AD10E9B3E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1FEADEC1-C4F2-4BC5-911F-481AD10E9B3E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41322_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="D45D91B0-1014-41CC-BE1B-3C2363010EB8" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="7DDE651D-572A-43A0-8728-5FB85161329D" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5208333333333334</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5208333333333334</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.833333333333336</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.833333333333336</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformer rdf:about="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1FF27A71-8A32-4FEF-A79D-DAAC57C072BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3904_3924_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD" />
    <cim:Terminal.ConnectivityNode rdf:resource="465783BA-CA5A-4326-AC9F-1162ABE9FC99" />
  </cim:Terminal>
  <cim:Terminal rdf:about="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD" />
    <cim:Terminal.ConnectivityNode rdf:resource="63127BE8-0B47-4913-840D-9B857DAB096C" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="45943091-FCA9-439F-B45D-DCEEE2261EF3" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">1FF77BB2-4268-4D9E-83E9-8A0773AACCCF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="1FF77BB2-4268-4D9E-83E9-8A0773AACCCF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ThermalGeneratingUnit rdf:about="2007C134-16FE-4B5E-B9C1-9D095B554E69">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1460000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2007C134-16FE-4B5E-B9C1-9D095B554E69</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4231_C</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:TransformerCoreAdmittance rdf:about="2008B22F-B0FC-4C7E-BEC9-730F6B47BFB3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2008B22F-B0FC-4C7E-BEC9-730F6B47BFB3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24384_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="2F94717B-D08C-4663-9FB1-E907E5CD277A" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.105</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.105</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.02625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.02625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="200D7010-B783-4F0E-81A7-19C59AA0F590">
    <cim:DiagramObject.IdentifiedObject rdf:resource="39B8A0A8-4704-4329-BD2B-833B0A5D3457" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">200D7010-B783-4F0E-81A7-19C59AA0F590</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103 SANMATEO 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="200D7010-B783-4F0E-81A7-19C59AA0F590_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="200D7010-B783-4F0E-81A7-19C59AA0F590" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3783110189017386</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.014333597131198163</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="20118390-7C6D-477E-80C4-9A357EED876B">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20118390-7C6D-477E-80C4-9A357EED876B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4231</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="20201913-E4B3-4270-8EFD-8399D85F4D97">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003738374291115312</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000623062381852552</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">5.7132000000000005</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">11.426400000000001</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">51.048500000000004</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">153.14550000000003</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20201913-E4B3-4270-8EFD-8399D85F4D97</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_6305_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="20201913-E4B3-4270-8EFD-8399D85F4D97_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="20201913-E4B3-4270-8EFD-8399D85F4D97" />
    <cim:Terminal.ConnectivityNode rdf:resource="BB52EA80-A806-4114-8C8B-E896E850258A" />
  </cim:Terminal>
  <cim:Terminal rdf:about="20201913-E4B3-4270-8EFD-8399D85F4D97_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="20201913-E4B3-4270-8EFD-8399D85F4D97" />
    <cim:Terminal.ConnectivityNode rdf:resource="2ABDA4C9-A5CF-4012-ABC2-808929092510" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="2021E945-8B2A-4806-9772-1540B967DE6E">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A5F19458-E954-454B-81F0-083E69BF0F3F" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2021E945-8B2A-4806-9772-1540B967DE6E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61323_S_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="2021E945-8B2A-4806-9772-1540B967DE6E_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2021E945-8B2A-4806-9772-1540B967DE6E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2021E945-8B2A-4806-9772-1540B967DE6E_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2021E945-8B2A-4806-9772-1540B967DE6E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2021E945-8B2A-4806-9772-1540B967DE6E_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2021E945-8B2A-4806-9772-1540B967DE6E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2021E945-8B2A-4806-9772-1540B967DE6E_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2021E945-8B2A-4806-9772-1540B967DE6E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2021E945-8B2A-4806-9772-1540B967DE6E_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2021E945-8B2A-4806-9772-1540B967DE6E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2021E945-8B2A-4806-9772-1540B967DE6E_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2021E945-8B2A-4806-9772-1540B967DE6E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2021E945-8B2A-4806-9772-1540B967DE6E_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2021E945-8B2A-4806-9772-1540B967DE6E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="202FAEEB-58FC-4DCA-977A-58B1058EAEA2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">202FAEEB-58FC-4DCA-977A-58B1058EAEA2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="203D7141-EDD3-4F8E-91CE-BD84F5880352">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">203D7141-EDD3-4F8E-91CE-BD84F5880352</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70311_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="8464D371-636E-4C06-A703-E67EA914A351" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="F828CC21-2C2E-46FA-8C01-58B05E77BDA8" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.046494140625</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.046494140625</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.859765625</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.859765625</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ConnectivityNode rdf:about="205C613C-5B8D-48F9-B1B0-01A6745B54D3">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">205C613C-5B8D-48F9-B1B0-01A6745B54D3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3205</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:RotatingMachinePlant rdf:about="20671357-BEDD-4296-A715-F9009DB775DC">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="4D5C4575-37AF-4F0C-8223-E298B3C6A6D8" />
    <emt:ConnectedFacility.Equipments rdf:resource="3C3D5A19-C912-4395-97AB-60E52D3858E5" />
    <emt:ConnectedFacility.Equipments rdf:resource="08CEFC02-8C85-4659-B57B-A08DBBC92703" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20671357-BEDD-4296-A715-F9009DB775DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2630_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:DetailedModelDynamics rdf:about="2068293E-3BB7-4ED3-8410-9E0665075E9C">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="CA7B373C-DEC9-4EB5-A290-05803C49EBD8" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2068293E-3BB7-4ED3-8410-9E0665075E9C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2638_H_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="2068293E-3BB7-4ED3-8410-9E0665075E9C_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2068293E-3BB7-4ED3-8410-9E0665075E9C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2068293E-3BB7-4ED3-8410-9E0665075E9C_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2068293E-3BB7-4ED3-8410-9E0665075E9C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2068293E-3BB7-4ED3-8410-9E0665075E9C_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2068293E-3BB7-4ED3-8410-9E0665075E9C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2068293E-3BB7-4ED3-8410-9E0665075E9C_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2068293E-3BB7-4ED3-8410-9E0665075E9C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2068293E-3BB7-4ED3-8410-9E0665075E9C_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2068293E-3BB7-4ED3-8410-9E0665075E9C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="2068293E-3BB7-4ED3-8410-9E0665075E9C_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="2068293E-3BB7-4ED3-8410-9E0665075E9C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PhotoVoltaicUnit rdf:about="206DB4EC-B828-4C62-A41C-158DDF0FDA3D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">206DB4EC-B828-4C62-A41C-158DDF0FDA3D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64333_W</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="5C0AB230-4955-420C-B122-606D2E186509" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">152000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:ApparentPowerLimit rdf:about="207106CF-DBB8-49A4-8AD4-3B5ABCCC5873">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">207106CF-DBB8-49A4-8AD4-3B5ABCCC5873</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3907_8004_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2EC5837D-B589-462B-96D0-55AC090F6FB8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="207454AB-04C4-4181-8B88-39D19DFF3AD6">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">207454AB-04C4-4181-8B88-39D19DFF3AD6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_7001_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1C52570F-1B68-41E0-B869-B951AA989C5A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="20795B29-EA1C-48BC-94A0-5E1ABD7BB344">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20795B29-EA1C-48BC-94A0-5E1ABD7BB344</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_3917_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C7C803D6-F224-4932-B514-B75788132FDA_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="207E8970-FD66-4694-A1BC-E8BF2377FA78">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">207E8970-FD66-4694-A1BC-E8BF2377FA78</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301_2302_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="207E8970-FD66-4694-A1BC-E8BF2377FA78_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="207E8970-FD66-4694-A1BC-E8BF2377FA78" />
    <cim:Terminal.ConnectivityNode rdf:resource="DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="207E8970-FD66-4694-A1BC-E8BF2377FA78_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="207E8970-FD66-4694-A1BC-E8BF2377FA78" />
    <cim:Terminal.ConnectivityNode rdf:resource="6108167A-C35D-45F1-BBA5-CF37A318763C" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="20812690-7056-4CDA-BA68-D07A6743CEA2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20812690-7056-4CDA-BA68-D07A6743CEA2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_22332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="654996FD-0509-4C97-B9D5-91EBAB251F3D_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="209E9EDC-5BB5-4B30-8F11-D470A3AE9EF5">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">209E9EDC-5BB5-4B30-8F11-D470A3AE9EF5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39334_NH</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="A990C211-1D34-447E-9215-92D762B131C1" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ApparentPowerLimit rdf:about="20B462B2-2003-4049-88CC-0B83F7427313">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20B462B2-2003-4049-88CC-0B83F7427313</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2601_2612_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="35597F3D-E4CC-400A-AFF1-DD7503BFBDBA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="20BD8026-0523-4352-89F5-EACAFD6F3EF7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20BD8026-0523-4352-89F5-EACAFD6F3EF7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70312_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F8B0DEB0-EDAF-46F3-A043-6666E205A94F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="20C810EE-90F8-4F49-A255-2DB38D777A0F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20C810EE-90F8-4F49-A255-2DB38D777A0F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D89AFD47-22DE-4D8B-BF13-06C7C956FAF9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4FC46C2F-A65E-4757-878E-A3245AFAE24D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62311_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="20D3C8B0-0B42-4DDA-BD48-A0CEE25CC60C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="20DA8B90-CF82-4E64-AF14-942803D55F7D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20DA8B90-CF82-4E64-AF14-942803D55F7D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="33FCC28E-F779-4FED-A9CE-0A1169428AF7" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4300000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="33FCC28E-F779-4FED-A9CE-0A1169428AF7_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="20EABB27-7588-48DE-B9E5-0932EB9D83CC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20EABB27-7588-48DE-B9E5-0932EB9D83CC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="A01E18B0-920E-4485-B5B3-BB02F10C8784" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="A01E18B0-920E-4485-B5B3-BB02F10C8784_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="20FA23B2-F456-412F-88B5-2BE0AA885057">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003738374291115312</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000623062381852552</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">5.7132000000000005</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">11.426400000000001</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">51.048500000000004</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">153.14550000000003</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">20FA23B2-F456-412F-88B5-2BE0AA885057</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6203_6303_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="20FA23B2-F456-412F-88B5-2BE0AA885057_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="20FA23B2-F456-412F-88B5-2BE0AA885057" />
    <cim:Terminal.ConnectivityNode rdf:resource="EDE3BF7F-9165-43B3-ABC0-547E77D815C6" />
  </cim:Terminal>
  <cim:Terminal rdf:about="20FA23B2-F456-412F-88B5-2BE0AA885057_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="20FA23B2-F456-412F-88B5-2BE0AA885057" />
    <cim:Terminal.ConnectivityNode rdf:resource="BB52EA80-A806-4114-8C8B-E896E850258A" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="2100B797-9CE2-409B-B336-85AD07659640">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100B797-9CE2-409B-B336-85AD07659640</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3836</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="21178ABD-5E1E-449B-A2BC-C12503FC379A">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21178ABD-5E1E-449B-A2BC-C12503FC379A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2202_2503_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="21178ABD-5E1E-449B-A2BC-C12503FC379A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21178ABD-5E1E-449B-A2BC-C12503FC379A" />
    <cim:Terminal.ConnectivityNode rdf:resource="58064458-13F0-4E04-82AC-BCD2CEB53AFC" />
  </cim:Terminal>
  <cim:Terminal rdf:about="21178ABD-5E1E-449B-A2BC-C12503FC379A_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21178ABD-5E1E-449B-A2BC-C12503FC379A" />
    <cim:Terminal.ConnectivityNode rdf:resource="4B47B792-936A-4FBA-934F-CCE10B7CC3BD" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="2123195C-352E-4064-A81B-47D87A762AF8">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2123195C-352E-4064-A81B-47D87A762AF8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65334</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:SynchronousMachine rdf:about="212A6718-D47B-4C77-ABAA-8E6BA6C96C32">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">212A6718-D47B-4C77-ABAA-8E6BA6C96C32</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4231_C</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="2007C134-16FE-4B5E-B9C1-9D095B554E69" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">999000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">485229000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1460000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">728000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-728000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="212A6718-D47B-4C77-ABAA-8E6BA6C96C32_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="212A6718-D47B-4C77-ABAA-8E6BA6C96C32" />
    <cim:Terminal.ConnectivityNode rdf:resource="20118390-7C6D-477E-80C4-9A357EED876B" />
  </cim:Terminal>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="21316B46-92AB-4200-A148-406915F3D8B4">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21316B46-92AB-4200-A148-406915F3D8B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2630_G</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">4.75</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="3C3D5A19-C912-4395-97AB-60E52D3858E5" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:PowerTransformerEnd rdf:about="213299FB-B8D2-4420-8DE7-5A33EFB83842">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">213299FB-B8D2-4420-8DE7-5A33EFB83842</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_4232_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="39FF19E1-6942-410A-9E11-06C7CCC265CF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="39FF19E1-6942-410A-9E11-06C7CCC265CF_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="21342001-CC42-4AA6-9F80-234A7B20201B">
    <cim:DiagramObject.IdentifiedObject rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21342001-CC42-4AA6-9F80-234A7B20201B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503 EMERY 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="21342001-CC42-4AA6-9F80-234A7B20201B_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="21342001-CC42-4AA6-9F80-234A7B20201B" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4381128873541789</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.07487143697839783</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACLineSegment rdf:about="2140C4AF-B322-4BB1-9F17-B4E1133816BF">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00031200000000000005</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005200000000000001</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.5</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">61.5</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">79285.91666675433</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2140C4AF-B322-4BB1-9F17-B4E1133816BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4201_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="2140C4AF-B322-4BB1-9F17-B4E1133816BF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="2140C4AF-B322-4BB1-9F17-B4E1133816BF" />
    <cim:Terminal.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="2140C4AF-B322-4BB1-9F17-B4E1133816BF_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="2140C4AF-B322-4BB1-9F17-B4E1133816BF" />
    <cim:Terminal.ConnectivityNode rdf:resource="F8508925-DF0A-4267-BAA3-980E10D64180" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="21506258-D595-49F6-9C05-258B662B821F">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00022947448015122875</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003824574669187146</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">13.129779999999998</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">26.259559999999997</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">89.60202</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">268.80606</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">142156.89262431161</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21506258-D595-49F6-9C05-258B662B821F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3910_3911_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="21506258-D595-49F6-9C05-258B662B821F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21506258-D595-49F6-9C05-258B662B821F" />
    <cim:Terminal.ConnectivityNode rdf:resource="357446D6-888B-494B-9529-9DCA9963C99C" />
  </cim:Terminal>
  <cim:Terminal rdf:about="21506258-D595-49F6-9C05-258B662B821F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21506258-D595-49F6-9C05-258B662B821F" />
    <cim:Terminal.ConnectivityNode rdf:resource="2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9" />
  </cim:Terminal>
  <emt:RotatingMachinePlant rdf:about="215897CE-966D-4B83-AE23-F7B671FC23E4">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="D370E9A0-B0CF-4E3E-BF5F-D8A4072BD7DF" />
    <emt:ConnectedFacility.Equipments rdf:resource="5D737163-52CD-4DA2-A257-63272CDEA6EA" />
    <emt:ConnectedFacility.Equipments rdf:resource="94AAB466-798C-40C7-B38D-13D39176FBA3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">215897CE-966D-4B83-AE23-F7B671FC23E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41311_H</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ACLineSegment rdf:about="216E3E92-1A05-4265-814F-08C6608D33F7">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">216E3E92-1A05-4265-814F-08C6608D33F7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3203_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="216E3E92-1A05-4265-814F-08C6608D33F7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="216E3E92-1A05-4265-814F-08C6608D33F7" />
    <cim:Terminal.ConnectivityNode rdf:resource="93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="216E3E92-1A05-4265-814F-08C6608D33F7_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="216E3E92-1A05-4265-814F-08C6608D33F7" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B51DDA6-8246-4169-986D-0F4806EED3DF" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="21720AD1-0CA0-4CB3-8EB6-88A1A290D830">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21720AD1-0CA0-4CB3-8EB6-88A1A290D830</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3402_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="21720AD1-0CA0-4CB3-8EB6-88A1A290D830_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21720AD1-0CA0-4CB3-8EB6-88A1A290D830" />
    <cim:Terminal.ConnectivityNode rdf:resource="03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="21720AD1-0CA0-4CB3-8EB6-88A1A290D830_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21720AD1-0CA0-4CB3-8EB6-88A1A290D830" />
    <cim:Terminal.ConnectivityNode rdf:resource="1D005512-0FD2-4411-9AD7-063593D30492" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="21787F5C-5E70-4BD8-9611-451848F23852">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21787F5C-5E70-4BD8-9611-451848F23852</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4004_4091_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="79347C14-FC07-45D7-9C03-D04B399FB1B2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="21827D55-6493-41AA-9F8A-445714AAAA81">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21827D55-6493-41AA-9F8A-445714AAAA81</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4103_6202_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="23C606C8-9A53-404E-9C60-008AF05EACBA_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachine rdf:about="21961B78-AAE7-48C8-8328-F706B251B17C">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21961B78-AAE7-48C8-8328-F706B251B17C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8033_H</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="EDF2CEE6-810E-4813-B288-F86669D8A569" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1182000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">259732000.00000003</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1394000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">786000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-786000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="21961B78-AAE7-48C8-8328-F706B251B17C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21961B78-AAE7-48C8-8328-F706B251B17C" />
    <cim:Terminal.ConnectivityNode rdf:resource="8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="21A5ABF3-0B13-4A50-ABF5-41CE669B2447">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00025029599999999995</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0004171599999999999</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.4</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.8</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">35.375</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">106.125</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">93286.1141808509</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21A5ABF3-0B13-4A50-ABF5-41CE669B2447</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2901_2902_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="21A5ABF3-0B13-4A50-ABF5-41CE669B2447_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21A5ABF3-0B13-4A50-ABF5-41CE669B2447" />
    <cim:Terminal.ConnectivityNode rdf:resource="A645867A-1698-4B1E-8764-77F52411470C" />
  </cim:Terminal>
  <cim:Terminal rdf:about="21A5ABF3-0B13-4A50-ABF5-41CE669B2447_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21A5ABF3-0B13-4A50-ABF5-41CE669B2447" />
    <cim:Terminal.ConnectivityNode rdf:resource="95530F9E-14D6-4512-A29F-13092A224B49" />
  </cim:Terminal>
  <emt:IBRPlant rdf:about="21BB9359-D2BF-4D63-8561-6CF939DE19AE">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="A9ADB245-C5A2-4DBF-A2B0-96918D2FC927" />
    <emt:ConnectedFacility.Equipments rdf:resource="73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC" />
    <emt:ConnectedFacility.Equipments rdf:resource="EBFEB9E9-1789-4881-A554-194FD9EC3E2E" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21BB9359-D2BF-4D63-8561-6CF939DE19AE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40311_H</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:ApparentPowerLimit rdf:about="21BE7E2C-39BB-4869-8F74-04CB2D0AD895">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21BE7E2C-39BB-4869-8F74-04CB2D0AD895</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3918_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="65EF6AF7-B2E2-4969-98C3-978100E98204" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="21C40B10-BCBC-437A-850E-51FEE4488A24">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21C40B10-BCBC-437A-850E-51FEE4488A24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39335_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0A99031B-D6F3-4B52-9A37-4D7D557589A5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_6235_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24" />
    <cim:Terminal.ConnectivityNode rdf:resource="AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24" />
    <cim:Terminal.ConnectivityNode rdf:resource="B1FD014F-063B-4A08-AAD8-29B5224E7C5F" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="5FD3C210-27FC-4D8B-AF09-59967E89F174" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21DFB7A8-87FC-4418-91B5-5F2D1773961A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40391_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="21DFB7A8-87FC-4418-91B5-5F2D1773961A_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="21DFB7A8-87FC-4418-91B5-5F2D1773961A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="21F866BE-7310-4938-AA93-08CE113EE912">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="1C936C47-98F8-45CE-99B7-A06B1B9A1F42" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">21F866BE-7310-4938-AA93-08CE113EE912</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40313_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:PowerTransformerEnd rdf:about="2209B221-10F3-41DF-B553-5D9C706BF2A7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2209B221-10F3-41DF-B553-5D9C706BF2A7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_2233_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="DE9EB1EE-97BF-4380-AC46-EBD299767CC8" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="DE9EB1EE-97BF-4380-AC46-EBD299767CC8_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="225B36CC-DE61-4ABC-AD4E-2D08FA906476">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">225B36CC-DE61-4ABC-AD4E-2D08FA906476</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1201_1202_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9138D092-94DD-4A7B-814E-B6F2692A02F8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="226C8E86-2DE0-4176-9787-42B0F86737B4">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">226C8E86-2DE0-4176-9787-42B0F86737B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3302_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="226C8E86-2DE0-4176-9787-42B0F86737B4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="226C8E86-2DE0-4176-9787-42B0F86737B4" />
    <cim:Terminal.ConnectivityNode rdf:resource="1364795D-1549-4030-A3EB-DAF23A2D2310" />
  </cim:Terminal>
  <cim:Terminal rdf:about="226C8E86-2DE0-4176-9787-42B0F86737B4_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="226C8E86-2DE0-4176-9787-42B0F86737B4" />
    <cim:Terminal.ConnectivityNode rdf:resource="EA09FD47-C247-40A9-8583-ECE7F93CA5DE" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="228ED3EA-4638-484F-96E4-23B18D563F2C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">228ED3EA-4638-484F-96E4-23B18D563F2C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4031_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6B87F709-E860-4C3D-AAA5-34E77B2B3292_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="2297459F-675A-432B-9B84-8389EEE8A883">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">2297459F-675A-432B-9B84-8389EEE8A883</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_3902_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="8A4333AD-D34E-4052-8121-45D9A82949FC_1" />
  </cim:OperationalLimitSet>
  <cim:PowerElectronicsConnection rdf:about="229F16F4-E9E5-485E-9898-1A1073972A95">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">229F16F4-E9E5-485E-9898-1A1073972A95</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2332_S</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">590000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-364000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">878000000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">42001000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1333000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="229F16F4-E9E5-485E-9898-1A1073972A95_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="229F16F4-E9E5-485E-9898-1A1073972A95" />
    <cim:Terminal.ConnectivityNode rdf:resource="96FB4CB4-87CE-49BB-A107-FE2FF26E51E4" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="22A5672E-63A4-4EBF-B1A2-B208B633F32E">
    <cim:DiagramObject.IdentifiedObject rdf:resource="4C76C799-2D41-4334-B0A7-99266950F742" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">22A5672E-63A4-4EBF-B1A2-B208B633F32E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920 RIO OSO 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="22A5672E-63A4-4EBF-B1A2-B208B633F32E_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="22A5672E-63A4-4EBF-B1A2-B208B633F32E" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.20494965172107157</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.11381831634054904</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="22A8C60A-260E-442F-8C6E-AFD3093662DA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">22A8C60A-260E-442F-8C6E-AFD3093662DA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3805_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9897BB55-807F-4E58-9282-4CA5211903C0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="22AD4679-9E37-44E8-BA4D-2F603524B1C9">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">22AD4679-9E37-44E8-BA4D-2F603524B1C9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3925_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1330B3A0-3AB3-4679-8C8B-8F1AD78ADB19" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="22ADAA38-92A3-4B84-A2E3-952571D2DD6F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">22ADAA38-92A3-4B84-A2E3-952571D2DD6F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_1131_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="DC165080-4C22-47DE-B183-7DB13BE0DADB" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="376002F6-B2A8-4079-8A11-31791B1EDD8B" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41666666666666663</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41666666666666663</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.666666666666668</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.666666666666668</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:DetailedModelDynamics rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="229F16F4-E9E5-485E-9898-1A1073972A95" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">22B3CA0C-23D5-4B0D-9860-59190549A7E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2332_S_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22B3CA0C-23D5-4B0D-9860-59190549A7E8_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22B3CA0C-23D5-4B0D-9860-59190549A7E8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:DetailedModelDynamics rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A8D7873B-ADAF-41AA-9692-524EC02622D2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">22BCBFE9-4F82-4188-863E-DDA022F21E2D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63331_W_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="22BCBFE9-4F82-4188-863E-DDA022F21E2D_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="22BCBFE9-4F82-4188-863E-DDA022F21E2D" />
