    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50321_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5FCB0DE9-18EE-4524-8396-54D11536AE72" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="3F0AB018-9B06-4A0B-8DB5-A0DAB1CDE815">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2935F382-76AF-4965-ACB9-232E13D58AD5" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F0AB018-9B06-4A0B-8DB5-A0DAB1CDE815</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4132</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4132 HANFORD    G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="3F0AB018-9B06-4A0B-8DB5-A0DAB1CDE815_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="3F0AB018-9B06-4A0B-8DB5-A0DAB1CDE815" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.0776820070989746</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4804434322603242</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="3F13A3D0-55F7-4425-B81E-F4443626D355">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F13A3D0-55F7-4425-B81E-F4443626D355</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="CC20DD5F-0B77-4995-830E-B5BF4407C572_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="3F185383-EC58-4F3A-83E8-34E441FC99AD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F185383-EC58-4F3A-83E8-34E441FC99AD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2619_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A0341375-8B94-4B49-BC46-69104A27817C_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="3F1A5B47-DA0B-4DF2-A704-8720E647653C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003738374291115312</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000623062381852552</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">5.7132000000000005</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">11.426400000000001</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">51.048500000000004</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">153.14550000000003</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F1A5B47-DA0B-4DF2-A704-8720E647653C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6203_6304_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="3F1A5B47-DA0B-4DF2-A704-8720E647653C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3F1A5B47-DA0B-4DF2-A704-8720E647653C" />
    <cim:Terminal.ConnectivityNode rdf:resource="EDE3BF7F-9165-43B3-ABC0-547E77D815C6" />
  </cim:Terminal>
  <cim:Terminal rdf:about="3F1A5B47-DA0B-4DF2-A704-8720E647653C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3F1A5B47-DA0B-4DF2-A704-8720E647653C" />
    <cim:Terminal.ConnectivityNode rdf:resource="AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="3F1DFB92-1EF4-4AE4-A5CB-7D8D072955EC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F1DFB92-1EF4-4AE4-A5CB-7D8D072955EC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6504_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3FAB0C54-C36F-4F5D-A636-668F74214C07" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="3F2AF55B-23E0-4AB2-8BC1-A0F6321A7893">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F2AF55B-23E0-4AB2-8BC1-A0F6321A7893</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3133_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F64D2A42-17FA-4318-80A9-4CDAA389A7CD_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="3F39370E-9DE6-4AA7-8212-7605EB99FD5D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F39370E-9DE6-4AA7-8212-7605EB99FD5D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_3_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4D011A6F-92A8-4E95-821B-DB5AE97E1B33" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="3F5ADFAB-68E6-4775-B7F0-E2D66074D030">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F5ADFAB-68E6-4775-B7F0-E2D66074D030</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1032</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="3F613926-971A-432C-B49D-D425DDB3A181">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F613926-971A-432C-B49D-D425DDB3A181</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3105_31351_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="62B33E25-7121-4C97-87EA-164E9F5927BB_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_13311_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA" />
    <cim:Terminal.ConnectivityNode rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
  </cim:Terminal>
  <cim:Terminal rdf:about="3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA" />
    <cim:Terminal.ConnectivityNode rdf:resource="282DC044-DAA1-4803-B953-CF0CF33ED477" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="3F90DC9A-32BA-42E2-BF60-C7F8F08B3178">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F90DC9A-32BA-42E2-BF60-C7F8F08B3178</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38352_S</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="4485FFE3-FB79-4549-B13E-A8C21C3DA70D" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">150000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">28865000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1333000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">500000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-500000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="3F90DC9A-32BA-42E2-BF60-C7F8F08B3178_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3F90DC9A-32BA-42E2-BF60-C7F8F08B3178" />
    <cim:Terminal.ConnectivityNode rdf:resource="22EAF43C-DF59-4F98-980B-9011DCDDF162" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="3F928CD4-8529-4DCC-8133-DFCF1C323FA8">
    <cim:DiagramObject.IdentifiedObject rdf:resource="93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3F928CD4-8529-4DCC-8133-DFCF1C323FA8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201 C.COSTA 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="3F928CD4-8529-4DCC-8133-DFCF1C323FA8_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="3F928CD4-8529-4DCC-8133-DFCF1C323FA8" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.36522420718380877</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03771965342755461</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="3FAB0C54-C36F-4F5D-A636-668F74214C07">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3FAB0C54-C36F-4F5D-A636-668F74214C07</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6504_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7E9CFD63-0B19-47F2-BFB7-E2BF72657ADB_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="3FB0BABB-5AB9-4E19-837B-0844A88F9998">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3FB0BABB-5AB9-4E19-837B-0844A88F9998</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_8034_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="3FB0BABB-5AB9-4E19-837B-0844A88F9998_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3FB0BABB-5AB9-4E19-837B-0844A88F9998" />
    <cim:Terminal.ConnectivityNode rdf:resource="66FC0AE2-DC32-432C-AF90-1F55912CFEA0" />
  </cim:Terminal>
  <cim:Terminal rdf:about="3FB0BABB-5AB9-4E19-837B-0844A88F9998_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3FB0BABB-5AB9-4E19-837B-0844A88F9998" />
    <cim:Terminal.ConnectivityNode rdf:resource="F650F4DF-FD80-47BF-81D6-28CAFE863CDE" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="3FB2BAF2-0751-4F84-BBFD-E19AD897C671">
    <cim:DiagramObject.IdentifiedObject rdf:resource="852BD924-E9C9-4321-B332-F11466ADABB9" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3FB2BAF2-0751-4F84-BBFD-E19AD897C671</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2406</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2406 EAGLROCK 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="3FB2BAF2-0751-4F84-BBFD-E19AD897C671_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="3FB2BAF2-0751-4F84-BBFD-E19AD897C671" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.013586247139747683</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5376916917494601</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACLineSegment rdf:about="3FCFCAE1-7104-4A61-B588-9A4EF72809E7">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3FCFCAE1-7104-4A61-B588-9A4EF72809E7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3203_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="3FCFCAE1-7104-4A61-B588-9A4EF72809E7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3FCFCAE1-7104-4A61-B588-9A4EF72809E7" />
    <cim:Terminal.ConnectivityNode rdf:resource="C539B947-41C5-495A-839F-3B83388ACBD7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="3FCFCAE1-7104-4A61-B588-9A4EF72809E7_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3FCFCAE1-7104-4A61-B588-9A4EF72809E7" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B51DDA6-8246-4169-986D-0F4806EED3DF" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="3FE73726-03BA-405B-82C9-D70566350E65">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3FE73726-03BA-405B-82C9-D70566350E65</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2438_EG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="B83E0D70-A28C-4A36-9511-73ED15388A2D" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">503000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">32101999.999999996</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2292000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">728000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-454000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="3FE73726-03BA-405B-82C9-D70566350E65_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="3FE73726-03BA-405B-82C9-D70566350E65" />
    <cim:Terminal.ConnectivityNode rdf:resource="38823501-666E-4AF7-86C9-3040C4B30862" />
  </cim:Terminal>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="3FED999D-6007-43AC-96D7-01F8154A9F6F">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">3FED999D-6007-43AC-96D7-01F8154A9F6F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2638_H</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">4.75</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="CA7B373C-DEC9-4EB5-A290-05803C49EBD8" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ACPointOfCommonCoupling rdf:about="40047A26-9D07-4349-9CC7-C837FACDC6F6">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40047A26-9D07-4349-9CC7-C837FACDC6F6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3333_CG</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ACLineSegment rdf:about="400485FF-9DE5-4668-92C1-0C3D96086F41">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00011568998109640828</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00019281663516068049</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7406</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.4812</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">13.9656</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">41.8968</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">39849.19005154766</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">400485FF-9DE5-4668-92C1-0C3D96086F41</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2406_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="400485FF-9DE5-4668-92C1-0C3D96086F41_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="400485FF-9DE5-4668-92C1-0C3D96086F41" />
    <cim:Terminal.ConnectivityNode rdf:resource="1856B8D9-7604-4B32-A0E5-5F39B8B2BF10" />
  </cim:Terminal>
  <cim:Terminal rdf:about="400485FF-9DE5-4668-92C1-0C3D96086F41_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="400485FF-9DE5-4668-92C1-0C3D96086F41" />
    <cim:Terminal.ConnectivityNode rdf:resource="852BD924-E9C9-4321-B332-F11466ADABB9" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="40067252-1377-49F6-94D4-42E5E25081BE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40067252-1377-49F6-94D4-42E5E25081BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5003_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="26A3F33F-6252-41DC-847B-9F6E1EB36875" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="26A3F33F-6252-41DC-847B-9F6E1EB36875_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="400ECB4C-7837-459E-8E40-84E57C40345D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">400ECB4C-7837-459E-8E40-84E57C40345D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6402_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="A3C53E52-6BEB-4419-A595-6D6C7A857E82" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="A3C53E52-6BEB-4419-A595-6D6C7A857E82_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="4022A021-A5AF-4F16-80DA-F3BD2DC43A4F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4022A021-A5AF-4F16-80DA-F3BD2DC43A4F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="EBFEB9E9-1789-4881-A554-194FD9EC3E2E" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="EBFEB9E9-1789-4881-A554-194FD9EC3E2E_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="40274908-9140-413A-BF7A-A269C41A8A92">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40274908-9140-413A-BF7A-A269C41A8A92</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4007_4010_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9DBFDB40-9047-456F-8438-584B9E5AA2C1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="4030E86F-8A85-4F6A-9595-BB1D58897A72">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4030E86F-8A85-4F6A-9595-BB1D58897A72</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21301_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="4030E86F-8A85-4F6A-9595-BB1D58897A72_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4030E86F-8A85-4F6A-9595-BB1D58897A72" />
    <cim:Terminal.ConnectivityNode rdf:resource="7D378944-27FB-42B6-A611-F79C0DE904AB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4030E86F-8A85-4F6A-9595-BB1D58897A72_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4030E86F-8A85-4F6A-9595-BB1D58897A72" />
    <cim:Terminal.ConnectivityNode rdf:resource="A751E3A2-D7B1-4B9F-B894-FB5BC00A07F0" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B3184ADE-FCFE-4F4C-856D-A4ABD1F988AA" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40348A06-A6C8-41AC-8E2D-32DFA3F81AE2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42312_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40348A06-A6C8-41AC-8E2D-32DFA3F81AE2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerMeshImpedance rdf:about="40377B74-279F-4A5C-8CB6-15D65B9E7D88">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40377B74-279F-4A5C-8CB6-15D65B9E7D88</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6402_0_2_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="AE5583DD-4231-48AF-ACCB-9A6DB4ACA97C" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="E2C983CC-9DD3-495A-91CF-638AE21311BE" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0593225</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0593225</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">35.588475</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">35.588475</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:EnergyConsumer rdf:about="403EDD35-408A-412D-9DB7-CC709CF3D044">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">190745000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-26909000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">403EDD35-408A-412D-9DB7-CC709CF3D044</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="403EDD35-408A-412D-9DB7-CC709CF3D044_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="403EDD35-408A-412D-9DB7-CC709CF3D044" />
    <cim:Terminal.ConnectivityNode rdf:resource="B83637AC-3A7B-4374-B995-F4834522767E" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="4044F46F-BE89-42F4-BB09-6316A22A7A2C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4044F46F-BE89-42F4-BB09-6316A22A7A2C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2616_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="68A3200F-9E57-4257-AFCA-5E072B8C0438_1" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="4051A34B-2CCC-40A8-A6EA-3330982C0446">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4051A34B-2CCC-40A8-A6EA-3330982C0446</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Xc</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">18</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ACPointOfCommonCoupling rdf:about="406E806D-15FB-438A-AB99-81FAE356035C">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">406E806D-15FB-438A-AB99-81FAE356035C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3931_NB</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="40773A3A-F2D6-46AB-B525-26B2F5FB1E91">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40773A3A-F2D6-46AB-B525-26B2F5FB1E91</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_42321_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="CB8525A2-7606-4A5C-937D-A28C1A9DE674" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="40799CB4-D1C3-4CF4-8F97-23A20AD91BA3">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40799CB4-D1C3-4CF4-8F97-23A20AD91BA3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4103</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="407F944B-6928-402C-B936-FFC790200269">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="76FAD3E7-9574-4686-9E93-1DD889F71121" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">407F944B-6928-402C-B936-FFC790200269</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61321_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="407F944B-6928-402C-B936-FFC790200269_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="407F944B-6928-402C-B936-FFC790200269" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="407F944B-6928-402C-B936-FFC790200269_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="407F944B-6928-402C-B936-FFC790200269" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="407F944B-6928-402C-B936-FFC790200269_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="407F944B-6928-402C-B936-FFC790200269" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="407F944B-6928-402C-B936-FFC790200269_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="407F944B-6928-402C-B936-FFC790200269" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="407F944B-6928-402C-B936-FFC790200269_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="407F944B-6928-402C-B936-FFC790200269" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="407F944B-6928-402C-B936-FFC790200269_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="407F944B-6928-402C-B936-FFC790200269" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerCoreAdmittance rdf:about="4088F4B5-2D0E-48A0-A4C9-04AC0BD23637">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4088F4B5-2D0E-48A0-A4C9-04AC0BD23637</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_6333_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="2CFA91E8-1F32-45C5-8637-0C3E6D9DF6DE" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.115</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.115</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.02875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.02875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="408F3259-B7CB-48BE-9A79-CDE6259B687F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">408F3259-B7CB-48BE-9A79-CDE6259B687F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_3404_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="154EFE2A-C788-4F2C-BBDA-4FB5BC1C082D_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="4097A6AB-E69C-48EE-B3FE-6D5F90729B89">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4097A6AB-E69C-48EE-B3FE-6D5F90729B89</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2616_2617_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="424059AD-B681-4CB2-9A3C-F5B2EDD7A44E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="40A9AA5F-B673-488E-891E-57E14EE2B68D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40A9AA5F-B673-488E-891E-57E14EE2B68D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3302_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="CDEBD47E-B8F6-44F5-8FB6-BA042938E87F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="40C817EA-333E-4629-99BC-B7848731ABB8">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40C817EA-333E-4629-99BC-B7848731ABB8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:RotatingMachinePlant rdf:about="40DFAB48-42C0-42FE-AA48-3E61D3640B0F">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="798E6253-E64D-475B-BB64-4770D5C9430C" />
    <emt:ConnectedFacility.Equipments rdf:resource="5B95A77A-62E5-4489-B39F-1D81F9090DA4" />
    <emt:ConnectedFacility.Equipments rdf:resource="62B33E25-7121-4C97-87EA-164E9F5927BB" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40DFAB48-42C0-42FE-AA48-3E61D3640B0F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">31351_NG</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="40E052F1-B8D5-4EF7-9260-C1D0E52A8D84">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40E052F1-B8D5-4EF7-9260-C1D0E52A8D84</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70312_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="AF47AA8E-1B3C-42B5-B36C-101F78077096" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="CA765D6E-1DE2-42B3-93C9-DEE688FDAB77" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40E8FABD-27D9-46C0-B1E0-87CD40B9EC58</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39336_S_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="40E8FABD-27D9-46C0-B1E0-87CD40B9EC58" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="40F5931D-BC2B-4EEC-908B-84C0AB875E38">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">40F5931D-BC2B-4EEC-908B-84C0AB875E38</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13332_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="B5E484FA-0150-4B63-A2FA-D6C7749F06AA" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="B5E484FA-0150-4B63-A2FA-D6C7749F06AA_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="41177DC3-1B35-419F-A517-F8A19AA68250">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41177DC3-1B35-419F-A517-F8A19AA68250</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10322_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AFE6063D-614B-4B97-B157-69B1925D1D37_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="4124E8C8-F72D-432F-8B68-DD4884160A19">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4124E8C8-F72D-432F-8B68-DD4884160A19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_63352_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="068D96BA-513B-416C-B99A-62241941FFAA_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3804_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF" />
    <cim:Terminal.ConnectivityNode rdf:resource="03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="412E56C8-81C5-4E90-A4DD-AAAD0A1FE1CF" />
    <cim:Terminal.ConnectivityNode rdf:resource="F55208A2-D15C-49AB-A57D-4F303839E099" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32342_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D" />
    <cim:Terminal.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D" />
    <cim:Terminal.ConnectivityNode rdf:resource="1A079D54-6735-4253-B982-B5E01C707778" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="4152302A-4080-49D1-B5E9-681C48C68E24">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017446560000000002</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000290776</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.025</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.05</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.425</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">55.275000000000006</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">56208.303386198386</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4152302A-4080-49D1-B5E9-681C48C68E24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4004_4091_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="4152302A-4080-49D1-B5E9-681C48C68E24_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4152302A-4080-49D1-B5E9-681C48C68E24" />
    <cim:Terminal.ConnectivityNode rdf:resource="9AE17230-77F0-4C28-A83B-E75B2527759C" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4152302A-4080-49D1-B5E9-681C48C68E24_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4152302A-4080-49D1-B5E9-681C48C68E24" />
    <cim:Terminal.ConnectivityNode rdf:resource="11DFF29B-26DC-47A2-92ED-97322B0DE88A" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="41531D44-35D4-49C2-BD26-9B91FCA01C34">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41531D44-35D4-49C2-BD26-9B91FCA01C34</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_39311_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="69F3E202-28E5-48B9-BF99-8F10D0AC9CEA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="4154DF12-03F2-4520-9995-68849E7956C3">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4154DF12-03F2-4520-9995-68849E7956C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2202_0_2_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="ACCCE272-7923-4041-83ED-BD8C86BDBF5B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="415DC999-5BB2-4426-87B6-CE53CEF653FC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">415DC999-5BB2-4426-87B6-CE53CEF653FC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905_3922_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="72F00C9F-CEA2-4AA8-B861-8FE3B1B59783_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="4169AF9F-F9A1-417F-9DF6-4B5784F67E95">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4169AF9F-F9A1-417F-9DF6-4B5784F67E95</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42321</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:IBRPlant rdf:about="418622E7-90D4-4E1E-A86A-BAF2F827F323">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="28E5093C-D15F-4F7D-A83D-CC2D2D1DF9D9" />
    <emt:ConnectedFacility.Equipments rdf:resource="CC36B47D-4F32-467B-B70C-7E679B464D07" />
    <emt:ConnectedFacility.Equipments rdf:resource="AB808D55-0E45-41EA-A38E-76311B33EC91" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">418622E7-90D4-4E1E-A86A-BAF2F827F323</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3933_CG</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:TextDiagramObject rdf:about="41996A28-8220-4FE5-BC02-B55F290841F8">
    <cim:DiagramObject.IdentifiedObject rdf:resource="5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41996A28-8220-4FE5-BC02-B55F290841F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6335</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6335 NAUGHT     C 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="41996A28-8220-4FE5-BC02-B55F290841F8_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="41996A28-8220-4FE5-BC02-B55F290841F8" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.427087472945837</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.36576434410904984</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ParameterDescriptor rdf:about="419CEBED-8D72-4BAF-9BB1-BBD6404BE950">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">419CEBED-8D72-4BAF-9BB1-BBD6404BE950</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">VMAX</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">6</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="41A866D9-1184-4BE2-8F47-5339B902B9B9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41A866D9-1184-4BE2-8F47-5339B902B9B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4201_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="54AF318B-81E7-4E6D-BFA8-55C21F5105B3_1" />
  </cim:OperationalLimitSet>
  <cim:PhotoVoltaicUnit rdf:about="41B33EEE-356A-4C65-B6FB-3D2E1B62F761">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41B33EEE-356A-4C65-B6FB-3D2E1B62F761</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40311_H</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">952000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:SynchronousMachine rdf:about="41B6286D-1894-403E-9410-3B12F570F63F">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41B6286D-1894-403E-9410-3B12F570F63F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39333_NG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="C896F12E-C972-423F-9B23-804B7A3EBF30" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">901970000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">88652000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1927000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">500000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-307000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="41B6286D-1894-403E-9410-3B12F570F63F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="41B6286D-1894-403E-9410-3B12F570F63F" />
    <cim:Terminal.ConnectivityNode rdf:resource="56228DDE-E1E7-48F7-846E-F1E1306F3113" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="41E0D001-BF20-4643-BC93-345C9D458CD8">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="5D737163-52CD-4DA2-A257-63272CDEA6EA" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41E0D001-BF20-4643-BC93-345C9D458CD8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41311_H_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="41E0D001-BF20-4643-BC93-345C9D458CD8_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="41E0D001-BF20-4643-BC93-345C9D458CD8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="41E0D001-BF20-4643-BC93-345C9D458CD8_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="41E0D001-BF20-4643-BC93-345C9D458CD8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="41E0D001-BF20-4643-BC93-345C9D458CD8_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="41E0D001-BF20-4643-BC93-345C9D458CD8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="41E0D001-BF20-4643-BC93-345C9D458CD8_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="41E0D001-BF20-4643-BC93-345C9D458CD8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="41E0D001-BF20-4643-BC93-345C9D458CD8_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="41E0D001-BF20-4643-BC93-345C9D458CD8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="41E0D001-BF20-4643-BC93-345C9D458CD8_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="41E0D001-BF20-4643-BC93-345C9D458CD8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="41F3DF8F-778D-4C73-A882-11ADB9AB956C">
    <cim:DiagramObject.IdentifiedObject rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41F3DF8F-778D-4C73-A882-11ADB9AB956C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923 TESLA 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="41F3DF8F-778D-4C73-A882-11ADB9AB956C_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="41F3DF8F-778D-4C73-A882-11ADB9AB956C" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3098328010411113</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03766893983050188</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="41F6DE1B-61C5-459B-835A-CB46AF1420E8">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41F6DE1B-61C5-459B-835A-CB46AF1420E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4202_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2C19D394-5FEE-45FB-AAD1-25E19B12D6B9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="41FF412D-FECF-44D4-B6B2-EF1AF70532C2">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">41FF412D-FECF-44D4-B6B2-EF1AF70532C2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">r</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ApparentPowerLimit rdf:about="42042941-D768-4250-BFB6-95FFD96894DB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42042941-D768-4250-BFB6-95FFD96894DB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21301_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="873F0524-BB58-4A19-816F-EF3D03A68513" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="424059AD-B681-4CB2-9A3C-F5B2EDD7A44E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">424059AD-B681-4CB2-9A3C-F5B2EDD7A44E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2616_2617_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="22FB28F9-FE33-460C-85E3-66482466BDF3_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="424F4D83-CE24-471D-8BA3-B0DD34763799">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="ECF767F4-4450-4F83-A0BC-8134B6F9A488" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">424F4D83-CE24-471D-8BA3-B0DD34763799</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2302_2332_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="424F4D83-CE24-471D-8BA3-B0DD34763799_pt1">
    <cim:CurveData.Curve rdf:resource="424F4D83-CE24-471D-8BA3-B0DD34763799" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">673.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="424F4D83-CE24-471D-8BA3-B0DD34763799_pt2">
    <cim:CurveData.Curve rdf:resource="424F4D83-CE24-471D-8BA3-B0DD34763799" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">773.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66228495922173</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="425A5BA1-F4A8-47DA-A182-0C6F68309741">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">425A5BA1-F4A8-47DA-A182-0C6F68309741</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3204_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="EA19EEA0-D9B7-4A55-A196-97998D1CF44B_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="42633AD5-10F3-444D-901A-1FF3241D4293">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A990C211-1D34-447E-9215-92D762B131C1" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42633AD5-10F3-444D-901A-1FF3241D4293</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39334_NH_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="42633AD5-10F3-444D-901A-1FF3241D4293_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42633AD5-10F3-444D-901A-1FF3241D4293" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42633AD5-10F3-444D-901A-1FF3241D4293_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42633AD5-10F3-444D-901A-1FF3241D4293" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42633AD5-10F3-444D-901A-1FF3241D4293_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42633AD5-10F3-444D-901A-1FF3241D4293" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42633AD5-10F3-444D-901A-1FF3241D4293_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42633AD5-10F3-444D-901A-1FF3241D4293" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42633AD5-10F3-444D-901A-1FF3241D4293_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42633AD5-10F3-444D-901A-1FF3241D4293" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42633AD5-10F3-444D-901A-1FF3241D4293_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42633AD5-10F3-444D-901A-1FF3241D4293" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="426870BB-89C3-4FEF-9ECC-CD7B45076E2E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">426870BB-89C3-4FEF-9ECC-CD7B45076E2E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_12321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="426E9BA9-8DE0-4147-843B-12557E3DA720">
    <cim:DiagramObject.IdentifiedObject rdf:resource="09CA0554-8FAD-4833-A47C-8CA01C714445" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">426E9BA9-8DE0-4147-843B-12557E3DA720</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805 MIDWAY 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="426E9BA9-8DE0-4147-843B-12557E3DA720_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="426E9BA9-8DE0-4147-843B-12557E3DA720" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.17250095565791856</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.2360832197195529</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:DetailedModelDynamics rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="BE247DEB-A995-47EE-BB13-1163BC56663F" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42716AAC-A2E8-4C8A-8983-F1A897401795</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">20301_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="42716AAC-A2E8-4C8A-8983-F1A897401795_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="42716AAC-A2E8-4C8A-8983-F1A897401795" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerCoreAdmittance rdf:about="4279FA1F-CA5F-4214-A710-B3706745BD82">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4279FA1F-CA5F-4214-A710-B3706745BD82</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_8033_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="BD688BA4-B103-42F5-AE98-853F4815CB5C" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.04</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.04</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:RotatingMachinePlant rdf:about="427E9936-9835-4C50-8FDF-A969B5AF18B3">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="50FAF2A6-05DF-4A08-A8B1-0A1BC9D8FA27" />
    <emt:ConnectedFacility.Equipments rdf:resource="45943091-FCA9-439F-B45D-DCEEE2261EF3" />
    <emt:ConnectedFacility.Equipments rdf:resource="3821EAC6-0C4D-4022-A160-17B44C57D779" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">427E9936-9835-4C50-8FDF-A969B5AF18B3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <emt:TransformerSaturationCurve rdf:about="4284698F-D9FD-40F3-972E-8D5AA8D39CD5">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="3502EB6C-8D09-4B09-A302-5617064942C2" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4284698F-D9FD-40F3-972E-8D5AA8D39CD5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32343_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="4284698F-D9FD-40F3-972E-8D5AA8D39CD5_pt1">
    <cim:CurveData.Curve rdf:resource="4284698F-D9FD-40F3-972E-8D5AA8D39CD5" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">808.3316151184489</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="4284698F-D9FD-40F3-972E-8D5AA8D39CD5_pt2">
    <cim:CurveData.Curve rdf:resource="4284698F-D9FD-40F3-972E-8D5AA8D39CD5" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">908.3316151184489</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65992710821296</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ParameterDescriptor rdf:about="42881242-0903-44F8-A565-A9273B186223">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42881242-0903-44F8-A565-A9273B186223</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Lvpnt0</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">12</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ACLineSegment rdf:about="42A86FD9-9B26-4C70-B0CA-9344108B85BF">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00018095274102079392</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003015879017013232</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.47005</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.9401</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">37.20986</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">111.62958</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">81349.22599755878</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42A86FD9-9B26-4C70-B0CA-9344108B85BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2302_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="42A86FD9-9B26-4C70-B0CA-9344108B85BF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="42A86FD9-9B26-4C70-B0CA-9344108B85BF" />
    <cim:Terminal.ConnectivityNode rdf:resource="7D378944-27FB-42B6-A611-F79C0DE904AB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="42A86FD9-9B26-4C70-B0CA-9344108B85BF_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="42A86FD9-9B26-4C70-B0CA-9344108B85BF" />
    <cim:Terminal.ConnectivityNode rdf:resource="6108167A-C35D-45F1-BBA5-CF37A318763C" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="42AAA055-D730-4C33-9875-93F4671A4B84">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42AAA055-D730-4C33-9875-93F4671A4B84</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50324_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="D5DF9CD9-5E98-4038-A8DF-C40EC9851245" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.015</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.015</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:EnergyConsumer rdf:about="42ADC76B-D1FB-4C34-ADA7-7328839D645E">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2207188000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-287916000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42ADC76B-D1FB-4C34-ADA7-7328839D645E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="42ADC76B-D1FB-4C34-ADA7-7328839D645E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="42ADC76B-D1FB-4C34-ADA7-7328839D645E" />
    <cim:Terminal.ConnectivityNode rdf:resource="F386CA00-D1A1-4339-9544-25986FD57E11" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="42C1617E-48BF-45C3-BC90-6E2A50AB82C5">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42C1617E-48BF-45C3-BC90-6E2A50AB82C5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="42CBEF5E-62EF-4C9A-86F1-6AC3794329A9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42CBEF5E-62EF-4C9A-86F1-6AC3794329A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6231_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="578A90A4-1269-46A3-97F8-143E5C162AB4_2" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="42D34328-677F-4EBB-8CEC-D239EFC98BCA">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="1193C94B-CA60-494B-9BC9-75EDE41628ED" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">42D34328-677F-4EBB-8CEC-D239EFC98BCA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_4232_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="42D34328-677F-4EBB-8CEC-D239EFC98BCA_pt1">
    <cim:CurveData.Curve rdf:resource="42D34328-677F-4EBB-8CEC-D239EFC98BCA" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">404.16580755922445</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="42D34328-677F-4EBB-8CEC-D239EFC98BCA_pt2">
    <cim:CurveData.Curve rdf:resource="42D34328-677F-4EBB-8CEC-D239EFC98BCA" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">504.16580755922445</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.671716363256806</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ConnectivityNode rdf:about="431428ED-43A7-4F47-B9F7-5F4B474E9D3B">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">431428ED-43A7-4F47-B9F7-5F4B474E9D3B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64332</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="432F0C49-33A0-4572-891D-6AE015E522A9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">432F0C49-33A0-4572-891D-6AE015E522A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B12C2962-47BA-4EC3-A3B6-47E7A5024499_1" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="4349E076-8DF6-4054-84F7-DC772F274938">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="58C401CE-B583-42F4-AB01-3150B59A1627" />
    <emt:ConnectedFacility.Equipments rdf:resource="54F031D3-C00F-4EEA-A295-960AF8E1130C" />
    <emt:ConnectedFacility.Equipments rdf:resource="734FB716-D6A9-40D5-9B34-C2923EA2FEB1" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4349E076-8DF6-4054-84F7-DC772F274938</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6335_C</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="435B896A-C88E-43EB-8F79-47F28FD04FC8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">435B896A-C88E-43EB-8F79-47F28FD04FC8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_2_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="69899630-BC54-40A7-A593-0E6876C5B0AE_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="43813114-0278-4FC2-AFE6-5CCF5ADB4EE2">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">2.05318125e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">3.42196875e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00011902499999999999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00023804999999999999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">5.47515</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.42545</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">10511.22856420194</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">43813114-0278-4FC2-AFE6-5CCF5ADB4EE2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_7002_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="43813114-0278-4FC2-AFE6-5CCF5ADB4EE2_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="43813114-0278-4FC2-AFE6-5CCF5ADB4EE2" />
    <cim:Terminal.ConnectivityNode rdf:resource="08D1C5E6-8AD4-44DD-88F4-C7D673A46263" />
  </cim:Terminal>
  <cim:Terminal rdf:about="43813114-0278-4FC2-AFE6-5CCF5ADB4EE2_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="43813114-0278-4FC2-AFE6-5CCF5ADB4EE2" />
    <cim:Terminal.ConnectivityNode rdf:resource="2864E00C-F55E-454D-A75F-F0E5DA49DE85" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="4381E155-3049-430B-9791-9F1AFFD4F358">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4381E155-3049-430B-9791-9F1AFFD4F358</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="756F3772-B672-4077-A641-E951807E7305" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="43882D54-D486-43D9-B062-86CEE3C31041">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">43882D54-D486-43D9-B062-86CEE3C31041</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3924_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2F48B50A-1640-481A-BDDF-06CEA40CDC97" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="43B0D7C5-D71B-47EE-82C6-94296E2D3146">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">43B0D7C5-D71B-47EE-82C6-94296E2D3146</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24387_WG</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="43D58346-D3F2-4E1C-9DD9-6AEC28E1BBAC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">43D58346-D3F2-4E1C-9DD9-6AEC28E1BBAC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3305_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="E94379D6-4890-4102-A13F-DEC15062C638_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="43EFAF5D-9208-4DD2-8F61-1282BD14DA56">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">43EFAF5D-9208-4DD2-8F61-1282BD14DA56</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2409_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0AF9AD36-4F34-43B7-8215-676BDD38214F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="43F8FE22-9D96-4E24-834C-AB5709BD2F27">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">43F8FE22-9D96-4E24-834C-AB5709BD2F27</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2438_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="440A6135-5C77-4BA7-8385-43D0C5E26485">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">2.8015122873345937e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">4.669187145557656e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.73002</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.46004</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">5.90364</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">17.71092</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">12749.64296765064</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">440A6135-5C77-4BA7-8385-43D0C5E26485</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2620_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="440A6135-5C77-4BA7-8385-43D0C5E26485_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="440A6135-5C77-4BA7-8385-43D0C5E26485" />
    <cim:Terminal.ConnectivityNode rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
  </cim:Terminal>
  <cim:Terminal rdf:about="440A6135-5C77-4BA7-8385-43D0C5E26485_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="440A6135-5C77-4BA7-8385-43D0C5E26485" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B7E5788-69FD-4184-B099-EF73E82F4C75" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003738374291115312</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000623062381852552</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">5.7132000000000005</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">11.426400000000001</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">51.048500000000004</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">153.14550000000003</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6203_6303_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59" />
    <cim:Terminal.ConnectivityNode rdf:resource="EDE3BF7F-9165-43B3-ABC0-547E77D815C6" />
  </cim:Terminal>
  <cim:Terminal rdf:about="441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59" />
    <cim:Terminal.ConnectivityNode rdf:resource="BB52EA80-A806-4114-8C8B-E896E850258A" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="4421B897-B578-48D9-8736-3E2130896B5C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4421B897-B578-48D9-8736-3E2130896B5C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_6235_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="0F460409-5EE0-4176-B43B-E8650D8FA1D7" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00625</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00625</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0015625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0015625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="4424F1D1-350A-4C16-BFF0-270732A3EC62">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4424F1D1-350A-4C16-BFF0-270732A3EC62</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="6489BBE7-D2A8-4A39-B75A-A6881DEB5880" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="6489BBE7-D2A8-4A39-B75A-A6881DEB5880_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformer rdf:about="4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2302_2332_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50" />
    <cim:Terminal.ConnectivityNode rdf:resource="6108167A-C35D-45F1-BBA5-CF37A318763C" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50" />
    <cim:Terminal.ConnectivityNode rdf:resource="96FB4CB4-87CE-49BB-A107-FE2FF26E51E4" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="443A9BA7-E930-436D-942D-E14560D60173">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">193033000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-62491000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">443A9BA7-E930-436D-942D-E14560D60173</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="443A9BA7-E930-436D-942D-E14560D60173_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="443A9BA7-E930-436D-942D-E14560D60173" />
    <cim:Terminal.ConnectivityNode rdf:resource="0548003F-1C66-47A1-BCD6-6B2571DE9455" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="443F01E4-E638-421F-BF28-43C275EC44F9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">443F01E4-E638-421F-BF28-43C275EC44F9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="444D5DD5-5E27-49D0-B21B-60C8CA72F1CE">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">444D5DD5-5E27-49D0-B21B-60C8CA72F1CE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3433_NG</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="A3FF0277-DDD9-477A-A050-26E234E00DBC" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:TextDiagramObject rdf:about="445560AC-D00A-442F-9FE6-C6ABBA9A1D4F">
    <cim:DiagramObject.IdentifiedObject rdf:resource="6DEF48D9-003C-4978-A1CA-9CB23F8B9708" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">445560AC-D00A-442F-9FE6-C6ABBA9A1D4F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24387</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">24387 MESA CAL  WG 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="445560AC-D00A-442F-9FE6-C6ABBA9A1D4F_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="445560AC-D00A-442F-9FE6-C6ABBA9A1D4F" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.01826855706234464</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5014508233375198</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="44571D52-0DE7-4575-9A13-17C02BBE9CF1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44571D52-0DE7-4575-9A13-17C02BBE9CF1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2406_2410_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9902D09D-DB98-4D32-9D21-14D34EB33E06_1" />
  </cim:OperationalLimitSet>
  <cim:ACPointOfCommonCoupling rdf:about="445BC7AF-4C7A-4A35-BDCD-2D1733E1DB77">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="47EEE396-D213-47D5-92E9-866DA99EA597" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">445BC7AF-4C7A-4A35-BDCD-2D1733E1DB77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1232_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:DetailedModelDynamics rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="632BFB1E-1CAF-4C90-B72B-99A09822DC9E" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44659773-A4B9-44C4-9ABC-476D024C9B2E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32343_NW_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="44659773-A4B9-44C4-9ABC-476D024C9B2E_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="44659773-A4B9-44C4-9ABC-476D024C9B2E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="44679BA3-12A8-4D7B-81A8-C55ED4958514">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44679BA3-12A8-4D7B-81A8-C55ED4958514</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21302_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="78B004B5-5E4D-484E-A971-22A06EBC062C" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">400000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="78B004B5-5E4D-484E-A971-22A06EBC062C_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ThermalGeneratingUnit rdf:about="4485FFE3-FB79-4549-B13E-A8C21C3DA70D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1333000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4485FFE3-FB79-4549-B13E-A8C21C3DA70D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38352_S</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:OperationalLimitSet rdf:about="44A23E32-6D77-486B-BF15-18A3FC270BFF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44A23E32-6D77-486B-BF15-18A3FC270BFF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6504_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="72C12842-5610-4109-B83F-FA1BF84B1792_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="44D459BB-1D8E-4AE4-B542-A10D54E0FCAE">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00031200000000000005</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005200000000000001</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.5</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">61.5</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">79285.91666675433</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44D459BB-1D8E-4AE4-B542-A10D54E0FCAE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4202_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="44D459BB-1D8E-4AE4-B542-A10D54E0FCAE_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="44D459BB-1D8E-4AE4-B542-A10D54E0FCAE" />
    <cim:Terminal.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="44D459BB-1D8E-4AE4-B542-A10D54E0FCAE_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="44D459BB-1D8E-4AE4-B542-A10D54E0FCAE" />
    <cim:Terminal.ConnectivityNode rdf:resource="8775CEB7-B796-4300-BC68-23565ED7D65B" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="0AAB83A8-0929-4CDC-B8D2-71EDE420B890" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40352_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5_pt1">
    <cim:CurveData.Curve rdf:resource="44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1616.6632302368978</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5_pt2">
    <cim:CurveData.Curve rdf:resource="44E07E4C-AEC3-4CDC-9489-CEF5B5CE71C5" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1716.6632302368978</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65403248069104</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerElectronicsConnection rdf:about="44E5B53C-9ECB-44AA-B82B-4D47959EA803">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44E5B53C-9ECB-44AA-B82B-4D47959EA803</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70312_P</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">175000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-175000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">123300000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">175000000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">509000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="44E5B53C-9ECB-44AA-B82B-4D47959EA803_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="44E5B53C-9ECB-44AA-B82B-4D47959EA803" />
    <cim:Terminal.ConnectivityNode rdf:resource="F134AC5C-232E-492E-ADAB-B2A31E0CF268" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="44E68B7A-B255-4B80-9E54-30564867C181">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44E68B7A-B255-4B80-9E54-30564867C181</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="D7EEDDF1-E244-47EC-8E52-493D79B24B86" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3300000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="D7EEDDF1-E244-47EC-8E52-493D79B24B86_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="44E887CC-47B8-49B0-9AB2-6869FD5124B7">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">209415000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">55132000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44E887CC-47B8-49B0-9AB2-6869FD5124B7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2621_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="44E887CC-47B8-49B0-9AB2-6869FD5124B7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="44E887CC-47B8-49B0-9AB2-6869FD5124B7" />
    <cim:Terminal.ConnectivityNode rdf:resource="3BAB18B0-C4A7-475F-B45C-47031B36C9F6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="44F36DF1-4644-42BB-AF53-8D91AFDF3E45">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">44F36DF1-4644-42BB-AF53-8D91AFDF3E45</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42311</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="45052D29-EC9B-4DBE-87C0-B0F7C9CEBF49">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45052D29-EC9B-4DBE-87C0-B0F7C9CEBF49</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_3933_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AB808D55-0E45-41EA-A38E-76311B33EC91_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="450B0052-4AE9-495F-9DDE-8C6B9772BAE1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">450B0052-4AE9-495F-9DDE-8C6B9772BAE1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_2302_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A666392A-471D-4EF5-8749-07F57AFADF30_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="451629A2-3F0F-4164-A24E-0DEC633DA85A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">451629A2-3F0F-4164-A24E-0DEC633DA85A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4007_4010_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="2E9820F9-C2F4-4736-A518-702DE3FAACD5" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="2E9820F9-C2F4-4736-A518-702DE3FAACD5_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="451CE9F3-F1B0-4C1A-ABD3-63338A539813">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">451CE9F3-F1B0-4C1A-ABD3-63338A539813</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3904_3924_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">640000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="4521BCC9-92BB-4538-9F24-BE7922A34A29">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="29C90D58-7536-4724-A289-7D775470369A" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4521BCC9-92BB-4538-9F24-BE7922A34A29</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10342_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="4521BCC9-92BB-4538-9F24-BE7922A34A29_pt1">
    <cim:CurveData.Curve rdf:resource="4521BCC9-92BB-4538-9F24-BE7922A34A29" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">763.4243031674239</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="4521BCC9-92BB-4538-9F24-BE7922A34A29_pt2">
    <cim:CurveData.Curve rdf:resource="4521BCC9-92BB-4538-9F24-BE7922A34A29" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">863.4243031674239</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66062059380378</cim:CurveData.y1value>
  </cim:CurveData>
  <emt:RotatingMachinePlant rdf:about="45243122-9873-4A5B-B2DC-A6151D3B5F19">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="4ECD4650-E8E8-4503-BD7D-0A1EB9342BFB" />
    <emt:ConnectedFacility.Equipments rdf:resource="7876769A-7561-4870-8651-33D534B3AEBB" />
    <emt:ConnectedFacility.Equipments rdf:resource="AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45243122-9873-4A5B-B2DC-A6151D3B5F19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62352_W</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="452D5F24-21AF-4961-9E69-7D6BA93C157A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">452D5F24-21AF-4961-9E69-7D6BA93C157A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5003_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="CC87655F-5B69-4CDD-A9D0-809BB163A6A4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="4533B1DE-CD25-4FB7-8A5F-448A5419C56D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4533B1DE-CD25-4FB7-8A5F-448A5419C56D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203_3303_9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5634E5C5-0585-4FF0-A4E2-F6525806D48B_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="453F8575-03DA-426C-AEBC-5E588D3E68D4">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="09946602-314D-4A04-9CF4-C7EEC436E13B" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">453F8575-03DA-426C-AEBC-5E588D3E68D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_3433_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="453F8575-03DA-426C-AEBC-5E588D3E68D4_pt1">
    <cim:CurveData.Curve rdf:resource="453F8575-03DA-426C-AEBC-5E588D3E68D4" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">449.0731195102494</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="453F8575-03DA-426C-AEBC-5E588D3E68D4_pt2">
    <cim:CurveData.Curve rdf:resource="453F8575-03DA-426C-AEBC-5E588D3E68D4" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">549.0731195102494</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66935851224804</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TransformerMeshImpedance rdf:about="4553113D-696B-4995-BC06-9EB37CD56A3B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4553113D-696B-4995-BC06-9EB37CD56A3B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6101_6102_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="60F3255A-63CD-4B23-90C8-D042A61B5509" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="2E7A1F45-CE64-40A5-8A1B-58B1B6B97701" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="4558C5B6-8718-4E6B-9DD1-DB2AF91F2239">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4558C5B6-8718-4E6B-9DD1-DB2AF91F2239</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_13311_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="BF3CA01F-876F-4878-B178-7B6FA69E7A9F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="455BBD66-93DA-44B2-B546-556954A7A9B8">
    <cim:DiagramObject.IdentifiedObject rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">455BBD66-93DA-44B2-B546-556954A7A9B8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102 HANFORD 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="455BBD66-93DA-44B2-B546-556954A7A9B8_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="455BBD66-93DA-44B2-B546-556954A7A9B8" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.0788863038075227</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4806810379655547</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="456AEF18-5305-442D-AFF3-A42F21192C0F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">456AEF18-5305-442D-AFF3-A42F21192C0F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_3804_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F1C895E9-A486-4BA0-935A-9012B78889D3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="456C8846-176F-4927-A674-9700CA61A6CC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">456C8846-176F-4927-A674-9700CA61A6CC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24383_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5630E031-3E4D-4C1E-9B1D-A7D037D4B560" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="45734B37-E53F-411B-A9EB-E7A96B80350A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45734B37-E53F-411B-A9EB-E7A96B80350A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3304_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="08DBC063-8449-4F35-B2BA-A409FCD09158" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="457353D3-2422-4AEB-A52F-AA342E2595D8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">457353D3-2422-4AEB-A52F-AA342E2595D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_1333_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="9AF3091C-C0B0-4990-8343-210E9BA12CBE" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01125</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01125</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0028125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0028125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="4579BF07-1DEC-493F-BF57-61EA349773A7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4579BF07-1DEC-493F-BF57-61EA349773A7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39334_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="85EC49FD-A01F-438D-B6FE-0B7E75C43A3C" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="85EC49FD-A01F-438D-B6FE-0B7E75C43A3C_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="457A867A-E985-4B48-8FD9-1193CA656E7E">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00031200000000000005</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005200000000000001</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.5</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">61.5</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">79285.91666675433</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">457A867A-E985-4B48-8FD9-1193CA656E7E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4201_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="457A867A-E985-4B48-8FD9-1193CA656E7E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="457A867A-E985-4B48-8FD9-1193CA656E7E" />
    <cim:Terminal.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="457A867A-E985-4B48-8FD9-1193CA656E7E_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="457A867A-E985-4B48-8FD9-1193CA656E7E" />
    <cim:Terminal.ConnectivityNode rdf:resource="F8508925-DF0A-4267-BAA3-980E10D64180" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="4584F6C3-407D-44E9-AD03-6E78693B99D2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4584F6C3-407D-44E9-AD03-6E78693B99D2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2902_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="05DC6526-94BA-4FDB-B328-F5155EA3F661_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachine rdf:about="45943091-FCA9-439F-B45D-DCEEE2261EF3">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45943091-FCA9-439F-B45D-DCEEE2261EF3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="E6C89379-5CB7-486A-8B7D-2C73C6039190" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">3662000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">217320000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">7011000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">2746000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-2746000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="45943091-FCA9-439F-B45D-DCEEE2261EF3_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="45943091-FCA9-439F-B45D-DCEEE2261EF3" />
    <cim:Terminal.ConnectivityNode rdf:resource="C66D2E48-464D-40F4-AF6E-9B66623D5959" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="459781D2-5F57-4CCB-8B40-8F8C94D8EFD9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">459781D2-5F57-4CCB-8B40-8F8C94D8EFD9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4131_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="37EF7407-ED4B-4E5F-855B-2651BC5BE2C4" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="37EF7407-ED4B-4E5F-855B-2651BC5BE2C4_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformer rdf:about="459D9DEE-3386-4B09-900D-CC01FF4B9FDF">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">459D9DEE-3386-4B09-900D-CC01FF4B9FDF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3333_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="459D9DEE-3386-4B09-900D-CC01FF4B9FDF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="459D9DEE-3386-4B09-900D-CC01FF4B9FDF" />
    <cim:Terminal.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
  </cim:Terminal>
  <cim:Terminal rdf:about="459D9DEE-3386-4B09-900D-CC01FF4B9FDF_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="459D9DEE-3386-4B09-900D-CC01FF4B9FDF" />
    <cim:Terminal.ConnectivityNode rdf:resource="7FDE9394-FF79-4B13-B03C-B00667FB2577" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="459DE8E4-C3B1-4D09-BF5F-6EAE77225B74">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">459DE8E4-C3B1-4D09-BF5F-6EAE77225B74</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="3821EAC6-0C4D-4022-A160-17B44C57D779" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">7100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="3821EAC6-0C4D-4022-A160-17B44C57D779_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="45A7B639-754F-4F73-B2BB-0C34D8029E2C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00012544423440453688</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00020907372400756147</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.31078</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">14.62156</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">49.02772</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">147.08316000000002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">77747.7850622183</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45A7B639-754F-4F73-B2BB-0C34D8029E2C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_8003_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="45A7B639-754F-4F73-B2BB-0C34D8029E2C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="45A7B639-754F-4F73-B2BB-0C34D8029E2C" />
    <cim:Terminal.ConnectivityNode rdf:resource="2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9" />
  </cim:Terminal>
  <cim:Terminal rdf:about="45A7B639-754F-4F73-B2BB-0C34D8029E2C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="45A7B639-754F-4F73-B2BB-0C34D8029E2C" />
    <cim:Terminal.ConnectivityNode rdf:resource="F387ABF7-5844-442B-8B09-E2A592419A67" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="45A92B5B-44A8-491A-ADC0-188D9DEEA6A7">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00047688479999999996</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0007948079999999999</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.0749999999999997</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">6.1499999999999995</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">66.475</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">199.42499999999998</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">176513.42308810807</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45A92B5B-44A8-491A-ADC0-188D9DEEA6A7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3892_3893_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="45A92B5B-44A8-491A-ADC0-188D9DEEA6A7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="45A92B5B-44A8-491A-ADC0-188D9DEEA6A7" />
    <cim:Terminal.ConnectivityNode rdf:resource="73B69BDB-6C34-4A5F-9653-D9F93EF5F610" />
  </cim:Terminal>
  <cim:Terminal rdf:about="45A92B5B-44A8-491A-ADC0-188D9DEEA6A7_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="45A92B5B-44A8-491A-ADC0-188D9DEEA6A7" />
    <cim:Terminal.ConnectivityNode rdf:resource="62D59E1E-1B10-4040-B4EB-810100476F9D" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="45AFAC63-DB8A-413C-8F58-FAB2C29E134C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45AFAC63-DB8A-413C-8F58-FAB2C29E134C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2431_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="4EB0D076-8253-46DE-8AE7-E7D400C67194_2" />
  </cim:OperationalLimitSet>
  <cim:ACPointOfCommonCoupling rdf:about="45B097B9-DD44-45F4-81EE-665E611D51ED">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="78297364-BDBD-44C5-B295-0F3C10A98679" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45B097B9-DD44-45F4-81EE-665E611D51ED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">36311_NG</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="45C72E3E-D4A5-45DE-8F10-549B706DAFCA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45C72E3E-D4A5-45DE-8F10-549B706DAFCA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_3905_9_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="52A82688-F185-4B22-BBFA-41B8EA6185DE" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="45C8548B-3A10-4E3D-8C87-E84620404873">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45C8548B-3A10-4E3D-8C87-E84620404873</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39332_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="572728C9-620C-4669-B18A-BE5D65EA8116_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="45D72660-13C5-46D4-B552-4420A6F1CC29">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45D72660-13C5-46D4-B552-4420A6F1CC29</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="7D09AF92-9F02-4F9B-BEBF-B3EC12257B64" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">9700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="7D09AF92-9F02-4F9B-BEBF-B3EC12257B64_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="45DC7840-57A5-489E-A082-1D9BFFE79B03">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45DC7840-57A5-489E-A082-1D9BFFE79B03</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="C2782CA5-EEF0-4045-A6F2-7E6030E3602C" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="4424F1D1-350A-4C16-BFF0-270732A3EC62" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:OperationalLimitSet rdf:about="45E18CC0-FFFE-4EAC-BC0F-5724B0EC6081">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45E18CC0-FFFE-4EAC-BC0F-5724B0EC6081</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3892_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="75310C86-60EF-4EB5-8C72-D953A37C2FBF_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="45F66292-2265-4DE3-A065-18D40D638296">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45F66292-2265-4DE3-A065-18D40D638296</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6533_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="45F66292-2265-4DE3-A065-18D40D638296_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="45F66292-2265-4DE3-A065-18D40D638296" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
  </cim:Terminal>
  <cim:Terminal rdf:about="45F66292-2265-4DE3-A065-18D40D638296_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="45F66292-2265-4DE3-A065-18D40D638296" />
    <cim:Terminal.ConnectivityNode rdf:resource="102CD2DF-637E-4548-B0BB-ABD45F27F20C" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="45F9EAB2-D6FC-4336-8279-A4C5EE0DF7C6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45F9EAB2-D6FC-4336-8279-A4C5EE0DF7C6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_3931_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="1505CEFE-AD04-4996-93FF-F9080EE8A08C" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.015</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.015</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:DetailedModelDynamics rdf:about="45FBC133-1A82-45E0-B38A-19B1CD34DDDF">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="86604D1C-DB00-4E4C-9348-1E6D5FFFE060" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="373AEB82-22C0-4047-AB95-5A918E1A50A2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">45FBC133-1A82-45E0-B38A-19B1CD34DDDF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24386_SW_renewableEnergyResource_WTARA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="45FBC133-1A82-45E0-B38A-19B1CD34DDDF_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="45FBC133-1A82-45E0-B38A-19B1CD34DDDF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0B09C389-F0A5-4FB8-B802-7BD22FFDDD49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.01</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="45FBC133-1A82-45E0-B38A-19B1CD34DDDF_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="45FBC133-1A82-45E0-B38A-19B1CD34DDDF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F3C76E21-540E-4189-9FF5-BC9C3E3C05D7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="460A8E9A-51FC-4260-A2C8-6362692318EF">
    <cim:DiagramObject.IdentifiedObject rdf:resource="1B51DDA6-8246-4169-986D-0F4806EED3DF" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">460A8E9A-51FC-4260-A2C8-6362692318EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203 NEWARK 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="460A8E9A-51FC-4260-A2C8-6362692318EF_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="460A8E9A-51FC-4260-A2C8-6362692318EF" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3509817723930047</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.01225964591088742</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="461898F7-6EF9-4169-95A7-81F178F68984">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="DA2B575B-D22F-411F-8247-8C42C4BF0880" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">461898F7-6EF9-4169-95A7-81F178F68984</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2619_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="461898F7-6EF9-4169-95A7-81F178F68984_pt1">
    <cim:CurveData.Curve rdf:resource="461898F7-6EF9-4169-95A7-81F178F68984" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">273.3488553540648</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="461898F7-6EF9-4169-95A7-81F178F68984_pt2">
    <cim:CurveData.Curve rdf:resource="461898F7-6EF9-4169-95A7-81F178F68984" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">373.3488553540648</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">548.2763250102113</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="461D49D6-684A-47F9-9F18-2DB03D930C2E">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2A7D25D5-DD8E-49E8-90A9-7DC9631752A9" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">461D49D6-684A-47F9-9F18-2DB03D930C2E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40313</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">40313 MALIN      W 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="461D49D6-684A-47F9-9F18-2DB03D930C2E_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="461D49D6-684A-47F9-9F18-2DB03D930C2E" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.29241568445737565</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2020808712457066</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="461FD5E5-9E40-451C-AC62-F7D120463BF8">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">461FD5E5-9E40-451C-AC62-F7D120463BF8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="462FA846-8558-4F81-8C6E-F83AA640DBDD">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="DBD66490-09D4-45E6-9C55-D4A38665CF80" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">462FA846-8558-4F81-8C6E-F83AA640DBDD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50323_S_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="462FA846-8558-4F81-8C6E-F83AA640DBDD_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="462FA846-8558-4F81-8C6E-F83AA640DBDD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="462FA846-8558-4F81-8C6E-F83AA640DBDD_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="462FA846-8558-4F81-8C6E-F83AA640DBDD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="462FA846-8558-4F81-8C6E-F83AA640DBDD_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="462FA846-8558-4F81-8C6E-F83AA640DBDD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="462FA846-8558-4F81-8C6E-F83AA640DBDD_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="462FA846-8558-4F81-8C6E-F83AA640DBDD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="462FA846-8558-4F81-8C6E-F83AA640DBDD_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="462FA846-8558-4F81-8C6E-F83AA640DBDD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="462FA846-8558-4F81-8C6E-F83AA640DBDD_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="462FA846-8558-4F81-8C6E-F83AA640DBDD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="462FA846-8558-4F81-8C6E-F83AA640DBDD_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="462FA846-8558-4F81-8C6E-F83AA640DBDD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformer rdf:about="4642C04F-045F-45E6-9EB0-E8DFA4996B45">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4642C04F-045F-45E6-9EB0-E8DFA4996B45</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_80341_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="4642C04F-045F-45E6-9EB0-E8DFA4996B45_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4642C04F-045F-45E6-9EB0-E8DFA4996B45" />
    <cim:Terminal.ConnectivityNode rdf:resource="66FC0AE2-DC32-432C-AF90-1F55912CFEA0" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4642C04F-045F-45E6-9EB0-E8DFA4996B45_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4642C04F-045F-45E6-9EB0-E8DFA4996B45" />
    <cim:Terminal.ConnectivityNode rdf:resource="D831F472-A315-4FE2-A2AF-12896EC6FDB4" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="464E9DDE-2406-401A-9014-5D0E9BB49B54">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00033562079999999996</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000559368</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.9249999999999998</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.8499999999999996</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">13.4</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">40.2</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">66484.23217206336</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">464E9DDE-2406-401A-9014-5D0E9BB49B54</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1201_1202_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="464E9DDE-2406-401A-9014-5D0E9BB49B54_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="464E9DDE-2406-401A-9014-5D0E9BB49B54" />
    <cim:Terminal.ConnectivityNode rdf:resource="ECE28A5D-AFF7-4CD6-9183-61240E6A1892" />
  </cim:Terminal>
  <cim:Terminal rdf:about="464E9DDE-2406-401A-9014-5D0E9BB49B54_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="464E9DDE-2406-401A-9014-5D0E9BB49B54" />
    <cim:Terminal.ConnectivityNode rdf:resource="47EEE396-D213-47D5-92E9-866DA99EA597" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="4651FF15-BD3F-4E88-9215-6CD6452426F0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4651FF15-BD3F-4E88-9215-6CD6452426F0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_22331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="72F4FBFE-7070-449E-B326-6C0226C543AF_2" />
  </cim:OperationalLimitSet>
  <emt:IBRPlant rdf:about="46568BFA-1C9D-40DE-B8AE-F960CF90185E">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="89181E1B-6532-4FC9-A9C4-F607AC1E73D7" />
    <emt:ConnectedFacility.Equipments rdf:resource="3D25A0AC-93BA-4539-A9C6-D117675566B9" />
    <emt:ConnectedFacility.Equipments rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">46568BFA-1C9D-40DE-B8AE-F960CF90185E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62351_H</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:ConnectivityNode rdf:about="465783BA-CA5A-4326-AC9F-1162ABE9FC99">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">465783BA-CA5A-4326-AC9F-1162ABE9FC99</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3904</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="466ECEE5-FB5C-4651-B1E5-F60C5FD6B9CD">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">466ECEE5-FB5C-4651-B1E5-F60C5FD6B9CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6402_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1197CDE9-0966-484C-A34C-9ED1DC37744E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="467BFA63-EFAE-49C8-B929-F3FEA52B4053">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">467BFA63-EFAE-49C8-B929-F3FEA52B4053</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1403_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="EFBA92CF-F2EE-48BA-9E3B-1650C94972C4" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00011342155009451796</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00011342155009451796</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.835538752362949e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.835538752362949e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="468AD578-4853-4A4F-A68A-F8EDE5ECE44F">
    <cim:DiagramObject.IdentifiedObject rdf:resource="02147D16-54B8-4F6F-826F-A580EC2ABE3E" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">468AD578-4853-4A4F-A68A-F8EDE5ECE44F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41322</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">41322 HANFORD    N 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="468AD578-4853-4A4F-A68A-F8EDE5ECE44F_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="468AD578-4853-4A4F-A68A-F8EDE5ECE44F" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.07912219081765746</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.47947716840183113</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TransformerMeshImpedance rdf:about="469E24DA-5392-48B0-8984-D7CF58112667">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">469E24DA-5392-48B0-8984-D7CF58112667</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70323_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="E0B28918-F2F5-46C7-B5A6-1BD74BA0F65F" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="24F4905F-0B6A-400B-924F-4A977D24039C" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.39675</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.39675</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.87</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.87</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ConnectivityNode rdf:about="46C10F04-A25F-4454-B451-DB8523AAECDE">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">46C10F04-A25F-4454-B451-DB8523AAECDE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4104</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="46ECEDF2-6F53-412A-AEEA-738EAB69EA25">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">46ECEDF2-6F53-412A-AEEA-738EAB69EA25</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65334_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F5C78A9C-F467-4C86-9DC3-39A45907063C_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="46FAC18D-DE40-4700-83FC-4422C161B56A">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="17297573-4587-48C4-8D8D-3487076CFE62" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">46FAC18D-DE40-4700-83FC-4422C161B56A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_3_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="46FAC18D-DE40-4700-83FC-4422C161B56A_pt1">
    <cim:CurveData.Curve rdf:resource="46FAC18D-DE40-4700-83FC-4422C161B56A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">62.47973836664339</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="46FAC18D-DE40-4700-83FC-4422C161B56A_pt2">
    <cim:CurveData.Curve rdf:resource="46FAC18D-DE40-4700-83FC-4422C161B56A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">162.4797383666434</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">549.3568013930383</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="46FB9892-443D-461D-9312-05171251F7E0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">46FB9892-443D-461D-9312-05171251F7E0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2902_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4584F6C3-407D-44E9-AD03-6E78693B99D2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="47088ED7-7AC5-42EC-B318-ADDB892177AE">
    <cim:DiagramObject.IdentifiedObject rdf:resource="C66D2E48-464D-40F4-AF6E-9B66623D5959" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">47088ED7-7AC5-42EC-B318-ADDB892177AE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331 H ALLEN    G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="47088ED7-7AC5-42EC-B318-ADDB892177AE_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="47088ED7-7AC5-42EC-B318-ADDB892177AE" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.3731968796361491</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.34486906725696265</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="47192943-E1FC-4015-8580-6C05D2128B2F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">47192943-E1FC-4015-8580-6C05D2128B2F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3402_3432_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5937AD39-380A-4C76-9E5B-75BB662C6573_1" />
  </cim:OperationalLimitSet>
  <emt:IBRPlant rdf:about="4720C201-C886-427F-9DBD-5A971DC00DA4">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="F1A645D0-43AE-4327-B838-115CE072F5BD" />
    <emt:ConnectedFacility.Equipments rdf:resource="4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B" />
    <emt:ConnectedFacility.Equipments rdf:resource="38BDA867-96C2-468B-95D6-46853065B174" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4720C201-C886-427F-9DBD-5A971DC00DA4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3932_S</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:ApparentPowerLimit rdf:about="47349D1D-B991-45EE-9901-96DD37182493">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">47349D1D-B991-45EE-9901-96DD37182493</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42312_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="A6C05D7F-F60C-4B6F-9847-1347302DFCCB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="474A6A75-8A88-46FE-8C63-E91275F0FE78">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">474A6A75-8A88-46FE-8C63-E91275F0FE78</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402_2409_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="922B9779-D847-4D84-822C-23B14D102C15" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="922B9779-D847-4D84-822C-23B14D102C15_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="4768EDD7-D211-41B4-A9EB-7ECC179909D0">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4768EDD7-D211-41B4-A9EB-7ECC179909D0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2603</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="476F0254-4231-4F12-A56C-3AACF4B821B1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">476F0254-4231-4F12-A56C-3AACF4B821B1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3910_3924_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9CA42F9D-A73F-4A49-9C12-78F124C7FCC8_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="479C850A-7E04-4AC6-9FE8-D5CE2DF7B450">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">479C850A-7E04-4AC6-9FE8-D5CE2DF7B450</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2438_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2300000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="47A03B39-0EA7-4F75-B489-5CBBCAF5C256">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="1D86BDD3-2D1F-4474-8900-A42E7B779AA0" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">47A03B39-0EA7-4F75-B489-5CBBCAF5C256</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10321_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="47A03B39-0EA7-4F75-B489-5CBBCAF5C256_pt1">
    <cim:CurveData.Curve rdf:resource="47A03B39-0EA7-4F75-B489-5CBBCAF5C256" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">493.9804314612743</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="47A03B39-0EA7-4F75-B489-5CBBCAF5C256_pt2">
    <cim:CurveData.Curve rdf:resource="47A03B39-0EA7-4F75-B489-5CBBCAF5C256" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">593.9804314612743</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.667429361422684</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="91A9A29E-5718-42E0-B255-B3C9A129EB3D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">47D52122-F2E0-439C-BF7C-A24111BCB554</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4039_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47D52122-F2E0-439C-BF7C-A24111BCB554_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47D52122-F2E0-439C-BF7C-A24111BCB554" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="47E2A5D4-0157-4F5E-AF46-F01A12109966">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">47E2A5D4-0157-4F5E-AF46-F01A12109966</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F_2" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="47EEE396-D213-47D5-92E9-866DA99EA597">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">47EEE396-D213-47D5-92E9-866DA99EA597</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="3F90DC9A-32BA-42E2-BF60-C7F8F08B3178" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">47F3358D-3436-47A2-A403-42FD61E5AC38</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38352_S_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="47F3358D-3436-47A2-A403-42FD61E5AC38_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="47F3358D-3436-47A2-A403-42FD61E5AC38" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="48105467-F442-4262-84CE-A7DC9B5F11D6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48105467-F442-4262-84CE-A7DC9B5F11D6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3918_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4811C49B-CA5D-4C4A-A9FF-0E850D4DBB3E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7031</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="4812BB7E-C4FF-4787-A5E9-0945CF9639CF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4812BB7E-C4FF-4787-A5E9-0945CF9639CF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3802_3804_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="48221C5C-2057-47F9-8ABE-A336831B8D7B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48221C5C-2057-47F9-8ABE-A336831B8D7B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="880B4E29-4B78-44B3-8015-218B66CE534E_2" />
  </cim:OperationalLimitSet>
  <cim:ThermalGeneratingUnit rdf:about="48248685-51B8-4662-AE0C-0F0F9E6C695D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">4110000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48248685-51B8-4662-AE0C-0F0F9E6C695D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24384_SG</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <emt:TransformerSaturationCurve rdf:about="4825FD0D-C793-467C-984E-A49DB673B09F">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="11728013-DA71-48D8-ABDE-1692C3152197" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4825FD0D-C793-467C-984E-A49DB673B09F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64333_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="4825FD0D-C793-467C-984E-A49DB673B09F_pt1">
    <cim:CurveData.Curve rdf:resource="4825FD0D-C793-467C-984E-A49DB673B09F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">71.8516991216399</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="4825FD0D-C793-467C-984E-A49DB673B09F_pt2">
    <cim:CurveData.Curve rdf:resource="4825FD0D-C793-467C-984E-A49DB673B09F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">171.8516991216399</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.780766972412366</cim:CurveData.y1value>
  </cim:CurveData>
  <emt:TransformerSaturationCurve rdf:about="482BB3DC-F0B8-4D44-A9FE-386B3A04D57F">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="595928B5-8C24-4448-92CB-09FA631BA0B7" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">482BB3DC-F0B8-4D44-A9FE-386B3A04D57F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_2_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="482BB3DC-F0B8-4D44-A9FE-386B3A04D57F_pt1">
    <cim:CurveData.Curve rdf:resource="482BB3DC-F0B8-4D44-A9FE-386B3A04D57F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">18.223257023604322</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">821.9303779671671</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="482BB3DC-F0B8-4D44-A9FE-386B3A04D57F_pt2">
    <cim:CurveData.Curve rdf:resource="482BB3DC-F0B8-4D44-A9FE-386B3A04D57F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">118.22325702360432</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">828.8762975710551</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TransformerMeshImpedance rdf:about="483AF381-785E-43BA-89D8-D6FFB0E4BF54">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">483AF381-785E-43BA-89D8-D6FFB0E4BF54</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_2_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="1D834DCB-E211-4F69-837E-0555C808528E" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="620B347F-334A-44AD-9042-6DBCDD7B8C49" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.357075</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.357075</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.543525000000002</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.543525000000002</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="483DCEE7-54BE-4782-94C5-BA9F59AEC8E2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3300000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">483DCEE7-54BE-4782-94C5-BA9F59AEC8E2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65331_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9A109BB0-673B-4BC2-B16A-3392025ED80E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="48437B5E-EDE2-4446-AA88-38E016AE09BD">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002851248</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000475208</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.05</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.1</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">41.7</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">125.10000000000001</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">108100.41181860937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48437B5E-EDE2-4446-AA88-38E016AE09BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2600_2602_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="48437B5E-EDE2-4446-AA88-38E016AE09BD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="48437B5E-EDE2-4446-AA88-38E016AE09BD" />
    <cim:Terminal.ConnectivityNode rdf:resource="1A8F8D21-F52A-4412-9926-719077699AE6" />
  </cim:Terminal>
  <cim:Terminal rdf:about="48437B5E-EDE2-4446-AA88-38E016AE09BD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="48437B5E-EDE2-4446-AA88-38E016AE09BD" />
    <cim:Terminal.ConnectivityNode rdf:resource="35A2FA38-1196-4F71-88B5-AD3C7AE0E37F" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="48486A77-93A0-41F8-B4C6-831A4074E57C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48486A77-93A0-41F8-B4C6-831A4074E57C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_6333_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="8F6739F2-3B52-42B8-B98D-E9E0A14A42ED_2" />
  </cim:OperationalLimitSet>
  <cim:ACPointOfCommonCoupling rdf:about="484CBE6A-AE22-4722-8C40-A0DDCC5A680A">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">484CBE6A-AE22-4722-8C40-A0DDCC5A680A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24382_RG</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TransformerMeshImpedance rdf:about="4854D8B5-7CB7-4AA5-BFFE-10AD97479899">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4854D8B5-7CB7-4AA5-BFFE-10AD97479899</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35311_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="E870E811-691D-4D0D-A285-B2546203EF3E" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="C59DA829-A735-4A4B-8204-7E3E61525D00" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.22041666666666668</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.22041666666666668</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.816666666666668</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.816666666666668</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <emt:TransformerSaturationCurve rdf:about="4861D85C-6F52-4B81-AE97-C8E23CFF6BD8">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="8AA5301E-0740-4E41-9199-9CFBA44F5EC7" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4861D85C-6F52-4B81-AE97-C8E23CFF6BD8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_80341_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="4861D85C-6F52-4B81-AE97-C8E23CFF6BD8_pt1">
    <cim:CurveData.Curve rdf:resource="4861D85C-6F52-4B81-AE97-C8E23CFF6BD8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">246.99021573063715</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="4861D85C-6F52-4B81-AE97-C8E23CFF6BD8_pt2">
    <cim:CurveData.Curve rdf:resource="4861D85C-6F52-4B81-AE97-C8E23CFF6BD8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">346.99021573063715</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.68672086967624</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="4880F6BC-8C61-4175-BF0F-9C2891D5EDFC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4880F6BC-8C61-4175-BF0F-9C2891D5EDFC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6203_6205_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9EA4AB78-80E7-4878-B32D-C21486154765" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachine rdf:about="4888686C-D952-43B6-ABB8-973F4379A609">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4888686C-D952-43B6-ABB8-973F4379A609</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">11311_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="6F953FC4-A81D-49BB-A3C2-A43762EE7B27" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2064000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-46791000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4934000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1916000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1916000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="4888686C-D952-43B6-ABB8-973F4379A609_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4888686C-D952-43B6-ABB8-973F4379A609" />
    <cim:Terminal.ConnectivityNode rdf:resource="73887A95-5631-4AF2-B1B2-B8D28FE9501D" />
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:about="4888A4B4-7BDA-4AC1-A962-4E9858B3C37E">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2578000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4888A4B4-7BDA-4AC1-A962-4E9858B3C37E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40353_W</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ApparentPowerLimit rdf:about="4889716D-0CAC-436C-A95B-8B6CDDA18303">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4889716D-0CAC-436C-A95B-8B6CDDA18303</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="92B66DE4-C43B-4E49-85B2-5AF4D2170638" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="8CD36F81-7FF0-4A69-8ABB-42E95348A2FF" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">489443E8-2BDA-4A79-B4F5-B233D52E7FCA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13311_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="489443E8-2BDA-4A79-B4F5-B233D52E7FCA_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="489443E8-2BDA-4A79-B4F5-B233D52E7FCA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="48A4E523-5AFF-419D-A6F5-3E67DCDE024D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48A4E523-5AFF-419D-A6F5-3E67DCDE024D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6503_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="94D8048F-19B8-4918-8944-9A6B52274E79_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="48A52FD2-B167-4004-8307-46A05439278B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48A52FD2-B167-4004-8307-46A05439278B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_6335_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="06DD46CD-FE7D-4AF1-8B5A-202B3D5BA994" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="48A74D8F-3D17-479D-9725-838D0661F108">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48A74D8F-3D17-479D-9725-838D0661F108</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3601_3631_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="08A3A67A-19BF-4BBE-A427-6AA5B5D48EBA_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="48AAFA0F-F52E-4443-8E31-086CC391459C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00014370719999999999</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00023951199999999997</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.25</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.5</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">22.025</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">66.07499999999999</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">55774.931617889015</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48AAFA0F-F52E-4443-8E31-086CC391459C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3903_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="48AAFA0F-F52E-4443-8E31-086CC391459C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="48AAFA0F-F52E-4443-8E31-086CC391459C" />
    <cim:Terminal.ConnectivityNode rdf:resource="E3110CC9-DC9D-495D-9B68-AC7211363AEB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="48AAFA0F-F52E-4443-8E31-086CC391459C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="48AAFA0F-F52E-4443-8E31-086CC391459C" />
    <cim:Terminal.ConnectivityNode rdf:resource="B83637AC-3A7B-4374-B995-F4834522767E" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="48AB74D6-05B1-4B51-A990-4FF1B11C715C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48AB74D6-05B1-4B51-A990-4FF1B11C715C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50323_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="7182D65C-A157-4835-B796-9208F42A1CF4" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.1125</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.1125</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.028125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.028125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:DetailedModelDynamics rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="8AA71FBD-34EA-4823-939F-911EB26A845A" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48B14082-3AEC-44DC-B548-02E2A10BCFF6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4132_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48B14082-3AEC-44DC-B548-02E2A10BCFF6_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48B14082-3AEC-44DC-B548-02E2A10BCFF6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="48B45F10-CF3C-4823-AD65-D8480301E76D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48B45F10-CF3C-4823-AD65-D8480301E76D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24386_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="59B7DF35-9675-45C1-A6E1-5734C14327A8_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="48C8A228-4A73-47A0-BCB2-117261BE6189">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48C8A228-4A73-47A0-BCB2-117261BE6189</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24383</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:TransformerSaturationCurve rdf:about="48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="074B63E8-C2D3-4DBE-9FE7-DAE0033975A5" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41321_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0_pt1">
    <cim:CurveData.Curve rdf:resource="48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">2514.809469257397</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0_pt2">
    <cim:CurveData.Curve rdf:resource="48DD5BBF-2C9C-46FB-A5CC-2D4E8A3B2BE0" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">2614.809469257397</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.651927256576066</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="48EDDF82-A29E-4F9F-A325-4E925E515CA0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48EDDF82-A29E-4F9F-A325-4E925E515CA0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4103_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="290CF094-7572-4ACC-B9DE-1DFFA2700F29_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="48F2F545-A67A-4B7D-B81D-019FC672E92B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48F2F545-A67A-4B7D-B81D-019FC672E92B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62351_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:DetailedModelDynamics rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">48F4CBEE-FC86-4939-B694-B09BD726B5A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42321_H_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="48F4CBEE-FC86-4939-B694-B09BD726B5A9_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="48F4CBEE-FC86-4939-B694-B09BD726B5A9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="490E06B8-7645-430E-8FD1-FCBAAF8CB427">
    <cim:DiagramObject.IdentifiedObject rdf:resource="305626C9-774A-433F-9596-B4D623413D98" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">490E06B8-7645-430E-8FD1-FCBAAF8CB427</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4094</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4094 GRIZZLY4 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="490E06B8-7645-430E-8FD1-FCBAAF8CB427_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="490E06B8-7645-430E-8FD1-FCBAAF8CB427" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4001721681958173</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2982379940700046</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformer rdf:about="495B2107-223F-4403-A758-6B290F29C498">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">495B2107-223F-4403-A758-6B290F29C498</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70323_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="495B2107-223F-4403-A758-6B290F29C498_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="495B2107-223F-4403-A758-6B290F29C498" />
    <cim:Terminal.ConnectivityNode rdf:resource="2864E00C-F55E-454D-A75F-F0E5DA49DE85" />
  </cim:Terminal>
  <cim:Terminal rdf:about="495B2107-223F-4403-A758-6B290F29C498_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="495B2107-223F-4403-A758-6B290F29C498" />
    <cim:Terminal.ConnectivityNode rdf:resource="2C12D363-36FD-46D6-9FA3-0FDF06426461" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="496F76B2-6150-411D-B780-6A061EA66A6C">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">496F76B2-6150-411D-B780-6A061EA66A6C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3234_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="496F76B2-6150-411D-B780-6A061EA66A6C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="496F76B2-6150-411D-B780-6A061EA66A6C" />
    <cim:Terminal.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="496F76B2-6150-411D-B780-6A061EA66A6C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="496F76B2-6150-411D-B780-6A061EA66A6C" />
    <cim:Terminal.ConnectivityNode rdf:resource="DADAA385-646E-4C2D-BBE5-FDE1C1C7A559" />
  </cim:Terminal>
  <emt:RotatingMachinePlant rdf:about="49723004-67AD-4FB6-9359-868874A02A3C">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="5C49B3CB-877D-43C1-8A02-F09128B8001D" />
    <emt:ConnectedFacility.Equipments rdf:resource="62A2B60D-3643-4279-824D-667C951143EC" />
    <emt:ConnectedFacility.Equipments rdf:resource="4A54E028-DBD8-47D1-B0A8-16B35EB53C5C" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">49723004-67AD-4FB6-9359-868874A02A3C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39311_NH</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="497E05D8-9EDC-4B0C-8E29-91DEB76C54D7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">497E05D8-9EDC-4B0C-8E29-91DEB76C54D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6507_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="56F0AC70-41CF-4E0C-A062-F82119A7D131_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="49854CC5-7BCC-4CDF-A424-69F96C01C5E3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">49854CC5-7BCC-4CDF-A424-69F96C01C5E3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32341_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="385A4041-8887-4B21-86A0-4CB2EDCC54F0" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="385A4041-8887-4B21-86A0-4CB2EDCC54F0_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ThermalGeneratingUnit rdf:about="4989E4A4-ED88-4C66-98DA-5B1DB3841C1C">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">533000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4989E4A4-ED88-4C66-98DA-5B1DB3841C1C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">35311_NE</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ACLineSegment rdf:about="49C32E68-8141-41DC-878A-889D07BAED39">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00056236925015753</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0009372820835958833</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.37955</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">14.7591</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">80.103825</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">240.311475</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">210416.22956061515</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">49C32E68-8141-41DC-878A-889D07BAED39</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4008_6401_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="49C32E68-8141-41DC-878A-889D07BAED39_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="49C32E68-8141-41DC-878A-889D07BAED39" />
    <cim:Terminal.ConnectivityNode rdf:resource="B7647906-0699-4F22-A2EC-DAF8D5CD790B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="49C32E68-8141-41DC-878A-889D07BAED39_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="49C32E68-8141-41DC-878A-889D07BAED39" />
    <cim:Terminal.ConnectivityNode rdf:resource="3983D153-CDC6-4A5E-A306-E74EBC545543" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_63351_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C" />
    <cim:Terminal.ConnectivityNode rdf:resource="2ABDA4C9-A5CF-4012-ABC2-808929092510" />
  </cim:Terminal>
  <cim:Terminal rdf:about="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C" />
    <cim:Terminal.ConnectivityNode rdf:resource="B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="49E007D9-1474-40AC-A5F9-C091BCD70704">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">49E007D9-1474-40AC-A5F9-C091BCD70704</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Thld2</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">21</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:TransformerMeshImpedance rdf:about="49E14F2C-A20E-443C-BE96-36825EBD18C1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">49E14F2C-A20E-443C-BE96-36825EBD18C1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70321_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="6571E2C3-130F-4395-8A28-77B64F34EE75" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="1DF72F3A-3A00-45DB-A842-154E274F31B3" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.198375</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.198375</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.935</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.935</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="49F85020-710B-43B5-A216-D7C448EC6E26">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">49F85020-710B-43B5-A216-D7C448EC6E26</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="FD6C738C-78D7-408A-A36E-F986E95CD21F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="FD6C738C-78D7-408A-A36E-F986E95CD21F_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="4A0653EE-F335-468B-907B-DCB5BAE6349C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000814128</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00135688</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.475</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.95</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">64.8</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">194.39999999999998</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">227706.6283917453</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A0653EE-F335-468B-907B-DCB5BAE6349C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1201_1402_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="4A0653EE-F335-468B-907B-DCB5BAE6349C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4A0653EE-F335-468B-907B-DCB5BAE6349C" />
    <cim:Terminal.ConnectivityNode rdf:resource="ECE28A5D-AFF7-4CD6-9183-61240E6A1892" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4A0653EE-F335-468B-907B-DCB5BAE6349C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4A0653EE-F335-468B-907B-DCB5BAE6349C" />
    <cim:Terminal.ConnectivityNode rdf:resource="191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="94AAB466-798C-40C7-B38D-13D39176FBA3" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">13000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="94AAB466-798C-40C7-B38D-13D39176FBA3_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="4A06DD2B-E05C-47EC-B436-3886E06BAD39">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A06DD2B-E05C-47EC-B436-3886E06BAD39</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70323_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="30C0BD8E-CFA1-45E3-97AF-49D4FE8BBE90" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="4A128234-E2DC-4EE8-9268-719B0BAB8256">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A128234-E2DC-4EE8-9268-719B0BAB8256</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_7002_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9764C05A-23D9-4B46-9923-594DAE7777B3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="4A195936-9B8B-4561-B7FA-1FA880128989">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A195936-9B8B-4561-B7FA-1FA880128989</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4004_4095_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8999B1C4-4B1D-4D11-9E90-1BA8B782F192" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="4A54E028-DBD8-47D1-B0A8-16B35EB53C5C">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A54E028-DBD8-47D1-B0A8-16B35EB53C5C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_39311_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="4A54E028-DBD8-47D1-B0A8-16B35EB53C5C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4A54E028-DBD8-47D1-B0A8-16B35EB53C5C" />
    <cim:Terminal.ConnectivityNode rdf:resource="2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4A54E028-DBD8-47D1-B0A8-16B35EB53C5C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4A54E028-DBD8-47D1-B0A8-16B35EB53C5C" />
    <cim:Terminal.ConnectivityNode rdf:resource="68629834-C2A3-479B-9172-6B461C677436" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="4A72681A-F8CB-467F-B9F7-C56BAA80EF20">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A72681A-F8CB-467F-B9F7-C56BAA80EF20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_6506_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5DF6E32B-DD0C-43AB-A72E-AA9FC8F12DEA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A84AC5C-986C-40B3-9EFD-2A6AF593E3B6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="60211F4B-F231-471A-9DC3-40B48046EB6B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">115000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:TransformerEnd.Terminal rdf:resource="60211F4B-F231-471A-9DC3-40B48046EB6B_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="4A93A1A2-2778-435F-A335-60D91903631B">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00019900800000000003</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00033168000000000005</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">28.125</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">84.375</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">74169.15945389167</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A93A1A2-2778-435F-A335-60D91903631B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2404_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="4A93A1A2-2778-435F-A335-60D91903631B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4A93A1A2-2778-435F-A335-60D91903631B" />
    <cim:Terminal.ConnectivityNode rdf:resource="98606D51-10A0-41C0-8D96-5D56ADDA5B0B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4A93A1A2-2778-435F-A335-60D91903631B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4A93A1A2-2778-435F-A335-60D91903631B" />
    <cim:Terminal.ConnectivityNode rdf:resource="55719708-04C9-4056-B157-A67EE9D2B453" />
  </cim:Terminal>
  <emt:RotatingMachinePlant rdf:about="4A94A533-5761-422F-86D7-BEFED543F9B4">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="10B55CCE-B698-400D-82B0-5F331E128535" />
    <emt:ConnectedFacility.Equipments rdf:resource="CD7338C3-C04A-453E-8F31-C361B3CD042B" />
    <emt:ConnectedFacility.Equipments rdf:resource="A52987C3-552D-4E0A-95F0-E6676B5D965B" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A94A533-5761-422F-86D7-BEFED543F9B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65332_H</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:PowerTransformerEnd rdf:about="4A99F693-B40D-4937-9152-CA7436D0F526">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A99F693-B40D-4937-9152-CA7436D0F526</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="60211F4B-F231-471A-9DC3-40B48046EB6B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="60211F4B-F231-471A-9DC3-40B48046EB6B_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="4A9B6F71-D669-4A71-9899-7E5130FB158E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A9B6F71-D669-4A71-9899-7E5130FB158E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61321_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="D86EF3A1-3198-492B-8E53-C8396D2711F9" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1300000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="D86EF3A1-3198-492B-8E53-C8396D2711F9_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="4A9D000B-A144-4CE3-A62E-DF62856BCD9D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4A9D000B-A144-4CE3-A62E-DF62856BCD9D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3333_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="459D9DEE-3386-4B09-900D-CC01FF4B9FDF_1" />
  </cim:OperationalLimitSet>
  <cim:ACPointOfCommonCoupling rdf:about="4AA9BC83-3E92-48B6-96B8-252463E3770C">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="604BB925-F312-4629-A617-733270E36895" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4AA9BC83-3E92-48B6-96B8-252463E3770C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41312_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="4AAC6A9D-8FE0-4DCB-B6A0-5FB1358D4EAD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4AAC6A9D-8FE0-4DCB-B6A0-5FB1358D4EAD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2618_4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AAC2C8C9-AE9D-45F6-96C6-830209D1C838_1" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="4ABC6646-4E06-4CC0-9885-E7437BB65C24">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">223710000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">583546000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4ABC6646-4E06-4CC0-9885-E7437BB65C24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="4ABC6646-4E06-4CC0-9885-E7437BB65C24_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4ABC6646-4E06-4CC0-9885-E7437BB65C24" />
    <cim:Terminal.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="4ACA3B1A-9547-4634-A567-197BB7205204">
    <cim:DiagramObject.IdentifiedObject rdf:resource="5155EE0A-35A0-4344-9337-D95F82A3790C" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4ACA3B1A-9547-4634-A567-197BB7205204</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40392</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">40392 DALLES21   W 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="4ACA3B1A-9547-4634-A567-197BB7205204_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="4ACA3B1A-9547-4634-A567-197BB7205204" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2508993135720007</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4997019810208013</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="4ACBF7B7-8ED8-434B-9A8E-EB38072E05E5">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4ACBF7B7-8ED8-434B-9A8E-EB38072E05E5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3906_4001_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7BA89497-DEE6-4043-9301-10CDA3C524FB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="83D9FDF1-14C0-4166-A888-E8B1E2F5568A" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4AD4618D-B708-47DB-82DC-BC039975DA5B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38351_NG_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4AD4618D-B708-47DB-82DC-BC039975DA5B_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4AD4618D-B708-47DB-82DC-BC039975DA5B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="4AD899BC-8E49-45CA-8996-DBA2B5B74044">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4AD899BC-8E49-45CA-8996-DBA2B5B74044</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6301_6303_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="33AAFFD7-B481-4706-8A9B-B83679E79AC0" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="33AAFFD7-B481-4706-8A9B-B83679E79AC0_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="4AD955FF-2CF4-4A7C-ACD8-4CF3E90708D8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4AD955FF-2CF4-4A7C-ACD8-4CF3E90708D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2637_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="DCFE547B-2288-45EA-8EBF-61DAF584A25E" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="0C4055C8-322F-4F01-84AB-43533DF13A15" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.529</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.529</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.16</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.16</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="4AF7B922-6C30-4AA1-95FB-BF2E6A68B9A6">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4AF7B922-6C30-4AA1-95FB-BF2E6A68B9A6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24383_S</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.54</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="7ED05B33-FE15-4F5C-A88F-462B1EBD9874" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ParameterDescriptor rdf:about="4AF992A7-010D-42CF-890B-DA4A92212AB1">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4AF992A7-010D-42CF-890B-DA4A92212AB1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Vp3</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">51</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ThermalGeneratingUnit rdf:about="4AFFDBFE-0830-4E7A-8141-39F9AC3AE486">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">9636000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4AFFDBFE-0830-4E7A-8141-39F9AC3AE486</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50321_G</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <emt:TransformerSaturationCurve rdf:about="4B0B4F0D-11CD-4DBC-B64A-026128556F33">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="111ECD7E-B8FC-4846-A448-3E8D99857E4A" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4B0B4F0D-11CD-4DBC-B64A-026128556F33</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3925_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="4B0B4F0D-11CD-4DBC-B64A-026128556F33_pt1">
    <cim:CurveData.Curve rdf:resource="4B0B4F0D-11CD-4DBC-B64A-026128556F33" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">19.524918239576063</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">273.97679265572236</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="4B0B4F0D-11CD-4DBC-B64A-026128556F33_pt2">
    <cim:CurveData.Curve rdf:resource="4B0B4F0D-11CD-4DBC-B64A-026128556F33" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">119.52491823957607</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">276.07460069770474</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="EA52A544-15C5-41B1-8A92-AC702C9D2DC7" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4B1530FD-5E40-4332-BE59-A5162D324380</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50311_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4B1530FD-5E40-4332-BE59-A5162D324380_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4B1530FD-5E40-4332-BE59-A5162D324380" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="4B1B3271-69A5-4CA7-AF24-2F7F89940DB2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4B1B3271-69A5-4CA7-AF24-2F7F89940DB2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2411_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="038C5732-29CA-4B3A-B9CC-12036EE95C5F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="4B47B792-936A-4FBA-934F-CCE10B7CC3BD">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4B47B792-936A-4FBA-934F-CCE10B7CC3BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2503</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformerEnd rdf:about="4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4B62DA67-7C99-4A14-9CD8-F27FFB8FC3FE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602_2615_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="05ED0DF5-556A-41C8-903E-2E2998131E0F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="05ED0DF5-556A-41C8-903E-2E2998131E0F_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="4B7A3F5B-1D0F-4E68-98AA-C315AFD1B391">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">207245000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-48345000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4B7A3F5B-1D0F-4E68-98AA-C315AFD1B391</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3914_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="4B7A3F5B-1D0F-4E68-98AA-C315AFD1B391_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4B7A3F5B-1D0F-4E68-98AA-C315AFD1B391" />
    <cim:Terminal.ConnectivityNode rdf:resource="2EAF19EE-D595-4675-B515-72F5269D8B84" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="4B8DDBCA-2919-44B9-85AB-E8DF7EFC320B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">120000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4B8DDBCA-2919-44B9-85AB-E8DF7EFC320B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50322_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1FAC1699-835E-45BC-BD15-E82C3086B6F7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ThermalGeneratingUnit rdf:about="4B8FB409-D050-4BDD-9341-F85938C43EC8">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2900000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4B8FB409-D050-4BDD-9341-F85938C43EC8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10341_G</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ConnectivityNode rdf:about="4BE25EBB-8B48-433C-8B6D-B63B6C49D943">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4BE25EBB-8B48-433C-8B6D-B63B6C49D943</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3831</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:RotatingMachinePlant rdf:about="4BE44D31-4F20-43EB-A654-FC5AF09770CD">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="BC39CE70-8405-4464-B273-BA530E5AA4D7" />
    <emt:ConnectedFacility.Equipments rdf:resource="81711B1C-54C6-4E4D-A385-AB37A3F476D4" />
    <emt:ConnectedFacility.Equipments rdf:resource="A01E18B0-920E-4485-B5B3-BB02F10C8784" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4BE44D31-4F20-43EB-A654-FC5AF09770CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41321_H</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="4BE57810-C757-4CA0-B3AA-049D47386BDE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4BE57810-C757-4CA0-B3AA-049D47386BDE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6501_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AE12F1BC-FF73-47E0-92D1-A658B60DF759_1" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4BEAFB82-FFB3-4551-AA12-AE8D4BC09610</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">T3</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">9</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:DetailedModelDynamics rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="E36178F8-FEF4-41AD-99B0-9E381FCB8E22" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4C204934-B6D3-4105-B406-10B3C1EA3615</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">12321_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4C204934-B6D3-4105-B406-10B3C1EA3615_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4C204934-B6D3-4105-B406-10B3C1EA3615" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerElectronicsConnection rdf:about="4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3932_S</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1150000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-500000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1355000000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-242757000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1426000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4C3A8DF4-629B-4ED0-8E79-8D2CC43F107B" />
    <cim:Terminal.ConnectivityNode rdf:resource="18A00303-84DB-4047-B313-6CD011FBE2D7" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="4C4C2BF3-3A0D-479C-8335-DF1A342D4A2D">
    <cim:DiagramObject.IdentifiedObject rdf:resource="3983D153-CDC6-4A5E-A306-E74EBC545543" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4C4C2BF3-3A0D-479C-8335-DF1A342D4A2D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401 TRACYSPP 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="4C4C2BF3-3A0D-479C-8335-DF1A342D4A2D_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="4C4C2BF3-3A0D-479C-8335-DF1A342D4A2D" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.15530352808098988</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.11929997441868376</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="4C76C799-2D41-4334-B0A7-99266950F742">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4C76C799-2D41-4334-B0A7-99266950F742</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TextDiagramObject rdf:about="4CA451BB-4645-4DFC-90AF-2C0B4AFBE1E7">
    <cim:DiagramObject.IdentifiedObject rdf:resource="A645867A-1698-4B1E-8764-77F52411470C" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CA451BB-4645-4DFC-90AF-2C0B4AFBE1E7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2901</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2901 ELDORADO 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="4CA451BB-4645-4DFC-90AF-2C0B4AFBE1E7_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="4CA451BB-4645-4DFC-90AF-2C0B4AFBE1E7" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.2764403895294767</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5420838923454081</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformer rdf:about="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CAD5C7E-6A19-45D3-A057-A6FF853BBF23</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2438_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23" />
    <cim:Terminal.ConnectivityNode rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4CAD5C7E-6A19-45D3-A057-A6FF853BBF23" />
    <cim:Terminal.ConnectivityNode rdf:resource="38823501-666E-4AF7-86C9-3040C4B30862" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="4CBA186E-0352-4B9F-983B-50AE19D53147">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CBA186E-0352-4B9F-983B-50AE19D53147</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606_2621_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="25C82786-B714-4A1A-8A0D-ACE435B95597" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">287000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="9A6AB95F-F802-4117-86A6-6B6C730FEAE2" />
    <cim:TransformerEnd.Terminal rdf:resource="25C82786-B714-4A1A-8A0D-ACE435B95597_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="4CC9563E-DF7D-474C-B7BC-9267CA464A9E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CC9563E-DF7D-474C-B7BC-9267CA464A9E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="4CCF2401-F0B8-4CDB-B387-A6228A212378">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">1.8419659735349716e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">3.0699432892249525e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.24863</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.49726</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.8246700000000002</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">11.47401</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">8321.07833355887</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CCF2401-F0B8-4CDB-B387-A6228A212378</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2609_2615_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="4CCF2401-F0B8-4CDB-B387-A6228A212378_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4CCF2401-F0B8-4CDB-B387-A6228A212378" />
    <cim:Terminal.ConnectivityNode rdf:resource="ADAF7AC0-361C-4CEB-B477-32B5D75A06B4" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4CCF2401-F0B8-4CDB-B387-A6228A212378_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4CCF2401-F0B8-4CDB-B387-A6228A212378" />
    <cim:Terminal.ConnectivityNode rdf:resource="DA763288-9EB9-4E16-A968-8720DCB0DFE0" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="4CD36F1E-5E14-4328-9348-C8613C84B83C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CD36F1E-5E14-4328-9348-C8613C84B83C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4007_4010_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="2E9820F9-C2F4-4736-A518-702DE3FAACD5_2" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="4CDC5C39-4382-422C-A452-746562B1C7EC">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CDC5C39-4382-422C-A452-746562B1C7EC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">34331</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">34331 MC CALL    S 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="4CDC5C39-4382-422C-A452-746562B1C7EC_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="4CDC5C39-4382-422C-A452-746562B1C7EC" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.34200197812367267</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.2166604937824519</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="4CE37A7F-9D62-4EC1-96C5-A66454E55B25">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CE37A7F-9D62-4EC1-96C5-A66454E55B25</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605_2621_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F1BA02D7-63D9-4D94-8733-CB2299216DBA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="4CE7786F-239F-48EA-A9FD-244AA3DF2399">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4CE7786F-239F-48EA-A9FD-244AA3DF2399</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2431_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="924B31E7-1814-40D4-999C-D31B720B4613" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.045</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.045</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="4D011A6F-92A8-4E95-821B-DB5AE97E1B33">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4D011A6F-92A8-4E95-821B-DB5AE97E1B33</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_3_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C042A537-3C4A-40C1-B1A4-13E9BCB98F21_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="4D0E3F91-AC53-4E4A-8389-1351A32FFF50">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4D0E3F91-AC53-4E4A-8389-1351A32FFF50</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4004_4005_3_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D03AF226-9CD5-46E5-AFBA-63995538B5C2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="4D1544C5-E23A-4A2A-8381-9E0D8BF82C70">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F1B582F0-E57A-49D7-AB68-B6D1227D86B0" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4D1544C5-E23A-4A2A-8381-9E0D8BF82C70</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40312</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">40312 MALIN      S 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="4D1544C5-E23A-4A2A-8381-9E0D8BF82C70_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="4D1544C5-E23A-4A2A-8381-9E0D8BF82C70" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.29197208890749804</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.20068491585244572</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="4D4F309D-C395-4B1C-80DF-89C209F5BF7E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4D4F309D-C395-4B1C-80DF-89C209F5BF7E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10341_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7CBB6EB3-28D5-4A6E-86CF-45FCDE58244A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="4D5A9D42-C810-480E-9542-63EBB9341614">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4D5A9D42-C810-480E-9542-63EBB9341614</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70322_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="61D2D706-8F5A-4809-B237-DA4B7A68E2BF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="61D2D706-8F5A-4809-B237-DA4B7A68E2BF_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACPointOfCommonCoupling rdf:about="4D5C4575-37AF-4F0C-8223-E298B3C6A6D8">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="9462CD74-6186-4893-BD8F-C21B598F3967" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4D5C4575-37AF-4F0C-8223-E298B3C6A6D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2630_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="4D9AFF42-B0DA-4B36-9D84-43A5355C2A3B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4D9AFF42-B0DA-4B36-9D84-43A5355C2A3B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6507_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="497E05D8-9EDC-4B0C-8E29-91DEB76C54D7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="4DA54282-A11A-4872-8329-C3C205A73D6D">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="11263EBE-897D-4A72-A00B-B999212F977D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4DA54282-A11A-4872-8329-C3C205A73D6D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">80341_H_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="4DA54282-A11A-4872-8329-C3C205A73D6D_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4DA54282-A11A-4872-8329-C3C205A73D6D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4DA54282-A11A-4872-8329-C3C205A73D6D_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4DA54282-A11A-4872-8329-C3C205A73D6D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4DA54282-A11A-4872-8329-C3C205A73D6D_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4DA54282-A11A-4872-8329-C3C205A73D6D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4DA54282-A11A-4872-8329-C3C205A73D6D_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4DA54282-A11A-4872-8329-C3C205A73D6D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4DA54282-A11A-4872-8329-C3C205A73D6D_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4DA54282-A11A-4872-8329-C3C205A73D6D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4DA54282-A11A-4872-8329-C3C205A73D6D_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4DA54282-A11A-4872-8329-C3C205A73D6D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="4DAEAA44-FB57-4235-A011-BC4FB76C1B8D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4DAEAA44-FB57-4235-A011-BC4FB76C1B8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3906_3921_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="AFBAB092-AEA0-4158-A555-24C66DA93B46" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="AFBAB092-AEA0-4158-A555-24C66DA93B46_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="4DD28CD3-044C-4C36-91B4-B013B9E2CD35">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4DD28CD3-044C-4C36-91B4-B013B9E2CD35</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3203_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="216E3E92-1A05-4265-814F-08C6608D33F7_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="4DE22D02-103F-4FC3-BFDD-B368999CC4D4">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4DE22D02-103F-4FC3-BFDD-B368999CC4D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3405_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="4DE22D02-103F-4FC3-BFDD-B368999CC4D4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4DE22D02-103F-4FC3-BFDD-B368999CC4D4" />
    <cim:Terminal.ConnectivityNode rdf:resource="03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4DE22D02-103F-4FC3-BFDD-B368999CC4D4_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4DE22D02-103F-4FC3-BFDD-B368999CC4D4" />
    <cim:Terminal.ConnectivityNode rdf:resource="5CCBF4EA-D440-4539-84C4-AF5000CD05C3" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="4DFB444C-DF00-44A1-AE59-42BD2B4BA35D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4DFB444C-DF00-44A1-AE59-42BD2B4BA35D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3922_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="18DEB6E6-B542-4DAC-B660-3BC49C727EBB_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="4E0B99B3-93C6-417F-8EDB-A2CBA32BAA9F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E0B99B3-93C6-417F-8EDB-A2CBA32BAA9F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_12321_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="426870BB-89C3-4FEF-9ECC-CD7B45076E2E" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.03</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.03</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0075</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0075</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="4E1CF569-2B0C-4319-9B61-4ADDE929A797">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E1CF569-2B0C-4319-9B61-4ADDE929A797</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302_1303_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="DA719F4F-11CD-4183-B0F5-553DE6F72FFC" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="4E2D5C61-A519-4A63-AF8A-36EB11BE5C4E">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
