    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E2D5C61-A519-4A63-AF8A-36EB11BE5C4E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">22331_EG</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="C756FB53-5163-4556-B447-119A6596C917" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ParameterDescriptor rdf:about="4E329B38-269A-4906-98C9-B8D6D87F4CE3">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E329B38-269A-4906-98C9-B8D6D87F4CE3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">MODE</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">InputSignalKind</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">4</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">rotorAngularFrequencyDeviation</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="4E354BC1-AAD4-4AFB-82CF-3541777BAEF5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E354BC1-AAD4-4AFB-82CF-3541777BAEF5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_5031_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="5886867D-CFBC-4D2A-B907-822740074F4F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="5886867D-CFBC-4D2A-B907-822740074F4F_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="4E532E87-ED0B-4A97-8322-D5112103D29E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E532E87-ED0B-4A97-8322-D5112103D29E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40311_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="4022A021-A5AF-4F16-80DA-F3BD2DC43A4F" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.625</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.625</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TextDiagramObject rdf:about="4E5D7CE8-896A-486D-A25D-FBE25DFB8198">
    <cim:DiagramObject.IdentifiedObject rdf:resource="DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E5D7CE8-896A-486D-A25D-FBE25DFB8198</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301 IMPRLVLY 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="4E5D7CE8-896A-486D-A25D-FBE25DFB8198_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="4E5D7CE8-896A-486D-A25D-FBE25DFB8198" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.34007120473565455</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.7200517881742234</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="4E601585-B4D4-4A85-8291-0CC87ED5BDD5">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E601585-B4D4-4A85-8291-0CC87ED5BDD5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61321_G</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.15</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="76FAD3E7-9574-4686-9E93-1DD889F71121" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:OperationalLimitSet rdf:about="4E6F206B-4C6B-4B01-83F3-651BCEA95922">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E6F206B-4C6B-4B01-83F3-651BCEA95922</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6203_6303_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="441D9AB3-5EB9-44AB-A1DD-1BA9A79DEB59_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="4E886579-D3EA-4108-BEDC-EA9DD14404DD">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E886579-D3EA-4108-BEDC-EA9DD14404DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1331_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="86818929-EF14-460B-A9EE-76FFC194EE77" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="4E958808-AB27-4180-BF1D-6BAD92F37C92">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00016614996849401387</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002769166141566898</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">12.854700000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">25.709400000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">114.859125</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">344.577375</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E958808-AB27-4180-BF1D-6BAD92F37C92</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6404_6507_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="4E958808-AB27-4180-BF1D-6BAD92F37C92_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4E958808-AB27-4180-BF1D-6BAD92F37C92" />
    <cim:Terminal.ConnectivityNode rdf:resource="24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4E958808-AB27-4180-BF1D-6BAD92F37C92_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4E958808-AB27-4180-BF1D-6BAD92F37C92" />
    <cim:Terminal.ConnectivityNode rdf:resource="8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="4E999091-19C5-4E81-B1A6-29060F8A90E9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E999091-19C5-4E81-B1A6-29060F8A90E9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_2_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="BF6066B6-D228-4556-BB32-F1B9812124C8_2" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="4E9AE05E-CABE-4448-95D0-2CCAC6B96B18">
    <cim:DiagramObject.IdentifiedObject rdf:resource="75CCCE0A-9112-4DC5-B882-894E538338D9" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4E9AE05E-CABE-4448-95D0-2CCAC6B96B18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3925</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3925 COTWDPGE 115.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="4E9AE05E-CABE-4448-95D0-2CCAC6B96B18_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="4E9AE05E-CABE-4448-95D0-2CCAC6B96B18" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4036314762606955</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.22642429828171343</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformer rdf:about="4EB0D076-8253-46DE-8AE7-E7D400C67194">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4EB0D076-8253-46DE-8AE7-E7D400C67194</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2431_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="4EB0D076-8253-46DE-8AE7-E7D400C67194_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4EB0D076-8253-46DE-8AE7-E7D400C67194" />
    <cim:Terminal.ConnectivityNode rdf:resource="98606D51-10A0-41C0-8D96-5D56ADDA5B0B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4EB0D076-8253-46DE-8AE7-E7D400C67194_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4EB0D076-8253-46DE-8AE7-E7D400C67194" />
    <cim:Terminal.ConnectivityNode rdf:resource="6A198E0E-6B24-486D-AC8B-5884B9B6A2D1" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="4EC57F4B-94F2-4DC7-B0A8-0E3364C4EF19">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4EC57F4B-94F2-4DC7-B0A8-0E3364C4EF19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4103_6202_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="21827D55-6493-41AA-9F8A-445714AAAA81" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="4ECD4650-E8E8-4503-BD7D-0A1EB9342BFB">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4ECD4650-E8E8-4503-BD7D-0A1EB9342BFB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62352_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:LinearShuntCompensator rdf:about="4ED18092-959D-4538-A344-DD5FAF01C8AD">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4ED18092-959D-4538-A344-DD5FAF01C8AD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005</cim:IdentifiedObject.name>
    <cim:LinearShuntCompensator.bPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0008</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.gPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0</cim:LinearShuntCompensator.gPerSection>
    <cim:ShuntCompensator.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.sections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:ShuntCompensator.sections>
  </cim:LinearShuntCompensator>
  <cim:Terminal rdf:about="4ED18092-959D-4538-A344-DD5FAF01C8AD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4ED18092-959D-4538-A344-DD5FAF01C8AD" />
    <cim:Terminal.ConnectivityNode rdf:resource="A951C9F8-C768-4B5A-9E78-16B95FC0F3D7" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_22331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="72F4FBFE-7070-449E-B326-6C0226C543AF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="72F4FBFE-7070-449E-B326-6C0226C543AF_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="4EE44034-3D6D-4326-B939-B1DA7567E90E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4EE44034-3D6D-4326-B939-B1DA7567E90E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905_3922_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="72F00C9F-CEA2-4AA8-B861-8FE3B1B59783" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="72F00C9F-CEA2-4AA8-B861-8FE3B1B59783_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="4EEEAEEF-CC4E-4A4A-B6C5-109BB6B1664B">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4EEEAEEF-CC4E-4A4A-B6C5-109BB6B1664B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3836_DG</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="B84EC5B6-8069-4AC1-97AC-F33302D35E26" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:DetailedModelDynamics rdf:about="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="C918B97B-89E8-4F46-AC0B-F2FFECFB8C78" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6433_C_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="4EF415A1-65CE-49ED-B4EC-3CDD93C3FCB9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="4EF4320A-D4B3-49B7-9CF6-EF4C227F4D38">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4EF4320A-D4B3-49B7-9CF6-EF4C227F4D38</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2616_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4044F46F-BE89-42F4-BB09-6316A22A7A2C" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="4EF82C1A-46A9-4D81-B3EA-FA9850E6A988">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0008027039999999999</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0013378399999999999</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.425</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.85</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">79.22500000000001</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">237.675</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">250006.1324112825</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4EF82C1A-46A9-4D81-B3EA-FA9850E6A988</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1201_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="4EF82C1A-46A9-4D81-B3EA-FA9850E6A988_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4EF82C1A-46A9-4D81-B3EA-FA9850E6A988" />
    <cim:Terminal.ConnectivityNode rdf:resource="0CE4EAE7-EE27-483D-8A3B-04E13C8422DC" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4EF82C1A-46A9-4D81-B3EA-FA9850E6A988_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4EF82C1A-46A9-4D81-B3EA-FA9850E6A988" />
    <cim:Terminal.ConnectivityNode rdf:resource="ECE28A5D-AFF7-4CD6-9183-61240E6A1892" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="4F087DDF-B466-4AC2-814D-92B10DE99874">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F087DDF-B466-4AC2-814D-92B10DE99874</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605_2621_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="73308093-2839-4DE3-AFEB-9CF2EEE5C175" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00028880487292585593</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00028880487292585593</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">7.220121823146398e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">7.220121823146398e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TransformerCoreAdmittance rdf:about="4F18B195-9D42-49C2-815C-F6DF50DEFCDC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F18B195-9D42-49C2-815C-F6DF50DEFCDC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3333_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="7AD98B93-18C6-4DDF-A042-B47E293C97FB" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0275</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0275</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.006875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.006875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="4F269987-DEBF-454A-B971-E977141EDEB2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F269987-DEBF-454A-B971-E977141EDEB2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2603_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="34E20DED-8E93-4270-921F-A43F8ED2B8C0_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="4F2C1BAF-7C97-4C06-BF0D-AC2E1D2E3172">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F2C1BAF-7C97-4C06-BF0D-AC2E1D2E3172</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3921_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="271FBA10-4D13-489B-A816-019AED90B63C_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="4F2CE866-25AE-4DD5-9D0B-77A47C47BEA4">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F2CE866-25AE-4DD5-9D0B-77A47C47BEA4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2402_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E4CC3466-41A1-4535-9197-8C2254AAA361" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerElectronicsConnection rdf:about="4F384DF6-8463-4AEC-AC4E-A9CD7459C744">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F384DF6-8463-4AEC-AC4E-A9CD7459C744</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032_C</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">2977000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-2977000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">3646800000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">410280000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">13039000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="4F384DF6-8463-4AEC-AC4E-A9CD7459C744_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4F384DF6-8463-4AEC-AC4E-A9CD7459C744" />
    <cim:Terminal.ConnectivityNode rdf:resource="857C0E05-0922-4444-AD8F-6C960BF2AFDE" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="4F78E378-C2D7-4208-BAE8-DE5CED208F70">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F78E378-C2D7-4208-BAE8-DE5CED208F70</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4006_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="0CAF4A0B-7D62-408C-9990-27D50CD649B4_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="4F815259-3558-4584-9301-62738D47F2B7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F815259-3558-4584-9301-62738D47F2B7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4203_4204_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="912AF17B-A999-4A49-913E-19A706B2EDF9_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="4F81A052-5B6D-42B9-AF9A-9049D3A195E9">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.120982986767485e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013534971644612475</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">5.8454500000000005</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">11.690900000000001</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">35.13618</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">105.40854000000002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">52957.002639409046</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F81A052-5B6D-42B9-AF9A-9049D3A195E9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3921_3</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="4F81A052-5B6D-42B9-AF9A-9049D3A195E9_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4F81A052-5B6D-42B9-AF9A-9049D3A195E9" />
    <cim:Terminal.ConnectivityNode rdf:resource="2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9" />
  </cim:Terminal>
  <cim:Terminal rdf:about="4F81A052-5B6D-42B9-AF9A-9049D3A195E9_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4F81A052-5B6D-42B9-AF9A-9049D3A195E9" />
    <cim:Terminal.ConnectivityNode rdf:resource="2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="4F9B315D-8FDD-476B-9BFA-AAB65DD172AF">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4F9B315D-8FDD-476B-9BFA-AAB65DD172AF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="435B896A-C88E-43EB-8F79-47F28FD04FC8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="4FA76587-5A6C-4100-9293-11268D06E8F6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FA76587-5A6C-4100-9293-11268D06E8F6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_8003_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="45A7B639-754F-4F73-B2BB-0C34D8029E2C_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="4FAC2DC7-8B2B-4515-8306-1E985133CC96">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FAC2DC7-8B2B-4515-8306-1E985133CC96</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4131_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="37EF7407-ED4B-4E5F-855B-2651BC5BE2C4_2" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="4FAD5105-50AD-4594-9829-4B5F2096BE69">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FAD5105-50AD-4594-9829-4B5F2096BE69</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32341_MG</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ApparentPowerLimit rdf:about="4FB00C6E-0443-46A4-B62F-D4EC5CE14FA0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FB00C6E-0443-46A4-B62F-D4EC5CE14FA0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_1232_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5C73CFF4-7786-4048-A5F1-FBB9F856B65F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="4FB2EDAA-E7E5-4B2A-93B6-A52EA19B5592">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FB2EDAA-E7E5-4B2A-93B6-A52EA19B5592</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_1232_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="DF470A7D-171D-4D94-A016-DDC24F0B244D" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="DF470A7D-171D-4D94-A016-DDC24F0B244D_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerElectronicsConnection rdf:about="4FB6238E-C3B7-475E-800E-8AE8BC3419E4">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FB6238E-C3B7-475E-800E-8AE8BC3419E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61322_H</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1072000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1072000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1992599000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-387445000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2541000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="4FB6238E-C3B7-475E-800E-8AE8BC3419E4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4FB6238E-C3B7-475E-800E-8AE8BC3419E4" />
    <cim:Terminal.ConnectivityNode rdf:resource="36F16DA2-9EB5-44C2-878F-77522790962C" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="4FBA89D2-E009-4CDD-9ACF-8C27CD10AC62">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FBA89D2-E009-4CDD-9ACF-8C27CD10AC62</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2409_2439_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="F897449C-9B2C-4A80-90A7-F09C30DA76E3" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="83EF012B-BBED-4D26-9534-C1930F333071" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.07347222222222223</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.07347222222222223</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.938888888888889</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.938888888888889</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:SynchronousMachine rdf:about="4FC46C2F-A65E-4757-878E-A3245AFAE24D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FC46C2F-A65E-4757-878E-A3245AFAE24D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62311_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="8BBAFAFF-45D1-4B59-A415-2C86E83CA113" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">225000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-70000000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">70000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-70000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="4FC46C2F-A65E-4757-878E-A3245AFAE24D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="4FC46C2F-A65E-4757-878E-A3245AFAE24D" />
    <cim:Terminal.ConnectivityNode rdf:resource="820EC42A-82B6-45B8-B37E-177BB634283D" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="4FDE25EA-B84B-4CE9-BE52-EACDA0533668">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">120000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FDE25EA-B84B-4CE9-BE52-EACDA0533668</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21303_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="EFB78C2B-D85E-4EEC-9C5A-83673B3853B5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="4FF2FEC5-3742-48E6-8563-9798E7F1FC49">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FF2FEC5-3742-48E6-8563-9798E7F1FC49</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6504_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C79D3D28-F89A-4CDC-B9F9-191F0303C677_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="4FFDD92B-6E54-453F-96E7-6A47EA561656">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">4FFDD92B-6E54-453F-96E7-6A47EA561656</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24381_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5C95868A-4A17-4F3B-B718-B0089C4E9416_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="50028236-3AD2-4059-B8FE-1E9616132290">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50028236-3AD2-4059-B8FE-1E9616132290</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4009_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="50028236-3AD2-4059-B8FE-1E9616132290_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="50028236-3AD2-4059-B8FE-1E9616132290" />
    <cim:Terminal.ConnectivityNode rdf:resource="C75D2A7C-B517-4EE8-9AE6-B4D53780AB42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="50028236-3AD2-4059-B8FE-1E9616132290_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="50028236-3AD2-4059-B8FE-1E9616132290" />
    <cim:Terminal.ConnectivityNode rdf:resource="A55336DA-582C-4806-9FDD-44DFD969EF3A" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="5007050B-8341-470F-9765-E938FB8EA2EA">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5007050B-8341-470F-9765-E938FB8EA2EA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_1131_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="5007050B-8341-470F-9765-E938FB8EA2EA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5007050B-8341-470F-9765-E938FB8EA2EA" />
    <cim:Terminal.ConnectivityNode rdf:resource="19B0EBC6-2287-48D1-9018-8150C3010AA5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="5007050B-8341-470F-9765-E938FB8EA2EA_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5007050B-8341-470F-9765-E938FB8EA2EA" />
    <cim:Terminal.ConnectivityNode rdf:resource="2481748C-EA1C-4612-82DF-2536B34E2D15" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="50110572-F605-41E5-8CF5-5DECB350B03D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50110572-F605-41E5-8CF5-5DECB350B03D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="8F2C7D84-0532-48C7-BA25-0BBD2650FD1E" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="8F2C7D84-0532-48C7-BA25-0BBD2650FD1E_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="501ED06B-C995-4D86-9E41-E60F62B09C62">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">501ED06B-C995-4D86-9E41-E60F62B09C62</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3802_3804_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="2E6D12C1-9D15-42E2-8256-C207B651EAD0" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="278C1206-441C-44F1-8A37-F4FB433DDB9F" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:DetailedModelDynamics rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="45943091-FCA9-439F-B45D-DCEEE2261EF3" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50220237-08FD-40E7-8228-82976B7B7DE8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50220237-08FD-40E7-8228-82976B7B7DE8_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50220237-08FD-40E7-8228-82976B7B7DE8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerMeshImpedance rdf:about="502E2BFC-2E3C-4A2A-B25A-2168BB9648FA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">502E2BFC-2E3C-4A2A-B25A-2168BB9648FA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_20301_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="19FF0269-A87B-44A1-8037-9280DE8CDCEC" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="BFF3FF91-8575-439D-9926-8F6D7F56681E" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.06011363636363637</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.06011363636363637</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.4045454545454548</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.4045454545454548</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ACPointOfCommonCoupling rdf:about="5032D3FD-18B3-4497-9CA5-10FB4653E0F0">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032D3FD-18B3-4497-9CA5-10FB4653E0F0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39335_NW</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="503582C1-CA01-4882-A7B9-4EB23F37324F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">503582C1-CA01-4882-A7B9-4EB23F37324F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4103_4104_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5F8B70BD-D3EA-4180-AB75-9AFF8EA7D82D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="503CE3F5-8DE3-43B8-857A-7D0C3CECB642">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">503CE3F5-8DE3-43B8-857A-7D0C3CECB642</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302_1303_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="CD6DC283-2035-4E28-8CA0-6D8202C70888" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="50673F55-1102-4107-9107-D8B4E92EBCB8">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001713085486242386</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001713085486242386</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.9522</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.9522</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.261665</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.261665</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">10152.2649888</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50673F55-1102-4107-9107-D8B4E92EBCB8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6509_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="50673F55-1102-4107-9107-D8B4E92EBCB8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="50673F55-1102-4107-9107-D8B4E92EBCB8" />
    <cim:Terminal.ConnectivityNode rdf:resource="1836FD72-027F-42A5-8A4D-8C805D71AF7F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="50673F55-1102-4107-9107-D8B4E92EBCB8_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="50673F55-1102-4107-9107-D8B4E92EBCB8" />
    <cim:Terminal.ConnectivityNode rdf:resource="9DF406AF-04E1-46F7-A7A2-3AD3B45E9137" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="506820B6-23CF-46BC-9A44-BA64373B41DB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">506820B6-23CF-46BC-9A44-BA64373B41DB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613_2616_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C86FBAD5-D36E-48D6-AB35-F9C9B386E44D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:IBRPlant rdf:about="507682F6-A31F-4F43-8712-EB64D815D311">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="111C2369-014C-4391-A7D5-45C088D92F17" />
    <emt:ConnectedFacility.Equipments rdf:resource="09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA" />
    <emt:ConnectedFacility.Equipments rdf:resource="785D3685-F028-4C97-A359-EEC30B853DCD" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">507682F6-A31F-4F43-8712-EB64D815D311</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61324_W</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:DetailedModelDynamics rdf:about="5076C972-4637-47C6-996F-04FC06183E08">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="2F800CC6-DBBC-4876-93F7-6C54FC1706A9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5076C972-4637-47C6-996F-04FC06183E08</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39331_NB_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5076C972-4637-47C6-996F-04FC06183E08_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5076C972-4637-47C6-996F-04FC06183E08" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="507CC5F5-FB37-4F98-BA4E-0A4FC281618A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">507CC5F5-FB37-4F98-BA4E-0A4FC281618A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6203_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1816FFA0-FE26-47CD-83E7-85275AB00D9E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="507ED73D-A273-4BBD-9151-7A4FA02551BD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">507ED73D-A273-4BBD-9151-7A4FA02551BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2400_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="508BC196-C743-47DA-9C28-E8C81025C1AE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">508BC196-C743-47DA-9C28-E8C81025C1AE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_8004_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F233115A-AD02-4014-A14A-78C729557188_1" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">VMIN</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">7</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ACLineSegment rdf:about="50D4D632-DCAE-497D-B183-5B20B4F806CE">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">3.470699432892249e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.784499054820416e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.2114099999999999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.4228199999999998</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.37407</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.12221</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">16901.24199077672</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50D4D632-DCAE-497D-B183-5B20B4F806CE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2615_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="50D4D632-DCAE-497D-B183-5B20B4F806CE_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="50D4D632-DCAE-497D-B183-5B20B4F806CE" />
    <cim:Terminal.ConnectivityNode rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
  </cim:Terminal>
  <cim:Terminal rdf:about="50D4D632-DCAE-497D-B183-5B20B4F806CE_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="50D4D632-DCAE-497D-B183-5B20B4F806CE" />
    <cim:Terminal.ConnectivityNode rdf:resource="DA763288-9EB9-4E16-A968-8720DCB0DFE0" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="6203B692-2818-44F0-9C3D-AEDE41046CB9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50D51EDF-1412-499C-AE3B-3644A0700D9F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2431_S_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="50D51EDF-1412-499C-AE3B-3644A0700D9F_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="50D51EDF-1412-499C-AE3B-3644A0700D9F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="50E5285E-ECBA-4A55-8C75-37B21E506746">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="6E13B2FF-E9E7-490E-B0D8-2DDF6A390F2D" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50E5285E-ECBA-4A55-8C75-37B21E506746</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3402_3432_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="50E5285E-ECBA-4A55-8C75-37B21E506746_pt1">
    <cim:CurveData.Curve rdf:resource="50E5285E-ECBA-4A55-8C75-37B21E506746" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1796.2924780409976</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="50E5285E-ECBA-4A55-8C75-37B21E506746_pt2">
    <cim:CurveData.Curve rdf:resource="50E5285E-ECBA-4A55-8C75-37B21E506746" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1896.2924780409976</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65344301793885</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="50E7CE0C-4782-4461-881D-5EC8FFFD9C18">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50E7CE0C-4782-4461-881D-5EC8FFFD9C18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_8005_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7506C55B-B78F-4C2E-AC7C-0FD5F3E8A13E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="50FAF2A6-05DF-4A08-A8B1-0A1BC9D8FA27">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="61B2DDAC-EE27-4693-AC45-865B020B4A36" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50FAF2A6-05DF-4A08-A8B1-0A1BC9D8FA27</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="50FC3703-0159-4FB4-B9FC-E901AFB9EF72">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">50FC3703-0159-4FB4-B9FC-E901AFB9EF72</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2638_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="65769714-90DC-4798-AF12-FFE77A780442" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="51034D10-D82D-4E1C-88B8-3F9E00D6534E">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">51034D10-D82D-4E1C-88B8-3F9E00D6534E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Kp</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">12</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ApparentPowerLimit rdf:about="5104F1B4-20CC-4641-9C18-87754DB0FF72">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5104F1B4-20CC-4641-9C18-87754DB0FF72</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3915_3924_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="A6A148CF-68FE-4534-8C0B-58D240436B02" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="5108432B-DB6E-409E-BC63-6E19B7128E62">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5108432B-DB6E-409E-BC63-6E19B7128E62</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65334_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <emt:RotatingMachinePlant rdf:about="51184B61-E0D6-4B1F-B043-DCE4E3E301EE">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="C2F7307A-A983-4B11-A448-DF436CF9E83B" />
    <emt:ConnectedFacility.Equipments rdf:resource="11263EBE-897D-4A72-A00B-B999212F977D" />
    <emt:ConnectedFacility.Equipments rdf:resource="4642C04F-045F-45E6-9EB0-E8DFA4996B45" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">51184B61-E0D6-4B1F-B043-DCE4E3E301EE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">80341_H</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:PowerTransformerEnd rdf:about="5121AE16-8B8D-4F47-968B-0C896B504D18">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5121AE16-8B8D-4F47-968B-0C896B504D18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="7018A1BC-F04C-48AC-A99F-742777C3F0F6" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="7018A1BC-F04C-48AC-A99F-742777C3F0F6_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="5122F91B-9D4B-4521-9DF7-902759FA916E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5122F91B-9D4B-4521-9DF7-902759FA916E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64332_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8D09BD99-F9C3-47C8-BA4F-496035F5A360" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="512CD941-0399-40D4-B7EB-3659A5162244">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">512CD941-0399-40D4-B7EB-3659A5162244</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_6404_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="02674A17-EB96-4BED-B50B-3DEEA7C5E2A5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="5155EE0A-35A0-4344-9337-D95F82A3790C">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5155EE0A-35A0-4344-9337-D95F82A3790C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40392</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="5171B663-9C6F-41CF-8B2C-AF0431E49D47">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5171B663-9C6F-41CF-8B2C-AF0431E49D47</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2615_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="50D4D632-DCAE-497D-B183-5B20B4F806CE_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="51739744-0FFF-4B71-8A7E-4439DE258BAD">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">51739744-0FFF-4B71-8A7E-4439DE258BAD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40313_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="51739744-0FFF-4B71-8A7E-4439DE258BAD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="51739744-0FFF-4B71-8A7E-4439DE258BAD" />
    <cim:Terminal.ConnectivityNode rdf:resource="1C936C47-98F8-45CE-99B7-A06B1B9A1F42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="51739744-0FFF-4B71-8A7E-4439DE258BAD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="51739744-0FFF-4B71-8A7E-4439DE258BAD" />
    <cim:Terminal.ConnectivityNode rdf:resource="2A7D25D5-DD8E-49E8-90A9-7DC9631752A9" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="519CAC63-48F3-4827-85F6-853A124CA616">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">519CAC63-48F3-4827-85F6-853A124CA616</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2411_2434_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8CB48E0D-9662-41B5-872D-F0067E69B01F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="519CD69D-3665-47B6-B72D-76AD65E71CA2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">519CD69D-3665-47B6-B72D-76AD65E71CA2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3912_3924_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6F885290-33A9-4B83-BCDA-E6B452391DCF_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="519EB8FF-F19F-4B30-9FBF-F0F97108C263">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">519EB8FF-F19F-4B30-9FBF-F0F97108C263</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_6235_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="51CACEB0-DEB7-4379-B68E-6B86888759A0">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000267744</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00044624000000000004</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">15.5</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">31.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">168.25</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">504.75</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">210416.22956061515</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">51CACEB0-DEB7-4379-B68E-6B86888759A0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1402_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="51CACEB0-DEB7-4379-B68E-6B86888759A0_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="51CACEB0-DEB7-4379-B68E-6B86888759A0" />
    <cim:Terminal.ConnectivityNode rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
  </cim:Terminal>
  <cim:Terminal rdf:about="51CACEB0-DEB7-4379-B68E-6B86888759A0_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="51CACEB0-DEB7-4379-B68E-6B86888759A0" />
    <cim:Terminal.ConnectivityNode rdf:resource="191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="51E686E6-184A-4FA9-BB8E-1E8C340A3101">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">546423000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-66307000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">51E686E6-184A-4FA9-BB8E-1E8C340A3101</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="51E686E6-184A-4FA9-BB8E-1E8C340A3101_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="51E686E6-184A-4FA9-BB8E-1E8C340A3101" />
    <cim:Terminal.ConnectivityNode rdf:resource="F387ABF7-5844-442B-8B09-E2A592419A67" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="524613B5-09D3-4FA0-BB09-97D1A8B47F57">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">524613B5-09D3-4FA0-BB09-97D1A8B47F57</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3305_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="70CACC6B-E076-4ACB-8142-A1535F0FC8FB_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="5252F00F-77AE-4AB8-AEA8-21D8A96919F3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5252F00F-77AE-4AB8-AEA8-21D8A96919F3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_3731_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01125</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01125</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0028125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0028125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="525C61B7-37C0-43A2-B285-5441F6321678">
    <cim:DiagramObject.IdentifiedObject rdf:resource="D8F450A6-63E1-42B4-A1C7-303FE86B0481" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">525C61B7-37C0-43A2-B285-5441F6321678</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32341</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">32341 PITSBURG  MG 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="525C61B7-37C0-43A2-B285-5441F6321678_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="525C61B7-37C0-43A2-B285-5441F6321678" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.37208098672353024</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.007140574384310573</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="52630635-D5BB-49EF-A0B8-CFE94ECA4539">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52630635-D5BB-49EF-A0B8-CFE94ECA4539</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3913</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="52735638-67D9-47D2-85B3-AE52DC3902C7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52735638-67D9-47D2-85B3-AE52DC3902C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_3923_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="580294AD-9968-4959-8ED7-911C7FC29107_2" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="527600BE-56C8-403E-A5DC-151C71F07A01">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">588418000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-76334000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">527600BE-56C8-403E-A5DC-151C71F07A01</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="527600BE-56C8-403E-A5DC-151C71F07A01_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="527600BE-56C8-403E-A5DC-151C71F07A01" />
    <cim:Terminal.ConnectivityNode rdf:resource="D528A2D0-639C-4BDC-BE15-F02A4216F7F3" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="52A82688-F185-4B22-BBFA-41B8EA6185DE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52A82688-F185-4B22-BBFA-41B8EA6185DE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_3905_9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9E3C8E97-14CC-46E6-AD90-531B27DC16D7_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="52A8AA72-AB34-4E87-A130-9618CB4BE7F1">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="2EDD59B9-CE45-45F0-AD4E-5150DA3D6978" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52A8AA72-AB34-4E87-A130-9618CB4BE7F1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1431_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="52A8AA72-AB34-4E87-A130-9618CB4BE7F1_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52A8AA72-AB34-4E87-A130-9618CB4BE7F1" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52A8AA72-AB34-4E87-A130-9618CB4BE7F1_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52A8AA72-AB34-4E87-A130-9618CB4BE7F1" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52A8AA72-AB34-4E87-A130-9618CB4BE7F1_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52A8AA72-AB34-4E87-A130-9618CB4BE7F1" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52A8AA72-AB34-4E87-A130-9618CB4BE7F1_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52A8AA72-AB34-4E87-A130-9618CB4BE7F1" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52A8AA72-AB34-4E87-A130-9618CB4BE7F1_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52A8AA72-AB34-4E87-A130-9618CB4BE7F1" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52A8AA72-AB34-4E87-A130-9618CB4BE7F1_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52A8AA72-AB34-4E87-A130-9618CB4BE7F1" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="52A98FF7-AB05-4E87-8D63-C6195B3A0574">
    <cim:DiagramObject.IdentifiedObject rdf:resource="E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52A98FF7-AB05-4E87-8D63-C6195B3A0574</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004 SAN JUAN 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="52A98FF7-AB05-4E87-8D63-C6195B3A0574_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="52A98FF7-AB05-4E87-8D63-C6195B3A0574" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.7651476211453033</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.2593281142943843</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="52C16FE8-D59B-4603-A5A9-98DDBE68A1C0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52C16FE8-D59B-4603-A5A9-98DDBE68A1C0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3601_3631_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="DD1C5DFB-7605-4500-9050-AD774E1DC8AB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="6819E108-F768-4913-B2C4-6F30B1433964" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52D81463-5376-4208-A151-0B8B8A3E7C35</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3133_NG_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="52D81463-5376-4208-A151-0B8B8A3E7C35_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="52D81463-5376-4208-A151-0B8B8A3E7C35" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACLineSegment rdf:about="52DDEA24-BA95-4F57-8B89-BB975F7376CF">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52DDEA24-BA95-4F57-8B89-BB975F7376CF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3203_9</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="52DDEA24-BA95-4F57-8B89-BB975F7376CF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="52DDEA24-BA95-4F57-8B89-BB975F7376CF" />
    <cim:Terminal.ConnectivityNode rdf:resource="C539B947-41C5-495A-839F-3B83388ACBD7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="52DDEA24-BA95-4F57-8B89-BB975F7376CF_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="52DDEA24-BA95-4F57-8B89-BB975F7376CF" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B51DDA6-8246-4169-986D-0F4806EED3DF" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="52F94DC8-8F15-4DC6-96E5-AA4B762B09B9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52F94DC8-8F15-4DC6-96E5-AA4B762B09B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24385_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="5B0D933A-2B7D-4936-B021-E425E33CEB07" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="5B0D933A-2B7D-4936-B021-E425E33CEB07_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="52FEBD30-F319-4B09-86DF-0E40C2B66246">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="DBA90FD4-B651-4995-AA04-F933D39C61D0" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">52FEBD30-F319-4B09-86DF-0E40C2B66246</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301_2302_0_2_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="52FEBD30-F319-4B09-86DF-0E40C2B66246_pt1">
    <cim:CurveData.Curve rdf:resource="52FEBD30-F319-4B09-86DF-0E40C2B66246" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">62.47973836664339</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="52FEBD30-F319-4B09-86DF-0E40C2B66246_pt2">
    <cim:CurveData.Curve rdf:resource="52FEBD30-F319-4B09-86DF-0E40C2B66246" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">162.4797383666434</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">549.3568013930383</cim:CurveData.y1value>
  </cim:CurveData>
  <emt:TransformerSaturationCurve rdf:about="530DD2AB-352D-4DF7-A5AC-95E6F263AC82">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="03A5E6B9-CC01-476C-B9E5-62E378D3D9F2" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">530DD2AB-352D-4DF7-A5AC-95E6F263AC82</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302_6304_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="530DD2AB-352D-4DF7-A5AC-95E6F263AC82_pt1">
    <cim:CurveData.Curve rdf:resource="530DD2AB-352D-4DF7-A5AC-95E6F263AC82" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.181928050826933</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="530DD2AB-352D-4DF7-A5AC-95E6F263AC82_pt2">
    <cim:CurveData.Curve rdf:resource="530DD2AB-352D-4DF7-A5AC-95E6F263AC82" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.18192805082694</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">553.0332275268133</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACPointOfCommonCoupling rdf:about="531971DB-AB27-44A6-9662-6D751FD3E2D8">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="1C936C47-98F8-45CE-99B7-A06B1B9A1F42" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">531971DB-AB27-44A6-9662-6D751FD3E2D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4031_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="532CA8B1-B03A-464B-9D15-F16EB54063FA">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">532CA8B1-B03A-464B-9D15-F16EB54063FA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41321_H</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.84</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="81711B1C-54C6-4E4D-A385-AB37A3F476D4" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ParameterDescriptor rdf:about="53487495-3E33-4BD4-925E-5FCF38B971A1">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="D988EC5E-7EF1-418F-9F69-96995339E4BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53487495-3E33-4BD4-925E-5FCF38B971A1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Dshaft</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">8</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="534FDE67-EEBF-44C2-8892-1B50F83DB805">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">534FDE67-EEBF-44C2-8892-1B50F83DB805</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24382_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B5EB9B75-351B-495D-9320-B9B013D2372D_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="5363D20D-7A32-4889-A01F-6600460BACF3">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5363D20D-7A32-4889-A01F-6600460BACF3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3601_3631_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3D2D0D79-E077-4E25-94A8-903AFBB2DCB4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="53647398-BFD8-4523-B95C-1BB0671D4990">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53647398-BFD8-4523-B95C-1BB0671D4990</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2434</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:RotatingMachinePlant rdf:about="536DFB14-5930-4C85-B9C7-D70D98C1D145">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="6F2379E3-7C79-4E37-8A16-5D5EFA28C8AE" />
    <emt:ConnectedFacility.Equipments rdf:resource="FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9" />
    <emt:ConnectedFacility.Equipments rdf:resource="C3F39408-4381-49A9-98F5-DAA015EEB0A4" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">536DFB14-5930-4C85-B9C7-D70D98C1D145</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1331_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:PowerTransformerEnd rdf:about="53791C13-EDEE-4634-8A46-7F8B145787AC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53791C13-EDEE-4634-8A46-7F8B145787AC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302_6304_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="17B9C5D1-5FF0-4526-A26B-721F97EF353A" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="17B9C5D1-5FF0-4526-A26B-721F97EF353A_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformer rdf:about="537A39B9-454D-455A-B524-D9C2FFF9462F">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">537A39B9-454D-455A-B524-D9C2FFF9462F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62351_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="537A39B9-454D-455A-B524-D9C2FFF9462F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F" />
    <cim:Terminal.ConnectivityNode rdf:resource="AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="537A39B9-454D-455A-B524-D9C2FFF9462F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F" />
    <cim:Terminal.ConnectivityNode rdf:resource="943353E5-1967-4969-A4A0-A7BA6F7D2003" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="6203B692-2818-44F0-9C3D-AEDE41046CB9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">537D7179-1848-4C2A-AECC-33004B4EED66</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2431_S_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="537D7179-1848-4C2A-AECC-33004B4EED66_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="537D7179-1848-4C2A-AECC-33004B4EED66" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="5382338F-B26F-45A2-BBF0-35CE61170A1C">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5382338F-B26F-45A2-BBF0-35CE61170A1C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_1333_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="CE7A46DA-B4EA-4103-A2E5-B935DD72B330" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="5383499C-1399-445C-B6C7-6283EC247C78">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5383499C-1399-445C-B6C7-6283EC247C78</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605_2621_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="5383499C-1399-445C-B6C7-6283EC247C78_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5383499C-1399-445C-B6C7-6283EC247C78" />
    <cim:Terminal.ConnectivityNode rdf:resource="EB4D0CAE-99DD-435B-B9E9-CC77257CCF63" />
  </cim:Terminal>
  <cim:Terminal rdf:about="5383499C-1399-445C-B6C7-6283EC247C78_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5383499C-1399-445C-B6C7-6283EC247C78" />
    <cim:Terminal.ConnectivityNode rdf:resource="3BAB18B0-C4A7-475F-B45C-47031B36C9F6" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="53A33ADA-222B-4F86-BDE9-682C5435B30B">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="F9518CFC-6A5A-4325-A655-6355E871F31F" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53A33ADA-222B-4F86-BDE9-682C5435B30B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_39311_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="53A33ADA-222B-4F86-BDE9-682C5435B30B_pt1">
    <cim:CurveData.Curve rdf:resource="53A33ADA-222B-4F86-BDE9-682C5435B30B" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1302.312046579723</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="53A33ADA-222B-4F86-BDE9-682C5435B30B_pt2">
    <cim:CurveData.Curve rdf:resource="53A33ADA-222B-4F86-BDE9-682C5435B30B" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1402.312046579723</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65545532181702</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="53ADFE30-9577-4049-9D3C-D29525C26AF0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53ADFE30-9577-4049-9D3C-D29525C26AF0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1201_2901_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="63651A4D-1C9B-4090-8241-7B3A8B3B1934_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachine rdf:about="53B3E536-0A99-4B2E-A0A2-22D314BF20AB">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53B3E536-0A99-4B2E-A0A2-22D314BF20AB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70322_H</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="0BB8C03C-9AC3-4BBE-A937-5733B20AA774" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">390600000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">22012000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">672000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">346000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-346000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="53B3E536-0A99-4B2E-A0A2-22D314BF20AB_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53B3E536-0A99-4B2E-A0A2-22D314BF20AB" />
    <cim:Terminal.ConnectivityNode rdf:resource="8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="53D0F84E-55E0-4887-AF29-01A9F4FEE3FC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53D0F84E-55E0-4887-AF29-01A9F4FEE3FC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4009_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="50028236-3AD2-4059-B8FE-1E9616132290_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="53D79F06-7EF4-4FA8-A78D-5420BDF945B9">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000529704</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0008828400000000001</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.05</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">6.1</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">59.325</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">177.97500000000002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">175742.71192477527</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53D79F06-7EF4-4FA8-A78D-5420BDF945B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4002_4003_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="53D79F06-7EF4-4FA8-A78D-5420BDF945B9_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53D79F06-7EF4-4FA8-A78D-5420BDF945B9" />
    <cim:Terminal.ConnectivityNode rdf:resource="F82B75DA-8323-497C-AC36-064AABFBDBC7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="53D79F06-7EF4-4FA8-A78D-5420BDF945B9_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53D79F06-7EF4-4FA8-A78D-5420BDF945B9" />
    <cim:Terminal.ConnectivityNode rdf:resource="E91C9D2B-F153-4354-A6CD-F184ED24D961" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="53E0F8B9-C5A8-467F-BA25-C5906A0DA926">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">8534582000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1055106000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53E0F8B9-C5A8-467F-BA25-C5906A0DA926</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="53E0F8B9-C5A8-467F-BA25-C5906A0DA926_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53E0F8B9-C5A8-467F-BA25-C5906A0DA926" />
    <cim:Terminal.ConnectivityNode rdf:resource="2ACCC500-DAC9-4262-AB81-D5245E5A858F" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="53E5FA15-FE97-42FE-895A-1AF87DA30D91">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53E5FA15-FE97-42FE-895A-1AF87DA30D91</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39336_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="53E5FA15-FE97-42FE-895A-1AF87DA30D91_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53E5FA15-FE97-42FE-895A-1AF87DA30D91" />
    <cim:Terminal.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
  </cim:Terminal>
  <cim:Terminal rdf:about="53E5FA15-FE97-42FE-895A-1AF87DA30D91_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53E5FA15-FE97-42FE-895A-1AF87DA30D91" />
    <cim:Terminal.ConnectivityNode rdf:resource="3D9D4626-DE66-415D-BAEB-738171F6964D" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="53E6569C-DF00-4264-B59B-3CE6085FC815">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53E6569C-DF00-4264-B59B-3CE6085FC815</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6301_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="53F3D91D-9E45-43A7-A1E4-BE4B431FB3B9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="53F07622-9774-46AF-83FC-0DE871FEC777">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53F07622-9774-46AF-83FC-0DE871FEC777</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64331_E</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="53F3D91D-9E45-43A7-A1E4-BE4B431FB3B9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53F3D91D-9E45-43A7-A1E4-BE4B431FB3B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6301_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="ACE515B1-ACA6-49F6-9104-5CC8DB573990_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="53F53483-674F-4FB1-9AD0-AF6C69AD86E1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53F53483-674F-4FB1-9AD0-AF6C69AD86E1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2630_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="08CEFC02-8C85-4659-B57B-A08DBBC92703" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="08CEFC02-8C85-4659-B57B-A08DBBC92703_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="53F8B412-590B-4A47-9F09-FE80DB9FC4BF">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">562870000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-135643000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53F8B412-590B-4A47-9F09-FE80DB9FC4BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="53F8B412-590B-4A47-9F09-FE80DB9FC4BF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53F8B412-590B-4A47-9F09-FE80DB9FC4BF" />
    <cim:Terminal.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="53FB784F-F4A6-419A-8E60-524A68E2E870">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">53FB784F-F4A6-419A-8E60-524A68E2E870</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3205_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="53FB784F-F4A6-419A-8E60-524A68E2E870_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53FB784F-F4A6-419A-8E60-524A68E2E870" />
    <cim:Terminal.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="53FB784F-F4A6-419A-8E60-524A68E2E870_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="53FB784F-F4A6-419A-8E60-524A68E2E870" />
    <cim:Terminal.ConnectivityNode rdf:resource="205C613C-5B8D-48F9-B1B0-01A6745B54D3" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="5406CB8E-E05A-433D-94BC-DC4B36D891B8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5406CB8E-E05A-433D-94BC-DC4B36D891B8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61324_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="785D3685-F028-4C97-A359-EEC30B853DCD" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="785D3685-F028-4C97-A359-EEC30B853DCD_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:DetailedModelDynamics rdf:about="5412CE1F-110A-4A28-8098-4DC1903E9F34">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B84EC5B6-8069-4AC1-97AC-F33302D35E26" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5412CE1F-110A-4A28-8098-4DC1903E9F34</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3836_DG_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="5412CE1F-110A-4A28-8098-4DC1903E9F34_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5412CE1F-110A-4A28-8098-4DC1903E9F34" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5412CE1F-110A-4A28-8098-4DC1903E9F34_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5412CE1F-110A-4A28-8098-4DC1903E9F34" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5412CE1F-110A-4A28-8098-4DC1903E9F34_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5412CE1F-110A-4A28-8098-4DC1903E9F34" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5412CE1F-110A-4A28-8098-4DC1903E9F34_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5412CE1F-110A-4A28-8098-4DC1903E9F34" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5412CE1F-110A-4A28-8098-4DC1903E9F34_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5412CE1F-110A-4A28-8098-4DC1903E9F34" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5412CE1F-110A-4A28-8098-4DC1903E9F34_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5412CE1F-110A-4A28-8098-4DC1903E9F34" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="54179BCA-C14E-4DEA-8496-30580587D89C">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="A9005A46-95A8-48B6-8B18-1919266F19F0" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54179BCA-C14E-4DEA-8496-30580587D89C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_2_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="54179BCA-C14E-4DEA-8496-30580587D89C_pt1">
    <cim:CurveData.Curve rdf:resource="54179BCA-C14E-4DEA-8496-30580587D89C" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">62.47973836664339</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="54179BCA-C14E-4DEA-8496-30580587D89C_pt2">
    <cim:CurveData.Curve rdf:resource="54179BCA-C14E-4DEA-8496-30580587D89C" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">162.4797383666434</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">549.3568013930383</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A24C3D41-01FA-47BF-9121-5E4DFC98020D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">541FFAFC-E277-403F-9FF3-1498D8551928</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10342_W_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="541FFAFC-E277-403F-9FF3-1498D8551928_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="541FFAFC-E277-403F-9FF3-1498D8551928" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:EnergyConsumer rdf:about="5429F375-7DE1-4914-816C-CCB4CA54BBCB">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">508649000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-65361000.00000001</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5429F375-7DE1-4914-816C-CCB4CA54BBCB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6301_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="5429F375-7DE1-4914-816C-CCB4CA54BBCB_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5429F375-7DE1-4914-816C-CCB4CA54BBCB" />
    <cim:Terminal.ConnectivityNode rdf:resource="30A07671-60CE-472D-82BF-25E6982AEA4D" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="5444321F-0BEC-4C5A-B8BB-791FA621E005">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5444321F-0BEC-4C5A-B8BB-791FA621E005</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2409_2502_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="19206913-97A1-48D2-9933-E5224B08C6D1_1" />
  </cim:OperationalLimitSet>
  <cim:ACPointOfCommonCoupling rdf:about="5444CBEE-D8D9-41CE-A1CB-93E8BB3813F0">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5444CBEE-D8D9-41CE-A1CB-93E8BB3813F0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6235_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:SynchronousMachine rdf:about="546E2E62-0769-4FF7-B1D4-C5D86959849D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">546E2E62-0769-4FF7-B1D4-C5D86959849D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">14312_S</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="7F689A7C-AE88-4878-A51D-EEB28EF54CCC" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1353000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">409166000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2419000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1000000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1000000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="546E2E62-0769-4FF7-B1D4-C5D86959849D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="546E2E62-0769-4FF7-B1D4-C5D86959849D" />
    <cim:Terminal.ConnectivityNode rdf:resource="B292AAEC-1555-4689-AC2D-47E757F7ED44" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="547E8A18-E50C-41D6-9F5A-C081704CB71D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">547E8A18-E50C-41D6-9F5A-C081704CB71D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_62311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="54ACDA98-81E9-4FAA-BDC2-97FC489E163A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54ACDA98-81E9-4FAA-BDC2-97FC489E163A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_4039_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="B6A2C388-765D-43A3-891A-0D6F28D92AB9" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="18A3111F-4E91-4975-92BC-02C848FEA32B" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.8816666666666667</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.8816666666666667</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">35.26666666666667</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">35.26666666666667</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ACLineSegment rdf:about="54AF318B-81E7-4E6D-BFA8-55C21F5105B3">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00031200000000000005</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005200000000000001</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.5</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">61.5</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">79285.91666675433</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54AF318B-81E7-4E6D-BFA8-55C21F5105B3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4201_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="54AF318B-81E7-4E6D-BFA8-55C21F5105B3_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="54AF318B-81E7-4E6D-BFA8-55C21F5105B3" />
    <cim:Terminal.ConnectivityNode rdf:resource="604BB925-F312-4629-A617-733270E36895" />
  </cim:Terminal>
  <cim:Terminal rdf:about="54AF318B-81E7-4E6D-BFA8-55C21F5105B3_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="54AF318B-81E7-4E6D-BFA8-55C21F5105B3" />
    <cim:Terminal.ConnectivityNode rdf:resource="F8508925-DF0A-4267-BAA3-980E10D64180" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="54C15D45-B3D3-47AE-85F0-62F832B0307E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54C15D45-B3D3-47AE-85F0-62F832B0307E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3405_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B_1" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="54C2B7D8-6BE3-43B8-B698-5D0294ED910F">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">56823000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-17579000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54C2B7D8-6BE3-43B8-B698-5D0294ED910F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="54C2B7D8-6BE3-43B8-B698-5D0294ED910F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="54C2B7D8-6BE3-43B8-B698-5D0294ED910F" />
    <cim:Terminal.ConnectivityNode rdf:resource="2ABDA4C9-A5CF-4012-ABC2-808929092510" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="54CCCF1B-7F83-46A9-8EE9-38863579C9E6">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54CCCF1B-7F83-46A9-8EE9-38863579C9E6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6504_6507_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="61EE22A7-536F-4B6C-B9FB-5B8D11865372" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="54DA0D96-4545-41A4-8F5B-07825BE4FCB6">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54DA0D96-4545-41A4-8F5B-07825BE4FCB6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:SynchronousMachine rdf:about="54F031D3-C00F-4EEA-A295-960AF8E1130C">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54F031D3-C00F-4EEA-A295-960AF8E1130C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6335_C</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="1E414943-AC3E-4D5E-AE60-0EB69E89E88D" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2274300000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">260575000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3000000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">968000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-968000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="54F031D3-C00F-4EEA-A295-960AF8E1130C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="54F031D3-C00F-4EEA-A295-960AF8E1130C" />
    <cim:Terminal.ConnectivityNode rdf:resource="5AB0B2FC-054F-42FF-9EFA-27EE7CEC218A" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="54F745DF-3609-45C6-B8BB-2C26103D315F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">54F745DF-3609-45C6-B8BB-2C26103D315F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2400_2403_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="BEB29AA3-BD57-45F0-A2BD-EFFF866D760E_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="550A17F3-6764-45FC-ACD8-469305CB676C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">550A17F3-6764-45FC-ACD8-469305CB676C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2409_2439_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="83EF012B-BBED-4D26-9534-C1930F333071" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.045</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.045</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:DetailedModelDynamics rdf:about="5510EF57-306D-4648-9244-D8B35987142F">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4FB6238E-C3B7-475E-800E-8AE8BC3419E4" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5510EF57-306D-4648-9244-D8B35987142F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61322_H_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5510EF57-306D-4648-9244-D8B35987142F_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5510EF57-306D-4648-9244-D8B35987142F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="55159FA3-E1E0-4F9E-906B-E3ABCC24C631">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="ACCFF612-1953-418F-8D15-D0A2EA16405C" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55159FA3-E1E0-4F9E-906B-E3ABCC24C631</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35312_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="55159FA3-E1E0-4F9E-906B-E3ABCC24C631_pt1">
    <cim:CurveData.Curve rdf:resource="55159FA3-E1E0-4F9E-906B-E3ABCC24C631" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">13.472193585307483</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="55159FA3-E1E0-4F9E-906B-E3ABCC24C631_pt2">
    <cim:CurveData.Curve rdf:resource="55159FA3-E1E0-4F9E-906B-E3ABCC24C631" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">113.47219358530748</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">48.35549315579976</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="5524BEFD-1184-4D59-B4C0-F265C6BDAF55">
    <cim:DiagramObject.IdentifiedObject rdf:resource="AE59C0DC-2053-4009-A891-0F95B352C5E5" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5524BEFD-1184-4D59-B4C0-F265C6BDAF55</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6101</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6101 MIDPOINT 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="5524BEFD-1184-4D59-B4C0-F265C6BDAF55_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="5524BEFD-1184-4D59-B4C0-F265C6BDAF55" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.31871793206416277</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5088035928911655</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="55265E96-A1C8-4918-B7CE-DF9B5424F05A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55265E96-A1C8-4918-B7CE-DF9B5424F05A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4003_6101_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="E22187BD-EF8B-4C9C-9871-6BFC48751E6A_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachine rdf:about="5540F9FF-D397-4AB5-81F7-7D3736FF11EA">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5540F9FF-D397-4AB5-81F7-7D3736FF11EA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3931_NB</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="F14C7329-E0B1-4CD4-B22B-9806E193F4F5" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">235000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">72471000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">567000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">151000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-115000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="5540F9FF-D397-4AB5-81F7-7D3736FF11EA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5540F9FF-D397-4AB5-81F7-7D3736FF11EA" />
    <cim:Terminal.ConnectivityNode rdf:resource="F7D1399A-0A2B-462C-8118-E8BE25B98AB5" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="55574EE3-E4C1-457B-BF76-D1D877877298">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55574EE3-E4C1-457B-BF76-D1D877877298</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613_2617_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="8234D40C-5CD1-4C77-8868-3745C5B2C580_1" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="5565FFBA-0FED-4072-9883-69E7FBAD2ABA">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="9F794B27-CBB2-4A28-8AAA-79928141F019" />
    <emt:ConnectedFacility.Equipments rdf:resource="B72B4AE5-27D5-4DAF-8E76-384E525D13D2" />
    <emt:ConnectedFacility.Equipments rdf:resource="5B0D933A-2B7D-4936-B021-E425E33CEB07" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5565FFBA-0FED-4072-9883-69E7FBAD2ABA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24385_SH</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ConnectivityNode rdf:about="55719708-04C9-4056-B157-A67EE9D2B453">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55719708-04C9-4056-B157-A67EE9D2B453</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerMeshImpedance rdf:about="557E4EDD-106A-406B-85D2-5455F5DEBE61">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">557E4EDD-106A-406B-85D2-5455F5DEBE61</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2630_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="53F53483-674F-4FB1-9AD0-AF6C69AD86E1" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="DDF8473E-2062-4E03-8025-AB55972A383E" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.027552083333333335</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.027552083333333335</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.1020833333333335</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.1020833333333335</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:DetailedModelDynamics rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="EB7A2B90-2443-4787-9CE2-67F3B771B80B" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">559C7BE1-A226-4843-8953-42444C4D25B5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50321_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="559C7BE1-A226-4843-8953-42444C4D25B5_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="559C7BE1-A226-4843-8953-42444C4D25B5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:SynchronousMachine rdf:about="55AF475C-E75A-4319-B5B9-0F0F08DE18F3">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55AF475C-E75A-4319-B5B9-0F0F08DE18F3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3333_CG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="282FB3E6-7988-440D-A679-B9854891E707" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">620000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">81668000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1012000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">398000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-226000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="55AF475C-E75A-4319-B5B9-0F0F08DE18F3_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="55AF475C-E75A-4319-B5B9-0F0F08DE18F3" />
    <cim:Terminal.ConnectivityNode rdf:resource="7FDE9394-FF79-4B13-B03C-B00667FB2577" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="55B551EC-8855-4061-BE6E-5D834FC2568C">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55B551EC-8855-4061-BE6E-5D834FC2568C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2630</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ThermalGeneratingUnit rdf:about="55C22856-E0BA-4E75-80A7-A2BCEBDA97B0">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">720000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55C22856-E0BA-4E75-80A7-A2BCEBDA97B0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62352_W</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ConnectivityNode rdf:about="55CC71F7-E828-47ED-8B2A-FBD2B837B396">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55CC71F7-E828-47ED-8B2A-FBD2B837B396</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6505</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TextDiagramObject rdf:about="55E05D73-F182-4A5E-B881-869B21F73935">
    <cim:DiagramObject.IdentifiedObject rdf:resource="53647398-BFD8-4523-B95C-1BB0671D4990" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55E05D73-F182-4A5E-B881-869B21F73935</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2434</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2434 VINCENT 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="55E05D73-F182-4A5E-B881-869B21F73935_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="55E05D73-F182-4A5E-B881-869B21F73935" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03505434248891674</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.45517801048836</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="55E63780-905B-4843-A417-71E24353E1CD">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">55E63780-905B-4843-A417-71E24353E1CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4097</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:SynchronousMachine rdf:about="5614EFC7-C0C4-42A0-8417-082D54AE8080">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5614EFC7-C0C4-42A0-8417-082D54AE8080</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1032_C</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="7DC09492-C93C-45C7-88F6-024AB7438EC6" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">712000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-3332000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">873000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">200000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-200000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="5614EFC7-C0C4-42A0-8417-082D54AE8080_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5614EFC7-C0C4-42A0-8417-082D54AE8080" />
    <cim:Terminal.ConnectivityNode rdf:resource="3F5ADFAB-68E6-4775-B7F0-E2D66074D030" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="56202440-3DCA-44EC-8DAB-434EB022776B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56202440-3DCA-44EC-8DAB-434EB022776B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3918_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="48105467-F442-4262-84CE-A7DC9B5F11D6" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.695652173913044e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.695652173913044e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.173913043478261e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.173913043478261e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ConnectivityNode rdf:about="56228DDE-E1E7-48F7-846E-F1E1306F3113">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56228DDE-E1E7-48F7-846E-F1E1306F3113</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39333</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="562A8322-9D01-4779-A10F-6356F39176CE">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="687FEC01-0CB4-4C38-B62C-A596C142EAC1" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">562A8322-9D01-4779-A10F-6356F39176CE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41312_W_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="562A8322-9D01-4779-A10F-6356F39176CE_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="562A8322-9D01-4779-A10F-6356F39176CE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="5630E031-3E4D-4C1E-9B1D-A7D037D4B560">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5630E031-3E4D-4C1E-9B1D-A7D037D4B560</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24383_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="00DA1D5D-625B-4A4A-9497-F2DF1B0C9965_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="5634E5C5-0585-4FF0-A4E2-F6525806D48B">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5634E5C5-0585-4FF0-A4E2-F6525806D48B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203_3303_9</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="5634E5C5-0585-4FF0-A4E2-F6525806D48B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5634E5C5-0585-4FF0-A4E2-F6525806D48B" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B51DDA6-8246-4169-986D-0F4806EED3DF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="5634E5C5-0585-4FF0-A4E2-F6525806D48B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5634E5C5-0585-4FF0-A4E2-F6525806D48B" />
    <cim:Terminal.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="563C9C8E-400C-495E-A62A-D60A64D9EE6F">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">563C9C8E-400C-495E-A62A-D60A64D9EE6F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4039</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TextDiagramObject rdf:about="5672E866-8EB0-4CEB-8AD0-4ACE9A92E0DD">
    <cim:DiagramObject.IdentifiedObject rdf:resource="1B7E5788-69FD-4184-B099-EF73E82F4C75" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5672E866-8EB0-4CEB-8AD0-4ACE9A92E0DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2620</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2620 VALLEY 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="5672E866-8EB0-4CEB-8AD0-4ACE9A92E0DD_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="5672E866-8EB0-4CEB-8AD0-4ACE9A92E0DD" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03260469811845664</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5996908991996092</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="5686F7EC-AB94-4008-A780-135F3FC7DA8B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5686F7EC-AB94-4008-A780-135F3FC7DA8B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2620_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5ED19354-7116-4A77-8B9C-12D78E7CD0D6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="56906C61-71CC-4374-A123-3A62046891E2">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56906C61-71CC-4374-A123-3A62046891E2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="56906C61-71CC-4374-A123-3A62046891E2_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="56906C61-71CC-4374-A123-3A62046891E2" />
    <cim:Terminal.ConnectivityNode rdf:resource="23C06AF9-72E8-4586-9CEB-F2C0EF0C251B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="56906C61-71CC-4374-A123-3A62046891E2_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="56906C61-71CC-4374-A123-3A62046891E2" />
    <cim:Terminal.ConnectivityNode rdf:resource="94126AF8-4536-4C35-BF7D-E65728AB9800" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="569D0120-5754-4FCB-A7B7-6C2104A412B1">
    <cim:DiagramObject.IdentifiedObject rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">569D0120-5754-4FCB-A7B7-6C2104A412B1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301 MEAD 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="569D0120-5754-4FCB-A7B7-6C2104A412B1_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="569D0120-5754-4FCB-A7B7-6C2104A412B1" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.22352350958476794</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4260090656569982</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="56A3ACEB-2623-4A4D-A525-20EABF5A7D57">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56A3ACEB-2623-4A4D-A525-20EABF5A7D57</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24385_SH</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.54</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="B72B4AE5-27D5-4DAF-8E76-384E525D13D2" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ACLineSegment rdf:about="56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3204_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA" />
    <cim:Terminal.ConnectivityNode rdf:resource="39B8A0A8-4704-4329-BD2B-833B0A5D3457" />
  </cim:Terminal>
  <cim:Terminal rdf:about="56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="56A6AD1C-3BD5-4584-9AD0-3506FC6A22BA" />
    <cim:Terminal.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
  </cim:Terminal>
  <emt:RotatingMachinePlant rdf:about="56B05753-7ADB-4C3E-BE67-CC13A5D9F7E1">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="37FBE87C-F0E3-4555-AD86-358B83F30523" />
    <emt:ConnectedFacility.Equipments rdf:resource="F2DB5849-F523-4C84-A0CA-AF78CD61EE8D" />
    <emt:ConnectedFacility.Equipments rdf:resource="33BA00F1-B844-477E-A7A1-F3244B74E36C" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56B05753-7ADB-4C3E-BE67-CC13A5D9F7E1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2030_E</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <emt:TransformerSaturationCurve rdf:about="56BA145F-192F-467E-8585-0DD532BBBF11">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="8A821B8B-6277-4E70-86ED-D895247C825C" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56BA145F-192F-467E-8585-0DD532BBBF11</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1331_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="56BA145F-192F-467E-8585-0DD532BBBF11_pt1">
    <cim:CurveData.Curve rdf:resource="56BA145F-192F-467E-8585-0DD532BBBF11" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">987.9608629225486</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="56BA145F-192F-467E-8585-0DD532BBBF11_pt2">
    <cim:CurveData.Curve rdf:resource="56BA145F-192F-467E-8585-0DD532BBBF11" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1087.9608629225486</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.6577836072959</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformerEnd rdf:about="56BC90BB-4533-4FFE-8628-2EAAC8ABD648">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56BC90BB-4533-4FFE-8628-2EAAC8ABD648</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10341_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="C76FCE51-54B0-4D6C-96F9-3E4339DF7F82" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="C76FCE51-54B0-4D6C-96F9-3E4339DF7F82_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="56C4F057-3BE1-42C8-9949-C9D3E0A8B9D2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56C4F057-3BE1-42C8-9949-C9D3E0A8B9D2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6231_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="578A90A4-1269-46A3-97F8-143E5C162AB4" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="578A90A4-1269-46A3-97F8-143E5C162AB4_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACPointOfCommonCoupling rdf:about="56D9FBEA-EE89-40B3-84AC-082B63942737">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="F386CA00-D1A1-4339-9544-25986FD57E11" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56D9FBEA-EE89-40B3-84AC-082B63942737</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">20301_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="56DFCB02-37A7-44CD-A3B4-E7291285910F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56DFCB02-37A7-44CD-A3B4-E7291285910F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2502_2503_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F5D45921-D1F5-4DE2-BDFE-2D1E4957529F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="56E3B582-872B-4917-9A7B-88EABE1B754E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56E3B582-872B-4917-9A7B-88EABE1B754E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10321_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="1673619B-B1FE-4198-9314-F6F10823AA23" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="726CC449-461C-49D3-9A7C-AAB924B5CA1B" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.27051136363636363</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.27051136363636363</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">10.820454545454545</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">10.820454545454545</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ACLineSegment rdf:about="56F0AC70-41CF-4E0C-A062-F82119A7D131">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003116320100819155</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005193866834698592</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.04685</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.0937</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">44.2773</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">132.8319</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">116453.73432488613</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56F0AC70-41CF-4E0C-A062-F82119A7D131</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6507_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="56F0AC70-41CF-4E0C-A062-F82119A7D131_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="56F0AC70-41CF-4E0C-A062-F82119A7D131" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
  </cim:Terminal>
  <cim:Terminal rdf:about="56F0AC70-41CF-4E0C-A062-F82119A7D131_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="56F0AC70-41CF-4E0C-A062-F82119A7D131" />
    <cim:Terminal.ConnectivityNode rdf:resource="8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="56FF4496-6F08-4FBD-8B8C-08AF2D6E4A13">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">56FF4496-6F08-4FBD-8B8C-08AF2D6E4A13</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6301_6303_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="3846073B-C03D-4ADD-B3B7-616C6DD36A8E" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="4AD899BC-8E49-45CA-8996-DBA2B5B74044" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.357075</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.357075</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.543525000000002</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.543525000000002</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:OperationalLimitSet rdf:about="570420B5-69E8-4F1B-A3BA-4EC36452C70C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">570420B5-69E8-4F1B-A3BA-4EC36452C70C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3103_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9AF1C306-4361-4363-AC82-84AB491864BA_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="570C17EB-982A-44A7-8007-EF9142FC42F8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">570C17EB-982A-44A7-8007-EF9142FC42F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4008_6401_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="49C32E68-8141-41DC-878A-889D07BAED39_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="57108599-3EFD-44EF-BC7D-8599DA333166">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57108599-3EFD-44EF-BC7D-8599DA333166</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10341_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C76FCE51-54B0-4D6C-96F9-3E4339DF7F82_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="571F6560-A2C9-427B-86EF-63120957EBC2">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">571F6560-A2C9-427B-86EF-63120957EBC2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6505_6506_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="571F6560-A2C9-427B-86EF-63120957EBC2_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="571F6560-A2C9-427B-86EF-63120957EBC2" />
    <cim:Terminal.ConnectivityNode rdf:resource="55CC71F7-E828-47ED-8B2A-FBD2B837B396" />
  </cim:Terminal>
  <cim:Terminal rdf:about="571F6560-A2C9-427B-86EF-63120957EBC2_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="571F6560-A2C9-427B-86EF-63120957EBC2" />
    <cim:Terminal.ConnectivityNode rdf:resource="899B7144-CC78-4F12-813C-600967D6FE95" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="572728C9-620C-4669-B18A-BE5D65EA8116">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">572728C9-620C-4669-B18A-BE5D65EA8116</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39332_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="572728C9-620C-4669-B18A-BE5D65EA8116_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="572728C9-620C-4669-B18A-BE5D65EA8116" />
    <cim:Terminal.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
  </cim:Terminal>
  <cim:Terminal rdf:about="572728C9-620C-4669-B18A-BE5D65EA8116_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="572728C9-620C-4669-B18A-BE5D65EA8116" />
    <cim:Terminal.ConnectivityNode rdf:resource="956F58BB-5CF8-4C0C-908B-AFAD43C849EC" />
  </cim:Terminal>
  <cim:LinearShuntCompensator rdf:about="573FF406-62D3-4197-8025-58A63E981F1D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">573FF406-62D3-4197-8025-58A63E981F1D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6510_1</cim:IdentifiedObject.name>
    <cim:LinearShuntCompensator.bPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.001890359168241966</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.gPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0</cim:LinearShuntCompensator.gPerSection>
    <cim:ShuntCompensator.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.sections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ShuntCompensator.sections>
  </cim:LinearShuntCompensator>
  <cim:Terminal rdf:about="573FF406-62D3-4197-8025-58A63E981F1D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="573FF406-62D3-4197-8025-58A63E981F1D" />
    <cim:Terminal.ConnectivityNode rdf:resource="C670D9C0-79EB-4D73-A6C1-33A40C7CDA45" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="5744AF84-5FA4-45E2-9839-8A8E085FB4BD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5744AF84-5FA4-45E2-9839-8A8E085FB4BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_80341_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="A3C0AC21-E821-42E4-9B94-DF9A4DF6C50C" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="38900FC9-B475-4A9C-A7E8-764732BD505C" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.24045454545454548</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.24045454545454548</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">9.618181818181819</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">9.618181818181819</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="574696F7-914C-42AC-B585-DC1CFBD44D88">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">650000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">574696F7-914C-42AC-B585-DC1CFBD44D88</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4035_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="82257FD1-21B6-4F35-B999-EB96E5D7ADD0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="57615D70-AE45-4691-96C3-C8E5484BAC2E">
    <cim:DiagramObject.IdentifiedObject rdf:resource="431428ED-43A7-4F47-B9F7-5F4B474E9D3B" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57615D70-AE45-4691-96C3-C8E5484BAC2E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64332</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">64332 VALMY      G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="57615D70-AE45-4691-96C3-C8E5484BAC2E_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="57615D70-AE45-4691-96C3-C8E5484BAC2E" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.11565769549646988</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.31237095070687526</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="5775227F-8B3B-44C0-B951-68963CA5EC21">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="D8109CFB-AD75-476B-9D70-8A0BABACD082" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5775227F-8B3B-44C0-B951-68963CA5EC21</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61323_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="5775227F-8B3B-44C0-B951-68963CA5EC21_pt1">
    <cim:CurveData.Curve rdf:resource="5775227F-8B3B-44C0-B951-68963CA5EC21" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">179.62924780409975</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="5775227F-8B3B-44C0-B951-68963CA5EC21_pt2">
    <cim:CurveData.Curve rdf:resource="5775227F-8B3B-44C0-B951-68963CA5EC21" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">279.62924780409975</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.70118950086642</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="83D9FDF1-14C0-4166-A888-E8B1E2F5568A" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">577C2CF3-489E-4484-852C-5374BDD1D7F6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38351_NG_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="577C2CF3-489E-4484-852C-5374BDD1D7F6_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="577C2CF3-489E-4484-852C-5374BDD1D7F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformer rdf:about="578A90A4-1269-46A3-97F8-143E5C162AB4">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">578A90A4-1269-46A3-97F8-143E5C162AB4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6231_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="578A90A4-1269-46A3-97F8-143E5C162AB4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="578A90A4-1269-46A3-97F8-143E5C162AB4" />
    <cim:Terminal.ConnectivityNode rdf:resource="AD076453-818A-410A-AB97-47C17C95A078" />
  </cim:Terminal>
  <cim:Terminal rdf:about="578A90A4-1269-46A3-97F8-143E5C162AB4_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="578A90A4-1269-46A3-97F8-143E5C162AB4" />
    <cim:Terminal.ConnectivityNode rdf:resource="2D6447DA-162B-4530-98D5-5331822C2C80" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="578C0828-BBDB-483D-8EE6-7FD0ACAC3115">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">578C0828-BBDB-483D-8EE6-7FD0ACAC3115</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_4202_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F6D83F7E-E2A2-4515-B0D6-7194A32C6FAA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="57B0DCFB-4467-44DB-9407-E31D16A2A755">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002303424</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000383904</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.3</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">4.125</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">12.375</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">30559.112997958797</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57B0DCFB-4467-44DB-9407-E31D16A2A755</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_4203_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="57B0DCFB-4467-44DB-9407-E31D16A2A755_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="57B0DCFB-4467-44DB-9407-E31D16A2A755" />
    <cim:Terminal.ConnectivityNode rdf:resource="8775CEB7-B796-4300-BC68-23565ED7D65B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="57B0DCFB-4467-44DB-9407-E31D16A2A755_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="57B0DCFB-4467-44DB-9407-E31D16A2A755" />
    <cim:Terminal.ConnectivityNode rdf:resource="181B8EAA-86AD-4E2D-9DF7-308D6E013333" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="57BCF0DE-B191-4C57-A1DC-11C3083A26C7">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00020803780718336485</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003467296786389414</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">11.823149999999998</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">23.646299999999997</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">85.20074000000001</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">255.60222000000005</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">131988.05870401522</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57BCF0DE-B191-4C57-A1DC-11C3083A26C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3916_3924_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="57BCF0DE-B191-4C57-A1DC-11C3083A26C7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="57BCF0DE-B191-4C57-A1DC-11C3083A26C7" />
    <cim:Terminal.ConnectivityNode rdf:resource="D3149362-607A-4994-A78D-9A75D7942AB0" />
  </cim:Terminal>
  <cim:Terminal rdf:about="57BCF0DE-B191-4C57-A1DC-11C3083A26C7_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="57BCF0DE-B191-4C57-A1DC-11C3083A26C7" />
    <cim:Terminal.ConnectivityNode rdf:resource="63127BE8-0B47-4913-840D-9B857DAB096C" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="57D145B4-7EEC-4D3A-A6A3-0ECEA028517A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57D145B4-7EEC-4D3A-A6A3-0ECEA028517A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5003_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="40067252-1377-49F6-94D4-42E5E25081BE" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="57D23B33-58F8-4457-AE4F-10240FB2C109">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57D23B33-58F8-4457-AE4F-10240FB2C109</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_3_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="00338223-FB92-46DE-A9F4-44ECDE71A053" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="57D67F63-E883-4144-921A-7D38AE65EC65">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57D67F63-E883-4144-921A-7D38AE65EC65</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_1402_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="27C1C5B9-F408-4683-9F66-FBACFE0E49F2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="57F21E86-C913-4EE7-BC62-20A2546DF2D2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57F21E86-C913-4EE7-BC62-20A2546DF2D2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50323_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5C090F94-B7E1-445B-BC7A-35D1488C98AC" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:RotatingMachinePlant rdf:about="57F98830-3BA7-4878-A61A-0324DB9ED2F8">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="E07E29B1-6AB3-470A-9491-44F2B63516BA" />
    <emt:ConnectedFacility.Equipments rdf:resource="FC830350-7B92-4F4E-8604-0E800EA2445B" />
    <emt:ConnectedFacility.Equipments rdf:resource="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">57F98830-3BA7-4878-A61A-0324DB9ED2F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50322_R</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:PowerTransformer rdf:about="580294AD-9968-4959-8ED7-911C7FC29107">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">580294AD-9968-4959-8ED7-911C7FC29107</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_3923_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="580294AD-9968-4959-8ED7-911C7FC29107_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="580294AD-9968-4959-8ED7-911C7FC29107" />
    <cim:Terminal.ConnectivityNode rdf:resource="B83637AC-3A7B-4374-B995-F4834522767E" />
  </cim:Terminal>
  <cim:Terminal rdf:about="580294AD-9968-4959-8ED7-911C7FC29107_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="580294AD-9968-4959-8ED7-911C7FC29107" />
    <cim:Terminal.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="58040956-572D-4B3B-8018-404B7777B7A6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">58040956-572D-4B3B-8018-404B7777B7A6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_6433_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="9D71C8EA-8E23-48D9-9A92-D1007F1D6A8B" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="5EA4577B-23A6-46A1-83D8-97541F29CD6E" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.74390625</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.74390625</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">29.75625</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">29.75625</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ConnectivityNode rdf:about="58064458-13F0-4E04-82AC-BCD2CEB53AFC">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">58064458-13F0-4E04-82AC-BCD2CEB53AFC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2202</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="5807F1B4-73E5-4961-8B00-BF8FD010A0F5">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5807F1B4-73E5-4961-8B00-BF8FD010A0F5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2619_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E2025929-53B9-4475-8232-3D640961E11A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="580FD59A-DB2B-4E77-91DD-30500792D390">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">580FD59A-DB2B-4E77-91DD-30500792D390</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41312_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="C85D6D65-6E52-418F-BC1F-586990761B2B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="C85D6D65-6E52-418F-BC1F-586990761B2B_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="5817D916-B44A-436E-9B02-6C0AD4CC3A45">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5817D916-B44A-436E-9B02-6C0AD4CC3A45</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4031_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="999CDADB-06C3-4671-8A3B-F5D9DDE5A9F7" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="77A8BF16-9E39-4C52-AA7D-6165BB9F99FF" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.22321428571428573</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.22321428571428573</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.928571428571429</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.928571428571429</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TextDiagramObject rdf:about="5834760A-F453-4590-8A1A-140354EBF493">
    <cim:DiagramObject.IdentifiedObject rdf:resource="42C1617E-48BF-45C3-BC90-6E2A50AB82C5" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5834760A-F453-4590-8A1A-140354EBF493</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613 RIVER 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="5834760A-F453-4590-8A1A-140354EBF493_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="5834760A-F453-4590-8A1A-140354EBF493" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.028424327754761936</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6394461458562662</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACLineSegment rdf:about="583896F9-698D-47CE-A867-FF050191A6CD">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">2.88048e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">4.8008e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0005</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.975</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">11.925</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">10608.227446814411</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">583896F9-698D-47CE-A867-FF050191A6CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2600_2603_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="583896F9-698D-47CE-A867-FF050191A6CD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="583896F9-698D-47CE-A867-FF050191A6CD" />
    <cim:Terminal.ConnectivityNode rdf:resource="1A8F8D21-F52A-4412-9926-719077699AE6" />
  </cim:Terminal>
  <cim:Terminal rdf:about="583896F9-698D-47CE-A867-FF050191A6CD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="583896F9-698D-47CE-A867-FF050191A6CD" />
    <cim:Terminal.ConnectivityNode rdf:resource="4768EDD7-D211-41B4-A9EB-7ECC179909D0" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A8D7873B-ADAF-41AA-9692-524EC02622D2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5852D108-0CFC-4DCF-8809-C664CEA35C18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63331_W_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="5852D108-0CFC-4DCF-8809-C664CEA35C18_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="5852D108-0CFC-4DCF-8809-C664CEA35C18" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="585921B3-302A-4158-957D-A59FF8C970BF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">585921B3-302A-4158-957D-A59FF8C970BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_38351_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="58E53D36-4264-47BC-B94C-5562F8C9F665_1" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="585D0407-70FA-4EAE-B1B2-C1A442650402">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">585D0407-70FA-4EAE-B1B2-C1A442650402</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tft</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">14</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="58702FCF-CD29-434E-A659-1DDA868EBE31">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">58702FCF-CD29-434E-A659-1DDA868EBE31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="C534957D-2ECF-4288-B626-B733A2B3A56A" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">138000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E" />
    <cim:TransformerEnd.Terminal rdf:resource="C534957D-2ECF-4288-B626-B733A2B3A56A_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="587D3915-896C-41DA-9BFB-D750BFE3AF7B">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="A7412059-FE7B-434C-95DA-0F07ECC3C73E" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">587D3915-896C-41DA-9BFB-D750BFE3AF7B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40313_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="587D3915-896C-41DA-9BFB-D750BFE3AF7B_pt1">
    <cim:CurveData.Curve rdf:resource="587D3915-896C-41DA-9BFB-D750BFE3AF7B" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">314.3511836571746</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="587D3915-896C-41DA-9BFB-D750BFE3AF7B_pt2">
    <cim:CurveData.Curve rdf:resource="587D3915-896C-41DA-9BFB-D750BFE3AF7B" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">414.3511836571746</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.67845308042472</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformer rdf:about="5886867D-CFBC-4D2A-B907-822740074F4F">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">5886867D-CFBC-4D2A-B907-822740074F4F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_5031_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="5886867D-CFBC-4D2A-B907-822740074F4F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5886867D-CFBC-4D2A-B907-822740074F4F" />
    <cim:Terminal.ConnectivityNode rdf:resource="71DB5BD9-B6D0-4293-9A97-6477FAAF27AE" />
  </cim:Terminal>
  <cim:Terminal rdf:about="5886867D-CFBC-4D2A-B907-822740074F4F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="5886867D-CFBC-4D2A-B907-822740074F4F" />
    <cim:Terminal.ConnectivityNode rdf:resource="6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="588C7B8C-F485-4EE9-949F-9E5554F4EE66">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="75D89778-2FD5-47D4-BCE2-307270F3BE59" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">588C7B8C-F485-4EE9-949F-9E5554F4EE66</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6104_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="588C7B8C-F485-4EE9-949F-9E5554F4EE66_pt1">
    <cim:CurveData.Curve rdf:resource="588C7B8C-F485-4EE9-949F-9E5554F4EE66" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.181928050826933</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="588C7B8C-F485-4EE9-949F-9E5554F4EE66_pt2">
    <cim:CurveData.Curve rdf:resource="588C7B8C-F485-4EE9-949F-9E5554F4EE66" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.18192805082694</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">553.0332275268133</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ConnectivityNode rdf:about="588E1308-172F-48D0-92BF-4E7CCC27F07E">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">588E1308-172F-48D0-92BF-4E7CCC27F07E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3906</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="589B37EC-3B62-49F1-89D2-A160C8468F7D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">589B37EC-3B62-49F1-89D2-A160C8468F7D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806_3836_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C0A444A7-AE02-4C4A-A3C4-73F8E872C76E" />
