  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="642A761E-D98B-4988-B61D-77F8A0EF4160_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="642A761E-D98B-4988-B61D-77F8A0EF4160" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="64389270-668C-45EA-9806-325623338A15">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">64389270-668C-45EA-9806-325623338A15</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4131_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="18A70854-9218-4CB3-A1F4-1C7B7003F5E1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ThermalGeneratingUnit rdf:about="64656C53-8E82-4860-9CC3-8CCB2BF8C779">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">711000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">64656C53-8E82-4860-9CC3-8CCB2BF8C779</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4131_B</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <emt:RotatingMachinePlant rdf:about="648165DB-9B98-46D6-A978-E3531D22733A">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="C7A90593-C7AD-405C-A121-07D916697154" />
    <emt:ConnectedFacility.Equipments rdf:resource="244325F4-80A1-47EB-BBB1-058289DC8DB2" />
    <emt:ConnectedFacility.Equipments rdf:resource="3C5CD188-02BA-41C6-B831-F80F0F04E5E2" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">648165DB-9B98-46D6-A978-E3531D22733A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42322_W</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="64877384-FAEE-4BF1-BF1E-4F31CD2E97DE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">64877384-FAEE-4BF1-BF1E-4F31CD2E97DE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32341_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="385A4041-8887-4B21-86A0-4CB2EDCC54F0_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="6489BBE7-D2A8-4A39-B75A-A6881DEB5880">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6489BBE7-D2A8-4A39-B75A-A6881DEB5880</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="6489BBE7-D2A8-4A39-B75A-A6881DEB5880_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6489BBE7-D2A8-4A39-B75A-A6881DEB5880" />
    <cim:Terminal.ConnectivityNode rdf:resource="24B34839-36C8-4FF1-9AC9-A3C63B690EBE" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6489BBE7-D2A8-4A39-B75A-A6881DEB5880_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6489BBE7-D2A8-4A39-B75A-A6881DEB5880" />
    <cim:Terminal.ConnectivityNode rdf:resource="3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31" />
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:about="649AF3C5-C89B-436D-8F9E-E9359D63DFCA">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">122000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">649AF3C5-C89B-436D-8F9E-E9359D63DFCA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6132_B</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ApparentPowerLimit rdf:about="64B0DC32-BE51-4820-9655-C605DF1AE71E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">64B0DC32-BE51-4820-9655-C605DF1AE71E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2403_2501_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="6EA9599D-C436-4C82-AD80-8F4642E2B732" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="64C9685C-F404-43A1-B6DC-F1328220C624">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">64C9685C-F404-43A1-B6DC-F1328220C624</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1402_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AD866988-FEE8-41A1-B5DE-94A55132438A_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="64CDC669-0B14-4F70-878A-A8071AC48A95">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">64CDC669-0B14-4F70-878A-A8071AC48A95</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61321_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="29FA0200-C60B-4FC3-9EA7-750CE90686C8" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0325</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0325</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.008125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.008125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="64D332EC-61D1-4C5D-BB24-BCE524E35CB9">
    <cim:DiagramObject.IdentifiedObject rdf:resource="23C06AF9-72E8-4586-9CEB-F2C0EF0C251B" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">64D332EC-61D1-4C5D-BB24-BCE524E35CB9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701 SUMMIT 115.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="64D332EC-61D1-4C5D-BB24-BCE524E35CB9_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="64D332EC-61D1-4C5D-BB24-BCE524E35CB9" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.1574630272963963</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.11858541612095994</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:IBRPlant rdf:about="6500DE94-1ED2-4836-8152-685783182B7C">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="1B0343D0-3747-446D-9AE8-082EA9897644" />
    <emt:ConnectedFacility.Equipments rdf:resource="A7A581D7-7D90-4482-97CF-5D7F86AA3CBC" />
    <emt:ConnectedFacility.Equipments rdf:resource="4030E86F-8A85-4F6A-9595-BB1D58897A72" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6500DE94-1ED2-4836-8152-685783182B7C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">21301_G</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:OperationalLimitSet rdf:about="651EFAE7-2F11-4F8C-B077-3E3E1714FEA5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">651EFAE7-2F11-4F8C-B077-3E3E1714FEA5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_6403_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="94F3572C-45F3-4997-88D1-1E6B0A9E7AF0_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="6522AC98-C92D-4C3E-A727-6F79EBF4E28A">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="FC830350-7B92-4F4E-8604-0E800EA2445B" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6522AC98-C92D-4C3E-A727-6F79EBF4E28A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50322_R_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="6522AC98-C92D-4C3E-A727-6F79EBF4E28A_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6522AC98-C92D-4C3E-A727-6F79EBF4E28A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6522AC98-C92D-4C3E-A727-6F79EBF4E28A_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6522AC98-C92D-4C3E-A727-6F79EBF4E28A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6522AC98-C92D-4C3E-A727-6F79EBF4E28A_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6522AC98-C92D-4C3E-A727-6F79EBF4E28A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6522AC98-C92D-4C3E-A727-6F79EBF4E28A_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6522AC98-C92D-4C3E-A727-6F79EBF4E28A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6522AC98-C92D-4C3E-A727-6F79EBF4E28A_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6522AC98-C92D-4C3E-A727-6F79EBF4E28A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6522AC98-C92D-4C3E-A727-6F79EBF4E28A_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6522AC98-C92D-4C3E-A727-6F79EBF4E28A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformer rdf:about="654996FD-0509-4C97-B9D5-91EBAB251F3D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">654996FD-0509-4C97-B9D5-91EBAB251F3D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_22332_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="654996FD-0509-4C97-B9D5-91EBAB251F3D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="654996FD-0509-4C97-B9D5-91EBAB251F3D" />
    <cim:Terminal.ConnectivityNode rdf:resource="BECA2452-CD65-4420-BA52-D6B4C9C87520" />
  </cim:Terminal>
  <cim:Terminal rdf:about="654996FD-0509-4C97-B9D5-91EBAB251F3D_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="654996FD-0509-4C97-B9D5-91EBAB251F3D" />
    <cim:Terminal.ConnectivityNode rdf:resource="FFE0E63A-EC11-4B8F-91C8-151F7CC63E56" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="655060CA-A232-4B12-A99E-F5D63456C699">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">655060CA-A232-4B12-A99E-F5D63456C699</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_6504_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AE0904A4-7C6F-498D-BB5F-EF89B0EF560E_1" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="6553A48A-6819-49CE-BADE-9DFE49B34C27">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="0E0EB542-40C5-4C89-9CE8-812A0F4FAA52" />
    <emt:ConnectedFacility.Equipments rdf:resource="4888686C-D952-43B6-ABB8-973F4379A609" />
    <emt:ConnectedFacility.Equipments rdf:resource="285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6553A48A-6819-49CE-BADE-9DFE49B34C27</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">11311_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:DetailedModelDynamics rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="CA871A00-9F70-4D31-AEC5-EFB3296A76B2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6571BF3B-343D-4EBA-9583-009F51F6A467</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6533_C_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6571BF3B-343D-4EBA-9583-009F51F6A467_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6571BF3B-343D-4EBA-9583-009F51F6A467" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="6571E2C3-130F-4395-8A28-77B64F34EE75">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6571E2C3-130F-4395-8A28-77B64F34EE75</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70321_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="CC31115B-23CC-4873-B685-67CE1143004E" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="CC31115B-23CC-4873-B685-67CE1143004E_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="6571F8D5-738A-487B-88FD-463C2E1AB906">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">650000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6571F8D5-738A-487B-88FD-463C2E1AB906</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10322_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="41177DC3-1B35-419F-A517-F8A19AA68250" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="6575E33F-BFF2-4379-9979-665E346F0DF9">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6575E33F-BFF2-4379-9979-665E346F0DF9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6404_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1307EDC6-015F-4367-B17B-0C8A76FC051E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="65769714-90DC-4798-AF12-FFE77A780442">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65769714-90DC-4798-AF12-FFE77A780442</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2638_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="27F52DC3-A9F5-42AD-8E14-15002F7EC7F4_2" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="657A88D9-A126-4504-9322-C31E7BAE7272">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="0C678C34-D007-4E78-BB41-F1EA4122B9E8" />
    <emt:ConnectedFacility.Equipments rdf:resource="AA52B719-6529-4A35-BAC1-D00FCD6D8047" />
    <emt:ConnectedFacility.Equipments rdf:resource="41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">657A88D9-A126-4504-9322-C31E7BAE7272</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32342_NG</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:PowerTransformer rdf:about="6581C68D-D121-42B1-A16C-BE2F7EBCB34B">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6581C68D-D121-42B1-A16C-BE2F7EBCB34B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2411_2434_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="6581C68D-D121-42B1-A16C-BE2F7EBCB34B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6581C68D-D121-42B1-A16C-BE2F7EBCB34B" />
    <cim:Terminal.ConnectivityNode rdf:resource="D712F4C7-A068-43EF-92A3-1229DAFCAD37" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6581C68D-D121-42B1-A16C-BE2F7EBCB34B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6581C68D-D121-42B1-A16C-BE2F7EBCB34B" />
    <cim:Terminal.ConnectivityNode rdf:resource="53647398-BFD8-4523-B95C-1BB0671D4990" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="6586190E-0C11-4F25-9F07-5C567C7A5FE8">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6586190E-0C11-4F25-9F07-5C567C7A5FE8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6101_6102_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5BF7D25C-9C22-4801-BB75-F5FDDBF5D408" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="6597045F-E295-4EF7-8E14-799915534BDD">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">3.470699432892249e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.784499054820416e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.2114099999999999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.4228199999999998</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.37407</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.12221</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">16901.24199077672</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6597045F-E295-4EF7-8E14-799915534BDD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2615_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6597045F-E295-4EF7-8E14-799915534BDD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6597045F-E295-4EF7-8E14-799915534BDD" />
    <cim:Terminal.ConnectivityNode rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6597045F-E295-4EF7-8E14-799915534BDD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6597045F-E295-4EF7-8E14-799915534BDD" />
    <cim:Terminal.ConnectivityNode rdf:resource="DA763288-9EB9-4E16-A968-8720DCB0DFE0" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="65B98A33-A22B-4DCC-B56C-AC3910CFEAEC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65B98A33-A22B-4DCC-B56C-AC3910CFEAEC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2503_2533_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="104B4D9B-E481-45C9-9A15-BF5769829037" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="65C0FB40-1E4B-4118-A147-82A2B2846379">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65C0FB40-1E4B-4118-A147-82A2B2846379</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24383_S</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="65DFF394-1402-41FF-B4A4-FF5D87224D15">
    <cim:DiagramObject.IdentifiedObject rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65DFF394-1402-41FF-B4A4-FF5D87224D15</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408 MESA CAL 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="65DFF394-1402-41FF-B4A4-FF5D87224D15_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="65DFF394-1402-41FF-B4A4-FF5D87224D15" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.01728634794497876</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5005966346925675</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="65E02FE9-F87B-44C9-9231-73A6C336931D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3300000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65E02FE9-F87B-44C9-9231-73A6C336931D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24386_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="17D985AC-0738-4BF7-ACF9-C8B54C895A2C" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="65ECFEC7-142D-4637-A3CF-B9612B95507B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65ECFEC7-142D-4637-A3CF-B9612B95507B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_40391_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="EC4C7F99-3953-4114-B661-C0F69CE45E20" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="65EF6AF7-B2E2-4969-98C3-978100E98204">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65EF6AF7-B2E2-4969-98C3-978100E98204</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3918_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B5B7B493-C3F0-48EA-9C62-FDF1509C0201_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="65F956C2-8CF1-4669-9857-EE0A18875A96">
    <cim:DiagramObject.IdentifiedObject rdf:resource="181B8EAA-86AD-4E2D-9DF7-308D6E013333" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65F956C2-8CF1-4669-9857-EE0A18875A96</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4203</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4203 WILLAMET 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="65F956C2-8CF1-4669-9857-EE0A18875A96_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="65F956C2-8CF1-4669-9857-EE0A18875A96" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.1928618856845149</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3834227098208769</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformer rdf:about="65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_3</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197" />
    <cim:Terminal.ConnectivityNode rdf:resource="55719708-04C9-4056-B157-A67EE9D2B453" />
  </cim:Terminal>
  <cim:Terminal rdf:about="65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197" />
    <cim:Terminal.ConnectivityNode rdf:resource="D712F4C7-A068-43EF-92A3-1229DAFCAD37" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3924_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE" />
    <cim:Terminal.ConnectivityNode rdf:resource="C539B947-41C5-495A-839F-3B83388ACBD7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE" />
    <cim:Terminal.ConnectivityNode rdf:resource="63127BE8-0B47-4913-840D-9B857DAB096C" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="660ED88B-9FA6-49BC-BC18-46015F00AB54">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">660ED88B-9FA6-49BC-BC18-46015F00AB54</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32342_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="41318FCE-C2FF-4DBD-BDF5-14C5F9EB3A7D_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="66254A01-17EA-4464-B581-67893BCF5DCD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">66254A01-17EA-4464-B581-67893BCF5DCD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1202_9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C91ACD57-202A-4CB3-95B2-E82023D5FA35_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="6637219C-96F8-40B6-A8BD-394C9E0E5832">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6637219C-96F8-40B6-A8BD-394C9E0E5832</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_3914_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="AEF039CF-D0F6-4CEB-8AC2-07F8DD5B2509" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6639B9FD-FB3F-4D6F-B4A4-B2F269078B80</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3631_NB_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6639B9FD-FB3F-4D6F-B4A4-B2F269078B80" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="6654B91C-E3A5-44CB-BFB7-8721B9E49402">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="2864E00C-F55E-454D-A75F-F0E5DA49DE85" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6654B91C-E3A5-44CB-BFB7-8721B9E49402</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70321_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:DetailedModelDynamics rdf:about="665A2CA9-50D5-4B36-9164-137D49B3A262">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="2F774170-7360-4EE9-BC37-B8574680A191" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">665A2CA9-50D5-4B36-9164-137D49B3A262</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10341_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="665A2CA9-50D5-4B36-9164-137D49B3A262_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="665A2CA9-50D5-4B36-9164-137D49B3A262" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="665A2CA9-50D5-4B36-9164-137D49B3A262_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="665A2CA9-50D5-4B36-9164-137D49B3A262" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="665A2CA9-50D5-4B36-9164-137D49B3A262_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="665A2CA9-50D5-4B36-9164-137D49B3A262" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="665A2CA9-50D5-4B36-9164-137D49B3A262_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="665A2CA9-50D5-4B36-9164-137D49B3A262" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="665A2CA9-50D5-4B36-9164-137D49B3A262_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="665A2CA9-50D5-4B36-9164-137D49B3A262" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="665A2CA9-50D5-4B36-9164-137D49B3A262_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="665A2CA9-50D5-4B36-9164-137D49B3A262" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="665ECA07-2538-4784-8188-B6AFE3A8A749">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">665ECA07-2538-4784-8188-B6AFE3A8A749</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2618_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="88482151-BCEE-433C-A60C-1643E1D3C175_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="667EB128-0873-4D10-8C95-B8114D4FE3F1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">667EB128-0873-4D10-8C95-B8114D4FE3F1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4203_4204_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4F815259-3558-4584-9301-62738D47F2B7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="668AB0AD-CA16-4209-AB11-453202AF472A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">668AB0AD-CA16-4209-AB11-453202AF472A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3105_3135_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="97FA6701-074B-48DD-8D7C-4FD43FDD0179" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">115000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:TransformerEnd.Terminal rdf:resource="97FA6701-074B-48DD-8D7C-4FD43FDD0179_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:RotatingMachinePlant rdf:about="668AB73F-593C-4C88-AFDB-062AD302DB16">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="7CCEC92A-A178-4BE0-8D2D-A0C6038512D1" />
    <emt:ConnectedFacility.Equipments rdf:resource="23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6" />
    <emt:ConnectedFacility.Equipments rdf:resource="C573156A-1918-468C-A51E-83C371E91041" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">668AB73F-593C-4C88-AFDB-062AD302DB16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10321_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:PowerTransformerEnd rdf:about="669F9875-9183-499B-81F3-F5D976023B31">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">669F9875-9183-499B-81F3-F5D976023B31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2130_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="2840486E-B531-48F8-8826-C64811A89917" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="2840486E-B531-48F8-8826-C64811A89917_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="66A7660D-6D7D-4530-B954-FC76D78F1A9B">
    <cim:DiagramObject.IdentifiedObject rdf:resource="54DA0D96-4545-41A4-8F5B-07825BE4FCB6" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">66A7660D-6D7D-4530-B954-FC76D78F1A9B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403 MC CALL 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="66A7660D-6D7D-4530-B954-FC76D78F1A9B_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="66A7660D-6D7D-4530-B954-FC76D78F1A9B" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3411354747734492</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.21736740308256705</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="66B0812B-5670-4A12-BCFB-828AAAF53E9A">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="0F0F3252-DC9F-4626-81F4-87819329DCED" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">66B0812B-5670-4A12-BCFB-828AAAF53E9A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_38351_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="66B0812B-5670-4A12-BCFB-828AAAF53E9A_pt1">
    <cim:CurveData.Curve rdf:resource="66B0812B-5670-4A12-BCFB-828AAAF53E9A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">943.0535509715238</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="66B0812B-5670-4A12-BCFB-828AAAF53E9A_pt2">
    <cim:CurveData.Curve rdf:resource="66B0812B-5670-4A12-BCFB-828AAAF53E9A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1043.0535509715237</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.658242928920984</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ParameterDescriptor rdf:about="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">T2</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">6</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformer rdf:about="66C80E63-5044-446B-94FA-434FB886F6DF">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">66C80E63-5044-446B-94FA-434FB886F6DF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6202_6204_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="66C80E63-5044-446B-94FA-434FB886F6DF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="66C80E63-5044-446B-94FA-434FB886F6DF" />
    <cim:Terminal.ConnectivityNode rdf:resource="5F20C0CF-62AA-439D-9B26-F9A2D2266030" />
  </cim:Terminal>
  <cim:Terminal rdf:about="66C80E63-5044-446B-94FA-434FB886F6DF_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="66C80E63-5044-446B-94FA-434FB886F6DF" />
    <cim:Terminal.ConnectivityNode rdf:resource="F67D63DB-3861-4491-942C-FA81EE712485" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="66EAA6B9-9552-40E0-813D-5C54ACD39906">
    <cim:DiagramObject.IdentifiedObject rdf:resource="B83637AC-3A7B-4374-B995-F4834522767E" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">66EAA6B9-9552-40E0-813D-5C54ACD39906</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903 TESLA 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="66EAA6B9-9552-40E0-813D-5C54ACD39906_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="66EAA6B9-9552-40E0-813D-5C54ACD39906" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3104233597816308</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.038881842642631455</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="66EB43EC-9C93-434E-B0A9-1BB005B86AD9">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">66EB43EC-9C93-434E-B0A9-1BB005B86AD9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39335_NW</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="18F15E4B-D1C8-422C-925B-2EAD878DA72E" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ConnectivityNode rdf:about="66FC0AE2-DC32-432C-AF90-1F55912CFEA0">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">66FC0AE2-DC32-432C-AF90-1F55912CFEA0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="67030009-884F-4631-A5A6-5AA20B8AD48E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">67030009-884F-4631-A5A6-5AA20B8AD48E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6509_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8BDD1DDC-3E44-4FF0-9C1F-9980F7246989" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:RotatingMachinePlant rdf:about="6713FB6D-21DF-421B-9366-039BE7A2E7F7">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="5444CBEE-D8D9-41CE-A1CB-93E8BB3813F0" />
    <emt:ConnectedFacility.Equipments rdf:resource="ECF1C588-F78D-4044-9E0C-7A55EF412038" />
    <emt:ConnectedFacility.Equipments rdf:resource="21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6713FB6D-21DF-421B-9366-039BE7A2E7F7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6235_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:DetailedModelDynamics rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="EBE48F0D-4058-4C51-A63D-A873810CBE28" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">671DEDD7-2C75-47A8-B339-743082FE79FE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3234_DG_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="671DEDD7-2C75-47A8-B339-743082FE79FE_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="671DEDD7-2C75-47A8-B339-743082FE79FE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="673FA947-E11B-46EC-9460-757AF82098F8">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">673FA947-E11B-46EC-9460-757AF82098F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4132_G</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.84</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="8AA71FBD-34EA-4823-939F-911EB26A845A" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:OperationalLimitSet rdf:about="6748FEEB-5A39-4F23-9DCE-5A3E919E43E6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6748FEEB-5A39-4F23-9DCE-5A3E919E43E6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_4010_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="1BC28159-D72C-423F-AA22-8CCFB35CB434_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="6762A672-9AAA-4B9D-9886-CA07662EE5B0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6762A672-9AAA-4B9D-9886-CA07662EE5B0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6533_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="6B1F8591-6B49-4678-BC8A-55A96A08AB87" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0825</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0825</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.020625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.020625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="67630BC1-1D9F-4B16-B509-30C97D617C94">
    <cim:DiagramObject.IdentifiedObject rdf:resource="73887A95-5631-4AF2-B1B2-B8D28FE9501D" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">67630BC1-1D9F-4B16-B509-30C97D617C94</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">11311</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">11311 CORONADO   W 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="67630BC1-1D9F-4B16-B509-30C97D617C94_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="67630BC1-1D9F-4B16-B509-30C97D617C94" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6773883366429098</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5185058169585061</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="67696558-64D8-477E-BC2C-02B4374016E0">
    <cim:DiagramObject.IdentifiedObject rdf:resource="62D59E1E-1B10-4040-B4EB-810100476F9D" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">67696558-64D8-477E-BC2C-02B4374016E0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3893</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3893 MIDWAY2 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="67696558-64D8-477E-BC2C-02B4374016E0_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="67696558-64D8-477E-BC2C-02B4374016E0" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03372712715105251</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.45255558607170315</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="6769BE65-4A73-4240-963C-8E2418568A12">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6769BE65-4A73-4240-963C-8E2418568A12</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_42321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B6F7B162-D5AA-453B-A59F-D85B39153298_2" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="677DB93B-ABFD-4560-84D2-51386A704877">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">677DB93B-ABFD-4560-84D2-51386A704877</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="6782B376-33F9-4CD4-A570-0122AAD98633">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6782B376-33F9-4CD4-A570-0122AAD98633</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3305_3923_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6782B376-33F9-4CD4-A570-0122AAD98633_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6782B376-33F9-4CD4-A570-0122AAD98633" />
    <cim:Terminal.ConnectivityNode rdf:resource="28B04793-75C2-47A0-B4F6-9F75435009FF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6782B376-33F9-4CD4-A570-0122AAD98633_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6782B376-33F9-4CD4-A570-0122AAD98633" />
    <cim:Terminal.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="67848307-F95B-489D-A9F9-61C0FF6CB978">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">67848307-F95B-489D-A9F9-61C0FF6CB978</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35311_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F4DC339D-EF85-4A0B-960B-7E9CD05A74D9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="67B139C2-A57C-4C5D-A186-C6044D9A3EA0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">67B139C2-A57C-4C5D-A186-C6044D9A3EA0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40313_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="51739744-0FFF-4B71-8A7E-4439DE258BAD" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="51739744-0FFF-4B71-8A7E-4439DE258BAD_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="67BC49A0-8E15-4CDE-A44D-51FEAAF53714">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0012985507246376813</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.002164251207729469</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.1305475</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.261095</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">23.66217</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">70.98651</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">173779.5101490842</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">67BC49A0-8E15-4CDE-A44D-51FEAAF53714</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1102_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="67BC49A0-8E15-4CDE-A44D-51FEAAF53714_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="67BC49A0-8E15-4CDE-A44D-51FEAAF53714" />
    <cim:Terminal.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="67BC49A0-8E15-4CDE-A44D-51FEAAF53714_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="67BC49A0-8E15-4CDE-A44D-51FEAAF53714" />
    <cim:Terminal.ConnectivityNode rdf:resource="8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="67CE8F97-B494-4BDA-BFCA-898126D43CD0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">67CE8F97-B494-4BDA-BFCA-898126D43CD0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65333_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="613C71D5-1036-4707-A4AC-C50CFB6CAED2" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="613C71D5-1036-4707-A4AC-C50CFB6CAED2_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="680BD05C-DFFB-45DA-88A2-DAD76A05C055">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">680BD05C-DFFB-45DA-88A2-DAD76A05C055</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_7031_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="2CAD0861-262E-4E12-A547-1043AE6ABAA2" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="2CAD0861-262E-4E12-A547-1043AE6ABAA2_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="68123FB1-6765-48D3-A887-D9B289341742">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002935853812224322</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0004893089687040538</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.52295</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">9.0459</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">40.468500000000006</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">121.40550000000002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">108060.65384224133</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68123FB1-6765-48D3-A887-D9B289341742</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6504_6507_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="68123FB1-6765-48D3-A887-D9B289341742_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="68123FB1-6765-48D3-A887-D9B289341742" />
    <cim:Terminal.ConnectivityNode rdf:resource="6883C3FC-5477-4BB8-B59B-D32022DE7895" />
  </cim:Terminal>
  <cim:Terminal rdf:about="68123FB1-6765-48D3-A887-D9B289341742_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="68123FB1-6765-48D3-A887-D9B289341742" />
    <cim:Terminal.ConnectivityNode rdf:resource="8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="6819E108-F768-4913-B2C4-6F30B1433964">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6819E108-F768-4913-B2C4-6F30B1433964</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3133_NG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="0CF836F9-A287-4829-9DB3-E0F39EDDA613" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">31000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-12551000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">80000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">42000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-29000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="6819E108-F768-4913-B2C4-6F30B1433964_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6819E108-F768-4913-B2C4-6F30B1433964" />
    <cim:Terminal.ConnectivityNode rdf:resource="E9467BE3-64E2-456E-96F9-80ED06828913" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="6827D5FF-05DA-40A4-B908-1EA2E2A7D975">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.322873345935727e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013871455576559545</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1690900000000002</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.3381800000000004</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">17.700339999999997</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">53.10101999999999</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">38051.2800736364</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6827D5FF-05DA-40A4-B908-1EA2E2A7D975</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2611_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6827D5FF-05DA-40A4-B908-1EA2E2A7D975_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6827D5FF-05DA-40A4-B908-1EA2E2A7D975" />
    <cim:Terminal.ConnectivityNode rdf:resource="9F2577DF-B757-4417-AC61-23E8C4C89161" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6827D5FF-05DA-40A4-B908-1EA2E2A7D975_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6827D5FF-05DA-40A4-B908-1EA2E2A7D975" />
    <cim:Terminal.ConnectivityNode rdf:resource="AF7EA965-B50B-447F-A600-8E2580C4F65E" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="682C9B15-4773-4216-A6EF-4BED7A1628EE">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="F2E9B1E6-6AA0-4078-A87C-2B024570DE65" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">682C9B15-4773-4216-A6EF-4BED7A1628EE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65332_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="682C9B15-4773-4216-A6EF-4BED7A1628EE_pt1">
    <cim:CurveData.Curve rdf:resource="682C9B15-4773-4216-A6EF-4BED7A1628EE" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">134.7219358530748</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="682C9B15-4773-4216-A6EF-4BED7A1628EE_pt2">
    <cim:CurveData.Curve rdf:resource="682C9B15-4773-4216-A6EF-4BED7A1628EE" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">234.7219358530748</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.71887338343218</cim:CurveData.y1value>
  </cim:CurveData>
  <emt:RotatingMachinePlant rdf:about="6831F28C-D705-4691-AB76-94D838272A27">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="82759C05-1153-49F1-A389-D7D569A94069" />
    <emt:ConnectedFacility.Equipments rdf:resource="FFD36926-BC64-41A1-9837-51C71ACA5551" />
    <emt:ConnectedFacility.Equipments rdf:resource="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6831F28C-D705-4691-AB76-94D838272A27</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63351_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="6838ECA5-711A-463C-B69B-A3BB5B3CCD03">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6838ECA5-711A-463C-B69B-A3BB5B3CCD03</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_6335_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="734FB716-D6A9-40D5-9B34-C2923EA2FEB1_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="684531D8-6379-4A31-86EF-E96CAB4C1805">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">684531D8-6379-4A31-86EF-E96CAB4C1805</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203_3204_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="81A4C49C-CE14-477C-B4E6-1C09C2502E5F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="685F8243-59C4-491D-91FB-1CBE800C2FD6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">685F8243-59C4-491D-91FB-1CBE800C2FD6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70313_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C40B6AB4-DB9D-4E8D-B286-8B7317424AF1_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="68609266-A78B-460D-AF26-84F3012A0B8E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68609266-A78B-460D-AF26-84F3012A0B8E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6404_6507_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="4E958808-AB27-4180-BF1D-6BAD92F37C92_1" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="6860D2C4-9DEF-4343-918D-CE4B9975D44E">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2424986000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-303469000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6860D2C4-9DEF-4343-918D-CE4B9975D44E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4104_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="6860D2C4-9DEF-4343-918D-CE4B9975D44E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6860D2C4-9DEF-4343-918D-CE4B9975D44E" />
    <cim:Terminal.ConnectivityNode rdf:resource="46C10F04-A25F-4454-B451-DB8523AAECDE" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="68629834-C2A3-479B-9172-6B461C677436">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68629834-C2A3-479B-9172-6B461C677436</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39311</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:LinearShuntCompensator rdf:about="687DE07A-468F-48FD-97EC-30E094C9903F">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">687DE07A-468F-48FD-97EC-30E094C9903F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401</cim:IdentifiedObject.name>
    <cim:LinearShuntCompensator.bPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0016803192606595254</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.gPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0</cim:LinearShuntCompensator.gPerSection>
    <cim:ShuntCompensator.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.sections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ShuntCompensator.sections>
  </cim:LinearShuntCompensator>
  <cim:Terminal rdf:about="687DE07A-468F-48FD-97EC-30E094C9903F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="687DE07A-468F-48FD-97EC-30E094C9903F" />
    <cim:Terminal.ConnectivityNode rdf:resource="3983D153-CDC6-4A5E-A306-E74EBC545543" />
  </cim:Terminal>
  <cim:PowerElectronicsConnection rdf:about="687FEC01-0CB4-4C38-B62C-A596C142EAC1">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">687FEC01-0CB4-4C38-B62C-A596C142EAC1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41312_W</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">120000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-120000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">555300000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">120000000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">790000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="687FEC01-0CB4-4C38-B62C-A596C142EAC1_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="687FEC01-0CB4-4C38-B62C-A596C142EAC1" />
    <cim:Terminal.ConnectivityNode rdf:resource="DACB9710-E19C-497E-90D4-0FE315892F20" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="6880E7DA-6B48-44CC-945F-BDEAB96CA696">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6880E7DA-6B48-44CC-945F-BDEAB96CA696</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">R</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">4</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:EnergyConsumer rdf:about="68835F42-19FC-4249-AE8C-06E1600D18CF">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">156919000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">570000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68835F42-19FC-4249-AE8C-06E1600D18CF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3912_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="68835F42-19FC-4249-AE8C-06E1600D18CF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="68835F42-19FC-4249-AE8C-06E1600D18CF" />
    <cim:Terminal.ConnectivityNode rdf:resource="F3249C23-C7EE-4FCE-B985-073B8868B92A" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="6883C3FC-5477-4BB8-B59B-D32022DE7895">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6883C3FC-5477-4BB8-B59B-D32022DE7895</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6504</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="6893FBBD-A47A-40EA-9B8D-182254442693">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00031200000000000005</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005200000000000001</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.5</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">61.5</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">79285.91666675433</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6893FBBD-A47A-40EA-9B8D-182254442693</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4202_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6893FBBD-A47A-40EA-9B8D-182254442693_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6893FBBD-A47A-40EA-9B8D-182254442693" />
    <cim:Terminal.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6893FBBD-A47A-40EA-9B8D-182254442693_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6893FBBD-A47A-40EA-9B8D-182254442693" />
    <cim:Terminal.ConnectivityNode rdf:resource="8775CEB7-B796-4300-BC68-23565ED7D65B" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="689C38B2-2827-4DF0-B5CA-A3A421F52152">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0004452624</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000742104</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.8249999999999997</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">5.6499999999999995</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">51.725</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">155.175</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">150452.73440195012</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">689C38B2-2827-4DF0-B5CA-A3A421F52152</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4102_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="689C38B2-2827-4DF0-B5CA-A3A421F52152_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="689C38B2-2827-4DF0-B5CA-A3A421F52152" />
    <cim:Terminal.ConnectivityNode rdf:resource="604BB925-F312-4629-A617-733270E36895" />
  </cim:Terminal>
  <cim:Terminal rdf:about="689C38B2-2827-4DF0-B5CA-A3A421F52152_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="689C38B2-2827-4DF0-B5CA-A3A421F52152" />
    <cim:Terminal.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="689DB5BF-4010-439A-BB8C-35855918EC0A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">689DB5BF-4010-439A-BB8C-35855918EC0A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="15F002BA-992E-42F6-9795-40F4A7E69806" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="2F800CC6-DBBC-4876-93F7-6C54FC1706A9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39331_NB_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="68A2B295-ED5A-46E3-BD8C-768D6C3DC2C7" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACLineSegment rdf:about="68A3200F-9E57-4257-AFCA-5E072B8C0438">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">2.9013232514177693e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">4.835538752362949e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.38616999999999996</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7723399999999999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">5.42225</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.266750000000002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">12434.537948777319</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68A3200F-9E57-4257-AFCA-5E072B8C0438</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2616_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="68A3200F-9E57-4257-AFCA-5E072B8C0438_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="68A3200F-9E57-4257-AFCA-5E072B8C0438" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B72A2F3-A298-47F7-A989-78984F48A63B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="68A3200F-9E57-4257-AFCA-5E072B8C0438_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="68A3200F-9E57-4257-AFCA-5E072B8C0438" />
    <cim:Terminal.ConnectivityNode rdf:resource="24FD7AD7-33A9-448A-A100-9097E7F1288A" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="68B1DAB2-1287-4FCD-903C-2FD69E62D802">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68B1DAB2-1287-4FCD-903C-2FD69E62D802</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_11311_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2D03D633-23BD-4DA8-9932-EB132F9E50CE" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="68C405C0-561D-46B4-B4E1-DDCEEED874FD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68C405C0-561D-46B4-B4E1-DDCEEED874FD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_3_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="ECAA1D01-93EC-4599-AF50-447111F41B56" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="ECAA1D01-93EC-4599-AF50-447111F41B56_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="68C47540-B1DF-4B55-BD84-BDE5EDDA4694">
    <cim:DiagramObject.IdentifiedObject rdf:resource="66FC0AE2-DC32-432C-AF90-1F55912CFEA0" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68C47540-B1DF-4B55-BD84-BDE5EDDA4694</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004 RNCHSECO 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="68C47540-B1DF-4B55-BD84-BDE5EDDA4694_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="68C47540-B1DF-4B55-BD84-BDE5EDDA4694" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.39192366200116113</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.09763962508591584</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="D6474B79-75BD-45F8-BB26-B2ECED916081" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39335_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8_pt1">
    <cim:CurveData.Curve rdf:resource="68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">336.80483963268705</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8_pt2">
    <cim:CurveData.Curve rdf:resource="68C4F8D8-C708-48E7-BB9D-A9C631ED0DC8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">436.80483963268705</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.67643206527434</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="68CC9047-3961-44F1-9036-6D80797EC3FB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68CC9047-3961-44F1-9036-6D80797EC3FB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6104_6305_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="89DD935A-F90D-4441-A98A-81BD4182A384_1" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="68F5ACE8-D709-4FD7-BB60-B056F15FBFEC">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">231814000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-29670000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68F5ACE8-D709-4FD7-BB60-B056F15FBFEC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3922_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="68F5ACE8-D709-4FD7-BB60-B056F15FBFEC_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="68F5ACE8-D709-4FD7-BB60-B056F15FBFEC" />
    <cim:Terminal.ConnectivityNode rdf:resource="7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">68F8426F-6B6B-4A8E-8509-E1A98D4AD75F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F" />
    <cim:Terminal.ConnectivityNode rdf:resource="0548003F-1C66-47A1-BCD6-6B2571DE9455" />
  </cim:Terminal>
  <cim:Terminal rdf:about="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F" />
    <cim:Terminal.ConnectivityNode rdf:resource="C670D9C0-79EB-4D73-A6C1-33A40C7CDA45" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="6903DE71-7B87-4F7B-8782-55BD2A95ADA9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6903DE71-7B87-4F7B-8782-55BD2A95ADA9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302_1303_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="8B0161AE-771C-419E-9089-49E18D0EDF68" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="8B0161AE-771C-419E-9089-49E18D0EDF68_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:DetailedModelDynamics rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4FC46C2F-A65E-4757-878E-A3245AFAE24D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">692482F1-6EC2-450B-B657-0442D8B6ED33</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62311_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="692482F1-6EC2-450B-B657-0442D8B6ED33_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="692482F1-6EC2-450B-B657-0442D8B6ED33" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACLineSegment rdf:about="692EB188-9B14-4867-A8A9-BE25CB22E81F">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00022708800000000002</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00037848000000000005</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.4999999999999998</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.9999999999999996</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">32.0</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">96.0</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">84511.12947410766</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">692EB188-9B14-4867-A8A9-BE25CB22E81F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2501_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="692EB188-9B14-4867-A8A9-BE25CB22E81F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="692EB188-9B14-4867-A8A9-BE25CB22E81F" />
    <cim:Terminal.ConnectivityNode rdf:resource="98606D51-10A0-41C0-8D96-5D56ADDA5B0B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="692EB188-9B14-4867-A8A9-BE25CB22E81F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="692EB188-9B14-4867-A8A9-BE25CB22E81F" />
    <cim:Terminal.ConnectivityNode rdf:resource="99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="6944C646-9020-4DCD-8C31-C19456EC3349">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="0A64765E-B417-48B8-BBF1-C6C248E8FFD5" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6944C646-9020-4DCD-8C31-C19456EC3349</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40351_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="6944C646-9020-4DCD-8C31-C19456EC3349_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6944C646-9020-4DCD-8C31-C19456EC3349" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6944C646-9020-4DCD-8C31-C19456EC3349_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6944C646-9020-4DCD-8C31-C19456EC3349" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6944C646-9020-4DCD-8C31-C19456EC3349_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6944C646-9020-4DCD-8C31-C19456EC3349" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6944C646-9020-4DCD-8C31-C19456EC3349_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6944C646-9020-4DCD-8C31-C19456EC3349" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6944C646-9020-4DCD-8C31-C19456EC3349_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6944C646-9020-4DCD-8C31-C19456EC3349" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6944C646-9020-4DCD-8C31-C19456EC3349_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6944C646-9020-4DCD-8C31-C19456EC3349" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="69600F14-3E15-430C-BC6E-838D1FA9100E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">69600F14-3E15-430C-BC6E-838D1FA9100E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_8002_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="08DB1657-E9B4-4D80-AC6B-03ABCDCEC45B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="6960EC2E-6446-4E28-BFB4-1698C9AD4798">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6960EC2E-6446-4E28-BFB4-1698C9AD4798</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="696397EF-C85C-4796-A57F-7C3D7573A8D0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">9200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">696397EF-C85C-4796-A57F-7C3D7573A8D0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1431_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2E840691-EDC5-4B1C-81E0-02F5C35ADB6A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="698732A1-D3FF-4CEA-8FFB-E36C115915F3">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">698732A1-D3FF-4CEA-8FFB-E36C115915F3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tfv</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">15</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformer rdf:about="69899630-BC54-40A7-A593-0E6876C5B0AE">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">69899630-BC54-40A7-A593-0E6876C5B0AE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="69899630-BC54-40A7-A593-0E6876C5B0AE_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="69899630-BC54-40A7-A593-0E6876C5B0AE" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B72A2F3-A298-47F7-A989-78984F48A63B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="69899630-BC54-40A7-A593-0E6876C5B0AE_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="69899630-BC54-40A7-A593-0E6876C5B0AE" />
    <cim:Terminal.ConnectivityNode rdf:resource="3BAB18B0-C4A7-475F-B45C-47031B36C9F6" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="6994AC3F-5173-454C-8778-D96D0444276B">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6994AC3F-5173-454C-8778-D96D0444276B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Iq1</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">40</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:TextDiagramObject rdf:about="69AA6F4B-C247-42F0-B98E-E1B0BAA0C86A">
    <cim:DiagramObject.IdentifiedObject rdf:resource="C1D8E531-2D86-4765-84ED-C7D6F570F022" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">69AA6F4B-C247-42F0-B98E-E1B0BAA0C86A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65332</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">65332 EMERY      H 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="69AA6F4B-C247-42F0-B98E-E1B0BAA0C86A_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="69AA6F4B-C247-42F0-B98E-E1B0BAA0C86A" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4381351913391325</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.07612641449525888</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TransformerMeshImpedance rdf:about="69AA98AE-5FD8-4804-9B32-1027D894DFF7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">69AA98AE-5FD8-4804-9B32-1027D894DFF7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40352_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="02889F36-8F03-449F-B206-7FF3B03837A8" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="A1122A30-C40E-4151-A911-7881754A8913" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.1736111111111111</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.1736111111111111</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.944444444444445</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.944444444444445</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="69B096A9-8A14-4F1A-8C64-C4A9420BA115">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">69B096A9-8A14-4F1A-8C64-C4A9420BA115</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_8004_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="508BC196-C743-47DA-9C28-E8C81025C1AE" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="69DE1162-0C0E-40F1-9B85-2B3C49938F4E">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">3.4416e-06</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.736e-06</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.025</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.05</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.7499999999999999</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.2499999999999996</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">1592.7684788580764</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">69DE1162-0C0E-40F1-9B85-2B3C49938F4E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4007_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="69DE1162-0C0E-40F1-9B85-2B3C49938F4E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="69DE1162-0C0E-40F1-9B85-2B3C49938F4E" />
    <cim:Terminal.ConnectivityNode rdf:resource="C75D2A7C-B517-4EE8-9AE6-B4D53780AB42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="69DE1162-0C0E-40F1-9B85-2B3C49938F4E_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="69DE1162-0C0E-40F1-9B85-2B3C49938F4E" />
    <cim:Terminal.ConnectivityNode rdf:resource="F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="69F3E202-28E5-48B9-BF99-8F10D0AC9CEA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">69F3E202-28E5-48B9-BF99-8F10D0AC9CEA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_39311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="4A54E028-DBD8-47D1-B0A8-16B35EB53C5C_2" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="69F8490A-D951-43C0-AEA3-6F5C99DA8964">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">287725000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-58812000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">69F8490A-D951-43C0-AEA3-6F5C99DA8964</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="69F8490A-D951-43C0-AEA3-6F5C99DA8964_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="69F8490A-D951-43C0-AEA3-6F5C99DA8964" />
    <cim:Terminal.ConnectivityNode rdf:resource="42C1617E-48BF-45C3-BC90-6E2A50AB82C5" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="6A05F7D2-C73E-4D7B-B624-D39DE4267D8D">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2ACCC500-DAC9-4262-AB81-D5245E5A858F" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A05F7D2-C73E-4D7B-B624-D39DE4267D8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002 CANALB 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6A05F7D2-C73E-4D7B-B624-D39DE4267D8D_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6A05F7D2-C73E-4D7B-B624-D39DE4267D8D" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3376050584217857</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.9987888714921467</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="6A0FF135-1CB6-4556-80F5-B78F6DE2B9A1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A0FF135-1CB6-4556-80F5-B78F6DE2B9A1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2202_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E37BDF3B-25E5-43CB-A6D1-201C21492985" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="6A198E0E-6B24-486D-AC8B-5884B9B6A2D1">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A198E0E-6B24-486D-AC8B-5884B9B6A2D1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2431</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="6A2568C3-349B-4ED8-8013-2149D4D13E32">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A2568C3-349B-4ED8-8013-2149D4D13E32</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3924_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7EDFCECA-34AF-4499-B997-54140B891F90_1" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="6A27FC75-2CCF-415A-9451-F73C0A3E0863">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1646515000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-178564000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A27FC75-2CCF-415A-9451-F73C0A3E0863</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2503_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="6A27FC75-2CCF-415A-9451-F73C0A3E0863_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6A27FC75-2CCF-415A-9451-F73C0A3E0863" />
    <cim:Terminal.ConnectivityNode rdf:resource="4B47B792-936A-4FBA-934F-CCE10B7CC3BD" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="6A2810BC-C8D5-4E85-931A-C81C0D823027">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A2810BC-C8D5-4E85-931A-C81C0D823027</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3805_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="93AA5912-D7AF-4CF6-8201-56F6FB052853" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">670000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="93AA5912-D7AF-4CF6-8201-56F6FB052853_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="6A2A2856-C290-4D6E-A836-061767AF9100">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="E556B3C6-B5A6-4803-99AD-DD2AEE09F2C7" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A2A2856-C290-4D6E-A836-061767AF9100</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61324_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="6A2A2856-C290-4D6E-A836-061767AF9100_pt1">
    <cim:CurveData.Curve rdf:resource="6A2A2856-C290-4D6E-A836-061767AF9100" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">449.0731195102494</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="6A2A2856-C290-4D6E-A836-061767AF9100_pt2">
    <cim:CurveData.Curve rdf:resource="6A2A2856-C290-4D6E-A836-061767AF9100" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">549.0731195102494</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66935851224804</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformerEnd rdf:about="6A365797-B90A-4857-A50E-CCBCF850E629">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A365797-B90A-4857-A50E-CCBCF850E629</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_40391_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="7F177180-C592-424B-9F3D-38E17E6D4088" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="7F177180-C592-424B-9F3D-38E17E6D4088_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="6A3774A0-E4C8-4D8D-979D-7AFB18228554">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A3774A0-E4C8-4D8D-979D-7AFB18228554</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="94AAB466-798C-40C7-B38D-13D39176FBA3_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="6A4321D2-417E-4153-AB7E-3EE29F6B1EDC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A4321D2-417E-4153-AB7E-3EE29F6B1EDC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="05867E02-5411-4799-94D4-7CF77187123A" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001890359168241966</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001890359168241966</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">4.725897920604915e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">4.725897920604915e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="6A5546A5-A0DE-4A6A-AFCF-32CDDE01FAF5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A5546A5-A0DE-4A6A-AFCF-32CDDE01FAF5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_50311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6CD417D2-8B28-4898-B04C-6AF89856874B_2" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="6A5C5771-A861-4560-AED3-F010658074A4">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="157E619F-0819-4E05-B82C-961559F7844D" />
    <emt:ConnectedFacility.Equipments rdf:resource="EF45FDD6-8400-42E2-9CA6-FBBFA0837C19" />
    <emt:ConnectedFacility.Equipments rdf:resource="17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A5C5771-A861-4560-AED3-F010658074A4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">35311_NE</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="6A60934E-CA6C-44F1-9D7D-01330B609489">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A60934E-CA6C-44F1-9D7D-01330B609489</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6301_6303_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2525B645-BC25-47CD-9F78-69DB321035EE" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="6A644B50-6BA3-4F38-A4FB-52EC40A82315">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A644B50-6BA3-4F38-A4FB-52EC40A82315</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64332_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="6FD08991-0ED8-4321-8E99-FB400E0D7303" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="D3F1A7A5-2D92-46B2-96C7-038541E44752" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.21254464285714286</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.21254464285714286</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.501785714285715</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.501785714285715</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:OperationalLimitSet rdf:about="6A7EF285-A802-4721-87C2-4CE7C222EF0C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A7EF285-A802-4721-87C2-4CE7C222EF0C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50322_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14_2" />
  </cim:OperationalLimitSet>
  <cim:PhotoVoltaicUnit rdf:about="6A8FDCA4-1040-4C57-A322-B98D57A4702D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A8FDCA4-1040-4C57-A322-B98D57A4702D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32343_NW</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="632BFB1E-1CAF-4C90-B72B-99A09822DC9E" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1740000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:OperationalLimitSet rdf:about="6A93718E-A326-4643-BD37-C18487AEA3FE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A93718E-A326-4643-BD37-C18487AEA3FE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10342_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="6A98FFD3-B182-4F66-9625-F73E939E8783">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A98FFD3-B182-4F66-9625-F73E939E8783</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2615_2617_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="63B4A438-034D-4125-96D6-F5C0C9C7B847" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="6A9EE7D7-461B-46B4-863C-701A8399346B">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6A9EE7D7-461B-46B4-863C-701A8399346B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4010</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="6AA6DA4B-3B75-4BE5-9D02-AF3C87A48A81">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6AA6DA4B-3B75-4BE5-9D02-AF3C87A48A81</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4002_4091_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C92252D9-5530-45AA-A221-DD28363EA14B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="6AB49E31-060C-41ED-8EF5-8D7A1E742A85">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6AB49E31-060C-41ED-8EF5-8D7A1E742A85</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2609_2615_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="4CCF2401-F0B8-4CDB-B387-A6228A212378_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="6AC28D5F-DA99-43E9-B454-2EBED146DF3A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6AC28D5F-DA99-43E9-B454-2EBED146DF3A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_6304_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A4F4741A-0A1C-499B-8DFA-8633FFBADBCF_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="6AE7F428-7220-437E-BF1D-47BA116C2B05">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6AE7F428-7220-437E-BF1D-47BA116C2B05</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24383_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="137C734F-B2C9-4CE9-B23C-F45767174875" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.03</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.03</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0075</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0075</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:RotatingMachinePlant rdf:about="6AED9992-4DDB-422F-8EBC-05C2E41615BD">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="969314A1-F082-4D7C-8ADD-39AE5E87F4EE" />
    <emt:ConnectedFacility.Equipments rdf:resource="9B69B19F-96EC-4834-A7D7-B6B22F8F4809" />
    <emt:ConnectedFacility.Equipments rdf:resource="14C58E52-02B8-4333-9690-826F603207FF" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6AED9992-4DDB-422F-8EBC-05C2E41615BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2634_C</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ThermalGeneratingUnit rdf:about="6AF8CDAA-7487-4E9D-B310-A7C208D8AA7B">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1900000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6AF8CDAA-7487-4E9D-B310-A7C208D8AA7B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2634_C</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:TransformerMeshImpedance rdf:about="6B07F1F4-F8DB-41B8-987E-67EECEEEDEA4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B07F1F4-F8DB-41B8-987E-67EECEEEDEA4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_50311_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="E63A1819-3C6B-4D43-8724-4CD6D4211168" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="B63D82F2-C99A-4BAE-9A1C-6B46AEA784C9" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.05787037037037037</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.05787037037037037</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.314814814814815</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.314814814814815</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PhotoVoltaicUnit rdf:about="6B0CEAA5-2750-4D97-B4F6-A9DA5E62C9E0">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B0CEAA5-2750-4D97-B4F6-A9DA5E62C9E0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39331_NB</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="2F800CC6-DBBC-4876-93F7-6C54FC1706A9" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">345000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:ApparentPowerLimit rdf:about="6B1A7C25-C0E1-4F45-932B-4B713F9109EB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B1A7C25-C0E1-4F45-932B-4B713F9109EB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2410_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8FB8F164-B6B3-497D-A9F7-C050D69B7355" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="6B1F8591-6B49-4678-BC8A-55A96A08AB87">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B1F8591-6B49-4678-BC8A-55A96A08AB87</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6533_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="45F66292-2265-4DE3-A065-18D40D638296" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3300000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="45F66292-2265-4DE3-A065-18D40D638296_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="6B2E3638-A50B-46D4-87B4-92D66E2C3B0D">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00024349439999999994</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00040582399999999994</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.4999999999999998</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.9999999999999996</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.9</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">77.69999999999999</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">78729.26463191243</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B2E3638-A50B-46D4-87B4-92D66E2C3B0D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4002_4091_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6B2E3638-A50B-46D4-87B4-92D66E2C3B0D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6B2E3638-A50B-46D4-87B4-92D66E2C3B0D" />
    <cim:Terminal.ConnectivityNode rdf:resource="F82B75DA-8323-497C-AC36-064AABFBDBC7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6B2E3638-A50B-46D4-87B4-92D66E2C3B0D_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6B2E3638-A50B-46D4-87B4-92D66E2C3B0D" />
    <cim:Terminal.ConnectivityNode rdf:resource="11DFF29B-26DC-47A2-92ED-97322B0DE88A" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="6B64133A-CE65-4811-BCF5-DD6BF82B667C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B64133A-CE65-4811-BCF5-DD6BF82B667C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806_3836_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="8C8E9412-C7C5-42FF-BF64-6E903758F591" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="6E6C3996-E4FD-4A68-A41D-48ADD7F615D2" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.08265625</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.08265625</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.3062500000000004</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.3062500000000004</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="6B6B2A2C-D006-4C66-8DF1-F398EB2D5980">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">13100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B6B2A2C-D006-4C66-8DF1-F398EB2D5980</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5032_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="83EBEFBE-1EEF-49C2-9142-6082324D7B6F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="6B823E2D-EF74-48A0-90DE-B89DC4826750">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="60DDCBE0-2449-42F5-AD61-DBBFD85E8D0A" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B823E2D-EF74-48A0-90DE-B89DC4826750</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3531_CE_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="6B823E2D-EF74-48A0-90DE-B89DC4826750_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6B823E2D-EF74-48A0-90DE-B89DC4826750" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6B823E2D-EF74-48A0-90DE-B89DC4826750_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6B823E2D-EF74-48A0-90DE-B89DC4826750" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6B823E2D-EF74-48A0-90DE-B89DC4826750_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6B823E2D-EF74-48A0-90DE-B89DC4826750" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6B823E2D-EF74-48A0-90DE-B89DC4826750_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6B823E2D-EF74-48A0-90DE-B89DC4826750" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6B823E2D-EF74-48A0-90DE-B89DC4826750_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6B823E2D-EF74-48A0-90DE-B89DC4826750" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6B823E2D-EF74-48A0-90DE-B89DC4826750_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6B823E2D-EF74-48A0-90DE-B89DC4826750" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6B823E2D-EF74-48A0-90DE-B89DC4826750_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6B823E2D-EF74-48A0-90DE-B89DC4826750" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformer rdf:about="6B865782-07AA-4F0A-9FE8-CD4C26A7420D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B865782-07AA-4F0A-9FE8-CD4C26A7420D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_20301_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="6B865782-07AA-4F0A-9FE8-CD4C26A7420D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6B865782-07AA-4F0A-9FE8-CD4C26A7420D" />
    <cim:Terminal.ConnectivityNode rdf:resource="F386CA00-D1A1-4339-9544-25986FD57E11" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6B865782-07AA-4F0A-9FE8-CD4C26A7420D_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6B865782-07AA-4F0A-9FE8-CD4C26A7420D" />
    <cim:Terminal.ConnectivityNode rdf:resource="0E67A9A0-102A-4A97-BA75-AB92F69B9175" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="6B87F709-E860-4C3D-AAA5-34E77B2B3292">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B87F709-E860-4C3D-AAA5-34E77B2B3292</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4031_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="6B87F709-E860-4C3D-AAA5-34E77B2B3292_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6B87F709-E860-4C3D-AAA5-34E77B2B3292" />
    <cim:Terminal.ConnectivityNode rdf:resource="1C936C47-98F8-45CE-99B7-A06B1B9A1F42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6B87F709-E860-4C3D-AAA5-34E77B2B3292_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6B87F709-E860-4C3D-AAA5-34E77B2B3292" />
    <cim:Terminal.ConnectivityNode rdf:resource="E4211773-DB0A-4B4A-8D71-5276C57287B2" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="6B9212A1-2906-445D-8418-EE4F5981B768">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6B9212A1-2906-445D-8418-EE4F5981B768</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3405_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="4DE22D02-103F-4FC3-BFDD-B368999CC4D4_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="6BA04072-7F6B-4CB2-8E6F-A94D159D9639">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6BA04072-7F6B-4CB2-8E6F-A94D159D9639</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2407_2408_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AF914598-3E89-4286-82F4-C7DE885B5CAC_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="6BA8AE97-B779-4D8E-93D2-C3B6E86777D7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6BA8AE97-B779-4D8E-93D2-C3B6E86777D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2202_2503_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9298A678-7F1F-44DC-88EB-98F03518DB5B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="9DA99F4C-8013-41E5-B024-0749E7C20ECE" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6BBD18C0-8D83-4908-AB0B-8D52DB2304D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1333_C_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6BBD18C0-8D83-4908-AB0B-8D52DB2304D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="6BE6B61C-C239-4CF7-AB89-29E5966F0B76">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6BE6B61C-C239-4CF7-AB89-29E5966F0B76</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_38352_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="BF67933C-6A8C-48EE-9A29-F9101F855156_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="6BFF71F0-99AC-4D89-9B6C-070E6233B852">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6BFF71F0-99AC-4D89-9B6C-070E6233B852</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302_7001_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="39A3A55D-C3F0-4B83-A1FD-DA20B09F1DD6_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachine rdf:about="6C009001-56F0-477C-8699-D9E268BFF37D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C009001-56F0-477C-8699-D9E268BFF37D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65334_W</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="35C20706-0153-4E62-AB60-3133E471AED2" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">157500000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">20000000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">391000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">20000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-20000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="6C009001-56F0-477C-8699-D9E268BFF37D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6C009001-56F0-477C-8699-D9E268BFF37D" />
    <cim:Terminal.ConnectivityNode rdf:resource="2123195C-352E-4064-A81B-47D87A762AF8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="6C0BC444-C79D-4469-85F0-EAB03F1C8AE4">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C0BC444-C79D-4469-85F0-EAB03F1C8AE4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.73002</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.46004</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">28.56071</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">85.68213</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">69684.71230049034</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2409_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16" />
    <cim:Terminal.ConnectivityNode rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6C0C4DA1-D175-447B-B4C4-8B4D40EC6A16" />
    <cim:Terminal.ConnectivityNode rdf:resource="B9F6417E-908E-4BB1-B933-581FFA500A22" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="6C130167-F054-4CE8-99F8-A38731FB5D5B">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="1111E881-5992-4ADE-8E33-BC277E147FDA" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C130167-F054-4CE8-99F8-A38731FB5D5B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4035_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="6C130167-F054-4CE8-99F8-A38731FB5D5B_pt1">
    <cim:CurveData.Curve rdf:resource="6C130167-F054-4CE8-99F8-A38731FB5D5B" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">291.8975276816621</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="6C130167-F054-4CE8-99F8-A38731FB5D5B_pt2">
    <cim:CurveData.Curve rdf:resource="6C130167-F054-4CE8-99F8-A38731FB5D5B" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">391.8975276816621</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.68078502098284</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="6C279F3C-A56F-40DD-9FB3-FB5F510915ED">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C279F3C-A56F-40DD-9FB3-FB5F510915ED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_3835_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="96EED312-7D9F-4D82-BD8F-7A8879CDE849_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="6C48E763-66F1-406F-AA58-9004C61FDFEA">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C48E763-66F1-406F-AA58-9004C61FDFEA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3907_3923_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6C48E763-66F1-406F-AA58-9004C61FDFEA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6C48E763-66F1-406F-AA58-9004C61FDFEA" />
    <cim:Terminal.ConnectivityNode rdf:resource="BA3F0F15-349A-41F6-961C-EA9DC5C62A01" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6C48E763-66F1-406F-AA58-9004C61FDFEA_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6C48E763-66F1-406F-AA58-9004C61FDFEA" />
    <cim:Terminal.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="6C4B9ED0-A653-42C0-995C-6768AE390FD9">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1971920000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">111890000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C4B9ED0-A653-42C0-995C-6768AE390FD9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6510_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="6C4B9ED0-A653-42C0-995C-6768AE390FD9_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6C4B9ED0-A653-42C0-995C-6768AE390FD9" />
    <cim:Terminal.ConnectivityNode rdf:resource="C670D9C0-79EB-4D73-A6C1-33A40C7CDA45" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="6C52DEF1-5B60-476A-AA96-78A2B73383A3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C52DEF1-5B60-476A-AA96-78A2B73383A3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_3531_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="250A8826-F25F-4D88-A18E-5E0023344A63" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0375</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0375</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.009375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.009375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="6C5FD401-C313-4B74-A0C8-D8B87414313C">
    <cim:DiagramObject.IdentifiedObject rdf:resource="FB1C1778-4339-4357-9CE7-EEC722E449B0" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C5FD401-C313-4B74-A0C8-D8B87414313C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3895</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3895 MIDWAY4 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6C5FD401-C313-4B74-A0C8-D8B87414313C_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6C5FD401-C313-4B74-A0C8-D8B87414313C" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03488783673960075</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.45150836661808913</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="6C71FBFE-E0C9-43E1-A0DA-C5EB097DB89E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C71FBFE-E0C9-43E1-A0DA-C5EB097DB89E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_2_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="8F2C7D84-0532-48C7-BA25-0BBD2650FD1E_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="6C91ACB9-765F-4445-9855-34166BF48CC1">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="821F13FF-86A3-470C-94DF-09C75F126275" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6C91ACB9-765F-4445-9855-34166BF48CC1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_4231_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="6C91ACB9-765F-4445-9855-34166BF48CC1_pt1">
    <cim:CurveData.Curve rdf:resource="6C91ACB9-765F-4445-9855-34166BF48CC1" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">673.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="6C91ACB9-765F-4445-9855-34166BF48CC1_pt2">
    <cim:CurveData.Curve rdf:resource="6C91ACB9-765F-4445-9855-34166BF48CC1" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">773.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66228495922173</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformer rdf:about="6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3918_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64" />
    <cim:Terminal.ConnectivityNode rdf:resource="40C817EA-333E-4629-99BC-B7848731ABB8" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64" />
    <cim:Terminal.ConnectivityNode rdf:resource="B2390638-C91D-47C3-B661-9D422E762043" />
  </cim:Terminal>
  <cim:LinearShuntCompensator rdf:about="6CB13E79-43F0-4278-813F-03EB04BFDDAD">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6CB13E79-43F0-4278-813F-03EB04BFDDAD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302</cim:IdentifiedObject.name>
    <cim:LinearShuntCompensator.bPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0016803192606595254</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.gPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0</cim:LinearShuntCompensator.gPerSection>
    <cim:ShuntCompensator.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.sections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:ShuntCompensator.sections>
  </cim:LinearShuntCompensator>
  <cim:Terminal rdf:about="6CB13E79-43F0-4278-813F-03EB04BFDDAD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6CB13E79-43F0-4278-813F-03EB04BFDDAD" />
    <cim:Terminal.ConnectivityNode rdf:resource="D528A2D0-639C-4BDC-BE15-F02A4216F7F3" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="6CC9394E-6A58-48CA-85D6-77B3CB41BA31">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6CC9394E-6A58-48CA-85D6-77B3CB41BA31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_38352_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0B5749B8-7F7B-42FF-8EF9-F5E2CBEBE53D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="6CD417D2-8B28-4898-B04C-6AF89856874B">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6CD417D2-8B28-4898-B04C-6AF89856874B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_50311_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="6CD417D2-8B28-4898-B04C-6AF89856874B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6CD417D2-8B28-4898-B04C-6AF89856874B" />
    <cim:Terminal.ConnectivityNode rdf:resource="71DB5BD9-B6D0-4293-9A97-6477FAAF27AE" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6CD417D2-8B28-4898-B04C-6AF89856874B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6CD417D2-8B28-4898-B04C-6AF89856874B" />
    <cim:Terminal.ConnectivityNode rdf:resource="A58A8DD6-CCF6-4411-9355-373DC1F29A89" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="6CD9BBA3-1E42-43A4-9655-1EE5495EF670">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6CD9BBA3-1E42-43A4-9655-1EE5495EF670</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_1102_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="6CD9BBA3-1E42-43A4-9655-1EE5495EF670_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6CD9BBA3-1E42-43A4-9655-1EE5495EF670" />
    <cim:Terminal.ConnectivityNode rdf:resource="19B0EBC6-2287-48D1-9018-8150C3010AA5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6CD9BBA3-1E42-43A4-9655-1EE5495EF670_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6CD9BBA3-1E42-43A4-9655-1EE5495EF670" />
    <cim:Terminal.ConnectivityNode rdf:resource="8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="6CF2EFD0-B57E-4326-942B-742E61E76515">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6CF2EFD0-B57E-4326-942B-742E61E76515</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_8002_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="10B03C2D-0624-4282-B266-FA4394D10057" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6D156AE9-5EC8-4C38-A0D1-2EB4E88FAD25</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">36311</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ParameterDescriptor rdf:about="6D2B92F8-30CD-4D7E-9169-C9A28224F03B">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6D2B92F8-30CD-4D7E-9169-C9A28224F03B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Trv</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">12</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.03</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:TextDiagramObject rdf:about="6D2F510D-EDCB-4A55-B60B-FF57F544B8A0">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F134AC5C-232E-492E-ADAB-B2A31E0CF268" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6D2F510D-EDCB-4A55-B60B-FF57F544B8A0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70312</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">70312 COLOEAST   P 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6D2F510D-EDCB-4A55-B60B-FF57F544B8A0_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6D2F510D-EDCB-4A55-B60B-FF57F544B8A0" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5821258550527285</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5062614391152807</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="6D318C88-F64A-4D2B-8C68-6DC2B66F356F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6D318C88-F64A-4D2B-8C68-6DC2B66F356F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6104_6204_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="DCD419E7-EE9B-49B7-A0F6-7B3A7646BB89_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="6D357571-4872-4EBF-AED6-2800291DDCF7">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6D357571-4872-4EBF-AED6-2800291DDCF7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1331</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACPointOfCommonCoupling rdf:about="6D4763B9-A45E-4A1D-A95B-3DE3EAB50BBF">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="F8508925-DF0A-4267-BAA3-980E10D64180" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6D4763B9-A45E-4A1D-A95B-3DE3EAB50BBF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42312_H</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="6D7BC947-D7B3-4831-9CBB-FF7CA9AD5B24">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6D7BC947-D7B3-4831-9CBB-FF7CA9AD5B24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_5001_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="71DA1FB2-2504-435D-9AE0-797CA5468D19_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="6D94DC42-A274-418B-8AFB-6013EBDEE949">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">3.173534971644612e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.289224952741021e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.62951</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.25902</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.58076</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">19.74228</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">14326.87575313496</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6D94DC42-A274-418B-8AFB-6013EBDEE949</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2615_2617_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6D94DC42-A274-418B-8AFB-6013EBDEE949_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6D94DC42-A274-418B-8AFB-6013EBDEE949" />
    <cim:Terminal.ConnectivityNode rdf:resource="DA763288-9EB9-4E16-A968-8720DCB0DFE0" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6D94DC42-A274-418B-8AFB-6013EBDEE949_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6D94DC42-A274-418B-8AFB-6013EBDEE949" />
    <cim:Terminal.ConnectivityNode rdf:resource="00A0DC1E-D7C2-41E3-B218-A0C7A7C469FB" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="6DB6761E-5D74-412F-B328-87BA5BBA5AAE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6DB6761E-5D74-412F-B328-87BA5BBA5AAE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6231_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="578A90A4-1269-46A3-97F8-143E5C162AB4" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="578A90A4-1269-46A3-97F8-143E5C162AB4_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="6DC3BB19-B49D-4B42-BB59-5D9B8883CF02">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6DC3BB19-B49D-4B42-BB59-5D9B8883CF02</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39333_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="30AE2E8F-55C8-46AA-9882-F11DD0B86A9B_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachine rdf:about="6DDE3509-A89C-4EE5-84D8-EE067A24B086">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6DDE3509-A89C-4EE5-84D8-EE067A24B086</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6333_C</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="5B257B86-B331-4379-8CA9-1A7085428368" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2837700000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">330576000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4594000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1671000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1671000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="6DDE3509-A89C-4EE5-84D8-EE067A24B086_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6DDE3509-A89C-4EE5-84D8-EE067A24B086" />
    <cim:Terminal.ConnectivityNode rdf:resource="CE21DD75-ED1B-4E6E-976F-3F5CC127BE28" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="6DEF48D9-003C-4978-A1CA-9CB23F8B9708">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6DEF48D9-003C-4978-A1CA-9CB23F8B9708</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24387</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerCoreAdmittance rdf:about="6E13B2FF-E9E7-490E-B0D8-2DDF6A390F2D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E13B2FF-E9E7-490E-B0D8-2DDF6A390F2D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3402_3432_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="FF5B872D-4D08-4040-AFC4-C0855E7B29DE" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.1</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.1</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.025</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.025</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="6E2155F0-6E58-4EC2-A0F2-9D9DE1A0C279">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E2155F0-6E58-4EC2-A0F2-9D9DE1A0C279</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_33331_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="0D44303F-54EA-4C65-BD99-210DD2ED61DD" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">350000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="0D44303F-54EA-4C65-BD99-210DD2ED61DD_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="6E28B668-6E3E-49A6-89AD-D7EEA608452C">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">741606000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-65876999.99999999</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E28B668-6E3E-49A6-89AD-D7EEA608452C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2400_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="6E28B668-6E3E-49A6-89AD-D7EEA608452C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6E28B668-6E3E-49A6-89AD-D7EEA608452C" />
    <cim:Terminal.ConnectivityNode rdf:resource="B59A8EF3-0E3C-4BA3-9BC4-833AB9959750" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="6E3DCD5F-67E1-4915-A7C0-E2F1720C89F7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1300000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E3DCD5F-67E1-4915-A7C0-E2F1720C89F7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61321_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2ABDA07A-007C-4D90-9BA6-BD63DC675E72" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="E2CC7772-2363-4D4C-8679-D37085C36BE3" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E699B4D-EED9-4D29-985A-EB187E943C83</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24382_RG_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="6E699B4D-EED9-4D29-985A-EB187E943C83_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="6E699B4D-EED9-4D29-985A-EB187E943C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="6E6A207D-8995-400C-91F2-20379B900B4E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E6A207D-8995-400C-91F2-20379B900B4E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B2C72848-261B-4FEC-BC54-FA1DFBCC534F_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="6E6C3996-E4FD-4A68-A41D-48ADD7F615D2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E6C3996-E4FD-4A68-A41D-48ADD7F615D2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806_3836_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerCoreAdmittance rdf:about="6E75E2E1-3AFC-4C9F-9F7B-2B26A35828BF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E75E2E1-3AFC-4C9F-9F7B-2B26A35828BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_2030_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0175</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0175</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.004375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.004375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="6E9016BF-746B-43CA-A050-1BC29A3AC049">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E9016BF-746B-43CA-A050-1BC29A3AC049</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39333_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="30AE2E8F-55C8-46AA-9882-F11DD0B86A9B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="30AE2E8F-55C8-46AA-9882-F11DD0B86A9B_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerCoreAdmittance rdf:about="6E9315DA-A020-46C2-8F41-E47E8F4C8F8D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E9315DA-A020-46C2-8F41-E47E8F4C8F8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24385_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="93011FA6-581B-456A-9BC2-237CDE268368" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0375</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0375</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.009375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.009375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="6E934BB7-DDC5-408E-A6F8-9CC27C4D230B">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E934BB7-DDC5-408E-A6F8-9CC27C4D230B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50322_R</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.08</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="FC830350-7B92-4F4E-8604-0E800EA2445B" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="6E9A3BBD-F97B-48FB-8D47-B43FD7A1A25B">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6E9A3BBD-F97B-48FB-8D47-B43FD7A1A25B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6333_C</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.87</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="6DDE3509-A89C-4EE5-84D8-EE067A24B086" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <emt:IBRPlant rdf:about="6EA06D01-919B-485E-BF32-1C5D9F482D87">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="72ED3DCE-9ECB-4A8E-98C6-EF5D669FD7FF" />
    <emt:ConnectedFacility.Equipments rdf:resource="4FB6238E-C3B7-475E-800E-8AE8BC3419E4" />
    <emt:ConnectedFacility.Equipments rdf:resource="5D6888BE-A3A9-4D4C-BA90-0F3997677DF9" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6EA06D01-919B-485E-BF32-1C5D9F482D87</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61322_H</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:OperationalLimitSet rdf:about="6EA9599D-C436-4C82-AD80-8F4642E2B732">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6EA9599D-C436-4C82-AD80-8F4642E2B732</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2403_2501_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3ABF745B-E035-4472-A8CC-F312A31C8F1C_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="6EB32120-6EEC-4D73-9327-4929F82FFF64">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6EB32120-6EEC-4D73-9327-4929F82FFF64</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4202_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C9CE3D19-4FD1-4DC9-B32B-9F5BB2B4C5E9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="6EB76448-EB50-4789-9A68-42F5FF713C1B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6EB76448-EB50-4789-9A68-42F5FF713C1B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_63351_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="A3B2563A-5B19-4B0E-94CD-7B41E3AB3764" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0105</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0105</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.002625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.002625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="6EC140A5-2836-4F4E-BE1E-65C6ECB25C21">
    <cim:DiagramObject.IdentifiedObject rdf:resource="CE21DD75-ED1B-4E6E-976F-3F5CC127BE28" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6EC140A5-2836-4F4E-BE1E-65C6ECB25C21</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6333</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6333 BRIDGER    C 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6EC140A5-2836-4F4E-BE1E-65C6ECB25C21_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6EC140A5-2836-4F4E-BE1E-65C6ECB25C21" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.35332421480095333</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4964831386165201</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="6EDFB307-5DE1-41ED-B7B1-B73C1595CE1A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6EDFB307-5DE1-41ED-B7B1-B73C1595CE1A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3892_3893_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="45A92B5B-44A8-491A-ADC0-188D9DEEA6A7_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="6EFAF878-DB45-401A-8584-28F54C554991">
    <cim:DiagramObject.IdentifiedObject rdf:resource="7EAA41F1-4869-43A1-98C2-A13F8CA05D14" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6EFAF878-DB45-401A-8584-28F54C554991</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2618</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2618 STA J 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6EFAF878-DB45-401A-8584-28F54C554991_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6EFAF878-DB45-401A-8584-28F54C554991" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.05612218645625809</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6014995045825327</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="6EFFD9A3-E6D4-42DE-A7D2-20E141073B12">
    <cim:DiagramObject.IdentifiedObject rdf:resource="7622E75D-2E78-48D5-AA7D-D46E9E31AD11" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6EFFD9A3-E6D4-42DE-A7D2-20E141073B12</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41311</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">41311 COULEE     H 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6EFFD9A3-E6D4-42DE-A7D2-20E141073B12_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6EFFD9A3-E6D4-42DE-A7D2-20E141073B12" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.14913650839003637</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.6677976698372272</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="6F0445AA-115A-4A13-B829-4856712B70E4">
    <cim:DiagramObject.IdentifiedObject rdf:resource="8775CEB7-B796-4300-BC68-23565ED7D65B" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F0445AA-115A-4A13-B829-4856712B70E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202 WCASCADE 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6F0445AA-115A-4A13-B829-4856712B70E4_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6F0445AA-115A-4A13-B829-4856712B70E4" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.17821359946526732</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4207190932028257</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="6F056134-8FDE-4E8A-A4EC-3D039806BE9A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F056134-8FDE-4E8A-A4EC-3D039806BE9A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1331_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B8AF8E44-294D-45BB-B61D-80C995C422A8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="6F1930B6-ECD8-46D3-A21F-0306CCD0FB0C">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F1930B6-ECD8-46D3-A21F-0306CCD0FB0C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2618_3_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="665ECA07-2538-4784-8188-B6AFE3A8A749" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="6F2379E3-7C79-4E37-8A16-5D5EFA28C8AE">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F2379E3-7C79-4E37-8A16-5D5EFA28C8AE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1331_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="6F358C20-0621-4DB4-8053-A6AD5FF416F2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F358C20-0621-4DB4-8053-A6AD5FF416F2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24385_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5B0D933A-2B7D-4936-B021-E425E33CEB07_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="6F37D42F-270E-48EC-9BBD-21B3A93D1F97">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F37D42F-270E-48EC-9BBD-21B3A93D1F97</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4102_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="689C38B2-2827-4DF0-B5CA-A3A421F52152_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="6F3F4CC0-D94B-4138-ABFE-12D058CCE5E8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F3F4CC0-D94B-4138-ABFE-12D058CCE5E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32341_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="49854CC5-7BCC-4CDF-A424-69F96C01C5E3" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0975</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0975</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.024375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.024375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ConnectivityNode rdf:about="6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ThermalGeneratingUnit rdf:about="6F41A7CF-E189-44B3-A792-9C82A7C79E09">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1460000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F41A7CF-E189-44B3-A792-9C82A7C79E09</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24385_SH</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:TextDiagramObject rdf:about="6F449A80-D81E-44F9-B384-742AC6F923FF">
    <cim:DiagramObject.IdentifiedObject rdf:resource="3BAB18B0-C4A7-475F-B45C-47031B36C9F6" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F449A80-D81E-44F9-B384-742AC6F923FF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2621</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2621 STA B 138.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6F449A80-D81E-44F9-B384-742AC6F923FF_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6F449A80-D81E-44F9-B384-742AC6F923FF" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.01994708081117254</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6613289457790329</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="6F44D1C5-36FF-4EB4-A150-8A8F4C78D260">
    <cim:DiagramObject.IdentifiedObject rdf:resource="B292AAEC-1555-4689-AC2D-47E757F7ED44" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F44D1C5-36FF-4EB4-A150-8A8F4C78D260</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">14312</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">14312 PALOVRD2   S 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="6F44D1C5-36FF-4EB4-A150-8A8F4C78D260_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="6F44D1C5-36FF-4EB4-A150-8A8F4C78D260" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.503845920332282</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6025433387210972</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="B3F786F4-7F9D-451B-B3CC-7E0355AFE838" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70321_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC_pt1">
    <cim:CurveData.Curve rdf:resource="6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">673.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC_pt2">
    <cim:CurveData.Curve rdf:resource="6F4BAF4E-7005-4A53-A41D-FB0CB9C0D4DC" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">773.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66228495922173</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ConnectivityNode rdf:about="6F500808-19DB-4C8B-A4F3-67AD250C2D82">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F500808-19DB-4C8B-A4F3-67AD250C2D82</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3101</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="6F5906FF-8972-4477-B726-C673420AE0BE">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.751606805293007e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001458601134215501</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.3276000000000003</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.10238</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">54.307140000000004</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">39459.68021895217</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F5906FF-8972-4477-B726-C673420AE0BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2613_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6F5906FF-8972-4477-B726-C673420AE0BE_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6F5906FF-8972-4477-B726-C673420AE0BE" />
    <cim:Terminal.ConnectivityNode rdf:resource="9462CD74-6186-4893-BD8F-C21B598F3967" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6F5906FF-8972-4477-B726-C673420AE0BE_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6F5906FF-8972-4477-B726-C673420AE0BE" />
    <cim:Terminal.ConnectivityNode rdf:resource="42C1617E-48BF-45C3-BC90-6E2A50AB82C5" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="6F619B53-EE68-41F5-876C-CB0D4C333761">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="0C8A134A-A61E-4D21-89A9-D0C16AEB6B76" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F619B53-EE68-41F5-876C-CB0D4C333761</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3105_3135_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="6F619B53-EE68-41F5-876C-CB0D4C333761_pt1">
    <cim:CurveData.Curve rdf:resource="6F619B53-EE68-41F5-876C-CB0D4C333761" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">269.4438717061496</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="6F619B53-EE68-41F5-876C-CB0D4C333761_pt2">
    <cim:CurveData.Curve rdf:resource="6F619B53-EE68-41F5-876C-CB0D4C333761" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">369.4438717061496</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.68350561830065</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ConnectivityNode rdf:about="6F72324E-DCE7-41F9-AAE1-993B9A6FA21A">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F72324E-DCE7-41F9-AAE1-993B9A6FA21A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50323</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerCoreAdmittance rdf:about="6F7BE4C3-2491-47FE-A22A-12FA090A52E4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F7BE4C3-2491-47FE-A22A-12FA090A52E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14312_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="CFFA74CD-388C-4399-8339-9C46CDCAF57C" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0625</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0625</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.015625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.015625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TransformerCoreAdmittance rdf:about="6F845E88-3519-4C4B-AC4C-BDC92DC79CB7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F845E88-3519-4C4B-AC4C-BDC92DC79CB7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_13311_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="E0C01B5C-75E3-4400-B675-6F29B7278D45" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.06</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.06</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.015</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.015</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="6F864B24-FE16-497A-B1DF-99DADBE889AF">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F864B24-FE16-497A-B1DF-99DADBE889AF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="47E2A5D4-0157-4F5E-AF46-F01A12109966" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="6F885290-33A9-4B83-BCDA-E6B452391DCF">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00027756521739130436</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0004626086956521739</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">16.17682</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">32.35364</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">108.2334</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">324.7002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">171832.3762712057</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F885290-33A9-4B83-BCDA-E6B452391DCF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3912_3924_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="6F885290-33A9-4B83-BCDA-E6B452391DCF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6F885290-33A9-4B83-BCDA-E6B452391DCF" />
    <cim:Terminal.ConnectivityNode rdf:resource="F3249C23-C7EE-4FCE-B985-073B8868B92A" />
  </cim:Terminal>
  <cim:Terminal rdf:about="6F885290-33A9-4B83-BCDA-E6B452391DCF_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6F885290-33A9-4B83-BCDA-E6B452391DCF" />
    <cim:Terminal.ConnectivityNode rdf:resource="63127BE8-0B47-4913-840D-9B857DAB096C" />
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:about="6F953FC4-A81D-49BB-A3C2-A43762EE7B27">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">4934000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F953FC4-A81D-49BB-A3C2-A43762EE7B27</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">11311_G</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ConnectivityNode rdf:about="6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6F9AE09A-FFFB-4C02-81F2-9A64A6FB4A41</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5031</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerCoreAdmittance rdf:about="6FA18B9E-8973-4D7D-A27D-68E6031D6DFC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6FA18B9E-8973-4D7D-A27D-68E6031D6DFC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_3_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="D6818904-EE02-4386-BB22-EDF8974DFA9E" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013232514177693763</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013232514177693763</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">3.308128544423441e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">3.308128544423441e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="6FA1D929-260E-48AB-9040-DAAEF616E3F8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6FA1D929-260E-48AB-9040-DAAEF616E3F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3402_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="0B35712D-9E40-422E-9588-F40193019560_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="6FA2783B-4034-43C4-98D6-3A26F5111F8D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6FA2783B-4034-43C4-98D6-3A26F5111F8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1032_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="63233635-7320-43C0-8C66-DE521ED954A5" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0225</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0225</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.005625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.005625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="6FAB1FDC-70D1-4111-B972-2035AC8CD873">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6FAB1FDC-70D1-4111-B972-2035AC8CD873</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_2603_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="DA75CE00-4439-4F56-A51D-4679DBEB0D44_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24384</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformerEnd rdf:about="6FD08991-0ED8-4321-8E99-FB400E0D7303">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6FD08991-0ED8-4321-8E99-FB400E0D7303</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="B12C2962-47BA-4EC3-A3B6-47E7A5024499" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="B12C2962-47BA-4EC3-A3B6-47E7A5024499_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="6FDB5608-679D-4212-9938-2F60EA28086E">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6FDB5608-679D-4212-9938-2F60EA28086E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:EnergyConsumer rdf:about="6FDE2511-414E-49FC-9D9D-3C8E80C84F2E">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">4308429000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-552906000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">6FDE2511-414E-49FC-9D9D-3C8E80C84F2E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4203_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="6FDE2511-414E-49FC-9D9D-3C8E80C84F2E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="6FDE2511-414E-49FC-9D9D-3C8E80C84F2E" />
    <cim:Terminal.ConnectivityNode rdf:resource="181B8EAA-86AD-4E2D-9DF7-308D6E013333" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="7014CD02-7955-46DE-A66D-76FCDF7299A9">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="31C49EE0-7E2E-4B6E-8636-64EB68CA80B8" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7014CD02-7955-46DE-A66D-76FCDF7299A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3805_0_2_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="7014CD02-7955-46DE-A66D-76FCDF7299A9_pt1">
    <cim:CurveData.Curve rdf:resource="7014CD02-7955-46DE-A66D-76FCDF7299A9" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">26.163390441031922</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="7014CD02-7955-46DE-A66D-76FCDF7299A9_pt2">
    <cim:CurveData.Curve rdf:resource="7014CD02-7955-46DE-A66D-76FCDF7299A9" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">126.16339044103192</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">551.2932395856374</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="70167D73-6D17-4FF5-809F-2061EB11DC71">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">130000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">70167D73-6D17-4FF5-809F-2061EB11DC71</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_6132_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="72F2F881-412B-4977-8307-DF70BE8E8FCE" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="7018A1BC-F04C-48AC-A99F-742777C3F0F6">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7018A1BC-F04C-48AC-A99F-742777C3F0F6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="7018A1BC-F04C-48AC-A99F-742777C3F0F6_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="7018A1BC-F04C-48AC-A99F-742777C3F0F6" />
    <cim:Terminal.ConnectivityNode rdf:resource="99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="7018A1BC-F04C-48AC-A99F-742777C3F0F6_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="7018A1BC-F04C-48AC-A99F-742777C3F0F6" />
    <cim:Terminal.ConnectivityNode rdf:resource="DCEED5A8-089C-41F2-946A-2E497E31BF91" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="7019F0F6-94E8-48D8-AE8A-F03854FEB0FB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7019F0F6-94E8-48D8-AE8A-F03854FEB0FB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_1131_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="376002F6-B2A8-4079-8A11-31791B1EDD8B" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0375</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0375</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.009375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.009375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="7050F175-8088-44CD-926E-9EC7CE5A31EA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7050F175-8088-44CD-926E-9EC7CE5A31EA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2400_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ParameterDescriptor rdf:about="7058A063-4FEC-4A0B-A459-19BC3F4C4445">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7058A063-4FEC-4A0B-A459-19BC3F4C4445</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Accel</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">18</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="7065CDD4-B648-4E70-AC71-83FED97346AB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7065CDD4-B648-4E70-AC71-83FED97346AB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3802_3891_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B52C7A67-8275-445E-9D09-6D7AE954CECE_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="706A4D05-AF53-4972-BA8D-5B937B9B10F7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">706A4D05-AF53-4972-BA8D-5B937B9B10F7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4103_4104_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="A8F21060-A02C-4989-9052-0DB7BE95AF1C" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="112449F6-506A-4854-A91C-6893B61D90FF" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TextDiagramObject rdf:about="707BB903-C439-4DF1-A57C-1738DAC55D53">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2481748C-EA1C-4612-82DF-2536B34E2D15" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">707BB903-C439-4DF1-A57C-1738DAC55D53</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1131</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">1131 CORONADO   C 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="707BB903-C439-4DF1-A57C-1738DAC55D53_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="707BB903-C439-4DF1-A57C-1738DAC55D53" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6765468163094184</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5166349527934084</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:RotatingMachinePlant rdf:about="70850C30-3759-498F-99FA-BA9A35082FF7">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="1111ADCD-244B-4215-A040-C8A34793B9CC" />
    <emt:ConnectedFacility.Equipments rdf:resource="3B1BD1B3-F11B-4211-8E54-A51F3DE750C0" />
    <emt:ConnectedFacility.Equipments rdf:resource="78B004B5-5E4D-484E-A971-22A06EBC062C" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">70850C30-3759-498F-99FA-BA9A35082FF7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">21302_H</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="70901FD7-11A6-4E58-986A-B2FF002F832B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">70901FD7-11A6-4E58-986A-B2FF002F832B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905_3906_9</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F3D1B141-7B6B-4DDA-9BB8-A5238E521779_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="70CACC6B-E076-4ACB-8142-A1535F0FC8FB">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">70CACC6B-E076-4ACB-8142-A1535F0FC8FB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3305_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="70CACC6B-E076-4ACB-8142-A1535F0FC8FB_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="70CACC6B-E076-4ACB-8142-A1535F0FC8FB" />
    <cim:Terminal.ConnectivityNode rdf:resource="39B8A0A8-4704-4329-BD2B-833B0A5D3457" />
  </cim:Terminal>
  <cim:Terminal rdf:about="70CACC6B-E076-4ACB-8142-A1535F0FC8FB_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="70CACC6B-E076-4ACB-8142-A1535F0FC8FB" />
    <cim:Terminal.ConnectivityNode rdf:resource="28B04793-75C2-47A0-B4F6-9F75435009FF" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="70E5305A-A0AB-4AA8-A453-0DA03489A6C0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">70E5305A-A0AB-4AA8-A453-0DA03489A6C0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302_1303_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="6903DE71-7B87-4F7B-8782-55BD2A95ADA9" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="7A5BA0A6-C2A4-4A35-B581-94802765BEAE" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="70EE16A7-599A-4175-B1B2-0FAA6B6DCD20">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">70EE16A7-599A-4175-B1B2-0FAA6B6DCD20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24381_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4FFDD92B-6E54-453F-96E7-6A47EA561656" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="70F6097C-01B1-472D-B7F4-F347F77AD48F">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="23203FA6-F7AD-4AC3-BE97-FEDD5F2265A6" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">70F6097C-01B1-472D-B7F4-F347F77AD48F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10321_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="70F6097C-01B1-472D-B7F4-F347F77AD48F_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="70F6097C-01B1-472D-B7F4-F347F77AD48F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="70F6097C-01B1-472D-B7F4-F347F77AD48F_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="70F6097C-01B1-472D-B7F4-F347F77AD48F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="70F6097C-01B1-472D-B7F4-F347F77AD48F_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="70F6097C-01B1-472D-B7F4-F347F77AD48F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="70F6097C-01B1-472D-B7F4-F347F77AD48F_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="70F6097C-01B1-472D-B7F4-F347F77AD48F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="70F6097C-01B1-472D-B7F4-F347F77AD48F_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="70F6097C-01B1-472D-B7F4-F347F77AD48F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="70F6097C-01B1-472D-B7F4-F347F77AD48F_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="70F6097C-01B1-472D-B7F4-F347F77AD48F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="710954F0-5E21-4842-9F1C-500879FAEA69">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">710954F0-5E21-4842-9F1C-500879FAEA69</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3909_3919_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="ADE56230-4B75-409C-A7A4-01345DAD3828_1" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="711EA6A6-400C-46A3-A8F6-7354C2AADFE7">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">438548000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-57162000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">711EA6A6-400C-46A3-A8F6-7354C2AADFE7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="711EA6A6-400C-46A3-A8F6-7354C2AADFE7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="711EA6A6-400C-46A3-A8F6-7354C2AADFE7" />
    <cim:Terminal.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="7126BA43-FADE-4F96-9C1D-EE57C8CE1F01">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7126BA43-FADE-4F96-9C1D-EE57C8CE1F01</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905_3922_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="4EE44034-3D6D-4326-B939-B1DA7567E90E" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ParameterDescriptor rdf:about="712D3456-5E20-4D6C-9C73-67AC138CA33D">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">712D3456-5E20-4D6C-9C73-67AC138CA33D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Vq4</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">45</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ConnectivityNode rdf:about="712FA8DB-8FC3-4B98-A03C-B0C773419FBA">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">712FA8DB-8FC3-4B98-A03C-B0C773419FBA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2634</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="71368A22-AAE3-42D3-A93A-D4E017C75E0C">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1300000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">71368A22-AAE3-42D3-A93A-D4E017C75E0C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61321_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F77D508E-F306-42BB-AFD8-54A962623520" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="713863C4-25B5-4E96-BCD6-E96D5517C102">
    <cim:DiagramObject.IdentifiedObject rdf:resource="C9CB95AC-EA97-4031-82FD-317291B344D4" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">713863C4-25B5-4E96-BCD6-E96D5517C102</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6132</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6132 MIDPOINT   B 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="713863C4-25B5-4E96-BCD6-E96D5517C102_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="713863C4-25B5-4E96-BCD6-E96D5517C102" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.3161721770866962</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.508421815431754</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformerEnd rdf:about="71646468-C6D1-46E1-A66A-CBD960069DBE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">71646468-C6D1-46E1-A66A-CBD960069DBE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2601_2612_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="EBA88306-C36B-465D-B2CA-68A73FEBCF86" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="EBA88306-C36B-465D-B2CA-68A73FEBCF86_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:RotatingMachinePlant rdf:about="716E8B08-DFD5-49EC-8B0C-844C4AE96E8E">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="5108432B-DB6E-409E-BC63-6E19B7128E62" />
    <emt:ConnectedFacility.Equipments rdf:resource="6C009001-56F0-477C-8699-D9E268BFF37D" />
    <emt:ConnectedFacility.Equipments rdf:resource="F5C78A9C-F467-4C86-9DC3-39A45907063C" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">716E8B08-DFD5-49EC-8B0C-844C4AE96E8E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65334_W</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="7170D5EA-769C-470B-9C02-C56961D57233">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7170D5EA-769C-470B-9C02-C56961D57233</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2616_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8AA06B48-7AAA-44A9-90A4-2270905BC5D4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="7182D65C-A157-4835-B796-9208F42A1CF4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">7182D65C-A157-4835-B796-9208F42A1CF4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50323_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="ABC850CB-24B9-44E9-B1EE-06A403325C48" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="ABC850CB-24B9-44E9-B1EE-06A403325C48_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="71847511-7590-421C-B721-54BAA020716E">
    <cim:DiagramObject.IdentifiedObject rdf:resource="461FD5E5-9E40-451C-AC62-F7D120463BF8" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">71847511-7590-421C-B721-54BAA020716E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103 BORAH 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="71847511-7590-421C-B721-54BAA020716E_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="71847511-7590-421C-B721-54BAA020716E" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.3380461331748878</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4937021129291313</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="719AB678-3F43-45A6-9359-DE283DD424B9">
    <cim:DiagramObject.IdentifiedObject rdf:resource="9707ECC9-25D2-49EE-AB90-065F1E1B1FB8" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">719AB678-3F43-45A6-9359-DE283DD424B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">14311</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">14311 PALOVRD2   N 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="719AB678-3F43-45A6-9359-DE283DD424B9_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="719AB678-3F43-45A6-9359-DE283DD424B9" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5029703944402827</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6011058628742688</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:EnergyConsumer rdf:about="71BDD52A-E127-4912-AE22-1E948F440A47">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">186870000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-23908000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">71BDD52A-E127-4912-AE22-1E948F440A47</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3908_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="71BDD52A-E127-4912-AE22-1E948F440A47_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="71BDD52A-E127-4912-AE22-1E948F440A47" />
    <cim:Terminal.ConnectivityNode rdf:resource="B1873BD5-0DC7-4802-8C60-9CDA24DB4F35" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="71CA648F-A3A6-48C8-A7C7-40F5490FED98">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">71CA648F-A3A6-48C8-A7C7-40F5490FED98</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2202_0_2_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="8AD71218-592B-4D90-AE27-AE27F0282314" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="8AD71218-592B-4D90-AE27-AE27F0282314_2" />
