    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2100000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">500000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-500000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="8999A5B3-06E8-4A12-A82D-C355E947964D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8999A5B3-06E8-4A12-A82D-C355E947964D" />
    <cim:Terminal.ConnectivityNode rdf:resource="D184F41F-F8BF-4776-9040-C565FCF8BEC4" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="8999B1C4-4B1D-4D11-9E90-1BA8B782F192">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8999B1C4-4B1D-4D11-9E90-1BA8B782F192</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4004_4095_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B0174CBD-A0F1-4924-90A9-B2FE689090F0_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="899B7144-CC78-4F12-813C-600967D6FE95">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">899B7144-CC78-4F12-813C-600967D6FE95</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6506</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerMeshImpedance rdf:about="89AAAF7E-1489-4ED0-BC0E-DBFF50A941B2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">89AAAF7E-1489-4ED0-BC0E-DBFF50A941B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21302_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="44679BA3-12A8-4D7B-81A8-C55ED4958514" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="A97307E8-FF41-474F-9903-CA7D7FFCA4CD" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.330625</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.330625</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">13.225000000000001</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">13.225000000000001</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:NuclearGeneratingUnit rdf:about="89BAF915-C525-447D-8873-B6A1E0668ADA">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">4210000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">89BAF915-C525-447D-8873-B6A1E0668ADA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">14311_N</cim:IdentifiedObject.name>
  </cim:NuclearGeneratingUnit>
  <cim:TextDiagramObject rdf:about="89C68375-DC34-4076-9717-3C698491904C">
    <cim:DiagramObject.IdentifiedObject rdf:resource="7D3C5A7C-C467-43C1-92EB-210EEC4C6226" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">89C68375-DC34-4076-9717-3C698491904C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3891</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3891 GATES1 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="89C68375-DC34-4076-9717-3C698491904C_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="89C68375-DC34-4076-9717-3C698491904C" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.17186794168257163</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.2380484816514409</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACLineSegment rdf:about="89DD935A-F90D-4441-A98A-81BD4182A384">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003738374291115312</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000623062381852552</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">5.7132000000000005</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">11.426400000000001</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">51.048500000000004</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">153.14550000000003</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">89DD935A-F90D-4441-A98A-81BD4182A384</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6104_6305_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="89DD935A-F90D-4441-A98A-81BD4182A384_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="89DD935A-F90D-4441-A98A-81BD4182A384" />
    <cim:Terminal.ConnectivityNode rdf:resource="ADB921ED-DDE3-4A6B-B622-A405784DA7FB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="89DD935A-F90D-4441-A98A-81BD4182A384_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="89DD935A-F90D-4441-A98A-81BD4182A384" />
    <cim:Terminal.ConnectivityNode rdf:resource="2ABDA4C9-A5CF-4012-ABC2-808929092510" />
  </cim:Terminal>
  <emt:RotatingMachinePlant rdf:about="89EFBAD5-BE4D-4F59-8DA8-60BD12CE4D81">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="E9B4E965-D71A-4844-A1CC-D1D0E638434F" />
    <emt:ConnectedFacility.Equipments rdf:resource="14B9F798-20C1-48C6-8DD7-1C95DE131926" />
    <emt:ConnectedFacility.Equipments rdf:resource="0EA69147-12CE-4E54-BBE2-24607F83A7AF" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">89EFBAD5-BE4D-4F59-8DA8-60BD12CE4D81</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7032_C</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ACPointOfCommonCoupling rdf:about="89EFE5B6-9265-4C6E-B536-628DAE2C6360">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="8775CEB7-B796-4300-BC68-23565ED7D65B" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">89EFE5B6-9265-4C6E-B536-628DAE2C6360</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4232_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:EnergyConsumer rdf:about="89F73BF9-9133-4EB4-B941-89E9EB533CFE">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">214158000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-39517000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">89F73BF9-9133-4EB4-B941-89E9EB533CFE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3917_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="89F73BF9-9133-4EB4-B941-89E9EB533CFE_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="89F73BF9-9133-4EB4-B941-89E9EB533CFE" />
    <cim:Terminal.ConnectivityNode rdf:resource="22CE97DA-C3BC-4353-9DE6-9308241432E9" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="89FEEE58-CB78-4602-AE3F-49DA7AA7F61B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">89FEEE58-CB78-4602-AE3F-49DA7AA7F61B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="98CB7DB9-9503-4320-95D2-A926D7DB2A6A" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013232514177693763</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013232514177693763</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">3.308128544423441e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">3.308128544423441e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerElectronicsConnection rdf:about="8A039042-3032-48F3-89C2-C3B9AF7BA294">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A039042-3032-48F3-89C2-C3B9AF7BA294</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50324_W</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">271000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-271000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">331200000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">271000000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">541000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="8A039042-3032-48F3-89C2-C3B9AF7BA294_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8A039042-3032-48F3-89C2-C3B9AF7BA294" />
    <cim:Terminal.ConnectivityNode rdf:resource="7335F2AF-DC48-4F59-9863-65B52FEAF5E3" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="8A0D01D4-5DE1-4453-955F-70DF281C2603">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A0D01D4-5DE1-4453-955F-70DF281C2603</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3802_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="59571E3F-1289-475B-A078-3F230A82E81F_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="8A12C09A-B57C-476A-ABC5-058EF432DCF8">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0008832</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.001472</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.475</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.95</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">35.125</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">105.375</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">174614.184809096</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A12C09A-B57C-476A-ABC5-058EF432DCF8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6202_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="8A12C09A-B57C-476A-ABC5-058EF432DCF8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8A12C09A-B57C-476A-ABC5-058EF432DCF8" />
    <cim:Terminal.ConnectivityNode rdf:resource="AD076453-818A-410A-AB97-47C17C95A078" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8A12C09A-B57C-476A-ABC5-058EF432DCF8_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8A12C09A-B57C-476A-ABC5-058EF432DCF8" />
    <cim:Terminal.ConnectivityNode rdf:resource="5F20C0CF-62AA-439D-9B26-F9A2D2266030" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="8A143439-0DEA-4214-A796-5FA4E84A57E5">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">293725000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-37889000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A143439-0DEA-4214-A796-5FA4E84A57E5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6504_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="8A143439-0DEA-4214-A796-5FA4E84A57E5_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8A143439-0DEA-4214-A796-5FA4E84A57E5" />
    <cim:Terminal.ConnectivityNode rdf:resource="6883C3FC-5477-4BB8-B59B-D32022DE7895" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="8A21977E-75B2-40BA-8ECF-D23F2CCDFB32">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A21977E-75B2-40BA-8ECF-D23F2CCDFB32</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2130_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="2840486E-B531-48F8-8826-C64811A89917" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="2840486E-B531-48F8-8826-C64811A89917_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="8A4333AD-D34E-4052-8121-45D9A82949FC">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00012159375000000001</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00020265625000000004</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.325</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.65</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">32.425000000000004</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">97.275</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">62249.725796416154</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A4333AD-D34E-4052-8121-45D9A82949FC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_3902_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="8A4333AD-D34E-4052-8121-45D9A82949FC_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8A4333AD-D34E-4052-8121-45D9A82949FC" />
    <cim:Terminal.ConnectivityNode rdf:resource="6960EC2E-6446-4E28-BFB4-1698C9AD4798" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8A4333AD-D34E-4052-8121-45D9A82949FC_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8A4333AD-D34E-4052-8121-45D9A82949FC" />
    <cim:Terminal.ConnectivityNode rdf:resource="40C817EA-333E-4629-99BC-B7848731ABB8" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="8A5ED417-D329-47FA-890D-54C87D8ACE1A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A5ED417-D329-47FA-890D-54C87D8ACE1A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="AECA3143-A1FB-4121-B564-052690D62DAA" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="AECA3143-A1FB-4121-B564-052690D62DAA_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerCoreAdmittance rdf:about="8A7D4C86-3547-4B7B-8121-4BB5CAFBD704">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A7D4C86-3547-4B7B-8121-4BB5CAFBD704</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606_2621_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="C11C4645-3891-4376-9C55-E5F5CA8C3F70" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00028880487292585593</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00028880487292585593</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">7.220121823146398e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">7.220121823146398e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="8A8190E3-0E06-4DA7-B14E-E5C1057C2746">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A8190E3-0E06-4DA7-B14E-E5C1057C2746</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4009_0_2_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="8A821B8B-6277-4E70-86ED-D895247C825C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A821B8B-6277-4E70-86ED-D895247C825C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1331_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="71DE9A5F-CDB3-4778-9402-2A42427910E7" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.055</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.055</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:TransformerSaturationCurve rdf:about="8A8975F2-B06D-493B-A737-3862ACB7B245">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="6AE7F428-7220-437E-BF1D-47BA116C2B05" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A8975F2-B06D-493B-A737-3862ACB7B245</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24383_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="8A8975F2-B06D-493B-A737-3862ACB7B245_pt1">
    <cim:CurveData.Curve rdf:resource="8A8975F2-B06D-493B-A737-3862ACB7B245" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">538.8877434122992</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="8A8975F2-B06D-493B-A737-3862ACB7B245_pt2">
    <cim:CurveData.Curve rdf:resource="8A8975F2-B06D-493B-A737-3862ACB7B245" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">638.8877434122992</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66582173573489</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="8A89D1DC-3AEB-4E17-AE6E-5FA4FEBC81C2">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F82B75DA-8323-497C-AC36-064AABFBDBC7" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A89D1DC-3AEB-4E17-AE6E-5FA4FEBC81C2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4002</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4002 SUMMER L 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="8A89D1DC-3AEB-4E17-AE6E-5FA4FEBC81C2_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="8A89D1DC-3AEB-4E17-AE6E-5FA4FEBC81C2" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.36062349357192075</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.33735776146417507</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="8A8E6231-A269-4C56-9E8A-5D09C57A1E1B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A8E6231-A269-4C56-9E8A-5D09C57A1E1B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_62311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="8A9B545E-5178-4AD9-BA5B-8C3DE13D3095">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001040625</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001734375</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.975</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.95</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">27.75</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">83.25</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">53274.63040402616</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8A9B545E-5178-4AD9-BA5B-8C3DE13D3095</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8001_8002_9</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="8A9B545E-5178-4AD9-BA5B-8C3DE13D3095_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8A9B545E-5178-4AD9-BA5B-8C3DE13D3095" />
    <cim:Terminal.ConnectivityNode rdf:resource="2B0189FA-E139-4883-8B08-D8F8B7D250C0" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8A9B545E-5178-4AD9-BA5B-8C3DE13D3095_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8A9B545E-5178-4AD9-BA5B-8C3DE13D3095" />
    <cim:Terminal.ConnectivityNode rdf:resource="24B34839-36C8-4FF1-9AC9-A3C63B690EBE" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="8AA06B48-7AAA-44A9-90A4-2270905BC5D4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AA06B48-7AAA-44A9-90A4-2270905BC5D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2616_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F835025F-DF42-434E-A741-09B26757A84C_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="8AA5301E-0740-4E41-9199-9CFBA44F5EC7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AA5301E-0740-4E41-9199-9CFBA44F5EC7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_80341_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="38900FC9-B475-4A9C-A7E8-764732BD505C" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01375</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01375</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0034375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0034375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:SynchronousMachine rdf:about="8AA71FBD-34EA-4823-939F-911EB26A845A">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AA71FBD-34EA-4823-939F-911EB26A845A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4132_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="99CDEB56-99E6-4AF4-889E-420C04DA2C9D" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1854899000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">52261000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2170000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1473000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1473000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="8AA71FBD-34EA-4823-939F-911EB26A845A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8AA71FBD-34EA-4823-939F-911EB26A845A" />
    <cim:Terminal.ConnectivityNode rdf:resource="2935F382-76AF-4965-ACB9-232E13D58AD5" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="8AAFE865-BF9A-45E6-8E92-48E200C99FBC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AAFE865-BF9A-45E6-8E92-48E200C99FBC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6402_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7C16587C-E19C-4420-9ECD-985B0388E531" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="8ABE6F3D-D003-4DBC-AF30-40E421808CC9">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8ABE6F3D-D003-4DBC-AF30-40E421808CC9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64333</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="8AD6646F-24BB-4E32-8215-242524489892">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AD6646F-24BB-4E32-8215-242524489892</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13311_H</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">4.26</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="8CD36F81-7FF0-4A69-8ABB-42E95348A2FF" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:PowerTransformer rdf:about="8AD71218-592B-4D90-AE27-AE27F0282314">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AD71218-592B-4D90-AE27-AE27F0282314</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2202_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="8AD71218-592B-4D90-AE27-AE27F0282314_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8AD71218-592B-4D90-AE27-AE27F0282314" />
    <cim:Terminal.ConnectivityNode rdf:resource="61CB9A3C-80FE-43F9-B461-13493878166E" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8AD71218-592B-4D90-AE27-AE27F0282314_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8AD71218-592B-4D90-AE27-AE27F0282314" />
    <cim:Terminal.ConnectivityNode rdf:resource="58064458-13F0-4E04-82AC-BCD2CEB53AFC" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1102</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:TransformerSaturationCurve rdf:about="8ADEAD5E-99BB-4920-AB0F-8AB329685964">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="A577F80A-B915-49A1-AF79-BCF71357CA2A" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8ADEAD5E-99BB-4920-AB0F-8AB329685964</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="8ADEAD5E-99BB-4920-AB0F-8AB329685964_pt1">
    <cim:CurveData.Curve rdf:resource="8ADEAD5E-99BB-4920-AB0F-8AB329685964" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">62.47973836664339</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="8ADEAD5E-99BB-4920-AB0F-8AB329685964_pt2">
    <cim:CurveData.Curve rdf:resource="8ADEAD5E-99BB-4920-AB0F-8AB329685964" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">162.4797383666434</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">549.3568013930383</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="8AE23088-C2DD-46FC-A683-4F152F736B18">
    <cim:DiagramObject.IdentifiedObject rdf:resource="96FB4CB4-87CE-49BB-A107-FE2FF26E51E4" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AE23088-C2DD-46FC-A683-4F152F736B18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2332</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2332 IMPRLVLY 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="8AE23088-C2DD-46FC-A683-4F152F736B18_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="8AE23088-C2DD-46FC-A683-4F152F736B18" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.33841910395056773</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.7184865686858217</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:RotatingMachinePlant rdf:about="8AE7915B-DE85-45D6-AED3-DC7CEA0851BE">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="A86BC253-C7A6-4DD0-809B-79181E21E2BE" />
    <emt:ConnectedFacility.Equipments rdf:resource="0E9B4961-0A71-489D-AE6C-140160D3451A" />
    <emt:ConnectedFacility.Equipments rdf:resource="3FB0BABB-5AB9-4E19-837B-0844A88F9998" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AE7915B-DE85-45D6-AED3-DC7CEA0851BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8034_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:TextDiagramObject rdf:about="8AE79246-77F5-46F4-B28C-866B5B2FE076">
    <cim:DiagramObject.IdentifiedObject rdf:resource="E98BB3BA-3C63-4595-A6CE-40CBA748FE45" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AE79246-77F5-46F4-B28C-866B5B2FE076</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42312</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">42312 NORTH G3   H 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="8AE79246-77F5-46F4-B28C-866B5B2FE076_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="8AE79246-77F5-46F4-B28C-866B5B2FE076" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.10019189608135429</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5884406896418807</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="8AEE04B9-4031-4683-B276-FCAA2D770023">
    <cim:DiagramObject.IdentifiedObject rdf:resource="C539B947-41C5-495A-839F-3B83388ACBD7" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AEE04B9-4031-4683-B276-FCAA2D770023</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202 MORAGA 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="8AEE04B9-4031-4683-B276-FCAA2D770023_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="8AEE04B9-4031-4683-B276-FCAA2D770023" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.38988542241765467</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.02408978915413273</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="8AF846A0-30B1-4B60-9E23-8458CDC6EEDD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AF846A0-30B1-4B60-9E23-8458CDC6EEDD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61322_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5D6888BE-A3A9-4D4C-BA90-0F3997677DF9_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="8AFBFB4F-8522-4053-9647-1A2A1BA214F1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8AFBFB4F-8522-4053-9647-1A2A1BA214F1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4092_4093_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B4328B9E-D8BD-49D8-902A-206E23F654F1_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="8B0161AE-771C-419E-9089-49E18D0EDF68">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B0161AE-771C-419E-9089-49E18D0EDF68</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302_1303_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="8B0161AE-771C-419E-9089-49E18D0EDF68_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8B0161AE-771C-419E-9089-49E18D0EDF68" />
    <cim:Terminal.ConnectivityNode rdf:resource="D2F14E43-4341-4F42-9E9A-C6227EDA96CB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8B0161AE-771C-419E-9089-49E18D0EDF68_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8B0161AE-771C-419E-9089-49E18D0EDF68" />
    <cim:Terminal.ConnectivityNode rdf:resource="61B2DDAC-EE27-4693-AC45-865B020B4A36" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="8B07DD0A-8DAF-4B86-BC50-47A2BDBBA004">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B07DD0A-8DAF-4B86-BC50-47A2BDBBA004</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_3931_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0C52720C-BFB8-4740-BA6E-374E4C517239" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="8B118EBF-0BB3-4CBC-9F2F-F33B04618EC2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B118EBF-0BB3-4CBC-9F2F-F33B04618EC2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4132_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="053D4D39-AB28-4CB3-BC5C-E4F91C5EC7F1_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformer rdf:about="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B1A2BF9-7E23-422F-A4A7-FA1A389214DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40312_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC" />
    <cim:Terminal.ConnectivityNode rdf:resource="1C936C47-98F8-45CE-99B7-A06B1B9A1F42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC" />
    <cim:Terminal.ConnectivityNode rdf:resource="F1B582F0-E57A-49D7-AB68-B6D1227D86B0" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="8B1B4738-CB32-4FE4-AA5A-0876E06B3F30">
    <cim:DiagramObject.IdentifiedObject rdf:resource="73B69BDB-6C34-4A5F-9653-D9F93EF5F610" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B1B4738-CB32-4FE4-AA5A-0876E06B3F30</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3892</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3892 MIDWAY1 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="8B1B4738-CB32-4FE4-AA5A-0876E06B3F30_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="8B1B4738-CB32-4FE4-AA5A-0876E06B3F30" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.17290868751793542</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.23856048516867015</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TransformerCoreAdmittance rdf:about="8B1DD95F-E3AF-45CA-8A36-3A9AFC87B49E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B1DD95F-E3AF-45CA-8A36-3A9AFC87B49E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41311_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="4A0667FD-C8C8-4B10-ADD5-3821FF1CC7CE" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.325</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.325</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.08125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.08125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="8B2E0D52-3C39-4207-A968-B894CC7E0D1B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B2E0D52-3C39-4207-A968-B894CC7E0D1B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="95E8986C-CED7-4385-947C-1574FF3E0B05" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="8B301478-9862-4BCE-B4DE-AA85B2DC7123">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="55AF475C-E75A-4319-B5B9-0F0F08DE18F3" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B301478-9862-4BCE-B4DE-AA85B2DC7123</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3333_CG_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8B301478-9862-4BCE-B4DE-AA85B2DC7123_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B301478-9862-4BCE-B4DE-AA85B2DC7123" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B301478-9862-4BCE-B4DE-AA85B2DC7123_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B301478-9862-4BCE-B4DE-AA85B2DC7123" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B301478-9862-4BCE-B4DE-AA85B2DC7123_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B301478-9862-4BCE-B4DE-AA85B2DC7123" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B301478-9862-4BCE-B4DE-AA85B2DC7123_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B301478-9862-4BCE-B4DE-AA85B2DC7123" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B301478-9862-4BCE-B4DE-AA85B2DC7123_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B301478-9862-4BCE-B4DE-AA85B2DC7123" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B301478-9862-4BCE-B4DE-AA85B2DC7123_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B301478-9862-4BCE-B4DE-AA85B2DC7123" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ConnectivityNode rdf:about="8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70322</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ParameterDescriptor rdf:about="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Vfrz</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">16</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.35</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ApparentPowerLimit rdf:about="8B7028CE-6C40-48E7-BE34-60E98B5C718B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B7028CE-6C40-48E7-BE34-60E98B5C718B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203_3303_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B7CA3982-A0CC-4F0A-877B-CBF5CBEDB928" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="8B72F0CC-4FE2-471B-B2CD-62CFF927F988">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B72F0CC-4FE2-471B-B2CD-62CFF927F988</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3931_NB</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="5540F9FF-D397-4AB5-81F7-7D3736FF11EA" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ThermalGeneratingUnit rdf:about="8B79D1BD-B04B-41EF-8684-150C530EFC40">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">831000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B79D1BD-B04B-41EF-8684-150C530EFC40</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2130_E</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:DetailedModelDynamics rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A8D7873B-ADAF-41AA-9692-524EC02622D2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B893E63-215F-4B59-898B-7FDC21FBE4D6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63331_W_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B893E63-215F-4B59-898B-7FDC21FBE4D6_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B893E63-215F-4B59-898B-7FDC21FBE4D6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:DetailedModelDynamics rdf:about="8B956566-FEDB-433A-8C3D-980BC61C58FF">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B72B4AE5-27D5-4DAF-8E76-384E525D13D2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B956566-FEDB-433A-8C3D-980BC61C58FF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24385_SH_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8B956566-FEDB-433A-8C3D-980BC61C58FF_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B956566-FEDB-433A-8C3D-980BC61C58FF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B956566-FEDB-433A-8C3D-980BC61C58FF_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B956566-FEDB-433A-8C3D-980BC61C58FF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B956566-FEDB-433A-8C3D-980BC61C58FF_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B956566-FEDB-433A-8C3D-980BC61C58FF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B956566-FEDB-433A-8C3D-980BC61C58FF_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B956566-FEDB-433A-8C3D-980BC61C58FF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B956566-FEDB-433A-8C3D-980BC61C58FF_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B956566-FEDB-433A-8C3D-980BC61C58FF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8B956566-FEDB-433A-8C3D-980BC61C58FF_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8B956566-FEDB-433A-8C3D-980BC61C58FF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="8B9F4518-1A9A-495B-A36F-C54214B81B9A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8B9F4518-1A9A-495B-A36F-C54214B81B9A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62351_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="8BB92FAD-CACA-46A6-964A-5B00ADE7A24D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8BB92FAD-CACA-46A6-964A-5B00ADE7A24D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_33331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="0D44303F-54EA-4C65-BD99-210DD2ED61DD" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">350000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="0D44303F-54EA-4C65-BD99-210DD2ED61DD_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ThermalGeneratingUnit rdf:about="8BBAFAFF-45D1-4B59-A415-2C86E83CA113">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">250000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8BBAFAFF-45D1-4B59-A415-2C86E83CA113</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62311_G</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ParameterDescriptor rdf:about="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">VMIN</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">26</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="8BCACDCB-6FF8-44A0-A59B-DA78D12961D0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8BCACDCB-6FF8-44A0-A59B-DA78D12961D0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402_2409_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="922B9779-D847-4D84-822C-23B14D102C15_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="8BDD1DDC-3E44-4FF0-9C1F-9980F7246989">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8BDD1DDC-3E44-4FF0-9C1F-9980F7246989</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6509_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="D9B74ADF-EE6C-4D61-AFD7-86DF052E0E3E_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="8BE3FCEB-3C89-4899-B422-66A85058F54B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8BE3FCEB-3C89-4899-B422-66A85058F54B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3203_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5F798E06-B4F7-497A-AC7C-B6E7C537DD6A_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="8BE9D63B-8950-4D65-8D41-ECCD35027BB1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8BE9D63B-8950-4D65-8D41-ECCD35027BB1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_3_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0BB16DBD-F8EB-410A-B471-7C5AD0A241E5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="8BFFC52A-AF33-4AB6-94DF-31567713010F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8BFFC52A-AF33-4AB6-94DF-31567713010F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65333_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="ACA052F7-2E7D-4CF5-85CA-6A7FDD1D1A2B" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.03625</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.03625</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0090625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0090625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="8C0984C2-A10E-4860-B2A0-73E1CED2A89F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C0984C2-A10E-4860-B2A0-73E1CED2A89F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_3917_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="C7C803D6-F224-4932-B514-B75788132FDA" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="C7C803D6-F224-4932-B514-B75788132FDA_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="8C197129-2BE6-4899-99CD-D783BAF94AAB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C197129-2BE6-4899-99CD-D783BAF94AAB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_39311_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0BFF8DC1-8B9D-488D-9D14-87C29D870C45" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ThermalGeneratingUnit rdf:about="8C1EEB50-CD6B-4930-BC95-762B95671383">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">541000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C1EEB50-CD6B-4930-BC95-762B95671383</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3135_MG</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:PowerTransformer rdf:about="8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_6132_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8" />
    <cim:Terminal.ConnectivityNode rdf:resource="6FDB5608-679D-4212-9938-2F60EA28086E" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8" />
    <cim:Terminal.ConnectivityNode rdf:resource="C9CB95AC-EA97-4031-82FD-317291B344D4" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24386</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="8C46016C-014F-41ED-BA40-A504A86B9A0D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C46016C-014F-41ED-BA40-A504A86B9A0D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2603_2607_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="835121ED-A226-419E-9526-DA2DCD2B5422_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="8C6729EC-5C90-41DE-87D7-0C7883624A72">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B1563658-6475-4CA1-B457-A072DAF367E6" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C6729EC-5C90-41DE-87D7-0C7883624A72</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40352_H_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8C6729EC-5C90-41DE-87D7-0C7883624A72_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8C6729EC-5C90-41DE-87D7-0C7883624A72" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8C6729EC-5C90-41DE-87D7-0C7883624A72_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8C6729EC-5C90-41DE-87D7-0C7883624A72" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8C6729EC-5C90-41DE-87D7-0C7883624A72_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8C6729EC-5C90-41DE-87D7-0C7883624A72" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8C6729EC-5C90-41DE-87D7-0C7883624A72_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8C6729EC-5C90-41DE-87D7-0C7883624A72" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8C6729EC-5C90-41DE-87D7-0C7883624A72_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8C6729EC-5C90-41DE-87D7-0C7883624A72" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8C6729EC-5C90-41DE-87D7-0C7883624A72_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8C6729EC-5C90-41DE-87D7-0C7883624A72" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterDescriptor rdf:about="8C71701D-5C80-4E16-A5DB-9356BCB91854">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C71701D-5C80-4E16-A5DB-9356BCB91854</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">EMIN</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">8</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">-5.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="8C71944F-470A-436A-A153-F157B399D369">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C71944F-470A-436A-A153-F157B399D369</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21302_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="78B004B5-5E4D-484E-A971-22A06EBC062C_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="8C80368A-C9A8-42B4-A979-4449F78C3110">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C80368A-C9A8-42B4-A979-4449F78C3110</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3101_3102_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="2FC19278-7138-44D2-83A1-41828F620833_1" />
  </cim:OperationalLimitSet>
  <emt:IBRPlant rdf:about="8C8D61AC-3EB6-48B4-BB74-3889B423B3E0">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="DDB9D4B0-4E9A-4846-B1BD-19B915E9DC26" />
    <emt:ConnectedFacility.Equipments rdf:resource="44E5B53C-9ECB-44AA-B82B-4D47959EA803" />
    <emt:ConnectedFacility.Equipments rdf:resource="FC48ACA5-789D-4FE3-9551-6117172D6039" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C8D61AC-3EB6-48B4-BB74-3889B423B3E0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70312_P</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:PowerTransformerEnd rdf:about="8C8E9412-C7C5-42FF-BF64-6E903758F591">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C8E9412-C7C5-42FF-BF64-6E903758F591</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806_3836_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="8C9AC7EE-137A-4597-9F52-1243E490ED52">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8C9AC7EE-137A-4597-9F52-1243E490ED52</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3404_3804_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2EF77A8D-8E46-4E90-BD6E-06422A75EB7F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="8CB48A0D-D58C-4402-A325-167E6DDA7D06">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CB48A0D-D58C-4402-A325-167E6DDA7D06</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2409_2439_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="DB67AC08-CCF6-45F0-A484-E2CDF360C682_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="8CB48E0D-9662-41B5-872D-F0067E69B01F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CB48E0D-9662-41B5-872D-F0067E69B01F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2411_2434_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6581C68D-D121-42B1-A16C-BE2F7EBCB34B_2" />
  </cim:OperationalLimitSet>
  <cim:SeriesCompensator rdf:about="8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_3897_1</cim:IdentifiedObject.name>
    <cim:SeriesCompensator.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:SeriesCompensator.r>
    <cim:SeriesCompensator.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:SeriesCompensator.r0>
    <cim:SeriesCompensator.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">-21.0</cim:SeriesCompensator.x>
    <cim:SeriesCompensator.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">-21.0</cim:SeriesCompensator.x0>
  </cim:SeriesCompensator>
  <cim:Terminal rdf:about="8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD" />
    <cim:Terminal.ConnectivityNode rdf:resource="55719708-04C9-4056-B157-A67EE9D2B453" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8CB52F7A-090C-4CAB-B0BC-6E74F0F78DDD" />
    <cim:Terminal.ConnectivityNode rdf:resource="2B1E3198-6B7F-4394-85DC-0C47A40C925F" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="8CC29F12-A708-4115-ACA8-01EFFEC38E2B">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="FF97A84E-4567-43A0-996B-924D0BA60595" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CC29F12-A708-4115-ACA8-01EFFEC38E2B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3731_NH_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8CC29F12-A708-4115-ACA8-01EFFEC38E2B_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8CC29F12-A708-4115-ACA8-01EFFEC38E2B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8CC29F12-A708-4115-ACA8-01EFFEC38E2B_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8CC29F12-A708-4115-ACA8-01EFFEC38E2B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8CC29F12-A708-4115-ACA8-01EFFEC38E2B_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8CC29F12-A708-4115-ACA8-01EFFEC38E2B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8CC29F12-A708-4115-ACA8-01EFFEC38E2B_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8CC29F12-A708-4115-ACA8-01EFFEC38E2B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8CC29F12-A708-4115-ACA8-01EFFEC38E2B_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8CC29F12-A708-4115-ACA8-01EFFEC38E2B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8CC29F12-A708-4115-ACA8-01EFFEC38E2B_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8CC29F12-A708-4115-ACA8-01EFFEC38E2B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="8CC48128-72AD-43CA-9C26-51EA1A61798E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CC48128-72AD-43CA-9C26-51EA1A61798E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_6404_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D5F85983-BED0-4BEC-8395-85FB0B35DD31" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="8CC75EF9-D99F-4B0A-AA47-5EF08CCB0851">
    <cim:DiagramObject.IdentifiedObject rdf:resource="99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CC75EF9-D99F-4B0A-AA47-5EF08CCB0851</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501 SERRANO 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="8CC75EF9-D99F-4B0A-AA47-5EF08CCB0851_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="8CC75EF9-D99F-4B0A-AA47-5EF08CCB0851" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.09789435839968981</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5217913995530509</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="8CCD971F-4578-4B02-AE9D-39FDFEB882FF">
    <cim:DiagramObject.IdentifiedObject rdf:resource="CCF3710F-0CF7-4158-A1F5-1B3F324EF225" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CCD971F-4578-4B02-AE9D-39FDFEB882FF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801 DIABLO 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="8CCD971F-4578-4B02-AE9D-39FDFEB882FF_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="8CCD971F-4578-4B02-AE9D-39FDFEB882FF" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.34520785498069845</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.36035053153289315</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:SynchronousMachine rdf:about="8CD36F81-7FF0-4A69-8ABB-42E95348A2FF">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CD36F81-7FF0-4A69-8ABB-42E95348A2FF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13311_H</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="37E1C7AE-099D-41EE-AC70-DE64816D18AE" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2133000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">24690000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2328000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1219000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1219000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="8CD36F81-7FF0-4A69-8ABB-42E95348A2FF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8CD36F81-7FF0-4A69-8ABB-42E95348A2FF" />
    <cim:Terminal.ConnectivityNode rdf:resource="282DC044-DAA1-4803-B953-CF0CF33ED477" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="8CDF8D93-7983-47D8-A860-02A499A9AF0D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">7213383000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1561338000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CDF8D93-7983-47D8-A860-02A499A9AF0D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="8CDF8D93-7983-47D8-A860-02A499A9AF0D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8CDF8D93-7983-47D8-A860-02A499A9AF0D" />
    <cim:Terminal.ConnectivityNode rdf:resource="71DB5BD9-B6D0-4293-9A97-6477FAAF27AE" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="8CFE0C74-757B-460E-98CE-C63D4283AF8B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8CFE0C74-757B-460E-98CE-C63D4283AF8B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3924_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="660A835F-0546-4A8E-BB6E-D6D5E0F2C0AE_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A990C211-1D34-447E-9215-92D762B131C1" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39334_NH_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D01B51A-AEA2-4E6D-B3DB-07C759A7BF79" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:DetailedModelDynamics rdf:about="8D04CAE4-331D-4A62-8129-4A3CD25C3825">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B72B4AE5-27D5-4DAF-8E76-384E525D13D2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D04CAE4-331D-4A62-8129-4A3CD25C3825</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24385_SH_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8D04CAE4-331D-4A62-8129-4A3CD25C3825_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D04CAE4-331D-4A62-8129-4A3CD25C3825" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D04CAE4-331D-4A62-8129-4A3CD25C3825_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D04CAE4-331D-4A62-8129-4A3CD25C3825" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D04CAE4-331D-4A62-8129-4A3CD25C3825_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D04CAE4-331D-4A62-8129-4A3CD25C3825" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D04CAE4-331D-4A62-8129-4A3CD25C3825_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D04CAE4-331D-4A62-8129-4A3CD25C3825" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D04CAE4-331D-4A62-8129-4A3CD25C3825_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D04CAE4-331D-4A62-8129-4A3CD25C3825" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D04CAE4-331D-4A62-8129-4A3CD25C3825_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D04CAE4-331D-4A62-8129-4A3CD25C3825" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D04CAE4-331D-4A62-8129-4A3CD25C3825_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D04CAE4-331D-4A62-8129-4A3CD25C3825" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="8D06FCB8-70C5-4D69-9537-40BE0854EC91">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D06FCB8-70C5-4D69-9537-40BE0854EC91</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3831_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="8D09BD99-F9C3-47C8-BA4F-496035F5A360">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D09BD99-F9C3-47C8-BA4F-496035F5A360</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64332_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B12C2962-47BA-4EC3-A3B6-47E7A5024499_2" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="8D279332-22A4-49D8-BBF0-D3323B9AD14E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D279332-22A4-49D8-BBF0-D3323B9AD14E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24387_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E5E2B75C-0B20-426F-A6F3-1DDDAA27D6C2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="8D28BDE7-9088-4443-94A9-FA3DF2689FE2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D28BDE7-9088-4443-94A9-FA3DF2689FE2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3831_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="8D41EA89-F114-4CE4-B6B4-AC75E88AAB29">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D41EA89-F114-4CE4-B6B4-AC75E88AAB29</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64331_E</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.79</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ParameterDescriptor rdf:about="8D4541DA-F458-48A0-B00A-C0B628E93E08">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D4541DA-F458-48A0-B00A-C0B628E93E08</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">A6</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">11</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <emt:TransformerSaturationCurve rdf:about="8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="79A83529-C5CE-4327-805F-F931F6C4AB92" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24387_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26_pt1">
    <cim:CurveData.Curve rdf:resource="8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">2649.5314051104715</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26_pt2">
    <cim:CurveData.Curve rdf:resource="8D4C6B9E-90A7-4D5F-9410-0F0DC4FD2B26" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">2749.5314051104715</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.6517345750469</cim:CurveData.y1value>
  </cim:CurveData>
  <emt:RotatingMachinePlant rdf:about="8D67AE06-0E3E-4915-88C8-953D9E14FB12">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="5032D3FD-18B3-4497-9CA5-10FB4653E0F0" />
    <emt:ConnectedFacility.Equipments rdf:resource="18F15E4B-D1C8-422C-925B-2EAD878DA72E" />
    <emt:ConnectedFacility.Equipments rdf:resource="0AABC028-BCD0-4C0A-B82E-A91287C27FE6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D67AE06-0E3E-4915-88C8-953D9E14FB12</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39335_NW</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:DetailedModelDynamics rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="ECF1C588-F78D-4044-9E0C-7A55EF412038" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D690E85-716A-4DCA-B33E-14CD1D38C524</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6235_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8D690E85-716A-4DCA-B33E-14CD1D38C524_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8D690E85-716A-4DCA-B33E-14CD1D38C524" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="8D6EFD7D-B26D-4C83-AE8A-E909808AC4B7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D6EFD7D-B26D-4C83-AE8A-E909808AC4B7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301_2302_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="207E8970-FD66-4694-A1BC-E8BF2377FA78" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="207E8970-FD66-4694-A1BC-E8BF2377FA78_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6507</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="8D8E413F-DB30-4656-9921-04D0ED2146DD">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D8E413F-DB30-4656-9921-04D0ED2146DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5003_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5E61F980-D604-496C-8C14-10A85EDAAA07" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="8D9D7D0D-0CEE-46B4-9F0C-80096709E68E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8D9D7D0D-0CEE-46B4-9F0C-80096709E68E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3924_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="DD29B009-D330-4DC0-A302-5DFAB69921B2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="8DA37076-5F7F-440E-92A5-7E8869F556C5">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00022139886578449906</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003689981096408318</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.1424499999999997</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.2848999999999995</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">29.161125000000002</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">87.48337500000001</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">79658.41434373986</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8DA37076-5F7F-440E-92A5-7E8869F556C5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_6504_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="8DA37076-5F7F-440E-92A5-7E8869F556C5_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8DA37076-5F7F-440E-92A5-7E8869F556C5" />
    <cim:Terminal.ConnectivityNode rdf:resource="5D5F315B-2D09-4349-97B1-381030A29310" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8DA37076-5F7F-440E-92A5-7E8869F556C5_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8DA37076-5F7F-440E-92A5-7E8869F556C5" />
    <cim:Terminal.ConnectivityNode rdf:resource="6883C3FC-5477-4BB8-B59B-D32022DE7895" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8DAB0E4F-60BC-446A-8B3F-AFBDCAA2B149</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8033</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerCoreAdmittance rdf:about="8DCFB6B5-4AAE-4F99-AD6B-5481945E2DF4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8DCFB6B5-4AAE-4F99-AD6B-5481945E2DF4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_2_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="DDEA761E-0C04-44BE-9B4F-704881EFD154" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.506616257088846e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.506616257088846e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.1266540642722115e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.1266540642722115e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ACLineSegment rdf:about="8DE14200-ABA9-48C9-94EB-A756CC30CDC3">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.41398865784499e-06</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">1.5689981096408316e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.19573</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.39146</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.93614</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">5.80842</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">4232.500696095478</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8DE14200-ABA9-48C9-94EB-A756CC30CDC3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613_2616_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="8DE14200-ABA9-48C9-94EB-A756CC30CDC3_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8DE14200-ABA9-48C9-94EB-A756CC30CDC3" />
    <cim:Terminal.ConnectivityNode rdf:resource="42C1617E-48BF-45C3-BC90-6E2A50AB82C5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8DE14200-ABA9-48C9-94EB-A756CC30CDC3_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8DE14200-ABA9-48C9-94EB-A756CC30CDC3" />
    <cim:Terminal.ConnectivityNode rdf:resource="24FD7AD7-33A9-448A-A100-9097E7F1288A" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8DE593E0-BFCB-45B8-ADC2-EF85B981FE26</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">qNL</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">15</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ACPointOfCommonCoupling rdf:about="8DE8C6A0-E50F-47E6-8C38-71D1E02E3D8E">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="61B2DDAC-EE27-4693-AC45-865B020B4A36" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8DE8C6A0-E50F-47E6-8C38-71D1E02E3D8E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332_S</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="8E2084E1-2FA6-48D0-9E42-7CD9916DFC7D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8E2084E1-2FA6-48D0-9E42-7CD9916DFC7D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6403_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="32038745-88BD-419E-8412-56D6F3940CE0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="8E28C13C-9AAB-4B25-A041-553118A4F695">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8E28C13C-9AAB-4B25-A041-553118A4F695</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_6433_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="FA57262B-3171-43E2-93CE-CD8282E35220_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="8E4BDAE3-AAAF-4D1E-9E4C-D326E2D6EB99">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8E4BDAE3-AAAF-4D1E-9E4C-D326E2D6EB99</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_2233_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3B1B5607-01FC-41B9-B807-DB4787729626" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905_3922_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="72F00C9F-CEA2-4AA8-B861-8FE3B1B59783" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="72F00C9F-CEA2-4AA8-B861-8FE3B1B59783_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4096</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:TransformerSaturationCurve rdf:about="8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="F5F48D03-A165-44EF-ACB4-D77C713C9A2A" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_42322_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1_pt1">
    <cim:CurveData.Curve rdf:resource="8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">314.3511836571746</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1_pt2">
    <cim:CurveData.Curve rdf:resource="8E71039C-B5C1-4D5E-8120-EFFFDDD19BD1" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">414.3511836571746</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.67845308042472</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TransformerCoreAdmittance rdf:about="8E8A05EE-CFFD-447F-9A3F-5488391A41AF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8E8A05EE-CFFD-447F-9A3F-5488391A41AF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41322_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="7DDE651D-572A-43A0-8728-5FB85161329D" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.03</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.03</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0075</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0075</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ACLineSegment rdf:about="8E9F4841-9486-4213-8826-6BFA30E6DCE7">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8E9F4841-9486-4213-8826-6BFA30E6DCE7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203_3305_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="8E9F4841-9486-4213-8826-6BFA30E6DCE7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8E9F4841-9486-4213-8826-6BFA30E6DCE7" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B51DDA6-8246-4169-986D-0F4806EED3DF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8E9F4841-9486-4213-8826-6BFA30E6DCE7_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8E9F4841-9486-4213-8826-6BFA30E6DCE7" />
    <cim:Terminal.ConnectivityNode rdf:resource="28B04793-75C2-47A0-B4F6-9F75435009FF" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="8EA18E95-4786-4086-BF71-CD0409394788">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8EA18E95-4786-4086-BF71-CD0409394788</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_6235_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="21C7A3D1-6DD3-4562-9C11-B0C22C8FEB24_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="8EA69236-0492-453E-8DBB-498654CAE502">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8EA69236-0492-453E-8DBB-498654CAE502</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_3903_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D5063356-619B-403E-8ED1-6A7BD35E2269" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="8EC7031A-FB1A-473A-B0D4-CF620490FFAD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8EC7031A-FB1A-473A-B0D4-CF620490FFAD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6202_6204_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="66C80E63-5044-446B-94FA-434FB886F6DF_2" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="8ED70158-AB5C-4694-9092-815984554A19">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8ED70158-AB5C-4694-9092-815984554A19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40313_W</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.84</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="971AA4FC-E07A-4E94-A70D-27A190B3FAA0" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:DetailedModelDynamics rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="CA871A00-9F70-4D31-AEC5-EFB3296A76B2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6533_C_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8EDCEEAC-951C-4BE3-BA5E-07FAF46FF6F4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="8EE7AE1A-8104-431E-9DAD-F76642AA058E">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="2ACCC500-DAC9-4262-AB81-D5245E5A858F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8EE7AE1A-8104-431E-9DAD-F76642AA058E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="8F2A772E-31CB-4611-A0C5-E00CC7A0288B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F2A772E-31CB-4611-A0C5-E00CC7A0288B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_3531_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="80E224C3-2019-43F4-9B25-0864A4832E1F_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="8F2C7D84-0532-48C7-BA25-0BBD2650FD1E">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F2C7D84-0532-48C7-BA25-0BBD2650FD1E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="8F2C7D84-0532-48C7-BA25-0BBD2650FD1E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8F2C7D84-0532-48C7-BA25-0BBD2650FD1E" />
    <cim:Terminal.ConnectivityNode rdf:resource="E3110CC9-DC9D-495D-9B68-AC7211363AEB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8F2C7D84-0532-48C7-BA25-0BBD2650FD1E_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8F2C7D84-0532-48C7-BA25-0BBD2650FD1E" />
    <cim:Terminal.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="8F2EF187-9577-487C-A96B-C446E06D8B0E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F2EF187-9577-487C-A96B-C446E06D8B0E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_3923_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="580294AD-9968-4959-8ED7-911C7FC29107" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="580294AD-9968-4959-8ED7-911C7FC29107_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F3B02DB-C8BC-4CCD-A5DD-1FDE854940B3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_3731_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="BCCA80EA-95DF-4EBF-ACFD-7960751471CE" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="BCCA80EA-95DF-4EBF-ACFD-7960751471CE_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="8F3FD2BD-569A-4C33-A28C-70614FDEF8B6">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F3FD2BD-569A-4C33-A28C-70614FDEF8B6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6504_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4FF2FEC5-3742-48E6-8563-9798E7F1FC49" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="8F560777-EE5E-453C-945E-4A2CBACFC46E">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="6F845E88-3519-4C4B-AC4C-BDC92DC79CB7" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F560777-EE5E-453C-945E-4A2CBACFC46E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_13311_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="8F560777-EE5E-453C-945E-4A2CBACFC46E_pt1">
    <cim:CurveData.Curve rdf:resource="8F560777-EE5E-453C-945E-4A2CBACFC46E" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1077.7754868245984</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="8F560777-EE5E-453C-945E-4A2CBACFC46E_pt2">
    <cim:CurveData.Curve rdf:resource="8F560777-EE5E-453C-945E-4A2CBACFC46E" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1177.7754868245984</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.656979794452</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="8F593623-C97E-4FDB-8EA2-33CB71E6D64A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F593623-C97E-4FDB-8EA2-33CB71E6D64A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3802_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8A0D01D4-5DE1-4453-955F-70DF281C2603" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="8F6739F2-3B52-42B8-B98D-E9E0A14A42ED">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F6739F2-3B52-42B8-B98D-E9E0A14A42ED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_6333_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="8F6739F2-3B52-42B8-B98D-E9E0A14A42ED_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8F6739F2-3B52-42B8-B98D-E9E0A14A42ED" />
    <cim:Terminal.ConnectivityNode rdf:resource="BB52EA80-A806-4114-8C8B-E896E850258A" />
  </cim:Terminal>
  <cim:Terminal rdf:about="8F6739F2-3B52-42B8-B98D-E9E0A14A42ED_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="8F6739F2-3B52-42B8-B98D-E9E0A14A42ED" />
    <cim:Terminal.ConnectivityNode rdf:resource="CE21DD75-ED1B-4E6E-976F-3F5CC127BE28" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="8F673B50-A017-40E2-B117-39BB870E7F0F">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F673B50-A017-40E2-B117-39BB870E7F0F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3933</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="8F718F12-D5E7-47D2-BFC1-C0F29E3B6672">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2300000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F718F12-D5E7-47D2-BFC1-C0F29E3B6672</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2438_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="43F8FE22-9D96-4E24-834C-AB5709BD2F27" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="8F812800-D6D4-4A51-AD23-49B2B4316F31">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A37F0D67-BD20-49A8-A761-511591DA2AA6" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F812800-D6D4-4A51-AD23-49B2B4316F31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7031_C_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="8F812800-D6D4-4A51-AD23-49B2B4316F31_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8F812800-D6D4-4A51-AD23-49B2B4316F31" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8F812800-D6D4-4A51-AD23-49B2B4316F31_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8F812800-D6D4-4A51-AD23-49B2B4316F31" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8F812800-D6D4-4A51-AD23-49B2B4316F31_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8F812800-D6D4-4A51-AD23-49B2B4316F31" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8F812800-D6D4-4A51-AD23-49B2B4316F31_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8F812800-D6D4-4A51-AD23-49B2B4316F31" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8F812800-D6D4-4A51-AD23-49B2B4316F31_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8F812800-D6D4-4A51-AD23-49B2B4316F31" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="8F812800-D6D4-4A51-AD23-49B2B4316F31_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="8F812800-D6D4-4A51-AD23-49B2B4316F31" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="8F8C6AAA-5F96-4152-A50A-00A16865E80F">
    <cim:DiagramObject.IdentifiedObject rdf:resource="205C613C-5B8D-48F9-B1B0-01A6745B54D3" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8F8C6AAA-5F96-4152-A50A-00A16865E80F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3205</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3205 SOBRANTE 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="8F8C6AAA-5F96-4152-A50A-00A16865E80F_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="8F8C6AAA-5F96-4152-A50A-00A16865E80F" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3991285691056878</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.011917034553296946</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformerEnd rdf:about="8FA0728C-2735-4778-AC39-2BF5777D641F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8FA0728C-2735-4778-AC39-2BF5777D641F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="9F005255-1526-4E12-8AC8-10FF37850F15" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="9F005255-1526-4E12-8AC8-10FF37850F15_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="8FB8F164-B6B3-497D-A9F7-C050D69B7355">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8FB8F164-B6B3-497D-A9F7-C050D69B7355</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2410_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="D299FAB2-6AD2-419D-8BCF-7C30A5331187_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="8FBF8BA6-A0A3-4024-9848-AA8246CE84C0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8FBF8BA6-A0A3-4024-9848-AA8246CE84C0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3894_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="1E951640-2834-4D9A-8D51-DB466667338A_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="8FD70E2C-A7B5-4F44-956B-D9208DBF01B9">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8FD70E2C-A7B5-4F44-956B-D9208DBF01B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3921_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4F2C1BAF-7C97-4C06-BF0D-AC2E1D2E3172" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="8FF18845-84E7-474A-A130-D545A20C671B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8FF18845-84E7-474A-A130-D545A20C671B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3906_3921_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="4DAEAA44-FB57-4235-A011-BC4FB76C1B8D" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="7472E44E-3A03-4168-A54C-4F890E107C7C" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.25</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.25</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:OperationalLimitSet rdf:about="8FFE45F9-7EC8-4434-9FDF-04D3657FF50D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">8FFE45F9-7EC8-4434-9FDF-04D3657FF50D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="CC31115B-23CC-4873-B685-67CE1143004E_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="900FBE51-D869-4BF6-BA53-37BC4D0F04D4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">900FBE51-D869-4BF6-BA53-37BC4D0F04D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3803_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9A908C15-2291-4EE7-92BD-F847A225B2E3_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="9011A4C1-21B1-4256-8533-628457EF09DD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9011A4C1-21B1-4256-8533-628457EF09DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65334_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F5C78A9C-F467-4C86-9DC3-39A45907063C_2" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="9024897E-899F-4572-AAC0-92BB98B3AC17">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">289544000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-68957000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9024897E-899F-4572-AAC0-92BB98B3AC17</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3918_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="9024897E-899F-4572-AAC0-92BB98B3AC17_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="9024897E-899F-4572-AAC0-92BB98B3AC17" />
    <cim:Terminal.ConnectivityNode rdf:resource="B2390638-C91D-47C3-B661-9D422E762043" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="9034B5F9-6637-44BC-8092-681A6D15EDC4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9034B5F9-6637-44BC-8092-681A6D15EDC4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3304_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="905C8827-5C9D-48B5-9E64-62D1FC56B367">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">905C8827-5C9D-48B5-9E64-62D1FC56B367</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_8034_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7E847307-8BA3-4BA9-B831-974858050860" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachine rdf:about="90786E82-F2BF-4842-A766-FBF10BD19FC2">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">90786E82-F2BF-4842-A766-FBF10BD19FC2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3831_NN</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="275CE41B-2281-4BE6-B044-EDFD71EA8347" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2108000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-40709000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2323000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1175000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-980000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="90786E82-F2BF-4842-A766-FBF10BD19FC2_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="90786E82-F2BF-4842-A766-FBF10BD19FC2" />
    <cim:Terminal.ConnectivityNode rdf:resource="4BE25EBB-8B48-433C-8B6D-B63B6C49D943" />
  </cim:Terminal>
  <emt:RotatingMachinePlant rdf:about="909DEC1D-3834-4E3A-BDD3-52A5C08BBF07">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="AB26567A-5A62-4967-BA3C-B92B91255CFB" />
    <emt:ConnectedFacility.Equipments rdf:resource="CA7B373C-DEC9-4EB5-A290-05803C49EBD8" />
    <emt:ConnectedFacility.Equipments rdf:resource="27F52DC3-A9F5-42AD-8E14-15002F7EC7F4" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">909DEC1D-3834-4E3A-BDD3-52A5C08BBF07</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2638_H</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ACPointOfCommonCoupling rdf:about="90AD10BE-7C35-40F0-BF94-184D921BDD82">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="39B8A0A8-4704-4329-BD2B-833B0A5D3457" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">90AD10BE-7C35-40F0-BF94-184D921BDD82</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3133_NG</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="90B20B17-8E44-47BD-BF45-45C593130539">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">90B20B17-8E44-47BD-BF45-45C593130539</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1004_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3DBAED1E-D64C-4A06-9583-99EAC7291894_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachine rdf:about="90D48E83-55B0-4E56-944A-7FF57D4AD7DA">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">90D48E83-55B0-4E56-944A-7FF57D4AD7DA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6231_C</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="F232D6B5-CDCD-4D5A-8A2F-F657F16D28AF" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">705150000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-104087000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2488000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1256000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1256000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="90D48E83-55B0-4E56-944A-7FF57D4AD7DA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="90D48E83-55B0-4E56-944A-7FF57D4AD7DA" />
    <cim:Terminal.ConnectivityNode rdf:resource="2D6447DA-162B-4530-98D5-5331822C2C80" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="90F22F30-01ED-49A2-AD9A-FEF4ACC423F3">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="6E75E2E1-3AFC-4C9F-9F7B-2B26A35828BF" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">90F22F30-01ED-49A2-AD9A-FEF4ACC423F3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_2030_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="90F22F30-01ED-49A2-AD9A-FEF4ACC423F3_pt1">
    <cim:CurveData.Curve rdf:resource="90F22F30-01ED-49A2-AD9A-FEF4ACC423F3" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">314.3511836571746</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="90F22F30-01ED-49A2-AD9A-FEF4ACC423F3_pt2">
    <cim:CurveData.Curve rdf:resource="90F22F30-01ED-49A2-AD9A-FEF4ACC423F3" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">414.3511836571746</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.67845308042472</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformerEnd rdf:about="90FA21F7-752A-4B88-A3EB-D2B0263D5FFB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">90FA21F7-752A-4B88-A3EB-D2B0263D5FFB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_63352_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="068D96BA-513B-416C-B99A-62241941FFAA" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">400000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="068D96BA-513B-416C-B99A-62241941FFAA_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="90FD43F2-2471-4AEB-B0FC-D02FEE80D98F">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="C18242A0-0386-4DAC-A7F4-4B577F1786BE" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">90FD43F2-2471-4AEB-B0FC-D02FEE80D98F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="90FD43F2-2471-4AEB-B0FC-D02FEE80D98F_pt1">
    <cim:CurveData.Curve rdf:resource="90FD43F2-2471-4AEB-B0FC-D02FEE80D98F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.962924780409974</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="90FD43F2-2471-4AEB-B0FC-D02FEE80D98F_pt2">
    <cim:CurveData.Curve rdf:resource="90FD43F2-2471-4AEB-B0FC-D02FEE80D98F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.96292478040998</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">552.8367772753902</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ParameterDescriptor rdf:about="90FEE5A4-3651-4C27-81B3-A70359D3A3E7">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">90FEE5A4-3651-4C27-81B3-A70359D3A3E7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">emax</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">20</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="9100B5B9-4648-44C0-B095-6ED50B0F0801">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9100B5B9-4648-44C0-B095-6ED50B0F0801</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2431_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="4EB0D076-8253-46DE-8AE7-E7D400C67194" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="4EB0D076-8253-46DE-8AE7-E7D400C67194_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformer rdf:about="9117D71B-E5A6-4F39-9CD4-D077DFB64982">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9117D71B-E5A6-4F39-9CD4-D077DFB64982</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1431_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="9117D71B-E5A6-4F39-9CD4-D077DFB64982_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="9117D71B-E5A6-4F39-9CD4-D077DFB64982" />
    <cim:Terminal.ConnectivityNode rdf:resource="D58029CC-87A7-4DE7-B62A-F7203B94B7DB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="9117D71B-E5A6-4F39-9CD4-D077DFB64982_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="9117D71B-E5A6-4F39-9CD4-D077DFB64982" />
    <cim:Terminal.ConnectivityNode rdf:resource="9F995B68-4F25-4645-934F-14857EEE1B71" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="91238D49-917F-46B0-9CCC-23D22E5B7659">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91238D49-917F-46B0-9CCC-23D22E5B7659</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_6504_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="781FF215-E7EF-4157-96CE-D568A9EA08C1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="9125059D-269A-487F-A14C-7EC12DCB7E3F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9125059D-269A-487F-A14C-7EC12DCB7E3F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42312_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="614F07B9-E930-4DB6-B4B2-EC4D52B0B61A" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="614F07B9-E930-4DB6-B4B2-EC4D52B0B61A_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="912AF17B-A999-4A49-913E-19A706B2EDF9">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00025972800000000003</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00043288000000000007</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.8499999999999999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.6999999999999997</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">31.65</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">94.94999999999999</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">89885.17472272771</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">912AF17B-A999-4A49-913E-19A706B2EDF9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4203_4204_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="912AF17B-A999-4A49-913E-19A706B2EDF9_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="912AF17B-A999-4A49-913E-19A706B2EDF9" />
    <cim:Terminal.ConnectivityNode rdf:resource="181B8EAA-86AD-4E2D-9DF7-308D6E013333" />
  </cim:Terminal>
  <cim:Terminal rdf:about="912AF17B-A999-4A49-913E-19A706B2EDF9_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="912AF17B-A999-4A49-913E-19A706B2EDF9" />
    <cim:Terminal.ConnectivityNode rdf:resource="2FF647D8-6257-4195-9CA8-47F9A654F01A" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="9138D092-94DD-4A7B-814E-B6F2692A02F8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9138D092-94DD-4A7B-814E-B6F2692A02F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1201_1202_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="464E9DDE-2406-401A-9014-5D0E9BB49B54_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3404_3804_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB" />
    <cim:Terminal.ConnectivityNode rdf:resource="16874C41-2800-4AF3-A470-EC0645D17F35" />
  </cim:Terminal>
  <cim:Terminal rdf:about="914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="914CB8AE-352D-4BDD-A2CE-AF0C0F7BA0DB" />
    <cim:Terminal.ConnectivityNode rdf:resource="F55208A2-D15C-49AB-A57D-4F303839E099" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="91707EA4-6CDB-4388-8A17-BC6445AEB8E4">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">595949000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-84091000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91707EA4-6CDB-4388-8A17-BC6445AEB8E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="91707EA4-6CDB-4388-8A17-BC6445AEB8E4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="91707EA4-6CDB-4388-8A17-BC6445AEB8E4" />
    <cim:Terminal.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="9173002B-ADB0-4208-A524-3C30EB1F75DD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9173002B-ADB0-4208-A524-3C30EB1F75DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2630_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="08CEFC02-8C85-4659-B57B-A08DBBC92703_2" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="917DF767-149A-4304-A3DD-96C72815BF7B">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="FD7CDC0C-E164-4649-B41A-07E83B08C9EE" />
    <emt:ConnectedFacility.Equipments rdf:resource="5614EFC7-C0C4-42A0-8417-082D54AE8080" />
    <emt:ConnectedFacility.Equipments rdf:resource="F3CE7130-514E-437D-A0D8-53E022F72381" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">917DF767-149A-4304-A3DD-96C72815BF7B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1032_C</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="918472E4-A7A4-448B-9F1C-E9EF9713CD70">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">918472E4-A7A4-448B-9F1C-E9EF9713CD70</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40353_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="277AF388-CAB9-4CA7-9A1C-8F746A39D717" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="918DB9E8-D113-4E8D-97AD-8291E579F569">
    <cim:DiagramObject.IdentifiedObject rdf:resource="DACB9710-E19C-497E-90D4-0FE315892F20" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">918DB9E8-D113-4E8D-97AD-8291E579F569</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41312</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">41312 COULEE     W 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="918DB9E8-D113-4E8D-97AD-8291E579F569_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="918DB9E8-D113-4E8D-97AD-8291E579F569" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.15024466315395743</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.6660670640349807</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="9192EAD7-BC59-4331-945D-5E7B6DCB1BB8">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9192EAD7-BC59-4331-945D-5E7B6DCB1BB8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61322_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8AF846A0-30B1-4B60-9E23-8458CDC6EEDD" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="91A63204-CFC3-4398-8087-05CC7DCBF51C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91A63204-CFC3-4398-8087-05CC7DCBF51C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_2634_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="14C58E52-02B8-4333-9690-826F603207FF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="14C58E52-02B8-4333-9690-826F603207FF_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="91A79D49-25CD-4D45-B189-D398CCB7543F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91A79D49-25CD-4D45-B189-D398CCB7543F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2615_2620_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C01DBFA5-9500-43A5-A976-BD872DA7CBDA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachine rdf:about="91A9A29E-5718-42E0-B255-B3C9A129EB3D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91A9A29E-5718-42E0-B255-B3C9A129EB3D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4039_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="747E7563-3462-49B5-B316-F5A53C00829E" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">77400000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">102000000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">150000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">102000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-102000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="91A9A29E-5718-42E0-B255-B3C9A129EB3D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="91A9A29E-5718-42E0-B255-B3C9A129EB3D" />
    <cim:Terminal.ConnectivityNode rdf:resource="563C9C8E-400C-495E-A62A-D60A64D9EE6F" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="91C2D1D3-DCFB-4C0C-A8ED-E883AD508D02">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91C2D1D3-DCFB-4C0C-A8ED-E883AD508D02</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="26684E8B-BCA4-4BC1-B16E-0512DF80A2D6" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00011342155009451796</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00011342155009451796</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.835538752362949e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.835538752362949e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:TransformerSaturationCurve rdf:about="91CDEABE-037B-433E-BC73-8B44F90628E8">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="107379A6-1043-4BFA-B103-FEC64DD33F68" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91CDEABE-037B-433E-BC73-8B44F90628E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_4039_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="91CDEABE-037B-433E-BC73-8B44F90628E8_pt1">
    <cim:CurveData.Curve rdf:resource="91CDEABE-037B-433E-BC73-8B44F90628E8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">67.3609679265374</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="91CDEABE-037B-433E-BC73-8B44F90628E8_pt2">
    <cim:CurveData.Curve rdf:resource="91CDEABE-037B-433E-BC73-8B44F90628E8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">167.3609679265374</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.78960891369525</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="91D013F5-E606-4C9B-88C6-E7975BAAF894">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91D013F5-E606-4C9B-88C6-E7975BAAF894</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39332_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="45C8548B-3A10-4E3D-8C87-E84620404873" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="91D2468E-6383-4B48-BD4D-D1FC7F267AC4">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">984000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91D2468E-6383-4B48-BD4D-D1FC7F267AC4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605_2607_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="375F47AF-DC19-4DFA-B3A9-B8F868D85608" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="91D36073-7224-453E-B686-86D7EB783ABC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91D36073-7224-453E-B686-86D7EB783ABC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24382_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="B5EB9B75-351B-495D-9320-B9B013D2372D" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="B5EB9B75-351B-495D-9320-B9B013D2372D_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="91DF6437-822B-4F49-940C-7856F90768BA">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00056236925015753</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0009372820835958833</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.37955</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">14.7591</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">80.103825</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">240.311475</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">210416.22956061515</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91DF6437-822B-4F49-940C-7856F90768BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_6404_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="91DF6437-822B-4F49-940C-7856F90768BA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="91DF6437-822B-4F49-940C-7856F90768BA" />
    <cim:Terminal.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
  </cim:Terminal>
  <cim:Terminal rdf:about="91DF6437-822B-4F49-940C-7856F90768BA_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="91DF6437-822B-4F49-940C-7856F90768BA" />
    <cim:Terminal.ConnectivityNode rdf:resource="24EA7FBD-F3D4-4A58-9FF0-39166E33B9FA" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="91E67791-3B7B-463B-A847-5792039C02E2">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="8A039042-3032-48F3-89C2-C3B9AF7BA294" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">91E67791-3B7B-463B-A847-5792039C02E2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50324_W_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="91E67791-3B7B-463B-A847-5792039C02E2_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="91E67791-3B7B-463B-A847-5792039C02E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="92063AD1-1A16-4B2B-BF87-D134176C1EFB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92063AD1-1A16-4B2B-BF87-D134176C1EFB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32342_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="74BEE6EA-7765-45A2-94F3-B1CAA292690E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="922B9779-D847-4D84-822C-23B14D102C15">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">922B9779-D847-4D84-822C-23B14D102C15</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402_2409_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="922B9779-D847-4D84-822C-23B14D102C15_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="922B9779-D847-4D84-822C-23B14D102C15" />
    <cim:Terminal.ConnectivityNode rdf:resource="677DB93B-ABFD-4560-84D2-51386A704877" />
  </cim:Terminal>
  <cim:Terminal rdf:about="922B9779-D847-4D84-822C-23B14D102C15_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="922B9779-D847-4D84-822C-23B14D102C15" />
    <cim:Terminal.ConnectivityNode rdf:resource="B9F6417E-908E-4BB1-B933-581FFA500A22" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="924B31E7-1814-40D4-999C-D31B720B4613">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">924B31E7-1814-40D4-999C-D31B720B4613</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2431_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="4EB0D076-8253-46DE-8AE7-E7D400C67194" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="4EB0D076-8253-46DE-8AE7-E7D400C67194_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="924BCF07-3284-4AA2-80F7-18846B22BFA4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">924BCF07-3284-4AA2-80F7-18846B22BFA4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6489BBE7-D2A8-4A39-B75A-A6881DEB5880_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="9259D1FF-05F4-4809-BBDE-E6AF5223E88A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9259D1FF-05F4-4809-BBDE-E6AF5223E88A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_11311_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="E74336ED-F12C-4001-9944-A12B083914F3" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.125</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.125</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.03125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.03125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="926E082A-6CD0-41B7-A575-4DA790BF7BB9">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">926E082A-6CD0-41B7-A575-4DA790BF7BB9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3906_3921_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C36C8DBE-DC9B-490A-BB68-C064BBE2BBB2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="928CCC3E-7D07-4E44-A5BA-B644B4C290C3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">928CCC3E-7D07-4E44-A5BA-B644B4C290C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_3926_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5E9E6295-7943-44AC-B636-875E33919154_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="9298A678-7F1F-44DC-88EB-98F03518DB5B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9298A678-7F1F-44DC-88EB-98F03518DB5B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2202_2503_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="21178ABD-5E1E-449B-A2BC-C12503FC379A_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="929A9EC2-E023-4357-A92B-C84F475A8D48">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">929A9EC2-E023-4357-A92B-C84F475A8D48</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_7031_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="680BD05C-DFFB-45DA-88A2-DAD76A05C055" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.08</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.08</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.02</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.02</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:RotatingMachinePlant rdf:about="92B66DD4-9A53-40B4-932B-318B50DB191B">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="C37A1325-0D37-45C2-BD91-E281AE61C099" />
    <emt:ConnectedFacility.Equipments rdf:resource="A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B" />
    <emt:ConnectedFacility.Equipments rdf:resource="63639BB6-86A1-45C5-B79C-D3E4699DA5E9" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92B66DD4-9A53-40B4-932B-318B50DB191B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70314_W</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="92B66DE4-C43B-4E49-85B2-5AF4D2170638">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92B66DE4-C43B-4E49-85B2-5AF4D2170638</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="BE94E99C-12AE-4889-8F70-D4FD9AC72DDD_1" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92C925AE-4C42-421A-9ADE-0BEB3E6B3D85</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tp</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">22</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ApparentPowerLimit rdf:about="92E1777B-CA57-4241-964B-5D75D4582017">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92E1777B-CA57-4241-964B-5D75D4582017</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6301_6303_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="6316B99C-6083-4513-9D4B-9A1FE943A9F9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="92F6B185-98D4-4484-B2A4-9CE314DCFC93">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92F6B185-98D4-4484-B2A4-9CE314DCFC93</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2411_2434_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="6581C68D-D121-42B1-A16C-BE2F7EBCB34B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="6581C68D-D121-42B1-A16C-BE2F7EBCB34B_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="92FB8E25-A795-481E-8E65-95C885590703">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92FB8E25-A795-481E-8E65-95C885590703</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3205_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="92FB8E25-A795-481E-8E65-95C885590703_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="92FB8E25-A795-481E-8E65-95C885590703" />
    <cim:Terminal.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="92FB8E25-A795-481E-8E65-95C885590703_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="92FB8E25-A795-481E-8E65-95C885590703" />
    <cim:Terminal.ConnectivityNode rdf:resource="205C613C-5B8D-48F9-B1B0-01A6745B54D3" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="92FC0228-C955-46CF-A665-B6CB5CA49DDC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92FC0228-C955-46CF-A665-B6CB5CA49DDC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_2233_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="DE9EB1EE-97BF-4380-AC46-EBD299767CC8" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="DE9EB1EE-97BF-4380-AC46-EBD299767CC8_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:RotatingMachinePlant rdf:about="92FD89E7-34F1-4512-A894-0B0FE1FD6422">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="608D2E69-5C3D-4C12-AC3E-5AAC397B70D9" />
    <emt:ConnectedFacility.Equipments rdf:resource="FF97A84E-4567-43A0-996B-924D0BA60595" />
    <emt:ConnectedFacility.Equipments rdf:resource="BCCA80EA-95DF-4EBF-ACFD-7960751471CE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">92FD89E7-34F1-4512-A894-0B0FE1FD6422</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3731_NH</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:PowerTransformerEnd rdf:about="93011FA6-581B-456A-9BC2-237CDE268368">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93011FA6-581B-456A-9BC2-237CDE268368</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24385_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="5B0D933A-2B7D-4936-B021-E425E33CEB07" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="5B0D933A-2B7D-4936-B021-E425E33CEB07_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="93087773-3218-431D-B894-569D46F10CE5">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93087773-3218-431D-B894-569D46F10CE5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6433_C</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.79</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="C918B97B-89E8-4F46-AC0B-F2FFECFB8C78" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ApparentPowerLimit rdf:about="9309C1F4-FFFF-46F1-91C6-A73C8196886C">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9309C1F4-FFFF-46F1-91C6-A73C8196886C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4E999091-19C5-4E81-B1A6-29060F8A90E9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="9309F212-C10F-4CB4-9773-2BD52EE4E2FC">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="FFD36926-BC64-41A1-9837-51C71ACA5551" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9309F212-C10F-4CB4-9773-2BD52EE4E2FC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63351_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="9309F212-C10F-4CB4-9773-2BD52EE4E2FC_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9309F212-C10F-4CB4-9773-2BD52EE4E2FC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9309F212-C10F-4CB4-9773-2BD52EE4E2FC_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9309F212-C10F-4CB4-9773-2BD52EE4E2FC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9309F212-C10F-4CB4-9773-2BD52EE4E2FC_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9309F212-C10F-4CB4-9773-2BD52EE4E2FC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9309F212-C10F-4CB4-9773-2BD52EE4E2FC_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9309F212-C10F-4CB4-9773-2BD52EE4E2FC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9309F212-C10F-4CB4-9773-2BD52EE4E2FC_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9309F212-C10F-4CB4-9773-2BD52EE4E2FC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9309F212-C10F-4CB4-9773-2BD52EE4E2FC_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9309F212-C10F-4CB4-9773-2BD52EE4E2FC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterDescriptor rdf:about="9335B9A4-747B-437A-99F4-204967E17E6F">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9335B9A4-747B-437A-99F4-204967E17E6F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Kqv</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">15</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ACLineSegment rdf:about="933CB20E-9D4A-404F-BDA4-AE10699F5BA8">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0018424</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0018424</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.75</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.75</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">17.5</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">17.5</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">140817.6</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">933CB20E-9D4A-404F-BDA4-AE10699F5BA8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_5002_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="933CB20E-9D4A-404F-BDA4-AE10699F5BA8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="933CB20E-9D4A-404F-BDA4-AE10699F5BA8" />
    <cim:Terminal.ConnectivityNode rdf:resource="71DB5BD9-B6D0-4293-9A97-6477FAAF27AE" />
  </cim:Terminal>
  <cim:Terminal rdf:about="933CB20E-9D4A-404F-BDA4-AE10699F5BA8_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="933CB20E-9D4A-404F-BDA4-AE10699F5BA8" />
    <cim:Terminal.ConnectivityNode rdf:resource="2ACCC500-DAC9-4262-AB81-D5245E5A858F" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="93487D57-F243-425B-ACA0-D46A78117183">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93487D57-F243-425B-ACA0-D46A78117183</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Iqrmax</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">16</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:TransformerCoreAdmittance rdf:about="9357AEB4-E350-41D8-AEE3-EAA52E2481A5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9357AEB4-E350-41D8-AEE3-EAA52E2481A5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_5031_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="D0B3D5E1-FD77-4AA2-B309-95D5C906CF34" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0675</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0675</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.016875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.016875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="9358EEAF-E724-471B-8065-FEDC750260BA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9358EEAF-E724-471B-8065-FEDC750260BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_6335_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="734FB716-D6A9-40D5-9B34-C2923EA2FEB1" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="734FB716-D6A9-40D5-9B34-C2923EA2FEB1_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="93648124-D5A0-4ABA-A5E8-ADE54C7F5101">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93648124-D5A0-4ABA-A5E8-ADE54C7F5101</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4035_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="E2388782-E677-4146-B018-3ACCF5C3271B_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="93755ADB-2C2B-4136-9229-AD81D0C74C90">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93755ADB-2C2B-4136-9229-AD81D0C74C90</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="A52987C3-552D-4E0A-95F0-E6676B5D965B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">300000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="A52987C3-552D-4E0A-95F0-E6676B5D965B_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="93814F63-0A15-4573-8122-71BE92FB87DC">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0004452624</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000742104</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.8249999999999997</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">5.6499999999999995</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">51.725</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">155.175</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">150452.73440195012</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93814F63-0A15-4573-8122-71BE92FB87DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4102_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="93814F63-0A15-4573-8122-71BE92FB87DC_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="93814F63-0A15-4573-8122-71BE92FB87DC" />
    <cim:Terminal.ConnectivityNode rdf:resource="604BB925-F312-4629-A617-733270E36895" />
  </cim:Terminal>
  <cim:Terminal rdf:about="93814F63-0A15-4573-8122-71BE92FB87DC_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="93814F63-0A15-4573-8122-71BE92FB87DC" />
    <cim:Terminal.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="9387331F-C0A7-4594-8055-1239207F2DCC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9387331F-C0A7-4594-8055-1239207F2DCC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_42322_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="34868843-B644-4EFD-B98B-66AD0DF9FC25" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="93897B87-4F6E-4CEC-8D3E-5F059F05019A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93897B87-4F6E-4CEC-8D3E-5F059F05019A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70313_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C40B6AB4-DB9D-4E8D-B286-8B7317424AF1_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="939AE154-E3EA-40C7-871B-813489BFDEC2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">939AE154-E3EA-40C7-871B-813489BFDEC2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_6103_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5C9A978A-B7B5-478E-B2F9-FCCABDCE2F00" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="93A29C82-33DC-4732-BFF2-DD8A04E1A560">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93A29C82-33DC-4732-BFF2-DD8A04E1A560</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39336_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="53E5FA15-FE97-42FE-895A-1AF87DA30D91" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="53E5FA15-FE97-42FE-895A-1AF87DA30D91_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="93A56EFD-792C-44E7-9357-1050CA9A6B13">
    <cim:DiagramObject.IdentifiedObject rdf:resource="857C0E05-0922-4444-AD8F-6C960BF2AFDE" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93A56EFD-792C-44E7-9357-1050CA9A6B13</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032 CMAIN GM   C 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="93A56EFD-792C-44E7-9357-1050CA9A6B13_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="93A56EFD-792C-44E7-9357-1050CA9A6B13" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.33884691026920977</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.9985099598785037</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="93A673E5-334A-491D-BD96-4D78481D0BE8">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93A673E5-334A-491D-BD96-4D78481D0BE8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6509_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E55EB4D5-3D16-4F97-8794-F3DAF26C9FD1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="93AA5912-D7AF-4CF6-8201-56F6FB052853">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93AA5912-D7AF-4CF6-8201-56F6FB052853</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3805_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="93AA5912-D7AF-4CF6-8201-56F6FB052853_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="93AA5912-D7AF-4CF6-8201-56F6FB052853" />
    <cim:Terminal.ConnectivityNode rdf:resource="6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C" />
  </cim:Terminal>
  <cim:Terminal rdf:about="93AA5912-D7AF-4CF6-8201-56F6FB052853_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="93AA5912-D7AF-4CF6-8201-56F6FB052853" />
    <cim:Terminal.ConnectivityNode rdf:resource="09CA0554-8FAD-4833-A47C-8CA01C714445" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="93ABFE5B-96F6-4BAE-AC65-6F85310C465C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93ABFE5B-96F6-4BAE-AC65-6F85310C465C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_7002_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3C0D02EB-22BF-43DE-8D3F-7D154FC3F827_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="93B6B762-A0CF-4074-8FBE-0111F221CE12">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93B6B762-A0CF-4074-8FBE-0111F221CE12</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_4231_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="FA265637-168C-463D-9A9A-6612F58F4713" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="077BB7A3-0027-48CA-8365-03265BDDCCCA" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41666666666666663</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41666666666666663</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.666666666666668</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.666666666666668</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TransformerCoreAdmittance rdf:about="93C0D307-E1D3-4785-A357-C5BAA87E346B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93C0D307-E1D3-4785-A357-C5BAA87E346B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6101_6102_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="2E7A1F45-CE64-40A5-8A1B-58B1B6B97701" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.24175593362739e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.24175593362739e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.3104389834068476e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.3104389834068476e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ACLineSegment rdf:about="93C320EE-8836-4DE1-970D-D7CA6B48FD18">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00035242344045368615</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005873724007561436</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">20.64687</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">41.29374</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">144.96187</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">434.88561000000004</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">224078.97477003312</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93C320EE-8836-4DE1-970D-D7CA6B48FD18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_8005_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="93C320EE-8836-4DE1-970D-D7CA6B48FD18_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="93C320EE-8836-4DE1-970D-D7CA6B48FD18" />
    <cim:Terminal.ConnectivityNode rdf:resource="F387ABF7-5844-442B-8B09-E2A592419A67" />
  </cim:Terminal>
  <cim:Terminal rdf:about="93C320EE-8836-4DE1-970D-D7CA6B48FD18_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="93C320EE-8836-4DE1-970D-D7CA6B48FD18" />
    <cim:Terminal.ConnectivityNode rdf:resource="3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="93CF1D0A-B05A-4BB9-818C-3656D45C2DB0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93CF1D0A-B05A-4BB9-818C-3656D45C2DB0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3405_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="54C15D45-B3D3-47AE-85F0-62F832B0307E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="93D25180-3EFB-4051-A9C0-3D1A104BA1CC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93D25180-3EFB-4051-A9C0-3D1A104BA1CC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_1401_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="A8B51800-9F88-43E5-9443-B7FB1FA97406" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="93D8097E-5A62-4B76-B885-D42721A99CEA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1450000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93D8097E-5A62-4B76-B885-D42721A99CEA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65333_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="34EC7A85-E5B1-4A31-A0D6-222D9879FCE9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="93E751A6-9180-4B5C-A0DB-F5AC4BC5D4CE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93E751A6-9180-4B5C-A0DB-F5AC4BC5D4CE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2603_2607_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="1779354D-9196-4EAB-A4C3-78C299206972" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">4.249171411574743e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">4.249171411574743e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">1.0622928528936857e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">1.0622928528936857e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="93E7B274-816A-4BD3-BD10-AEBCCEB02987">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93E7B274-816A-4BD3-BD10-AEBCCEB02987</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40353_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="CECF7877-0FED-4080-84E7-A795FF1D71D4" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="CECF7877-0FED-4080-84E7-A795FF1D71D4_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="93F782E7-A47A-4969-A5D7-B6836F84113C">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">93F782E7-A47A-4969-A5D7-B6836F84113C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3921_3_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B6480815-5F32-4DC0-A811-C9C05931087C" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="94126AF8-4536-4C35-BF7D-E65728AB9800">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94126AF8-4536-4C35-BF7D-E65728AB9800</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6402</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="942C583F-A2DC-48FC-971C-7DEB9D836975">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">942C583F-A2DC-48FC-971C-7DEB9D836975</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3925_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C6A9481E-380E-489C-B008-6E3213149956_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="942C8DA7-35B3-486C-AAAD-8C2F108E878C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.001167744</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0019462400000000001</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">6.0249999999999995</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">12.049999999999999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">87.225</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">261.67499999999995</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">316399.7527489991</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">942C8DA7-35B3-486C-AAAD-8C2F108E878C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_1402_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="942C8DA7-35B3-486C-AAAD-8C2F108E878C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="942C8DA7-35B3-486C-AAAD-8C2F108E878C" />
    <cim:Terminal.ConnectivityNode rdf:resource="47EEE396-D213-47D5-92E9-866DA99EA597" />
  </cim:Terminal>
  <cim:Terminal rdf:about="942C8DA7-35B3-486C-AAAD-8C2F108E878C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="942C8DA7-35B3-486C-AAAD-8C2F108E878C" />
    <cim:Terminal.ConnectivityNode rdf:resource="191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="943353E5-1967-4969-A4A0-A7BA6F7D2003">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">943353E5-1967-4969-A4A0-A7BA6F7D2003</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62351</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="944900A2-3D6D-406B-8FA7-249876A8F0DD">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">944900A2-3D6D-406B-8FA7-249876A8F0DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1403</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="9457FD90-BFE2-453F-BC83-1BADEEDEBE38">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9457FD90-BFE2-453F-BC83-1BADEEDEBE38</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10341_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="57108599-3EFD-44EF-BC7D-8599DA333166" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="945B4C3E-44B3-418B-8D6D-5A1C8BC60CD2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">945B4C3E-44B3-418B-8D6D-5A1C8BC60CD2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50_2" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="9462CD74-6186-4893-BD8F-C21B598F3967">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9462CD74-6186-4893-BD8F-C21B598F3967</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="9466B7A3-01EB-4546-81EE-075B0ED3E601">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">160000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9466B7A3-01EB-4546-81EE-075B0ED3E601</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64333_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="152BE16E-FD28-460D-AC12-360ECF7831B7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="949094B4-81F7-4D06-822C-287AA6A485F2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">949094B4-81F7-4D06-822C-287AA6A485F2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2611_2631_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="96490FAF-296A-47E0-AA55-A4560253A326" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="96490FAF-296A-47E0-AA55-A4560253A326_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="94A00308-5534-467F-8271-E54B921401B4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94A00308-5534-467F-8271-E54B921401B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_2_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="149C57F6-0FAD-4555-BC1D-4A6F24E7DF31_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="94AAB466-798C-40C7-B38D-13D39176FBA3">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94AAB466-798C-40C7-B38D-13D39176FBA3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41311_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="94AAB466-798C-40C7-B38D-13D39176FBA3_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="94AAB466-798C-40C7-B38D-13D39176FBA3" />
    <cim:Terminal.ConnectivityNode rdf:resource="604BB925-F312-4629-A617-733270E36895" />
  </cim:Terminal>
  <cim:Terminal rdf:about="94AAB466-798C-40C7-B38D-13D39176FBA3_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="94AAB466-798C-40C7-B38D-13D39176FBA3" />
    <cim:Terminal.ConnectivityNode rdf:resource="7622E75D-2E78-48D5-AA7D-D46E9E31AD11" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="94B14C8E-F5BD-4F04-800F-052AEE31B51C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94B14C8E-F5BD-4F04-800F-052AEE31B51C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1331_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="E90EEA17-5E2B-4A79-A2D0-A682942BE775" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="71DE9A5F-CDB3-4778-9402-2A42427910E7" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.2840909090909091</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.2840909090909091</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">11.363636363636365</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">11.363636363636365</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:DetailedModelDynamics rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="7A396E4E-4622-48F3-8F8A-EABFF42D48FC" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94B76952-3D79-42FD-9FDE-9499BC532AE4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2434_S_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B76952-3D79-42FD-9FDE-9499BC532AE4_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B76952-3D79-42FD-9FDE-9499BC532AE4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:DetailedModelDynamics rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="DFD7DD7B-9E20-4646-8479-B5EB6730658D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94B8AA09-5BA1-415B-B22A-2718C8DF294F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65331_G_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="94B8AA09-5BA1-415B-B22A-2718C8DF294F_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="94B8AA09-5BA1-415B-B22A-2718C8DF294F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="94BCE5FE-FB78-4C55-A1A6-777D7D7C5020">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94BCE5FE-FB78-4C55-A1A6-777D7D7C5020</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_20301_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6B865782-07AA-4F0A-9FE8-CD4C26A7420D_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="94C0C876-4B73-44EE-9B03-28514EB1D188">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="3E86D4F5-1200-4DDE-BAFF-2A273BA86697" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94C0C876-4B73-44EE-9B03-28514EB1D188</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50322_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="94C0C876-4B73-44EE-9B03-28514EB1D188_pt1">
    <cim:CurveData.Curve rdf:resource="94C0C876-4B73-44EE-9B03-28514EB1D188" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">53.88877434122993</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="94C0C876-4B73-44EE-9B03-28514EB1D188_pt2">
    <cim:CurveData.Curve rdf:resource="94C0C876-4B73-44EE-9B03-28514EB1D188" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">153.88877434122992</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.82497667882678</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACLineSegment rdf:about="94D8048F-19B8-4918-8944-9A6B52274E79">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005091367359798362</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0008485612266330604</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">6.189299999999999</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">12.378599999999999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">71.65305</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">214.95914999999997</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">189354.82756039826</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94D8048F-19B8-4918-8944-9A6B52274E79</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6503_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="94D8048F-19B8-4918-8944-9A6B52274E79_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="94D8048F-19B8-4918-8944-9A6B52274E79" />
    <cim:Terminal.ConnectivityNode rdf:resource="1836FD72-027F-42A5-8A4D-8C805D71AF7F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="94D8048F-19B8-4918-8944-9A6B52274E79_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="94D8048F-19B8-4918-8944-9A6B52274E79" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="94F3572C-45F3-4997-88D1-1E6B0A9E7AF0">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00056236925015753</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0009372820835958833</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.37955</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">14.7591</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">80.103825</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">240.311475</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">210416.22956061515</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">94F3572C-45F3-4997-88D1-1E6B0A9E7AF0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_6403_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="94F3572C-45F3-4997-88D1-1E6B0A9E7AF0_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="94F3572C-45F3-4997-88D1-1E6B0A9E7AF0" />
    <cim:Terminal.ConnectivityNode rdf:resource="6FDB5608-679D-4212-9938-2F60EA28086E" />
  </cim:Terminal>
  <cim:Terminal rdf:about="94F3572C-45F3-4997-88D1-1E6B0A9E7AF0_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="94F3572C-45F3-4997-88D1-1E6B0A9E7AF0" />
    <cim:Terminal.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="951DAE14-E5B7-4A82-AA12-5BC38A905421">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">951DAE14-E5B7-4A82-AA12-5BC38A905421</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_3_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="ECAA1D01-93EC-4599-AF50-447111F41B56" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="ECAA1D01-93EC-4599-AF50-447111F41B56_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="952FEAB7-AF85-4A1C-A616-E7D4026D0C29">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="E70DF114-C0AC-4CBD-B880-F40D167CC4EC" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">952FEAB7-AF85-4A1C-A616-E7D4026D0C29</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39336_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="952FEAB7-AF85-4A1C-A616-E7D4026D0C29_pt1">
    <cim:CurveData.Curve rdf:resource="952FEAB7-AF85-4A1C-A616-E7D4026D0C29" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">628.7023673143492</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="952FEAB7-AF85-4A1C-A616-E7D4026D0C29_pt2">
    <cim:CurveData.Curve rdf:resource="952FEAB7-AF85-4A1C-A616-E7D4026D0C29" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">728.7023673143492</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66329546679692</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TransformerCoreAdmittance rdf:about="9530B6FA-765C-4B35-BF32-9B43FAFA9DDE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9530B6FA-765C-4B35-BF32-9B43FAFA9DDE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905_3922_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="8E4BF5D8-4E39-4073-8A5A-D3A5FF4AF4ED" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.695652173913044e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.695652173913044e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.173913043478261e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.173913043478261e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ParameterDescriptor rdf:about="9531379C-9987-448B-93F2-C93367255C10">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9531379C-9987-448B-93F2-C93367255C10</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">T3</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">7</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ApparentPowerLimit rdf:about="9545D6D2-517B-4A62-A1FB-4A75AE1CF3EF">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9545D6D2-517B-4A62-A1FB-4A75AE1CF3EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4009_0_2_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="135045FE-3947-447D-859B-BCB7B7A7E48D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="954F4A12-1E97-40B8-9AB0-61E0118D9632">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">954F4A12-1E97-40B8-9AB0-61E0118D9632</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10322_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="AFE6063D-614B-4B97-B157-69B1925D1D37" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">650000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="AFE6063D-614B-4B97-B157-69B1925D1D37_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="95530F9E-14D6-4512-A29F-13092A224B49">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95530F9E-14D6-4512-A29F-13092A224B49</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2902</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="955CC4E7-B1BB-42F0-8A27-F49082C16647">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">955CC4E7-B1BB-42F0-8A27-F49082C16647</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="A5569B2F-1F9F-4381-AFD9-DF88756D27A2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="955EC56D-EE7C-48D0-BF5F-A759F87EEEE8">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">955EC56D-EE7C-48D0-BF5F-A759F87EEEE8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38351</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="956F58BB-5CF8-4C0C-908B-AFAD43C849EC">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">956F58BB-5CF8-4C0C-908B-AFAD43C849EC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39332</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="9573ED56-E574-41BE-930E-A64A84411821">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="E2B3C11D-5932-4EB5-9A51-B5C872626A3C" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9573ED56-E574-41BE-930E-A64A84411821</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70311_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="9573ED56-E574-41BE-930E-A64A84411821_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="9573ED56-E574-41BE-930E-A64A84411821" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerMeshImpedance rdf:about="9581FD3E-05D7-4C3F-8F81-133C815998E0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9581FD3E-05D7-4C3F-8F81-133C815998E0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_2634_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="1751453B-3300-45B0-A918-2FA18E8C093D" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="91A63204-CFC3-4398-8087-05CC7DCBF51C" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.14878125</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.14878125</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">5.951250000000001</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">5.951250000000001</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="9585C0A1-6181-4D80-91EF-6F3057AC1109">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9585C0A1-6181-4D80-91EF-6F3057AC1109</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2611_2612_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="848A2FD1-5EBD-4C03-BB67-EC7D7248DC7B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="95A20A64-4312-49AD-BC58-54339C72AF52">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95A20A64-4312-49AD-BC58-54339C72AF52</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5032_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="8178DDA0-248B-4FF6-8B8C-0B53F4EEF897" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="9775BB52-0E41-44BC-AFF7-C9EEDC106DBD" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.04770992366412214</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.04770992366412214</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.9083969465648858</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.9083969465648858</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:DetailedModelDynamics rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="E731A704-DC6F-4666-8928-9D8A1BA7B28D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95B1743B-670F-48EE-BC97-0357A8ACE19E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2637_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="95B1743B-670F-48EE-BC97-0357A8ACE19E_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="95B1743B-670F-48EE-BC97-0357A8ACE19E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="95B88759-58FC-4ACF-8DF9-66F24FD51581">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="0E49DD59-C2C2-4F90-8BA1-957170E34113" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95B88759-58FC-4ACF-8DF9-66F24FD51581</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24381_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="95B88759-58FC-4ACF-8DF9-66F24FD51581_pt1">
    <cim:CurveData.Curve rdf:resource="95B88759-58FC-4ACF-8DF9-66F24FD51581" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">44.90731195102494</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="95B88759-58FC-4ACF-8DF9-66F24FD51581_pt2">
    <cim:CurveData.Curve rdf:resource="95B88759-58FC-4ACF-8DF9-66F24FD51581" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">144.90731195102495</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.86034444395831</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="95B8C5C4-1ABA-417F-B1F3-49290ADE0DE2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95B8C5C4-1ABA-417F-B1F3-49290ADE0DE2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402_2409_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8BCACDCB-6FF8-44A0-A59B-DA78D12961D0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="95C53912-5C10-4DB6-AA45-B9BBD7B63E69">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95C53912-5C10-4DB6-AA45-B9BBD7B63E69</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_3731_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="BCCA80EA-95DF-4EBF-ACFD-7960751471CE_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="95DF140B-572B-45D4-AFFD-F81B5B623AED">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2123195C-352E-4064-A81B-47D87A762AF8" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95DF140B-572B-45D4-AFFD-F81B5B623AED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65334</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">65334 EMERY      W 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="95DF140B-572B-45D4-AFFD-F81B5B623AED_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="95DF140B-572B-45D4-AFFD-F81B5B623AED" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.43692602031949906</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.07527993560978076</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ParameterDescriptor rdf:about="95E86A1A-54D0-4C70-8050-6084849A527A">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95E86A1A-54D0-4C70-8050-6084849A527A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">LSMAX</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">19</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="95E8986C-CED7-4385-947C-1574FF3E0B05">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">95E8986C-CED7-4385-947C-1574FF3E0B05</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_2_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="96018618-11FF-43A1-BEDC-3B75450E0B06">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">96018618-11FF-43A1-BEDC-3B75450E0B06</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2202_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="607A1C9A-AAAA-4403-8862-3AC06EF0DF43_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="962DF49A-49C9-441D-8121-3F9919492A30">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">962DF49A-49C9-441D-8121-3F9919492A30</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2637_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="D02B57F8-9BBC-4849-BD04-0DBAECD9BB54_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="963FBC36-3FB2-441D-A617-A957638D6528">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">963FBC36-3FB2-441D-A617-A957638D6528</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3924_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="963FBC36-3FB2-441D-A617-A957638D6528_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="963FBC36-3FB2-441D-A617-A957638D6528" />
    <cim:Terminal.ConnectivityNode rdf:resource="93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="963FBC36-3FB2-441D-A617-A957638D6528_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="963FBC36-3FB2-441D-A617-A957638D6528" />
    <cim:Terminal.ConnectivityNode rdf:resource="63127BE8-0B47-4913-840D-9B857DAB096C" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="9642563B-8B46-4BA2-8F06-B82C496D2CAA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9642563B-8B46-4BA2-8F06-B82C496D2CAA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C573156A-1918-468C-A51E-83C371E91041_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="96490FAF-296A-47E0-AA55-A4560253A326">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">96490FAF-296A-47E0-AA55-A4560253A326</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2611_2631_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="96490FAF-296A-47E0-AA55-A4560253A326_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="96490FAF-296A-47E0-AA55-A4560253A326" />
    <cim:Terminal.ConnectivityNode rdf:resource="AF7EA965-B50B-447F-A600-8E2580C4F65E" />
  </cim:Terminal>
  <cim:Terminal rdf:about="96490FAF-296A-47E0-AA55-A4560253A326_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="96490FAF-296A-47E0-AA55-A4560253A326" />
    <cim:Terminal.ConnectivityNode rdf:resource="3D4179C5-62E8-40A0-8992-F843E3D2D67B" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="9660C61E-12CD-44B2-9380-BD10E3BB0E23">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9660C61E-12CD-44B2-9380-BD10E3BB0E23</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">dbd1</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">22</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ParameterDescriptor rdf:about="9666AC13-89F6-4C44-A210-FB1DE4F87240">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="D988EC5E-7EF1-418F-9F69-96995339E4BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9666AC13-89F6-4C44-A210-FB1DE4F87240</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">DAMP</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="9666E594-8DD5-40AC-986F-E5BCF1ED84F1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">9666E594-8DD5-40AC-986F-E5BCF1ED84F1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3831_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
