    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:TransformerSaturationCurve rdf:about="BEDFB036-E112-4BE6-9C04-51B6DB9C0A20">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="5DEA3E44-CDE3-4BAE-A074-0F6B4E21F532" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BEDFB036-E112-4BE6-9C04-51B6DB9C0A20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42312_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="BEDFB036-E112-4BE6-9C04-51B6DB9C0A20_pt1">
    <cim:CurveData.Curve rdf:resource="BEDFB036-E112-4BE6-9C04-51B6DB9C0A20" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1616.6632302368978</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="BEDFB036-E112-4BE6-9C04-51B6DB9C0A20_pt2">
    <cim:CurveData.Curve rdf:resource="BEDFB036-E112-4BE6-9C04-51B6DB9C0A20" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1716.6632302368978</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65403248069104</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="BEE7E0F7-2345-427A-9E93-D439D626120B">
    <cim:DiagramObject.IdentifiedObject rdf:resource="DA763288-9EB9-4E16-A968-8720DCB0DFE0" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BEE7E0F7-2345-427A-9E93-D439D626120B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2615</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2615 STA E 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="BEE7E0F7-2345-427A-9E93-D439D626120B_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="BEE7E0F7-2345-427A-9E93-D439D626120B" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.033123015760489816</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6115217590008019</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TransformerCoreAdmittance rdf:about="BEFC17E4-8AFD-4881-A515-F443D65D9BDD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BEFC17E4-8AFD-4881-A515-F443D65D9BDD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301_2302_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="2884CE7E-812C-4B5C-B89E-F96E547B424D" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003024574669187146</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0003024574669187146</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">7.561436672967865e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">7.561436672967865e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="BF05B427-C709-494D-827C-B8FCD0CCCB82">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">7000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF05B427-C709-494D-827C-B8FCD0CCCB82</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2619_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C667E935-A1DA-40F1-B1F3-426C029BBD77" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="BF07A12F-1BA1-4D3D-A577-52F398259E19">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF07A12F-1BA1-4D3D-A577-52F398259E19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tpord</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">38</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.03</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ApparentPowerLimit rdf:about="BF141ECA-B86C-4F4A-9C1F-2EB6F285438A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF141ECA-B86C-4F4A-9C1F-2EB6F285438A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806_3836_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="001BE391-4B62-4A60-A90F-BF1BFAE13790" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="BF162055-8437-4530-85AE-C50569270BF2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF162055-8437-4530-85AE-C50569270BF2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4132_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3A96C4A3-F1EE-4401-AF7D-B9C15D5C89E9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachine rdf:about="BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32341_MG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="B79B02DE-3F35-4502-8990-D0B084FCAC33" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2261000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">118878000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3853000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1244000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1234000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="BF1B7FEC-FB08-4AE5-B23F-D7B217CBE40D" />
    <cim:Terminal.ConnectivityNode rdf:resource="D8F450A6-63E1-42B4-A1C7-303FE86B0481" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="BF27A9FB-52D4-498F-9C70-A7059F833306">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF27A9FB-52D4-498F-9C70-A7059F833306</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39336_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="316F98E2-24C0-4776-9D0C-EF70276424CE" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="BF3CA01F-876F-4878-B178-7B6FA69E7A9F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF3CA01F-876F-4878-B178-7B6FA69E7A9F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_13311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3F8C7208-3FE1-45C0-A0C1-4E30ADD6ADAA_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="BF4409FD-87A0-4303-982E-3F84F1452C1B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF4409FD-87A0-4303-982E-3F84F1452C1B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_8003_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4FA76587-5A6C-4100-9293-11268D06E8F6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="BF6066B6-D228-4556-BB32-F1B9812124C8">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF6066B6-D228-4556-BB32-F1B9812124C8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="BF6066B6-D228-4556-BB32-F1B9812124C8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="BF6066B6-D228-4556-BB32-F1B9812124C8" />
    <cim:Terminal.ConnectivityNode rdf:resource="0CE4EAE7-EE27-483D-8A3B-04E13C8422DC" />
  </cim:Terminal>
  <cim:Terminal rdf:about="BF6066B6-D228-4556-BB32-F1B9812124C8_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="BF6066B6-D228-4556-BB32-F1B9812124C8" />
    <cim:Terminal.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="BF67933C-6A8C-48EE-9A29-F9101F855156">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF67933C-6A8C-48EE-9A29-F9101F855156</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_38352_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="BF67933C-6A8C-48EE-9A29-F9101F855156_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="BF67933C-6A8C-48EE-9A29-F9101F855156" />
    <cim:Terminal.ConnectivityNode rdf:resource="09CA0554-8FAD-4833-A47C-8CA01C714445" />
  </cim:Terminal>
  <cim:Terminal rdf:about="BF67933C-6A8C-48EE-9A29-F9101F855156_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="BF67933C-6A8C-48EE-9A29-F9101F855156" />
    <cim:Terminal.ConnectivityNode rdf:resource="22EAF43C-DF59-4F98-980B-9011DCDDF162" />
  </cim:Terminal>
  <cim:PowerElectronicsConnection rdf:about="BF6F6444-1DE1-401A-B765-A259CD0CF238">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF6F6444-1DE1-401A-B765-A259CD0CF238</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332_S</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1300000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1300000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1266000000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">217320000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2423000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="BF6F6444-1DE1-401A-B765-A259CD0CF238_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="BF6F6444-1DE1-401A-B765-A259CD0CF238" />
    <cim:Terminal.ConnectivityNode rdf:resource="6C0BC444-C79D-4469-85F0-EAB03F1C8AE4" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="B5E484FA-0150-4B63-A2FA-D6C7749F06AA" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="B5E484FA-0150-4B63-A2FA-D6C7749F06AA_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerCoreAdmittance rdf:about="BF77CCFF-9B70-40D6-8F19-B3C79D992A12">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF77CCFF-9B70-40D6-8F19-B3C79D992A12</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1431_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="793C2A95-7C5D-4E83-95F8-9F8AFB9D44CA" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.23</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.23</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0575</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0575</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="BF7FA7A8-D269-49D2-8472-2486628011A9">
    <cim:DiagramObject.IdentifiedObject rdf:resource="5D5F315B-2D09-4349-97B1-381030A29310" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF7FA7A8-D269-49D2-8472-2486628011A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604 INTERMT 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="BF7FA7A8-D269-49D2-8472-2486628011A9_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="BF7FA7A8-D269-49D2-8472-2486628011A9" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.30588408581197596</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.19818737526795407</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="BF82BD5C-66A8-4CAD-9127-569634324598">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF82BD5C-66A8-4CAD-9127-569634324598</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40313_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="51739744-0FFF-4B71-8A7E-4439DE258BAD_2" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="7876769A-7561-4870-8651-33D534B3AEBB" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BF883A11-EA72-42D0-9C99-50DAFFAD17CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62352_W_powerSystemStabilizer</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E941B65-70F9-4E23-8257-2C5E8776E28D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8D4541DA-F458-48A0-B00A-C0B628E93E08" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.113</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B4B54DC-C4C9-458A-8EDE-535C077F1156" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="343361F9-5599-4CA6-A451-9B2A601E4393" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.02</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2EC855E9-0CB9-4C4D-99C8-2743C28AB462" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F06FC26A-B4F6-4760-9AD3-A934A0C13C0B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7D7B8E7B-A548-4623-A117-D0677B6BF6C3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7FF23EEA-6198-41CD-8725-3DB9030BABAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C89902D5-EE8A-4D09-859B-998E19FEA3A4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="95E86A1A-54D0-4C70-8050-6084849A527A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="795EB7B3-1BFC-4831-8E07-7A23026F42BB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="24FE04AC-5723-41AF-858D-7884A0FC5E71" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D91DACFF-9614-4967-8012-50DE0A3474D6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4E329B38-269A-4906-98C9-B8D6D87F4CE3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AE1A189E-90DC-4820-A0B6-DCF485F1FA86" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C687FA6-309A-4DEC-B945-D616E00C4165" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2D1BD53F-A65E-448D-8186-0EFDE2C60CAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="010E719E-9B1A-4991-A47D-DF67285F475F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="BF883A11-EA72-42D0-9C99-50DAFFAD17CD_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="BF883A11-EA72-42D0-9C99-50DAFFAD17CD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A5380CA1-5782-4EB6-9352-83835BF36273" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerMeshImpedance rdf:about="BFAB0BE8-6B06-4740-A297-A4A663147737">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BFAB0BE8-6B06-4740-A297-A4A663147737</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_2_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="8A5ED417-D329-47FA-890D-54C87D8ACE1A" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="CEE9A996-8394-402B-9A0A-F7658A392F96" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.47080999999999995</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.47080999999999995</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.8171</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.8171</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="BFBB62A9-73B8-45B7-978A-14B7ADB6E52A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BFBB62A9-73B8-45B7-978A-14B7ADB6E52A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3802_3891_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7065CDD4-B648-4E70-AC71-83FED97346AB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="BFF3FF91-8575-439D-9926-8F6D7F56681E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BFF3FF91-8575-439D-9926-8F6D7F56681E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_20301_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="6B865782-07AA-4F0A-9FE8-CD4C26A7420D" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="6B865782-07AA-4F0A-9FE8-CD4C26A7420D_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="BFFE342B-15CB-457F-AAED-7FD95D46EAB6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">BFFE342B-15CB-457F-AAED-7FD95D46EAB6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3921_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A0B7F16D-96EB-4EDE-8124-9A0E93A2B674_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="C019F86A-EB46-494A-8E3D-C30D81A8705E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C019F86A-EB46-494A-8E3D-C30D81A8705E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21301_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="4030E86F-8A85-4F6A-9595-BB1D58897A72_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="C01DBFA5-9500-43A5-A976-BD872DA7CBDA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C01DBFA5-9500-43A5-A976-BD872DA7CBDA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2615_2620_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A709F82E-CCBF-45C6-8819-414C5BF930E4_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="C028D75A-2BBA-49ED-8A49-BFCF02487124">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C028D75A-2BBA-49ED-8A49-BFCF02487124</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4132_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="B3CB83C0-7DD2-4EA9-9DDB-57085558025B" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.055</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.055</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ACLineSegment rdf:about="C029F0D9-7391-4896-A230-4BEE1B9D9D8C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C029F0D9-7391-4896-A230-4BEE1B9D9D8C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203_3923_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C029F0D9-7391-4896-A230-4BEE1B9D9D8C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C029F0D9-7391-4896-A230-4BEE1B9D9D8C" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B51DDA6-8246-4169-986D-0F4806EED3DF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C029F0D9-7391-4896-A230-4BEE1B9D9D8C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C029F0D9-7391-4896-A230-4BEE1B9D9D8C" />
    <cim:Terminal.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="C02D8E8E-9959-4DEE-BF40-7141F46A2403">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C02D8E8E-9959-4DEE-BF40-7141F46A2403</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2603_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4F269987-DEBF-454A-B971-E977141EDEB2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="C031BF9C-DE5D-44BD-BE66-2668DF127095">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="0D2C2F1A-7556-4DA5-809C-16E0FFAC6D53" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C031BF9C-DE5D-44BD-BE66-2668DF127095</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42311_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="C031BF9C-DE5D-44BD-BE66-2668DF127095_pt1">
    <cim:CurveData.Curve rdf:resource="C031BF9C-DE5D-44BD-BE66-2668DF127095" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">449.0731195102494</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="C031BF9C-DE5D-44BD-BE66-2668DF127095_pt2">
    <cim:CurveData.Curve rdf:resource="C031BF9C-DE5D-44BD-BE66-2668DF127095" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">549.0731195102494</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66935851224804</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformer rdf:about="C042A537-3C4A-40C1-B1A4-13E9BCB98F21">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C042A537-3C4A-40C1-B1A4-13E9BCB98F21</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_3</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C042A537-3C4A-40C1-B1A4-13E9BCB98F21_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C042A537-3C4A-40C1-B1A4-13E9BCB98F21" />
    <cim:Terminal.ConnectivityNode rdf:resource="99D704FC-A9E9-4B1C-9E1C-15EAE2A012B5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C042A537-3C4A-40C1-B1A4-13E9BCB98F21_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C042A537-3C4A-40C1-B1A4-13E9BCB98F21" />
    <cim:Terminal.ConnectivityNode rdf:resource="DCEED5A8-089C-41F2-946A-2E497E31BF91" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="C047CB01-A2F3-40F3-919D-ED926702A3C3">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">430380000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-60984000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C047CB01-A2F3-40F3-919D-ED926702A3C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3907_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="C047CB01-A2F3-40F3-919D-ED926702A3C3_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C047CB01-A2F3-40F3-919D-ED926702A3C3" />
    <cim:Terminal.ConnectivityNode rdf:resource="BA3F0F15-349A-41F6-961C-EA9DC5C62A01" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="C04E3CEC-32B9-4709-BF38-7706422F351C">
    <cim:DiagramObject.IdentifiedObject rdf:resource="EEB3415D-03CD-41E0-BCFD-09DC2FC396DE" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C04E3CEC-32B9-4709-BF38-7706422F351C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4092</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4092 GRIZZLY2 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C04E3CEC-32B9-4709-BF38-7706422F351C_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C04E3CEC-32B9-4709-BF38-7706422F351C" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4019778707122768</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3086713320324943</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="C05BD354-2CEF-4A83-A335-649CA191D858">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F650F4DF-FD80-47BF-81D6-28CAFE863CDE" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C05BD354-2CEF-4A83-A335-649CA191D858</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8034</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">8034 RNCHSECO   G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C05BD354-2CEF-4A83-A335-649CA191D858_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C05BD354-2CEF-4A83-A335-649CA191D858" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3910074058726441</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.098277112617889</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformerEnd rdf:about="C05DA719-3246-41EB-A1F1-783C156AE3CC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C05DA719-3246-41EB-A1F1-783C156AE3CC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3601_36311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="00430655-6CD2-4AF7-A842-9B1CDFECE3C3" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="00430655-6CD2-4AF7-A842-9B1CDFECE3C3_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="C0898B55-66EF-4D6E-BC89-663FB43F9084">
    <cim:DiagramObject.IdentifiedObject rdf:resource="A58A8DD6-CCF6-4411-9355-373DC1F29A89" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C0898B55-66EF-4D6E-BC89-663FB43F9084</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50311</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">50311 CANAD G1   H 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C0898B55-66EF-4D6E-BC89-663FB43F9084_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C0898B55-66EF-4D6E-BC89-663FB43F9084" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.23350812934511359</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.8584387385612557</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="C08E5E28-7936-4D9F-B34B-767175ECF40E">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="38FDBC20-6FC5-472B-BA23-C97C31742AA7" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C08E5E28-7936-4D9F-B34B-767175ECF40E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="C08E5E28-7936-4D9F-B34B-767175ECF40E_pt1">
    <cim:CurveData.Curve rdf:resource="C08E5E28-7936-4D9F-B34B-767175ECF40E" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">19.524918239576063</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">273.97679265572236</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="C08E5E28-7936-4D9F-B34B-767175ECF40E_pt2">
    <cim:CurveData.Curve rdf:resource="C08E5E28-7936-4D9F-B34B-767175ECF40E" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">119.52491823957607</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">276.07460069770474</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="C08F4C32-F8F6-43D2-932E-EF868656D69D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C08F4C32-F8F6-43D2-932E-EF868656D69D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_34331_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="76706803-F7DF-4100-9559-99F01F6690B8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="C092A674-A0D1-4D6A-AC1D-F481FC855654">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C092A674-A0D1-4D6A-AC1D-F481FC855654</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3831_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="8D28BDE7-9088-4443-94A9-FA3DF2689FE2" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="9666E594-8DD5-40AC-986F-E5BCF1ED84F1" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.25</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.25</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">10.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">10.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="C0947AC5-255E-4CE2-9693-FFD071A110C9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C0947AC5-255E-4CE2-9693-FFD071A110C9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24386_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="59B7DF35-9675-45C1-A6E1-5734C14327A8" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3300000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="59B7DF35-9675-45C1-A6E1-5734C14327A8_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="C0A444A7-AE02-4C4A-A3C4-73F8E872C76E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C0A444A7-AE02-4C4A-A3C4-73F8E872C76E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806_3836_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="C0A99B8A-2FFD-4422-B2CF-392F559C2D78">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C0A99B8A-2FFD-4422-B2CF-392F559C2D78</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50324_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A9784392-2876-4D3E-84F1-5FF494D4E049_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="C0C69E2C-EFDD-449C-8161-DF331AFDE5D2">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="9A049369-9DE5-4985-A6CA-BA551509CC62" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C0C69E2C-EFDD-449C-8161-DF331AFDE5D2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6301_6303_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="C0C69E2C-EFDD-449C-8161-DF331AFDE5D2_pt1">
    <cim:CurveData.Curve rdf:resource="C0C69E2C-EFDD-449C-8161-DF331AFDE5D2" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.181928050826933</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="C0C69E2C-EFDD-449C-8161-DF331AFDE5D2_pt2">
    <cim:CurveData.Curve rdf:resource="C0C69E2C-EFDD-449C-8161-DF331AFDE5D2" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.18192805082694</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">553.0332275268133</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="C0C8851E-F342-43A7-BA9D-065CD434EAC0">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C0C8851E-F342-43A7-BA9D-065CD434EAC0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6335_C</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.87</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="54F031D3-C00F-4EEA-A295-960AF8E1130C" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ApparentPowerLimit rdf:about="C0F600B8-B260-4B27-A87E-F2AD3539FEEC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">7100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C0F600B8-B260-4B27-A87E-F2AD3539FEEC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13331_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E94B027D-6BC4-4EAE-80E5-4FC2CBBF0925" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="C0FC9AAB-6CAA-4E28-9D9A-9D9DB10782E5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C0FC9AAB-6CAA-4E28-9D9A-9D9DB10782E5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4102_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="1B4FF220-0F3D-49A9-A21C-FF849EC68EBB_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="C1177452-2570-4DB4-A1BB-BA68F3C6DC77">
    <cim:DiagramObject.IdentifiedObject rdf:resource="DADAA385-646E-4C2D-BBE5-FDE1C1C7A559" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1177452-2570-4DB4-A1BB-BA68F3C6DC77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3234</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3234 PITSBURG  DG 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C1177452-2570-4DB4-A1BB-BA68F3C6DC77_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C1177452-2570-4DB4-A1BB-BA68F3C6DC77" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.37370544210724543</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.007751021462838514</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="C119A384-2F30-4C6B-8F22-0CCB74362D2E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C119A384-2F30-4C6B-8F22-0CCB74362D2E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_2503_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="FE65341B-35E6-4F5B-9928-91905E644F6D_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="C11C4645-3891-4376-9C55-E5F5CA8C3F70">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C11C4645-3891-4376-9C55-E5F5CA8C3F70</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606_2621_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="25C82786-B714-4A1A-8A0D-ACE435B95597" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">138000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E" />
    <cim:TransformerEnd.Terminal rdf:resource="25C82786-B714-4A1A-8A0D-ACE435B95597_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="C1286CF0-9CCE-40CF-B1CC-051091D0F49B">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1286CF0-9CCE-40CF-B1CC-051091D0F49B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40352</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="C12F1A05-C190-4A27-9060-23D58BFF73B6">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="FD14F751-F5C6-4FB3-AA9C-8B84D550C794" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C12F1A05-C190-4A27-9060-23D58BFF73B6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24384_SG_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C12F1A05-C190-4A27-9060-23D58BFF73B6_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C12F1A05-C190-4A27-9060-23D58BFF73B6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C12F1A05-C190-4A27-9060-23D58BFF73B6_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C12F1A05-C190-4A27-9060-23D58BFF73B6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C12F1A05-C190-4A27-9060-23D58BFF73B6_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C12F1A05-C190-4A27-9060-23D58BFF73B6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C12F1A05-C190-4A27-9060-23D58BFF73B6_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C12F1A05-C190-4A27-9060-23D58BFF73B6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C12F1A05-C190-4A27-9060-23D58BFF73B6_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C12F1A05-C190-4A27-9060-23D58BFF73B6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C12F1A05-C190-4A27-9060-23D58BFF73B6_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C12F1A05-C190-4A27-9060-23D58BFF73B6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="C15FB65E-646F-4475-BAF3-D038A83BA69D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C15FB65E-646F-4475-BAF3-D038A83BA69D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_7002_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="93ABFE5B-96F6-4BAE-AC65-6F85310C465C" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="C165EE8B-3347-48E7-9589-27FFDCAE90CD">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="54DA0D96-4545-41A4-8F5B-07825BE4FCB6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C165EE8B-3347-48E7-9589-27FFDCAE90CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">34331_S</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ACLineSegment rdf:about="C1790070-58BC-45BF-BAA4-9C188EE50633">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">1.0412098298676749e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">1.735349716446125e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.14283</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.28566</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.07897</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.23691</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">4612.486043849527</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1790070-58BC-45BF-BAA4-9C188EE50633</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2619_3</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C1790070-58BC-45BF-BAA4-9C188EE50633_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C1790070-58BC-45BF-BAA4-9C188EE50633" />
    <cim:Terminal.ConnectivityNode rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C1790070-58BC-45BF-BAA4-9C188EE50633_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C1790070-58BC-45BF-BAA4-9C188EE50633" />
    <cim:Terminal.ConnectivityNode rdf:resource="2958DE66-F59E-47B1-9028-5BC736A6C7CA" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="C18242A0-0386-4DAC-A7F4-4B577F1786BE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C18242A0-0386-4DAC-A7F4-4B577F1786BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="4424F1D1-350A-4C16-BFF0-270732A3EC62" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.695652173913044e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.695652173913044e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.173913043478261e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.173913043478261e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="C1824666-4A03-4F86-AB78-A813C5016955">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1824666-4A03-4F86-AB78-A813C5016955</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E960B7D8-C053-4F86-9443-C89C300E5FDD" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="C18423C8-C471-4662-B5B5-F216299DA849">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="4F18B195-9D42-49C2-815C-F6DF50DEFCDC" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C18423C8-C471-4662-B5B5-F216299DA849</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3333_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="C18423C8-C471-4662-B5B5-F216299DA849_pt1">
    <cim:CurveData.Curve rdf:resource="C18423C8-C471-4662-B5B5-F216299DA849" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">493.9804314612743</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="C18423C8-C471-4662-B5B5-F216299DA849_pt2">
    <cim:CurveData.Curve rdf:resource="C18423C8-C471-4662-B5B5-F216299DA849" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">593.9804314612743</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.667429361422684</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="C187D61E-4726-4104-98A7-D39E31582C2B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C187D61E-4726-4104-98A7-D39E31582C2B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C98D9383-B918-4D70-B896-F4106A68AD26" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="C1886EDA-E3F9-478D-86A0-E2170A315AAB">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="54F031D3-C00F-4EEA-A295-960AF8E1130C" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1886EDA-E3F9-478D-86A0-E2170A315AAB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6335_C_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C1886EDA-E3F9-478D-86A0-E2170A315AAB_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1886EDA-E3F9-478D-86A0-E2170A315AAB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1886EDA-E3F9-478D-86A0-E2170A315AAB_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1886EDA-E3F9-478D-86A0-E2170A315AAB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1886EDA-E3F9-478D-86A0-E2170A315AAB_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1886EDA-E3F9-478D-86A0-E2170A315AAB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1886EDA-E3F9-478D-86A0-E2170A315AAB_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1886EDA-E3F9-478D-86A0-E2170A315AAB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1886EDA-E3F9-478D-86A0-E2170A315AAB_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1886EDA-E3F9-478D-86A0-E2170A315AAB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1886EDA-E3F9-478D-86A0-E2170A315AAB_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1886EDA-E3F9-478D-86A0-E2170A315AAB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1886EDA-E3F9-478D-86A0-E2170A315AAB_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1886EDA-E3F9-478D-86A0-E2170A315AAB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerCoreAdmittance rdf:about="C189FF1C-FB8A-4788-A614-BEA4EFD4B764">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C189FF1C-FB8A-4788-A614-BEA4EFD4B764</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40311_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="D8CA8E4D-EAFD-4339-9EA2-ADA15EF71EAD" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.025</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.025</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:TransformerSaturationCurve rdf:about="C191C6FE-8135-4C89-9882-4E319BB5FF39">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="FCBC0C13-7FCA-47C8-BD63-49EC358EFFBC" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C191C6FE-8135-4C89-9882-4E319BB5FF39</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6202_6204_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="C191C6FE-8135-4C89-9882-4E319BB5FF39_pt1">
    <cim:CurveData.Curve rdf:resource="C191C6FE-8135-4C89-9882-4E319BB5FF39" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.181928050826933</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="C191C6FE-8135-4C89-9882-4E319BB5FF39_pt2">
    <cim:CurveData.Curve rdf:resource="C191C6FE-8135-4C89-9882-4E319BB5FF39" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.18192805082694</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">553.0332275268133</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B957EEB8-A9B6-4DCC-B5EE-6212E7471475" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1957D61-B63B-4C74-8444-04025FBC8144</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2533_S_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C1957D61-B63B-4C74-8444-04025FBC8144_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C1957D61-B63B-4C74-8444-04025FBC8144" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterDescriptor rdf:about="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1CBD55E-8049-4DBB-8AC8-6556AFAD243F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Vbias</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">31</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="C1CD8B64-4EE8-4685-8BA3-AD8301AD2CBF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1CD8B64-4EE8-4685-8BA3-AD8301AD2CBF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_7031_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="2CAD0861-262E-4E12-A547-1043AE6ABAA2_2" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="C1D8E531-2D86-4765-84ED-C7D6F570F022">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1D8E531-2D86-4765-84ED-C7D6F570F022</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65332</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:about="C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3802_3804_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB" />
    <cim:Terminal.ConnectivityNode rdf:resource="1E2F5B83-C3E2-47E1-B2A6-921CD349BCC2" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C1DB1AD0-30A7-483A-BF8C-75DECDCEE0DB" />
    <cim:Terminal.ConnectivityNode rdf:resource="F55208A2-D15C-49AB-A57D-4F303839E099" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="C1E4F504-AB67-429C-A2C0-81AC42AC350A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C1E4F504-AB67-429C-A2C0-81AC42AC350A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3205_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1AA5E58D-BAD0-4ED5-B484-B532093918EF" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="C21BA279-A2B0-4802-B04F-F1DB40BB7072">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">50000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C21BA279-A2B0-4802-B04F-F1DB40BB7072</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3105_31351_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="3F613926-971A-432C-B49D-D425DDB3A181" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="C248034E-28F1-406D-8A67-00B90546CEEB">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00012544423440453688</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00020907372400756147</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.31078</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">14.62156</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">49.02772</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">147.08316000000002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">77747.7850622183</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C248034E-28F1-406D-8A67-00B90546CEEB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_8003_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C248034E-28F1-406D-8A67-00B90546CEEB_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C248034E-28F1-406D-8A67-00B90546CEEB" />
    <cim:Terminal.ConnectivityNode rdf:resource="2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C248034E-28F1-406D-8A67-00B90546CEEB_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C248034E-28F1-406D-8A67-00B90546CEEB" />
    <cim:Terminal.ConnectivityNode rdf:resource="F387ABF7-5844-442B-8B09-E2A592419A67" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="C24F2CF4-7268-4EE6-BED9-EC5F43448F4E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C24F2CF4-7268-4EE6-BED9-EC5F43448F4E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2431_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="9100B5B9-4648-44C0-B095-6ED50B0F0801" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="924B31E7-1814-40D4-999C-D31B720B4613" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.3472222222222222</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.3472222222222222</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">13.88888888888889</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">13.88888888888889</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="C276DFC6-E68A-4548-887B-CFDAF7725019">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C276DFC6-E68A-4548-887B-CFDAF7725019</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35312_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="7CC5A450-CE65-4A62-A08B-89DC77DA1265" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">30000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="7CC5A450-CE65-4A62-A08B-89DC77DA1265_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="C2782CA5-EEF0-4045-A6F2-7E6030E3602C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C2782CA5-EEF0-4045-A6F2-7E6030E3602C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="6489BBE7-D2A8-4A39-B75A-A6881DEB5880" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="6489BBE7-D2A8-4A39-B75A-A6881DEB5880_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="C29569A0-584F-4BD2-A9AE-1441C085F984">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C29569A0-584F-4BD2-A9AE-1441C085F984</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2406_2410_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="44571D52-0DE7-4575-9A13-17C02BBE9CF1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="C2961E08-7427-489C-9040-3FA746866A9A">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C2961E08-7427-489C-9040-3FA746866A9A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21301_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C019F86A-EB46-494A-8E3D-C30D81A8705E" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="C2A44764-7E87-43EA-8F59-55D06E79B414">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C2A44764-7E87-43EA-8F59-55D06E79B414</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D4FBFDBB-78AD-4428-A78C-ADFD79E16B85" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="C2A7224C-ED7F-4E96-BA95-624FB021CC2D">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="A951C9F8-C768-4B5A-9E78-16B95FC0F3D7" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C2A7224C-ED7F-4E96-BA95-624FB021CC2D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40352_H</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="C2F34514-C0B9-4009-9FB5-B518D27B114B">
    <cim:DiagramObject.IdentifiedObject rdf:resource="6960EC2E-6446-4E28-BFB4-1698C9AD4798" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C2F34514-C0B9-4009-9FB5-B518D27B114B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901 LOSBANOS 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C2F34514-C0B9-4009-9FB5-B518D27B114B_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C2F34514-C0B9-4009-9FB5-B518D27B114B" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.21709277026502832</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.14684450961889983</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACPointOfCommonCoupling rdf:about="C2F7307A-A983-4B11-A448-DF436CF9E83B">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="66FC0AE2-DC32-432C-AF90-1F55912CFEA0" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C2F7307A-A983-4B11-A448-DF436CF9E83B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">80341_H</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:PowerTransformer rdf:about="C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14312_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176" />
    <cim:Terminal.ConnectivityNode rdf:resource="D58029CC-87A7-4DE7-B62A-F7203B94B7DB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176" />
    <cim:Terminal.ConnectivityNode rdf:resource="B292AAEC-1555-4689-AC2D-47E757F7ED44" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="C30CD92D-F90B-4A74-96C1-8D065472B819">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="D988EC5E-7EF1-418F-9F69-96995339E4BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="6203B692-2818-44F0-9C3D-AEDE41046CB9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C30CD92D-F90B-4A74-96C1-8D065472B819</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2431_S_renewableEnergyResource_WTDTA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C30CD92D-F90B-4A74-96C1-8D065472B819_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C30CD92D-F90B-4A74-96C1-8D065472B819" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">4.754</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C30CD92D-F90B-4A74-96C1-8D065472B819_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C30CD92D-F90B-4A74-96C1-8D065472B819" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9666AC13-89F6-4C44-A210-FB1DE4F87240" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C30CD92D-F90B-4A74-96C1-8D065472B819_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C30CD92D-F90B-4A74-96C1-8D065472B819" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FE403C09-3419-43C0-821A-70AEE0A090EC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8696</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C30CD92D-F90B-4A74-96C1-8D065472B819_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C30CD92D-F90B-4A74-96C1-8D065472B819" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DC2A17B5-F42E-458B-B3FB-A23716A472D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C30CD92D-F90B-4A74-96C1-8D065472B819_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C30CD92D-F90B-4A74-96C1-8D065472B819" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="53487495-3E33-4BD4-925E-5FCF38B971A1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:DetailedModelDynamics rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="3B1BD1B3-F11B-4211-8E54-A51F3DE750C0" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C317A285-1372-4D1B-AD4F-566FEF0C90E2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">21302_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C317A285-1372-4D1B-AD4F-566FEF0C90E2_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C317A285-1372-4D1B-AD4F-566FEF0C90E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerMeshImpedance rdf:about="C32EB04D-1F54-4A07-A595-93DF7F1657D2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C32EB04D-1F54-4A07-A595-93DF7F1657D2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605_2621_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="FCD3C7A1-874C-4801-8BF7-C391342D9B16" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="73308093-2839-4DE3-AFEB-9CF2EEE5C175" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.48597710000000005</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.48597710000000005</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">12.2812179</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">12.2812179</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TextDiagramObject rdf:about="C32FC452-24CE-40B6-9B7B-92B5DDBE8727">
    <cim:DiagramObject.IdentifiedObject rdf:resource="357446D6-888B-494B-9529-9DCA9963C99C" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C32FC452-24CE-40B6-9B7B-92B5DDBE8727</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3910</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3910 CORTINA 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C32FC452-24CE-40B6-9B7B-92B5DDBE8727_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C32FC452-24CE-40B6-9B7B-92B5DDBE8727" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5012456325214378</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.08704824638575988</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="C34472E5-5484-4B04-8CDA-6FD3D290C292">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="6F7BE4C3-2491-47FE-A22A-12FA090A52E4" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C34472E5-5484-4B04-8CDA-6FD3D290C292</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14312_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="C34472E5-5484-4B04-8CDA-6FD3D290C292_pt1">
    <cim:CurveData.Curve rdf:resource="C34472E5-5484-4B04-8CDA-6FD3D290C292" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1122.6827987756235</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="C34472E5-5484-4B04-8CDA-6FD3D290C292_pt2">
    <cim:CurveData.Curve rdf:resource="C34472E5-5484-4B04-8CDA-6FD3D290C292" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1222.6827987756235</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65662611680069</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="C3665CA4-DF47-4D6B-9628-11BFAB82A45A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C3665CA4-DF47-4D6B-9628-11BFAB82A45A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61324_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="785D3685-F028-4C97-A359-EEC30B853DCD_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_8034_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="3FB0BABB-5AB9-4E19-837B-0844A88F9998" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="3FB0BABB-5AB9-4E19-837B-0844A88F9998_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="C36C8DBE-DC9B-490A-BB68-C064BBE2BBB2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C36C8DBE-DC9B-490A-BB68-C064BBE2BBB2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3906_3921_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AFBAB092-AEA0-4158-A555-24C66DA93B46_2" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="C36F0003-2385-43EA-9F33-5B0E048020FA">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C36F0003-2385-43EA-9F33-5B0E048020FA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Kig</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">27</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ACPointOfCommonCoupling rdf:about="C37A1325-0D37-45C2-BD91-E281AE61C099">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="08D1C5E6-8AD4-44DD-88F4-C7D673A46263" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C37A1325-0D37-45C2-BD91-E281AE61C099</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70314_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="C37DF8E3-692D-4BAE-BFCD-362B6E796284">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C37DF8E3-692D-4BAE-BFCD-362B6E796284</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5032_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="CA49182C-4971-4513-BBE8-63A01B10F7FD_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="C37E38BE-B9FC-4974-B0FF-D119D678AD50">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C37E38BE-B9FC-4974-B0FF-D119D678AD50</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_2302_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="450B0052-4AE9-495F-9DDE-8C6B9772BAE1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C388E5B3-C823-4BD9-ACC4-C14C2A73EE41</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">CKTID</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">7</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
  </cim:ParameterDescriptor>
  <emt:TransformerSaturationCurve rdf:about="C3ACC7EC-CF64-4000-8C9D-18E340F378D8">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="73B3B61D-A92F-4275-AB01-4D1BC884D16D" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C3ACC7EC-CF64-4000-8C9D-18E340F378D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8001_8003_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="C3ACC7EC-CF64-4000-8C9D-18E340F378D8_pt1">
    <cim:CurveData.Curve rdf:resource="C3ACC7EC-CF64-4000-8C9D-18E340F378D8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.962924780409974</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="C3ACC7EC-CF64-4000-8C9D-18E340F378D8_pt2">
    <cim:CurveData.Curve rdf:resource="C3ACC7EC-CF64-4000-8C9D-18E340F378D8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.96292478040998</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">552.8367772753902</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACPointOfCommonCoupling rdf:about="C3AD094C-DE50-44B0-ADBC-8ED56194EC37">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C3AD094C-DE50-44B0-ADBC-8ED56194EC37</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13311_H</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="C3D997D7-B017-4923-A6F6-6012EE79D27E">
    <cim:DiagramObject.IdentifiedObject rdf:resource="ACFE1580-7BA4-4D27-BF94-E0BE755835D1" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C3D997D7-B017-4923-A6F6-6012EE79D27E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24381</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">24381 MESA CAL  ND 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C3D997D7-B017-4923-A6F6-6012EE79D27E_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C3D997D7-B017-4923-A6F6-6012EE79D27E" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.017195121989088315</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4992996635837275</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="C3E749B7-3DA5-4D61-B3FE-41585477FA7F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C3E749B7-3DA5-4D61-B3FE-41585477FA7F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_4039_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="83401274-FA69-4AA5-8DFE-D0158523FBBA_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="C3F39408-4381-49A9-98F5-DAA015EEB0A4">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C3F39408-4381-49A9-98F5-DAA015EEB0A4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1331_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C3F39408-4381-49A9-98F5-DAA015EEB0A4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C3F39408-4381-49A9-98F5-DAA015EEB0A4" />
    <cim:Terminal.ConnectivityNode rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C3F39408-4381-49A9-98F5-DAA015EEB0A4_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C3F39408-4381-49A9-98F5-DAA015EEB0A4" />
    <cim:Terminal.ConnectivityNode rdf:resource="6D357571-4872-4EBF-AED6-2800291DDCF7" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="C3F48823-3000-418D-9FFB-035D24D2A9CB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C3F48823-3000-418D-9FFB-035D24D2A9CB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_63351_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="C4006F58-43B0-425D-91FD-259353C543EA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C4006F58-43B0-425D-91FD-259353C543EA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_3835_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="356443E0-3663-44D3-8712-B7FA6E93C2FF" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="ED9F8146-6735-4704-8B05-8B9D69D2D7FF" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.3225</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.3225</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">52.900000000000006</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">52.900000000000006</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformer rdf:about="C40B6AB4-DB9D-4E8D-B286-8B7317424AF1">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C40B6AB4-DB9D-4E8D-B286-8B7317424AF1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70313_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C40B6AB4-DB9D-4E8D-B286-8B7317424AF1_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C40B6AB4-DB9D-4E8D-B286-8B7317424AF1" />
    <cim:Terminal.ConnectivityNode rdf:resource="08D1C5E6-8AD4-44DD-88F4-C7D673A46263" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C40B6AB4-DB9D-4E8D-B286-8B7317424AF1_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C40B6AB4-DB9D-4E8D-B286-8B7317424AF1" />
    <cim:Terminal.ConnectivityNode rdf:resource="EFAB15E0-2899-442E-96B8-21B88381CFA8" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="687FEC01-0CB4-4C38-B62C-A596C142EAC1" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C417AA81-8E1F-47A4-B487-16E2DBB1D43F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41312_W_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C417AA81-8E1F-47A4-B487-16E2DBB1D43F_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C417AA81-8E1F-47A4-B487-16E2DBB1D43F" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="C42E8AF3-3E73-4B63-ADC2-E6172BEE06B8">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="08D1C5E6-8AD4-44DD-88F4-C7D673A46263" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C42E8AF3-3E73-4B63-ADC2-E6172BEE06B8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70311_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="C43350D8-9347-4C3B-B58D-411111CBA29E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C43350D8-9347-4C3B-B58D-411111CBA29E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2609_2617_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="34063ECF-C230-43B4-A763-C77059C4F157_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="C44636F5-04FD-43B9-A25D-73180783D63B">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C44636F5-04FD-43B9-A25D-73180783D63B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerMeshImpedance rdf:about="C448D437-C32B-49C4-B4DC-73C105E156FD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C448D437-C32B-49C4-B4DC-73C105E156FD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14312_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="E0B41D49-763F-4275-AD69-0D58E62AEC15" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="CFFA74CD-388C-4399-8339-9C46CDCAF57C" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.25</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.25</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">10.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">10.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TransformerMeshImpedance rdf:about="C462D284-8386-4E94-9282-9787D08943C3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C462D284-8386-4E94-9282-9787D08943C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24385_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="52F94DC8-8F15-4DC6-96E5-AA4B762B09B9" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="93011FA6-581B-456A-9BC2-237CDE268368" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.08816666666666667</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.08816666666666667</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.526666666666667</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.526666666666667</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ACLineSegment rdf:about="C4943D20-7402-424F-8B37-DFC060B12C02">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0004511999999999999</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0007519999999999998</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.8999999999999995</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">9.799999999999999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">82.6</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">247.79999999999998</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">191388.7444034225</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C4943D20-7402-424F-8B37-DFC060B12C02</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_6202_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C4943D20-7402-424F-8B37-DFC060B12C02_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C4943D20-7402-424F-8B37-DFC060B12C02" />
    <cim:Terminal.ConnectivityNode rdf:resource="A951C9F8-C768-4B5A-9E78-16B95FC0F3D7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C4943D20-7402-424F-8B37-DFC060B12C02_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C4943D20-7402-424F-8B37-DFC060B12C02" />
    <cim:Terminal.ConnectivityNode rdf:resource="5F20C0CF-62AA-439D-9B26-F9A2D2266030" />
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:about="C4A49FD2-EFD3-4326-A390-50C7ACDD3A43">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">4977000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C4A49FD2-EFD3-4326-A390-50C7ACDD3A43</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1232_C</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:EnergyConsumer rdf:about="C4CCC768-F76B-4A23-9E43-8C36439E9CB1">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">145724000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-23131000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C4CCC768-F76B-4A23-9E43-8C36439E9CB1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="C4CCC768-F76B-4A23-9E43-8C36439E9CB1_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C4CCC768-F76B-4A23-9E43-8C36439E9CB1" />
    <cim:Terminal.ConnectivityNode rdf:resource="1364795D-1549-4030-A3EB-DAF23A2D2310" />
  </cim:Terminal>
  <cim:PowerElectronicsConnection rdf:about="C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42321_H</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">287000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-287000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">222300000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-3607000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">558000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C4D0AA45-EAB0-4E24-A894-3FBDEBA4F6C6" />
    <cim:Terminal.ConnectivityNode rdf:resource="4169AF9F-F9A1-417F-9DF6-4B5784F67E95" />
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:about="C4D86745-E3C6-4B81-9242-85586EE37BFE">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">699000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C4D86745-E3C6-4B81-9242-85586EE37BFE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2030_E</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:EnergyConsumer rdf:about="C510C089-31F0-4A38-B2D4-27905FD22EDD">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">-2466528000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">0.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C510C089-31F0-4A38-B2D4-27905FD22EDD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2619_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="C510C089-31F0-4A38-B2D4-27905FD22EDD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C510C089-31F0-4A38-B2D4-27905FD22EDD" />
    <cim:Terminal.ConnectivityNode rdf:resource="2958DE66-F59E-47B1-9028-5BC736A6C7CA" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="BE247DEB-A995-47EE-BB13-1163BC56663F" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">20301_G_powerSystemStabilizer</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E941B65-70F9-4E23-8257-2C5E8776E28D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8D4541DA-F458-48A0-B00A-C0B628E93E08" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.113</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B4B54DC-C4C9-458A-8EDE-535C077F1156" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">4.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="343361F9-5599-4CA6-A451-9B2A601E4393" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.02</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2EC855E9-0CB9-4C4D-99C8-2743C28AB462" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F06FC26A-B4F6-4760-9AD3-A934A0C13C0B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7D7B8E7B-A548-4623-A117-D0677B6BF6C3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7FF23EEA-6198-41CD-8725-3DB9030BABAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C89902D5-EE8A-4D09-859B-998E19FEA3A4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="95E86A1A-54D0-4C70-8050-6084849A527A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="795EB7B3-1BFC-4831-8E07-7A23026F42BB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="24FE04AC-5723-41AF-858D-7884A0FC5E71" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D91DACFF-9614-4967-8012-50DE0A3474D6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4E329B38-269A-4906-98C9-B8D6D87F4CE3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AE1A189E-90DC-4820-A0B6-DCF485F1FA86" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C687FA6-309A-4DEC-B945-D616E00C4165" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2D1BD53F-A65E-448D-8186-0EFDE2C60CAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="010E719E-9B1A-4991-A47D-DF67285F475F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5110274-7E9D-48F0-9DAA-E6E7C4D31B3A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A5380CA1-5782-4EB6-9352-83835BF36273" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerCoreAdmittance rdf:about="C512FB7E-CA77-4AB5-B9ED-2EFB77BC7019">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C512FB7E-CA77-4AB5-B9ED-2EFB77BC7019</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2503_2533_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="F9FA20CE-341A-48A1-8864-4B1526F99989" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.055</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.055</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="C516CECF-E1E1-43CC-88E9-4D699B53C315">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C516CECF-E1E1-43CC-88E9-4D699B53C315</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3821EAC6-0C4D-4022-A160-17B44C57D779_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="C534957D-2ECF-4288-B626-B733A2B3A56A">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C534957D-2ECF-4288-B626-B733A2B3A56A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C534957D-2ECF-4288-B626-B733A2B3A56A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C534957D-2ECF-4288-B626-B733A2B3A56A" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B72A2F3-A298-47F7-A989-78984F48A63B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C534957D-2ECF-4288-B626-B733A2B3A56A_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C534957D-2ECF-4288-B626-B733A2B3A56A" />
    <cim:Terminal.ConnectivityNode rdf:resource="3BAB18B0-C4A7-475F-B45C-47031B36C9F6" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="C539B947-41C5-495A-839F-3B83388ACBD7">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C539B947-41C5-495A-839F-3B83388ACBD7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="C54802A0-C84F-48D8-BBE6-EF641061531F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C54802A0-C84F-48D8-BBE6-EF641061531F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_63331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7FD9C32F-6417-4A33-A563-D9D00DBCDAB8_2" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="0AD433ED-DD36-4694-B77D-A6DABC00AC5A" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C5494DF4-AD8D-4412-BD8A-7287049AA061</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">34331_S_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C5494DF4-AD8D-4412-BD8A-7287049AA061_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C5494DF4-AD8D-4412-BD8A-7287049AA061" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="C5517A9A-62C0-4213-8E8D-D09ED1EC3024">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C5517A9A-62C0-4213-8E8D-D09ED1EC3024</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4202_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8025A2DE-2D03-4782-A632-F3D902F7EEF1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="C56817CF-0178-40F4-8B33-C805A929E502">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C56817CF-0178-40F4-8B33-C805A929E502</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3205_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="A22A9B78-BB4B-43EC-A495-7C95DACC085F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="C573156A-1918-468C-A51E-83C371E91041">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C573156A-1918-468C-A51E-83C371E91041</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10321_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C573156A-1918-468C-A51E-83C371E91041_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C573156A-1918-468C-A51E-83C371E91041" />
    <cim:Terminal.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C573156A-1918-468C-A51E-83C371E91041_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C573156A-1918-468C-A51E-83C371E91041" />
    <cim:Terminal.ConnectivityNode rdf:resource="E78C4065-7E3B-41FD-84DE-BF12EA583E9F" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="C579DFAD-F8A1-4A37-8FD2-0B171469BF9D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C579DFAD-F8A1-4A37-8FD2-0B171469BF9D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1403_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="1DA08843-3962-4D1D-8E26-C00E8404CC27_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="C59DA829-A735-4A4B-8204-7E3E61525D00">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C59DA829-A735-4A4B-8204-7E3E61525D00</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="C5A326D2-5EED-4C98-931D-FA4C07D503E7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C5A326D2-5EED-4C98-931D-FA4C07D503E7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3103_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="E3A08EEE-46B5-4088-ADAA-DB930033E07C_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="C5A4272B-93A0-4520-B57F-98862B729747">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C5A4272B-93A0-4520-B57F-98862B729747</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3831_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="C5A76262-FE21-483F-978F-E1DC97FB213A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C5A76262-FE21-483F-978F-E1DC97FB213A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4093_4094_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3262EE77-903B-4C03-9D6D-BEDD81AEF209_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="C5CDEF79-69EC-416D-8506-BA4463E6BF96">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C5CDEF79-69EC-416D-8506-BA4463E6BF96</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39332_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="3770BA7D-48BA-4FBA-AAFA-BBA6E202FAFE" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0025</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0025</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.000625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.000625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ACLineSegment rdf:about="C5E0B7A0-1232-4266-9C0C-16C80B908320">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C5E0B7A0-1232-4266-9C0C-16C80B908320</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2502_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C5E0B7A0-1232-4266-9C0C-16C80B908320_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C5E0B7A0-1232-4266-9C0C-16C80B908320" />
    <cim:Terminal.ConnectivityNode rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C5E0B7A0-1232-4266-9C0C-16C80B908320_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C5E0B7A0-1232-4266-9C0C-16C80B908320" />
    <cim:Terminal.ConnectivityNode rdf:resource="DCEED5A8-089C-41F2-946A-2E497E31BF91" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="C618E751-9550-4BB7-8797-CAA1C28C8F8F">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">2.88048e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">4.8008e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0005</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.975</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">11.925</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">10608.227446814411</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C618E751-9550-4BB7-8797-CAA1C28C8F8F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2600_2603_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C618E751-9550-4BB7-8797-CAA1C28C8F8F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C618E751-9550-4BB7-8797-CAA1C28C8F8F" />
    <cim:Terminal.ConnectivityNode rdf:resource="1A8F8D21-F52A-4412-9926-719077699AE6" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C618E751-9550-4BB7-8797-CAA1C28C8F8F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C618E751-9550-4BB7-8797-CAA1C28C8F8F" />
    <cim:Terminal.ConnectivityNode rdf:resource="4768EDD7-D211-41B4-A9EB-7ECC179909D0" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="C61E1A2B-18AB-4633-980A-0AEA02738811">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00051672</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0008612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.475</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.95</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">63.099999999999994</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">189.29999999999998</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">179012.82223988045</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C61E1A2B-18AB-4633-980A-0AEA02738811</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2301_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C61E1A2B-18AB-4633-980A-0AEA02738811_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C61E1A2B-18AB-4633-980A-0AEA02738811" />
    <cim:Terminal.ConnectivityNode rdf:resource="61CB9A3C-80FE-43F9-B461-13493878166E" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C61E1A2B-18AB-4633-980A-0AEA02738811_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C61E1A2B-18AB-4633-980A-0AEA02738811" />
    <cim:Terminal.ConnectivityNode rdf:resource="DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="C62186C7-F6B2-426E-A992-D2FCF410ACE9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C62186C7-F6B2-426E-A992-D2FCF410ACE9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24381_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="5C95868A-4A17-4F3B-B718-B0089C4E9416" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="5C95868A-4A17-4F3B-B718-B0089C4E9416_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="C629C6D1-D746-4216-B6E0-D9F6AFB2B02A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C629C6D1-D746-4216-B6E0-D9F6AFB2B02A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A52987C3-552D-4E0A-95F0-E6676B5D965B_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="C634993A-04F1-4E89-932B-71C35A0B262E">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C634993A-04F1-4E89-932B-71C35A0B262E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">33331</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ParameterDescriptor rdf:about="C63ADBF4-919D-4787-BD71-34B568D41C8C">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C63ADBF4-919D-4787-BD71-34B568D41C8C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Iqh1</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">16</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.05</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="C6470FC9-784B-4775-AE27-39464A78E996">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6470FC9-784B-4775-AE27-39464A78E996</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6504_4</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="DE0FBC43-2410-4952-BB87-54B4862C3A62_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="C64E5958-F624-4E9F-8A57-23EEEB3E3331">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C64E5958-F624-4E9F-8A57-23EEEB3E3331</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7031_C</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.87</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="A37F0D67-BD20-49A8-A761-511591DA2AA6" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:OperationalLimitSet rdf:about="C667E935-A1DA-40F1-B1F3-426C029BBD77">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C667E935-A1DA-40F1-B1F3-426C029BBD77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2619_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A0341375-8B94-4B49-BC46-69104A27817C_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="C66D2E48-464D-40F4-AF6E-9B66623D5959">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C66D2E48-464D-40F4-AF6E-9B66623D5959</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="C670D9C0-79EB-4D73-A6C1-33A40C7CDA45">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C670D9C0-79EB-4D73-A6C1-33A40C7CDA45</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6510</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="E2CC7772-2363-4D4C-8679-D37085C36BE3" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C671CDED-2029-43CE-B5CC-CFD50A43F1AC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24382_RG_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C671CDED-2029-43CE-B5CC-CFD50A43F1AC_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C671CDED-2029-43CE-B5CC-CFD50A43F1AC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ConnectivityNode rdf:about="C67592AE-CC52-4915-BB83-24052FADC665">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C67592AE-CC52-4915-BB83-24052FADC665</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42322</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="C69418D3-3C35-4CB0-BA23-28EF9CA1ABA4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C69418D3-3C35-4CB0-BA23-28EF9CA1ABA4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39335_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="0AABC028-BCD0-4C0A-B82E-A91287C27FE6_1" />
  </cim:OperationalLimitSet>
  <cim:ACPointOfCommonCoupling rdf:about="C698D8DF-4362-41A3-B237-AB64DF823AC2">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C698D8DF-4362-41A3-B237-AB64DF823AC2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39336_S</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:DetailedModelDynamics rdf:about="C698F4FA-679E-45C9-944A-BE7B549ED0B9">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A65C2907-A920-495F-9600-5D4F26594554" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C698F4FA-679E-45C9-944A-BE7B549ED0B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41322_N_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C698F4FA-679E-45C9-944A-BE7B549ED0B9_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C698F4FA-679E-45C9-944A-BE7B549ED0B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C698F4FA-679E-45C9-944A-BE7B549ED0B9_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C698F4FA-679E-45C9-944A-BE7B549ED0B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C698F4FA-679E-45C9-944A-BE7B549ED0B9_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C698F4FA-679E-45C9-944A-BE7B549ED0B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C698F4FA-679E-45C9-944A-BE7B549ED0B9_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C698F4FA-679E-45C9-944A-BE7B549ED0B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C698F4FA-679E-45C9-944A-BE7B549ED0B9_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C698F4FA-679E-45C9-944A-BE7B549ED0B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C698F4FA-679E-45C9-944A-BE7B549ED0B9_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C698F4FA-679E-45C9-944A-BE7B549ED0B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ConnectivityNode rdf:about="C69A6C24-4FCF-46CB-98FC-9122F3BD7155">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C69A6C24-4FCF-46CB-98FC-9122F3BD7155</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2030</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:about="C6A9481E-380E-489C-B008-6E3213149956">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6A9481E-380E-489C-B008-6E3213149956</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3925_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C6A9481E-380E-489C-B008-6E3213149956_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C6A9481E-380E-489C-B008-6E3213149956" />
    <cim:Terminal.ConnectivityNode rdf:resource="2CE4F08B-7B38-45BA-8DD2-9B69BC9B0EE9" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C6A9481E-380E-489C-B008-6E3213149956_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C6A9481E-380E-489C-B008-6E3213149956" />
    <cim:Terminal.ConnectivityNode rdf:resource="75CCCE0A-9112-4DC5-B882-894E538338D9" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">PMIN</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">36</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ApparentPowerLimit rdf:about="C6AFD6D2-5383-4143-A8F1-3EE621854FE4">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6AFD6D2-5383-4143-A8F1-3EE621854FE4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_80341_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="DE7090C7-81DE-4132-A3B8-FF76AC5967B2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="C6B43BDF-8295-4172-8F7F-A562B1D61A9C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6B43BDF-8295-4172-8F7F-A562B1D61A9C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13331_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="459DE8E4-C3B1-4D09-BF5F-6EAE77225B74" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.1775</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.1775</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.044375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.044375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ThermalGeneratingUnit rdf:about="C6D5BD0B-E7DD-42F6-B1D2-F0E6A1E43F65">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">400000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6D5BD0B-E7DD-42F6-B1D2-F0E6A1E43F65</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41323_W</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:OperationalLimitSet rdf:about="C6D986C8-CE4B-43CD-884A-1A3190A383D3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6D986C8-CE4B-43CD-884A-1A3190A383D3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_6132_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="8C23C65C-2EF2-4BC3-B13D-A22ECEE337E8_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="C6E97135-B40F-4207-86A3-61B23F8539C1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6E97135-B40F-4207-86A3-61B23F8539C1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6203_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="9F34A902-FA2B-4985-9847-5AA3368E9398" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="D1B87064-BEE3-4F12-80F1-AE403AA781B2" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.25000000000001</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.25000000000001</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="C6ED4757-C663-44C4-8B9C-7E86A4D4EB8D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6ED4757-C663-44C4-8B9C-7E86A4D4EB8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35311_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B3999DB5-57FA-414D-A8CC-BD718BB93AF9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="C6EE6F3C-5CE3-42D5-9411-513AB847C409">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6EE6F3C-5CE3-42D5-9411-513AB847C409</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10322_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AFE6063D-614B-4B97-B157-69B1925D1D37_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="3D25A0AC-93BA-4539-A9C6-D117675566B9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C6F9A3F5-4C34-454D-B448-25E0F62F5117</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62351_H_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C6F9A3F5-4C34-454D-B448-25E0F62F5117_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C6F9A3F5-4C34-454D-B448-25E0F62F5117" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="C70CF05C-6682-4821-9B61-F0C096E0CF72">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C70CF05C-6682-4821-9B61-F0C096E0CF72</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="BF6066B6-D228-4556-BB32-F1B9812124C8" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="BF6066B6-D228-4556-BB32-F1B9812124C8_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="C71816A3-C1B9-420A-97B0-40740562CA91">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C71816A3-C1B9-420A-97B0-40740562CA91</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="F41D2122-E7AB-455B-B06E-5E2D14AFFE76" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="05867E02-5411-4799-94D4-7CF77187123A" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.11770249999999999</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.11770249999999999</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.954275</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.954275</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="C7409448-8CB2-40F6-8085-20B0B29DA806">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C7409448-8CB2-40F6-8085-20B0B29DA806</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10322_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="AFE6063D-614B-4B97-B157-69B1925D1D37" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">650000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="AFE6063D-614B-4B97-B157-69B1925D1D37_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="C75257F8-E35B-404D-9732-8BE24079F05C">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2588305000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-323093000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C75257F8-E35B-404D-9732-8BE24079F05C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="C75257F8-E35B-404D-9732-8BE24079F05C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C75257F8-E35B-404D-9732-8BE24079F05C" />
    <cim:Terminal.ConnectivityNode rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="C756FB53-5163-4556-B447-119A6596C917">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C756FB53-5163-4556-B447-119A6596C917</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">22331_EG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="E9E205C7-C470-4323-8129-8351102CF438" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">506000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">125466000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1837000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">611000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-181000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="C756FB53-5163-4556-B447-119A6596C917_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C756FB53-5163-4556-B447-119A6596C917" />
    <cim:Terminal.ConnectivityNode rdf:resource="3A7B9C35-F923-45A4-958E-87C8F23ECFCC" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="C75D2A7C-B517-4EE8-9AE6-B4D53780AB42">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C75D2A7C-B517-4EE8-9AE6-B4D53780AB42</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="C76C288D-46E7-45B4-82E7-F666DDB6D73E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C76C288D-46E7-45B4-82E7-F666DDB6D73E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62351_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8B9F4518-1A9A-495B-A36F-C54214B81B9A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="C76FCE51-54B0-4D6C-96F9-3E4339DF7F82">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C76FCE51-54B0-4D6C-96F9-3E4339DF7F82</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10341_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C76FCE51-54B0-4D6C-96F9-3E4339DF7F82_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C76FCE51-54B0-4D6C-96F9-3E4339DF7F82" />
    <cim:Terminal.ConnectivityNode rdf:resource="E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C76FCE51-54B0-4D6C-96F9-3E4339DF7F82_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C76FCE51-54B0-4D6C-96F9-3E4339DF7F82" />
    <cim:Terminal.ConnectivityNode rdf:resource="A9FF8D23-A139-4584-B9A0-54C665A8CEA3" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="C7723D3E-0A9B-4F1F-AE49-06DB59A2104C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C7723D3E-0A9B-4F1F-AE49-06DB59A2104C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2603_2607_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="D1EC514A-B425-4A73-A3D6-8D7D69F8058E" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="1779354D-9196-4EAB-A4C3-78C299206972" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">58.45</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">58.45</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="C772D5DF-27FD-4BA9-B0AF-70B12559120E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C772D5DF-27FD-4BA9-B0AF-70B12559120E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="EF5107A5-E853-4DD3-9C9D-1AA72CDB7743" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="EF5107A5-E853-4DD3-9C9D-1AA72CDB7743_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:HydroGeneratingUnit rdf:about="C79A4898-34C8-4662-8180-E5B6F44FCA67">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">5539000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C79A4898-34C8-4662-8180-E5B6F44FCA67</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41321_H</cim:IdentifiedObject.name>
  </cim:HydroGeneratingUnit>
  <cim:ACLineSegment rdf:about="C79D3D28-F89A-4CDC-B9F9-191F0303C677">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00032304137786179376</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00032304137786179376</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.4995249999999998</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.4995249999999998</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.8327950000000004</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.8327950000000004</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">22794.7081824</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C79D3D28-F89A-4CDC-B9F9-191F0303C677</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6504_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C79D3D28-F89A-4CDC-B9F9-191F0303C677_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C79D3D28-F89A-4CDC-B9F9-191F0303C677" />
    <cim:Terminal.ConnectivityNode rdf:resource="1836FD72-027F-42A5-8A4D-8C805D71AF7F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C79D3D28-F89A-4CDC-B9F9-191F0303C677_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C79D3D28-F89A-4CDC-B9F9-191F0303C677" />
    <cim:Terminal.ConnectivityNode rdf:resource="6883C3FC-5477-4BB8-B59B-D32022DE7895" />
  </cim:Terminal>
  <cim:ACPointOfCommonCoupling rdf:about="C7A90593-C7AD-405C-A121-07D916697154">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="8775CEB7-B796-4300-BC68-23565ED7D65B" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C7A90593-C7AD-405C-A121-07D916697154</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42322_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:PowerTransformerEnd rdf:about="C7C3F0E1-9FD9-4B25-B419-8D426A8750DD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C7C3F0E1-9FD9-4B25-B419-8D426A8750DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2638_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="27F52DC3-A9F5-42AD-8E14-15002F7EC7F4" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="27F52DC3-A9F5-42AD-8E14-15002F7EC7F4_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformer rdf:about="C7C803D6-F224-4932-B514-B75788132FDA">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C7C803D6-F224-4932-B514-B75788132FDA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_3917_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C7C803D6-F224-4932-B514-B75788132FDA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C7C803D6-F224-4932-B514-B75788132FDA" />
    <cim:Terminal.ConnectivityNode rdf:resource="6960EC2E-6446-4E28-BFB4-1698C9AD4798" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C7C803D6-F224-4932-B514-B75788132FDA_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C7C803D6-F224-4932-B514-B75788132FDA" />
    <cim:Terminal.ConnectivityNode rdf:resource="22CE97DA-C3BC-4353-9DE6-9308241432E9" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="C7E838B9-B2BC-4FE1-AB4F-FA6DCF77A284">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C7E838B9-B2BC-4FE1-AB4F-FA6DCF77A284</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2618_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B08B124A-00E6-494C-85EB-617586E32AA3_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3401_3405_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B" />
    <cim:Terminal.ConnectivityNode rdf:resource="03FA3C83-1267-45D3-BCEE-4F9A4AEA4A0F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C7EED2C8-1FF0-41DC-A107-66AE4CC1B64B" />
    <cim:Terminal.ConnectivityNode rdf:resource="5CCBF4EA-D440-4539-84C4-AF5000CD05C3" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="C7EF51B3-03AB-4E1F-B2FD-0A107A6D83D7">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1213222000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-161487000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C7EF51B3-03AB-4E1F-B2FD-0A107A6D83D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8005_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="C7EF51B3-03AB-4E1F-B2FD-0A107A6D83D7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C7EF51B3-03AB-4E1F-B2FD-0A107A6D83D7" />
    <cim:Terminal.ConnectivityNode rdf:resource="3BAF5F1A-64CB-469E-8C0D-F2FA4965DE31" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="C8371D28-5930-4E26-B39A-991DD5403E5C">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="86604D1C-DB00-4E4C-9348-1E6D5FFFE060" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="BF6F6444-1DE1-401A-B765-A259CD0CF238" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8371D28-5930-4E26-B39A-991DD5403E5C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332_S_renewableEnergyResource_WTARA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C8371D28-5930-4E26-B39A-991DD5403E5C_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C8371D28-5930-4E26-B39A-991DD5403E5C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0B09C389-F0A5-4FB8-B802-7BD22FFDDD49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.01</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C8371D28-5930-4E26-B39A-991DD5403E5C_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C8371D28-5930-4E26-B39A-991DD5403E5C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F3C76E21-540E-4189-9FF5-BC9C3E3C05D7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ConnectivityNode rdf:about="C839A9B8-CF71-4E36-9CFE-3065CD0571B2">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C839A9B8-CF71-4E36-9CFE-3065CD0571B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="C84B0775-6821-44A1-8442-A324DB86358C">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A19F23B4-0C0A-4EB3-B949-5ECBFE2B0D1B" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C84B0775-6821-44A1-8442-A324DB86358C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70314_W_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C84B0775-6821-44A1-8442-A324DB86358C_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C84B0775-6821-44A1-8442-A324DB86358C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C84B0775-6821-44A1-8442-A324DB86358C_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C84B0775-6821-44A1-8442-A324DB86358C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C84B0775-6821-44A1-8442-A324DB86358C_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C84B0775-6821-44A1-8442-A324DB86358C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C84B0775-6821-44A1-8442-A324DB86358C_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C84B0775-6821-44A1-8442-A324DB86358C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C84B0775-6821-44A1-8442-A324DB86358C_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C84B0775-6821-44A1-8442-A324DB86358C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C84B0775-6821-44A1-8442-A324DB86358C_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C84B0775-6821-44A1-8442-A324DB86358C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C84B0775-6821-44A1-8442-A324DB86358C_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C84B0775-6821-44A1-8442-A324DB86358C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACLineSegment rdf:about="C850A191-37D4-473F-BCB6-82C2BDC54DF8">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0011532703213610585</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0011532703213610585</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41262</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41262</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.816735</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.816735</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">30712.197859199998</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C850A191-37D4-473F-BCB6-82C2BDC54DF8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_3926_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C850A191-37D4-473F-BCB6-82C2BDC54DF8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C850A191-37D4-473F-BCB6-82C2BDC54DF8" />
    <cim:Terminal.ConnectivityNode rdf:resource="23C06AF9-72E8-4586-9CEB-F2C0EF0C251B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C850A191-37D4-473F-BCB6-82C2BDC54DF8_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C850A191-37D4-473F-BCB6-82C2BDC54DF8" />
    <cim:Terminal.ConnectivityNode rdf:resource="3D67349F-8B1D-4128-97FB-0F123B364FD3" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="C8583811-95D4-49DE-AE06-83EAF86CEBBE">
    <cim:DiagramObject.IdentifiedObject rdf:resource="55E63780-905B-4843-A417-71E24353E1CD" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8583811-95D4-49DE-AE06-83EAF86CEBBE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4097</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4097 GRIZZLY7 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C8583811-95D4-49DE-AE06-83EAF86CEBBE_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C8583811-95D4-49DE-AE06-83EAF86CEBBE" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3158630818367326</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3014155689522712</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformerEnd rdf:about="C859A6F0-58F7-46DD-AB78-87C82B7AB0ED">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C859A6F0-58F7-46DD-AB78-87C82B7AB0ED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_2_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformer rdf:about="C85D6D65-6E52-418F-BC1F-586990761B2B">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C85D6D65-6E52-418F-BC1F-586990761B2B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41312_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C85D6D65-6E52-418F-BC1F-586990761B2B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C85D6D65-6E52-418F-BC1F-586990761B2B" />
    <cim:Terminal.ConnectivityNode rdf:resource="604BB925-F312-4629-A617-733270E36895" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C85D6D65-6E52-418F-BC1F-586990761B2B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C85D6D65-6E52-418F-BC1F-586990761B2B" />
    <cim:Terminal.ConnectivityNode rdf:resource="DACB9710-E19C-497E-90D4-0FE315892F20" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="C85EF4CB-6FB5-44DB-8AE8-74583A41C0C9">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">104990000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-21629000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C85EF4CB-6FB5-44DB-8AE8-74583A41C0C9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2616_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="C85EF4CB-6FB5-44DB-8AE8-74583A41C0C9_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C85EF4CB-6FB5-44DB-8AE8-74583A41C0C9" />
    <cim:Terminal.ConnectivityNode rdf:resource="24FD7AD7-33A9-448A-A100-9097E7F1288A" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="C86FBAD5-D36E-48D6-AB35-F9C9B386E44D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C86FBAD5-D36E-48D6-AB35-F9C9B386E44D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613_2616_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="8DE14200-ABA9-48C9-94EB-A756CC30CDC3_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="C87064A2-919E-4961-9F09-D1CEBBAA5A09">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C87064A2-919E-4961-9F09-D1CEBBAA5A09</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50321_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="45D72660-13C5-46D4-B552-4420A6F1CC29" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.2425</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.2425</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.060625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.060625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="C883B944-148A-49B2-99BE-5B381F899DE3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C883B944-148A-49B2-99BE-5B381F899DE3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3918_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F_1" />
  </cim:OperationalLimitSet>
  <cim:ThermalGeneratingUnit rdf:about="C896F12E-C972-423F-9B23-804B7A3EBF30">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1927000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C896F12E-C972-423F-9B23-804B7A3EBF30</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39333_NG</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:DetailedModelDynamics rdf:about="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="3C3D5A19-C912-4395-97AB-60E52D3858E5" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2630_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="C89841D0-3AB3-4F63-97B5-8FB54DE6CDFC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterDescriptor rdf:about="C89902D5-EE8A-4D09-859B-998E19FEA3A4">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C89902D5-EE8A-4D09-859B-998E19FEA3A4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">KS</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">18</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3234_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="496F76B2-6150-411D-B780-6A061EA66A6C" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="496F76B2-6150-411D-B780-6A061EA66A6C_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="C8A590E9-D8A0-4C0C-BE47-757D1A400332">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1022470000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">325457000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8A590E9-D8A0-4C0C-BE47-757D1A400332</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="C8A590E9-D8A0-4C0C-BE47-757D1A400332_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C8A590E9-D8A0-4C0C-BE47-757D1A400332" />
    <cim:Terminal.ConnectivityNode rdf:resource="6FDB5608-679D-4212-9938-2F60EA28086E" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10342_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A" />
    <cim:Terminal.ConnectivityNode rdf:resource="E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A" />
    <cim:Terminal.ConnectivityNode rdf:resource="5E16187D-2C09-4F03-9727-DBF6998F7301" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="C8B98380-BE2C-4A08-A887-CA2CD4FCDA76">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8B98380-BE2C-4A08-A887-CA2CD4FCDA76</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_2409_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="BD5B9A68-2E06-495F-899F-868ACDB7EAA7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="C8D6F3DD-EB9A-4C23-BB0E-31AD5174437B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8D6F3DD-EB9A-4C23-BB0E-31AD5174437B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3932_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="38BDA867-96C2-468B-95D6-46853065B174_1" />
  </cim:OperationalLimitSet>
  <cim:ThermalGeneratingUnit rdf:about="C8D8B203-C131-4339-BC1F-E55001908785">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1407000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8D8B203-C131-4339-BC1F-E55001908785</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65333_S</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:TransformerMeshImpedance rdf:about="C8EAF87E-9143-4DFD-91FB-87B501085DD3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C8EAF87E-9143-4DFD-91FB-87B501085DD3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42311_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="202FAEEB-58FC-4DCA-977A-58B1058EAEA2" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="443F01E4-E638-421F-BF28-43C275EC44F9" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.625</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.625</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:SynchronousMachine rdf:about="C918B97B-89E8-4F46-AC0B-F2FFECFB8C78">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C918B97B-89E8-4F46-AC0B-F2FFECFB8C78</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6433_C</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="38A5FA80-2468-469B-9312-53A5C08863FA" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">194000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">74552000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">391000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">283000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-283000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="C918B97B-89E8-4F46-AC0B-F2FFECFB8C78_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C918B97B-89E8-4F46-AC0B-F2FFECFB8C78" />
    <cim:Terminal.ConnectivityNode rdf:resource="724F30D9-2B4A-40F2-A3DD-F40672C37B57" />
  </cim:Terminal>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="C91A6AA5-33B2-45B1-AA8B-EB327D8F3CFB">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C91A6AA5-33B2-45B1-AA8B-EB327D8F3CFB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70323_S</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.87</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="3687AC81-4582-42B2-8613-3542568A36BE" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ACLineSegment rdf:about="C91ACD57-202A-4CB3-95B2-E82023D5FA35">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">7.910400000000001e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013184</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">27.0</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">54.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">241.25</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">723.75</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C91ACD57-202A-4CB3-95B2-E82023D5FA35</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1202_9</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="C91ACD57-202A-4CB3-95B2-E82023D5FA35_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C91ACD57-202A-4CB3-95B2-E82023D5FA35" />
    <cim:Terminal.ConnectivityNode rdf:resource="0CE4EAE7-EE27-483D-8A3B-04E13C8422DC" />
  </cim:Terminal>
  <cim:Terminal rdf:about="C91ACD57-202A-4CB3-95B2-E82023D5FA35_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="C91ACD57-202A-4CB3-95B2-E82023D5FA35" />
    <cim:Terminal.ConnectivityNode rdf:resource="47EEE396-D213-47D5-92E9-866DA99EA597" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="C91B3FEC-5C79-4721-BBE7-C853395DE9FA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C91B3FEC-5C79-4721-BBE7-C853395DE9FA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24382_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="EDECDCC8-57D5-4600-9D41-891AF1E1EEAE" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="C92252D9-5530-45AA-A221-DD28363EA14B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C92252D9-5530-45AA-A221-DD28363EA14B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4002_4091_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6B2E3638-A50B-46D4-87B4-92D66E2C3B0D_1" />
  </cim:OperationalLimitSet>
  <cim:ThermalGeneratingUnit rdf:about="C9535B2D-938A-43CF-AE97-2ED3FB8EE3EE">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">177000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9535B2D-938A-43CF-AE97-2ED3FB8EE3EE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3234_DG</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ConnectivityNode rdf:about="C9646B80-1610-4EF0-A35C-C7A8CBF52E96">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9646B80-1610-4EF0-A35C-C7A8CBF52E96</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="C964BE40-7D96-4480-891D-B86AF8F9B208">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C964BE40-7D96-4480-891D-B86AF8F9B208</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2406_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="400485FF-9DE5-4668-92C1-0C3D96086F41_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="C985FB87-D9C0-4E31-B2D3-705CC17A0146">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C985FB87-D9C0-4E31-B2D3-705CC17A0146</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4204_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="D26B7102-771D-4C23-92AE-A72B22FF1137_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="C98D9383-B918-4D70-B896-F4106A68AD26">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C98D9383-B918-4D70-B896-F4106A68AD26</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="EF5107A5-E853-4DD3-9C9D-1AA72CDB7743_2" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="C9A4AEF3-C493-4BAF-BBCB-D42B792A0920">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9A4AEF3-C493-4BAF-BBCB-D42B792A0920</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40311_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9CA70BBA-05E6-4F4D-9077-F3FFF940276A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="C9A8FEF8-3C29-49A6-9FF9-102FB5B60DCA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9A8FEF8-3C29-49A6-9FF9-102FB5B60DCA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2202_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="96018618-11FF-43A1-BEDC-3B75450E0B06" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="C9B4CFCC-6F19-4325-A02C-7B528DA672F8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9B4CFCC-6F19-4325-A02C-7B528DA672F8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="C9B52CC6-ED95-429E-9425-8F4E129A271A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9B52CC6-ED95-429E-9425-8F4E129A271A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2604_2634_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="91A63204-CFC3-4398-8087-05CC7DCBF51C" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ConnectivityNode rdf:about="C9CB95AC-EA97-4031-82FD-317291B344D4">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9CB95AC-EA97-4031-82FD-317291B344D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6132</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="C9CE3D19-4FD1-4DC9-B32B-9F5BB2B4C5E9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9CE3D19-4FD1-4DC9-B32B-9F5BB2B4C5E9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4202_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="44D459BB-1D8E-4AE4-B542-A10D54E0FCAE_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="C9D4C10F-AAE6-4302-B537-2C7CE514B93C">
    <cim:DiagramObject.IdentifiedObject rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9D4C10F-AAE6-4302-B537-2C7CE514B93C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303 METCALF 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="C9D4C10F-AAE6-4302-B537-2C7CE514B93C_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="C9D4C10F-AAE6-4302-B537-2C7CE514B93C" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3133032973812247</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0435130741860565</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="C9F0EBC0-8D41-46E7-8742-2AD4490C2774">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="07EE4346-73AA-4C96-ACC0-2A0AB1FD707B" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">C9F0EBC0-8D41-46E7-8742-2AD4490C2774</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_8034_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="C9F0EBC0-8D41-46E7-8742-2AD4490C2774_pt1">
    <cim:CurveData.Curve rdf:resource="C9F0EBC0-8D41-46E7-8742-2AD4490C2774" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1706.4778541389476</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="C9F0EBC0-8D41-46E7-8742-2AD4490C2774_pt2">
    <cim:CurveData.Curve rdf:resource="C9F0EBC0-8D41-46E7-8742-2AD4490C2774" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1806.4778541389476</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65372223713725</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="CA182715-83CA-4218-8DC5-189318BD8395">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA182715-83CA-4218-8DC5-189318BD8395</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50323_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="ABC850CB-24B9-44E9-B1EE-06A403325C48_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="CA1A494A-E062-474E-A9CA-82E81826B3E5">
    <cim:DiagramObject.IdentifiedObject rdf:resource="8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA1A494A-E062-474E-A9CA-82E81826B3E5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6507</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6507 SIGURD 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CA1A494A-E062-474E-A9CA-82E81826B3E5_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CA1A494A-E062-474E-A9CA-82E81826B3E5" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.29505195215305535</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.08172051015414503</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformer rdf:about="CA49182C-4971-4513-BBE8-63A01B10F7FD">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA49182C-4971-4513-BBE8-63A01B10F7FD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5032_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="CA49182C-4971-4513-BBE8-63A01B10F7FD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CA49182C-4971-4513-BBE8-63A01B10F7FD" />
    <cim:Terminal.ConnectivityNode rdf:resource="2ACCC500-DAC9-4262-AB81-D5245E5A858F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CA49182C-4971-4513-BBE8-63A01B10F7FD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CA49182C-4971-4513-BBE8-63A01B10F7FD" />
    <cim:Terminal.ConnectivityNode rdf:resource="857C0E05-0922-4444-AD8F-6C960BF2AFDE" />
  </cim:Terminal>
  <emt:RotatingMachinePlant rdf:about="CA4A9979-5D56-49BE-A65E-7E866D5D2710">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="A23CE063-F58E-49EA-98C7-A6CB0001112B" />
    <emt:ConnectedFacility.Equipments rdf:resource="DBD66490-09D4-45E6-9C55-D4A38665CF80" />
    <emt:ConnectedFacility.Equipments rdf:resource="ABC850CB-24B9-44E9-B1EE-06A403325C48" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA4A9979-5D56-49BE-A65E-7E866D5D2710</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50323_S</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ParameterDescriptor rdf:about="CA6613C5-B2D6-4792-87DB-D070DBB135D8">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA6613C5-B2D6-4792-87DB-D070DBB135D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Khv</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Float</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">15</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:SynchronousMachine rdf:about="CA6E07FB-9592-475B-AD6A-1B20DBD7A762">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA6E07FB-9592-475B-AD6A-1B20DBD7A762</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">14311_N</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="89BAF915-C525-447D-8873-B6A1E0668ADA" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2355000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">409166000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4210000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">2057000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-2057000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="CA6E07FB-9592-475B-AD6A-1B20DBD7A762_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CA6E07FB-9592-475B-AD6A-1B20DBD7A762" />
    <cim:Terminal.ConnectivityNode rdf:resource="9707ECC9-25D2-49EE-AB90-065F1E1B1FB8" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="0A64765E-B417-48B8-BBF1-C6C248E8FFD5" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA6E3E4E-F0D9-4D21-B475-76B4F612A567</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40351_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CA6E3E4E-F0D9-4D21-B475-76B4F612A567_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CA6E3E4E-F0D9-4D21-B475-76B4F612A567" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:SynchronousMachine rdf:about="CA765D6E-1DE2-42B3-93C9-DEE688FDAB77">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA765D6E-1DE2-42B3-93C9-DEE688FDAB77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39336_S</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="CE7DA53B-C687-4E94-95A4-2C693A3BBEB7" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">623937000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">88652000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1333000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">800000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-500000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="CA765D6E-1DE2-42B3-93C9-DEE688FDAB77_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CA765D6E-1DE2-42B3-93C9-DEE688FDAB77" />
    <cim:Terminal.ConnectivityNode rdf:resource="3D9D4626-DE66-415D-BAEB-738171F6964D" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="CA7B373C-DEC9-4EB5-A290-05803C49EBD8">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA7B373C-DEC9-4EB5-A290-05803C49EBD8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2638_H</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="798011D7-FBFD-4C04-B5E7-75C96D63F34E" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">200000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">7740000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">407000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">100000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-100000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="CA7B373C-DEC9-4EB5-A290-05803C49EBD8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CA7B373C-DEC9-4EB5-A290-05803C49EBD8" />
    <cim:Terminal.ConnectivityNode rdf:resource="F1980C75-EAC3-4EA2-BF11-402619FEF0C5" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="CA818D25-D838-4E4D-ADB4-2BF3B875066E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA818D25-D838-4E4D-ADB4-2BF3B875066E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3921_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="BFFE342B-15CB-457F-AAED-7FD95D46EAB6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="CA84D3BE-6E53-4BE0-9B81-A85F56E268E4">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA84D3BE-6E53-4BE0-9B81-A85F56E268E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_6335_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="6838ECA5-711A-463C-B69B-A3BB5B3CCD03" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="CA856FFC-7AA0-4734-A57F-8D534044E2EB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA856FFC-7AA0-4734-A57F-8D534044E2EB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_8034_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="C36C6EBB-1D3D-4BA1-8B3C-E34A0C2FDBF4" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="31B89776-866F-4244-90A9-A81B9E69B903" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.03480263157894737</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.03480263157894737</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.3921052631578947</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.3921052631578947</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:OperationalLimitSet rdf:about="CA860E4F-8CD6-4740-AD17-3BC12C29713F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA860E4F-8CD6-4740-AD17-3BC12C29713F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6402_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A3C53E52-6BEB-4419-A595-6D6C7A857E82_1" />
  </cim:OperationalLimitSet>
  <cim:PowerElectronicsConnection rdf:about="CA871A00-9F70-4D31-AEC5-EFB3296A76B2">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA871A00-9F70-4D31-AEC5-EFB3296A76B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6533_C</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1924000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1924000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1318501000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">78734000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3276000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="CA871A00-9F70-4D31-AEC5-EFB3296A76B2_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CA871A00-9F70-4D31-AEC5-EFB3296A76B2" />
    <cim:Terminal.ConnectivityNode rdf:resource="102CD2DF-637E-4548-B0BB-ABD45F27F20C" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="CA8D62D6-974A-430A-8F6A-47E56ED3E098">
    <cim:DiagramObject.IdentifiedObject rdf:resource="C670D9C0-79EB-4D73-A6C1-33A40C7CDA45" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CA8D62D6-974A-430A-8F6A-47E56ED3E098</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6510</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6510 BENLOMND 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CA8D62D6-974A-430A-8F6A-47E56ED3E098_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CA8D62D6-974A-430A-8F6A-47E56ED3E098" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.44791160407428254</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.25091627738579797</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="CAA0BF9D-B04D-4872-9FE3-60854E4C0698">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CAA0BF9D-B04D-4872-9FE3-60854E4C0698</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_3893_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E49EA3F6-B7C0-4659-82F3-C956D08E76BA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="CAA4A665-CF92-49AC-A97E-21B96A404511">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CAA4A665-CF92-49AC-A97E-21B96A404511</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_1034_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5C6A2302-3109-4860-8F11-48E31B1685A7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="CAC03DB7-A5CD-4051-9534-4E4E946D6586">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CAC03DB7-A5CD-4051-9534-4E4E946D6586</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_5031_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="4E354BC1-AAD4-4AFB-82CF-3541777BAEF5" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="D0B3D5E1-FD77-4AA2-B309-95D5C906CF34" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.23148148148148148</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.23148148148148148</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">9.25925925925926</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">9.25925925925926</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TransformerMeshImpedance rdf:about="CADA1108-3E90-41CC-BCAE-F23D83D313F7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CADA1108-3E90-41CC-BCAE-F23D83D313F7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3333_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="E9F2EB0B-6D31-4196-8B01-1F9603404E73" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="7AD98B93-18C6-4DDF-A042-B47E293C97FB" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.12022727272727274</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.12022727272727274</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">4.8090909090909095</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">4.8090909090909095</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ACLineSegment rdf:about="CADCA676-E1AB-428B-83F8-0053A0363783">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CADCA676-E1AB-428B-83F8-0053A0363783</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3405_3907_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="CADCA676-E1AB-428B-83F8-0053A0363783_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CADCA676-E1AB-428B-83F8-0053A0363783" />
    <cim:Terminal.ConnectivityNode rdf:resource="5CCBF4EA-D440-4539-84C4-AF5000CD05C3" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CADCA676-E1AB-428B-83F8-0053A0363783_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CADCA676-E1AB-428B-83F8-0053A0363783" />
    <cim:Terminal.ConnectivityNode rdf:resource="BA3F0F15-349A-41F6-961C-EA9DC5C62A01" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="CADDBED3-26EA-48C5-BAA0-74D1BD2640AC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CADDBED3-26EA-48C5-BAA0-74D1BD2640AC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6104_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B5E098D1-14B1-46B6-8C9E-E46FD47BF2CB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="CAF12779-6345-4830-95B0-ABD44E712D49">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CAF12779-6345-4830-95B0-ABD44E712D49</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Kc</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">19</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.02</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:OperationalLimitSet rdf:about="CB02FE10-E6DE-4AFD-88E4-ABC3DF0B1D3B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB02FE10-E6DE-4AFD-88E4-ABC3DF0B1D3B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3402_3432_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5937AD39-380A-4C76-9E5B-75BB662C6573_2" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="CB131EF2-BDB8-4184-AAFD-A6D3A4E8B902">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB131EF2-BDB8-4184-AAFD-A6D3A4E8B902</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1403_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F4294379-3C0C-4D0F-81C3-82092C83F2D1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="CB26539D-ADC1-411B-93F8-33DD8431AAED">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="75A44328-EAF8-485B-8BD1-CB061C1F8328" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB26539D-ADC1-411B-93F8-33DD8431AAED</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14311_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="CB26539D-ADC1-411B-93F8-33DD8431AAED_pt1">
    <cim:CurveData.Curve rdf:resource="CB26539D-ADC1-411B-93F8-33DD8431AAED" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1931.0144138940725</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="CB26539D-ADC1-411B-93F8-33DD8431AAED_pt2">
    <cim:CurveData.Curve rdf:resource="CB26539D-ADC1-411B-93F8-33DD8431AAED" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">2031.0144138940725</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65307289016422</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="373AEB82-22C0-4047-AB95-5A918E1A50A2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB281AFB-9999-451D-9FAB-3BF1611309FA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24386_SW_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB281AFB-9999-451D-9FAB-3BF1611309FA_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB281AFB-9999-451D-9FAB-3BF1611309FA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="457353D3-2422-4AEB-A52F-AA342E2595D8" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_1333_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A_pt1">
    <cim:CurveData.Curve rdf:resource="CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">202.08290377961222</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A_pt2">
    <cim:CurveData.Curve rdf:resource="CB42E0AE-BA3A-40BF-9FFB-1402A5DD368A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">302.08290377961225</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.695294873344494</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ConnectivityNode rdf:about="CB47A063-8BAB-4CA5-82E0-112BCE7A8077">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB47A063-8BAB-4CA5-82E0-112BCE7A8077</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="CB483ACF-8234-4D06-AF16-EC84B237EC29">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB483ACF-8234-4D06-AF16-EC84B237EC29</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_3923_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5987B193-99EE-47DB-A34F-6E50CDA9F442" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="CB4F33C7-6D19-41B5-B85F-E29505A48A5A">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="546E2E62-0769-4FF7-B1D4-C5D86959849D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB4F33C7-6D19-41B5-B85F-E29505A48A5A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">14312_S_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="CB4F33C7-6D19-41B5-B85F-E29505A48A5A_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB4F33C7-6D19-41B5-B85F-E29505A48A5A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB4F33C7-6D19-41B5-B85F-E29505A48A5A_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB4F33C7-6D19-41B5-B85F-E29505A48A5A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB4F33C7-6D19-41B5-B85F-E29505A48A5A_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB4F33C7-6D19-41B5-B85F-E29505A48A5A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB4F33C7-6D19-41B5-B85F-E29505A48A5A_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB4F33C7-6D19-41B5-B85F-E29505A48A5A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB4F33C7-6D19-41B5-B85F-E29505A48A5A_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB4F33C7-6D19-41B5-B85F-E29505A48A5A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB4F33C7-6D19-41B5-B85F-E29505A48A5A_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB4F33C7-6D19-41B5-B85F-E29505A48A5A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CB4F33C7-6D19-41B5-B85F-E29505A48A5A_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CB4F33C7-6D19-41B5-B85F-E29505A48A5A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="CB502B22-7B12-4B6B-9E82-BD8AEF6F55C3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB502B22-7B12-4B6B-9E82-BD8AEF6F55C3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2630_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="08CEFC02-8C85-4659-B57B-A08DBBC92703_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="CB5C0C59-11B1-48F7-B999-368C6810E9B4">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB5C0C59-11B1-48F7-B999-368C6810E9B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10341_G</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.41</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="2F774170-7360-4EE9-BC37-B8574680A191" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ThermalGeneratingUnit rdf:about="CB60A654-74A6-45EF-B3C1-C592FDC05FCF">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">4410200000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB60A654-74A6-45EF-B3C1-C592FDC05FCF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50323_S</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:TransformerMeshImpedance rdf:about="CB716F43-A766-4ECC-8F6E-08706DFEDB4A">
