    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB716F43-A766-4ECC-8F6E-08706DFEDB4A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="B5598F76-A231-426D-9770-165DBA1A74D1" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="58702FCF-CD29-434E-A659-1DDA868EBE31" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.15869999999999998</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.15869999999999998</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.035699999999999</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.035699999999999</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PhotoVoltaicUnit rdf:about="CB7BEC05-B021-40BD-8B42-42D875E929E5">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB7BEC05-B021-40BD-8B42-42D875E929E5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70312_P</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="44E5B53C-9ECB-44AA-B82B-4D47959EA803" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">509000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:ACPointOfCommonCoupling rdf:about="CB7C7303-115A-4D0D-A961-C523187D35E4">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB7C7303-115A-4D0D-A961-C523187D35E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24384_SG</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="CB8525A2-7606-4A5C-937D-A28C1A9DE674">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB8525A2-7606-4A5C-937D-A28C1A9DE674</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_42321_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B6F7B162-D5AA-453B-A59F-D85B39153298_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="CB890B17-7F15-4B0D-8080-4D44FC7C7F18">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB890B17-7F15-4B0D-8080-4D44FC7C7F18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2630_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="CB502B22-7B12-4B6B-9E82-BD8AEF6F55C3" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ParameterDescriptor rdf:about="CB95A3BF-352B-418B-B0C9-475BE1358A19">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CB95A3BF-352B-418B-B0C9-475BE1358A19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">R</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">4</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ACLineSegment rdf:about="CBA442FA-F378-4332-A8A8-F29AF7BF8B71">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.73002</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.46004</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">28.56071</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">85.68213</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">69684.71230049034</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CBA442FA-F378-4332-A8A8-F29AF7BF8B71</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_2202_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="CBA442FA-F378-4332-A8A8-F29AF7BF8B71_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CBA442FA-F378-4332-A8A8-F29AF7BF8B71" />
    <cim:Terminal.ConnectivityNode rdf:resource="F386CA00-D1A1-4339-9544-25986FD57E11" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CBA442FA-F378-4332-A8A8-F29AF7BF8B71_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CBA442FA-F378-4332-A8A8-F29AF7BF8B71" />
    <cim:Terminal.ConnectivityNode rdf:resource="58064458-13F0-4E04-82AC-BCD2CEB53AFC" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="CBBA420B-5B41-4E52-A219-8B7762FB55AB">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="104429ED-F7EA-4FCB-B0D2-55A662CB45DB" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CBBA420B-5B41-4E52-A219-8B7762FB55AB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3601_3631_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="CBBA420B-5B41-4E52-A219-8B7762FB55AB_pt1">
    <cim:CurveData.Curve rdf:resource="CBBA420B-5B41-4E52-A219-8B7762FB55AB" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">44.90731195102494</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="CBBA420B-5B41-4E52-A219-8B7762FB55AB_pt2">
    <cim:CurveData.Curve rdf:resource="CBBA420B-5B41-4E52-A219-8B7762FB55AB" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">144.90731195102495</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.86034444395831</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="CBBB66E6-59FB-4A76-9B83-144A19707344">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CBBB66E6-59FB-4A76-9B83-144A19707344</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2603_2901_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F0285F81-4FB9-4F38-B12D-26F5CA36DD28" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:RotatingMachinePlant rdf:about="CBDF0549-256D-4200-8BA2-48365441492A">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="D1754669-539B-4CD4-98C8-DDAE5213DF0D" />
    <emt:ConnectedFacility.Equipments rdf:resource="A990C211-1D34-447E-9215-92D762B131C1" />
    <emt:ConnectedFacility.Equipments rdf:resource="85EC49FD-A01F-438D-B6FE-0B7E75C43A3C" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CBDF0549-256D-4200-8BA2-48365441492A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39334_NH</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="CBFF3523-CC2F-45D5-B6BA-C4CB4F1D38FB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CBFF3523-CC2F-45D5-B6BA-C4CB4F1D38FB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6202_6204_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="79F7DAED-773D-40D7-974E-83BF7179E459" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="CC06F064-C721-4BB8-96B2-9533977A12BF">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC06F064-C721-4BB8-96B2-9533977A12BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_22332_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="20812690-7056-4CDA-BA68-D07A6743CEA2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerElectronicsConnection rdf:about="CC1AE9F2-53FA-4B6E-A112-23575D3068CA">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC1AE9F2-53FA-4B6E-A112-23575D3068CA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70321_G</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">489000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-489000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">861300000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">22012000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1483000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="CC1AE9F2-53FA-4B6E-A112-23575D3068CA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC1AE9F2-53FA-4B6E-A112-23575D3068CA" />
    <cim:Terminal.ConnectivityNode rdf:resource="AA4C4D15-1154-44C4-ACB8-807E4C780891" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="CC1BDA15-443E-4BFC-ABD6-7A3651AC5925">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">562514000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-80114000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC1BDA15-443E-4BFC-ABD6-7A3651AC5925</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="CC1BDA15-443E-4BFC-ABD6-7A3651AC5925_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC1BDA15-443E-4BFC-ABD6-7A3651AC5925" />
    <cim:Terminal.ConnectivityNode rdf:resource="A1EBDDD1-7A33-4859-AA68-B793F4B0A578" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="CC20DD5F-0B77-4995-830E-B5BF4407C572">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC20DD5F-0B77-4995-830E-B5BF4407C572</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="CC20DD5F-0B77-4995-830E-B5BF4407C572_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC20DD5F-0B77-4995-830E-B5BF4407C572" />
    <cim:Terminal.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CC20DD5F-0B77-4995-830E-B5BF4407C572_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC20DD5F-0B77-4995-830E-B5BF4407C572" />
    <cim:Terminal.ConnectivityNode rdf:resource="E362CEFA-EC65-4279-988C-9DFF0254D01C" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="CC29C4D5-5AC8-40D4-85E3-D405505069E5">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC29C4D5-5AC8-40D4-85E3-D405505069E5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3913_3923_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="88BC2187-5CBC-443E-BA8F-B5B55115D795" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="CC2D27A5-FCAF-46DE-BFA9-4D89E10FB052">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">350000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC2D27A5-FCAF-46DE-BFA9-4D89E10FB052</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_33331_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F3391D91-D582-428E-BB7C-EE89E68CC426" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="CC31115B-23CC-4873-B685-67CE1143004E">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC31115B-23CC-4873-B685-67CE1143004E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70321_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="CC31115B-23CC-4873-B685-67CE1143004E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC31115B-23CC-4873-B685-67CE1143004E" />
    <cim:Terminal.ConnectivityNode rdf:resource="2864E00C-F55E-454D-A75F-F0E5DA49DE85" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CC31115B-23CC-4873-B685-67CE1143004E_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC31115B-23CC-4873-B685-67CE1143004E" />
    <cim:Terminal.ConnectivityNode rdf:resource="AA4C4D15-1154-44C4-ACB8-807E4C780891" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="CC339B4B-D2F2-456A-93C7-EE2549AC8096">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="5540F9FF-D397-4AB5-81F7-7D3736FF11EA" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC339B4B-D2F2-456A-93C7-EE2549AC8096</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3931_NB_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="CC339B4B-D2F2-456A-93C7-EE2549AC8096_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC339B4B-D2F2-456A-93C7-EE2549AC8096" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC339B4B-D2F2-456A-93C7-EE2549AC8096_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC339B4B-D2F2-456A-93C7-EE2549AC8096" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC339B4B-D2F2-456A-93C7-EE2549AC8096_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC339B4B-D2F2-456A-93C7-EE2549AC8096" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC339B4B-D2F2-456A-93C7-EE2549AC8096_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC339B4B-D2F2-456A-93C7-EE2549AC8096" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC339B4B-D2F2-456A-93C7-EE2549AC8096_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC339B4B-D2F2-456A-93C7-EE2549AC8096" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC339B4B-D2F2-456A-93C7-EE2549AC8096_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC339B4B-D2F2-456A-93C7-EE2549AC8096" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerElectronicsConnection rdf:about="CC36B47D-4F32-467B-B70C-7E679B464D07">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC36B47D-4F32-467B-B70C-7E679B464D07</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3933_CG</cim:IdentifiedObject.name>
    <cim:PowerElectronicsConnection.maxIFault rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.2</cim:PowerElectronicsConnection.maxIFault>
    <cim:PowerElectronicsConnection.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">363000000.0</cim:PowerElectronicsConnection.maxQ>
    <cim:PowerElectronicsConnection.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-82000000.0</cim:PowerElectronicsConnection.minQ>
    <cim:PowerElectronicsConnection.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">404880000.0</cim:PowerElectronicsConnection.p>
    <cim:PowerElectronicsConnection.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">88652000.0</cim:PowerElectronicsConnection.q>
    <cim:PowerElectronicsConnection.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">865000000.0</cim:PowerElectronicsConnection.ratedS>
    <cim:PowerElectronicsConnection.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerElectronicsConnection.ratedU>
  </cim:PowerElectronicsConnection>
  <cim:Terminal rdf:about="CC36B47D-4F32-467B-B70C-7E679B464D07_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC36B47D-4F32-467B-B70C-7E679B464D07" />
    <cim:Terminal.ConnectivityNode rdf:resource="8F673B50-A017-40E2-B117-39BB870E7F0F" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="CC450124-C541-4B26-A692-6A0B8F1C3155">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC450124-C541-4B26-A692-6A0B8F1C3155</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3104_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="7A309DFD-6818-487F-9FDA-9D6256F4AFF0" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001890359168241966</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001890359168241966</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">4.725897920604915e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">4.725897920604915e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformer rdf:about="CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2400_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B" />
    <cim:Terminal.ConnectivityNode rdf:resource="7D378944-27FB-42B6-A611-F79C0DE904AB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CC6C18D6-0190-4E60-AFF2-2210B5F0FC1B" />
    <cim:Terminal.ConnectivityNode rdf:resource="B59A8EF3-0E3C-4BA3-9BC4-833AB9959750" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="CC6E54C3-AD02-49FB-A9A9-0EFB678968FF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC6E54C3-AD02-49FB-A9A9-0EFB678968FF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402_2409_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="922B9779-D847-4D84-822C-23B14D102C15" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="922B9779-D847-4D84-822C-23B14D102C15_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:DetailedModelDynamics rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="3C3D5A19-C912-4395-97AB-60E52D3858E5" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC787D68-6D38-47A8-AACF-A36B5CE927B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2630_G_powerSystemStabilizer</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E941B65-70F9-4E23-8257-2C5E8776E28D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8D4541DA-F458-48A0-B00A-C0B628E93E08" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.113</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B4B54DC-C4C9-458A-8EDE-535C077F1156" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">4.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="343361F9-5599-4CA6-A451-9B2A601E4393" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.02</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2EC855E9-0CB9-4C4D-99C8-2743C28AB462" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F06FC26A-B4F6-4760-9AD3-A934A0C13C0B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7D7B8E7B-A548-4623-A117-D0677B6BF6C3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7FF23EEA-6198-41CD-8725-3DB9030BABAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C89902D5-EE8A-4D09-859B-998E19FEA3A4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="95E86A1A-54D0-4C70-8050-6084849A527A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="795EB7B3-1BFC-4831-8E07-7A23026F42BB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="24FE04AC-5723-41AF-858D-7884A0FC5E71" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D91DACFF-9614-4967-8012-50DE0A3474D6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4E329B38-269A-4906-98C9-B8D6D87F4CE3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AE1A189E-90DC-4820-A0B6-DCF485F1FA86" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C687FA6-309A-4DEC-B945-D616E00C4165" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2D1BD53F-A65E-448D-8186-0EFDE2C60CAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="010E719E-9B1A-4991-A47D-DF67285F475F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CC787D68-6D38-47A8-AACF-A36B5CE927B4_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CC787D68-6D38-47A8-AACF-A36B5CE927B4" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A5380CA1-5782-4EB6-9352-83835BF36273" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="CC87655F-5B69-4CDD-A9D0-809BB163A6A4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CC87655F-5B69-4CDD-A9D0-809BB163A6A4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5003_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="26A3F33F-6252-41DC-847B-9F6E1EB36875_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="CCAF9590-CD7F-4755-AC0F-60D3D044F666">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CCAF9590-CD7F-4755-AC0F-60D3D044F666</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2613_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B62B0E52-F219-4C41-B60F-4DB0953F87A1_1" />
  </cim:OperationalLimitSet>
  <cim:BaseVoltage rdf:about="CCBE7426-69D5-4651-A703-4EF6F296CC23">
    <cim:BaseVoltage.nominalVoltage rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CCBE7426-69D5-4651-A703-4EF6F296CC23</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">BV_230.00</cim:IdentifiedObject.name>
  </cim:BaseVoltage>
  <cim:ParameterDescriptor rdf:about="CCC1AE88-3059-4ED4-BFE7-73862D183C07">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CCC1AE88-3059-4ED4-BFE7-73862D183C07</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Dt</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">12</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.18</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ConnectivityNode rdf:about="CCF3710F-0CF7-4158-A1F5-1B3F324EF225">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CCF3710F-0CF7-4158-A1F5-1B3F324EF225</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:about="CCFF33A9-1571-402B-99CB-5C72A5BB03AA">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CCFF33A9-1571-402B-99CB-5C72A5BB03AA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_34331_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="CCFF33A9-1571-402B-99CB-5C72A5BB03AA_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CCFF33A9-1571-402B-99CB-5C72A5BB03AA" />
    <cim:Terminal.ConnectivityNode rdf:resource="54DA0D96-4545-41A4-8F5B-07825BE4FCB6" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CCFF33A9-1571-402B-99CB-5C72A5BB03AA_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CCFF33A9-1571-402B-99CB-5C72A5BB03AA" />
    <cim:Terminal.ConnectivityNode rdf:resource="F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="CD005749-544A-44B9-B202-508DC4400875">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD005749-544A-44B9-B202-508DC4400875</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2612_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A0969BB2-E748-482A-B6E9-96BDF016A6CA_1" />
  </cim:OperationalLimitSet>
  <emt:IBRPlant rdf:about="CD0A4595-52D8-4A22-AB08-B3858629FE57">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="E70525A7-16C3-422D-BF1C-9AD27876B887" />
    <emt:ConnectedFacility.Equipments rdf:resource="A24C3D41-01FA-47BF-9121-5E4DFC98020D" />
    <emt:ConnectedFacility.Equipments rdf:resource="C8ACAF15-76D8-4B67-AE05-F19C30C8EB7A" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD0A4595-52D8-4A22-AB08-B3858629FE57</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10342_W</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:TextDiagramObject rdf:about="CD20834C-248B-418D-AFD6-033ABF35D8DB">
    <cim:DiagramObject.IdentifiedObject rdf:resource="8B40D997-CBC3-4B12-9A18-AD4D8C77B5C3" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD20834C-248B-418D-AFD6-033ABF35D8DB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70322</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">70322 CRAIG      H 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CD20834C-248B-418D-AFD6-033ABF35D8DB_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CD20834C-248B-418D-AFD6-033ABF35D8DB" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5938929348085566</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.49912409188237267</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="CD51A957-55FA-43B3-BDC9-B036F863C948">
    <cim:DiagramObject.IdentifiedObject rdf:resource="56228DDE-E1E7-48F7-846E-F1E1306F3113" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD51A957-55FA-43B3-BDC9-B036F863C948</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39333</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">39333 TESLA     NG 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CD51A957-55FA-43B3-BDC9-B036F863C948_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CD51A957-55FA-43B3-BDC9-B036F863C948" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.30865895725843967</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03822572023588788</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ParameterDescriptor rdf:about="CD6015AA-7290-4EAC-9170-74E6854AEABA">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD6015AA-7290-4EAC-9170-74E6854AEABA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">T1</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <emt:RotatingMachinePlant rdf:about="CD646628-BA03-440E-B2CF-E75733CE2FC1">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="F76EBDBF-8AE4-495A-B235-435376BFC31A" />
    <emt:ConnectedFacility.Equipments rdf:resource="C918B97B-89E8-4F46-AC0B-F2FFECFB8C78" />
    <emt:ConnectedFacility.Equipments rdf:resource="FA57262B-3171-43E2-93CE-CD8282E35220" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD646628-BA03-440E-B2CF-E75733CE2FC1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6433_C</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="CD6DC283-2035-4E28-8CA0-6D8202C70888">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD6DC283-2035-4E28-8CA0-6D8202C70888</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302_1303_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="8B0161AE-771C-419E-9089-49E18D0EDF68_2" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachine rdf:about="CD7338C3-C04A-453E-8F31-C361B3CD042B">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD7338C3-C04A-453E-8F31-C361B3CD042B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65332_H</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="05443F17-3236-4A1D-B2D9-1D5D87B75110" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">90000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">75000000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">275000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">75000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-75000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="CD7338C3-C04A-453E-8F31-C361B3CD042B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CD7338C3-C04A-453E-8F31-C361B3CD042B" />
    <cim:Terminal.ConnectivityNode rdf:resource="C1D8E531-2D86-4765-84ED-C7D6F570F022" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="CD795FA1-A37B-414C-8D3D-3E9F3101800D">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="DBD66490-09D4-45E6-9C55-D4A38665CF80" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD795FA1-A37B-414C-8D3D-3E9F3101800D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50323_S_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="CD795FA1-A37B-414C-8D3D-3E9F3101800D_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CD795FA1-A37B-414C-8D3D-3E9F3101800D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CD795FA1-A37B-414C-8D3D-3E9F3101800D_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CD795FA1-A37B-414C-8D3D-3E9F3101800D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CD795FA1-A37B-414C-8D3D-3E9F3101800D_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CD795FA1-A37B-414C-8D3D-3E9F3101800D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CD795FA1-A37B-414C-8D3D-3E9F3101800D_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CD795FA1-A37B-414C-8D3D-3E9F3101800D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CD795FA1-A37B-414C-8D3D-3E9F3101800D_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CD795FA1-A37B-414C-8D3D-3E9F3101800D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CD795FA1-A37B-414C-8D3D-3E9F3101800D_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CD795FA1-A37B-414C-8D3D-3E9F3101800D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="CD98B232-46B5-4113-B9F6-AF805AD818D4">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CD98B232-46B5-4113-B9F6-AF805AD818D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2615_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5171B663-9C6F-41CF-8B2C-AF0431E49D47" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="CDAC2850-D8D9-478E-8BE3-99DD3902320F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CDAC2850-D8D9-478E-8BE3-99DD3902320F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2400_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="507ED73D-A273-4BBD-9151-7A4FA02551BD" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="CDB1F2CD-E22F-46C6-AD5F-EA9BDB56C2C8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CDB1F2CD-E22F-46C6-AD5F-EA9BDB56C2C8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_6335_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="9358EEAF-E724-471B-8065-FEDC750260BA" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.075</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.075</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="CDB86917-AC39-4075-AC9F-A0766A122D14">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CDB86917-AC39-4075-AC9F-A0766A122D14</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_8005_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B4C3F63F-65B0-4F06-BCD3-8840798721CA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="CDD3DEBF-3840-4F45-850A-1A5DDA83FF80">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F752205C-06F4-4F9B-BC5E-889484D4D829" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CDD3DEBF-3840-4F45-850A-1A5DDA83FF80</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32343</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">32343 PITSBURG  NW 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CDD3DEBF-3840-4F45-850A-1A5DDA83FF80_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CDD3DEBF-3840-4F45-850A-1A5DDA83FF80" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.37309733021185343</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.009359757053765837</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="CDEBD47E-B8F6-44F5-8FB6-BA042938E87F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CDEBD47E-B8F6-44F5-8FB6-BA042938E87F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3302_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="226C8E86-2DE0-4176-9787-42B0F86737B4_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="CDFB9897-9405-4986-9B8E-A43449CF4717">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CDFB9897-9405-4986-9B8E-A43449CF4717</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1131_C</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">4.26</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="320B24C9-2B90-48DB-B426-C2557EEA2524" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:OperationalLimitSet rdf:about="CE07922C-5FAF-473E-8BF7-5E425E7E3983">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE07922C-5FAF-473E-8BF7-5E425E7E3983</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_4232_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="39FF19E1-6942-410A-9E11-06C7CCC265CF_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="CE13290F-B6E6-4A3B-9CC5-ED37D3846B94">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE13290F-B6E6-4A3B-9CC5-ED37D3846B94</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_22331_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="4ED8CEBA-ED24-4502-AA15-6C39E6F3E2D5" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0475</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0475</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.011875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.011875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="CE148BAC-A97D-41B2-91E6-807C8A38D04E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE148BAC-A97D-41B2-91E6-807C8A38D04E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_6510_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="DE71297A-9098-44DD-8B6D-BB3A8CD0D7A7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="CE21DD75-ED1B-4E6E-976F-3F5CC127BE28">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE21DD75-ED1B-4E6E-976F-3F5CC127BE28</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6333</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformerEnd rdf:about="CE2A9618-1B30-4BC0-9D38-2FE712E6A906">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE2A9618-1B30-4BC0-9D38-2FE712E6A906</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="CE2B9FBE-D3CA-4F1F-9F70-42C027FEC5F4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE2B9FBE-D3CA-4F1F-9F70-42C027FEC5F4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41312_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="C85D6D65-6E52-418F-BC1F-586990761B2B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="C85D6D65-6E52-418F-BC1F-586990761B2B_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="CE2DC273-B177-4815-9DD8-0DAC0436ADB4">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE2DC273-B177-4815-9DD8-0DAC0436ADB4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606_2621_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B08EE330-B7D0-4EAC-A14D-2EC29E4D417B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="CE30D77C-8E52-4876-8CAE-A0CEDE495BC2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE30D77C-8E52-4876-8CAE-A0CEDE495BC2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41312_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="99E8C2CE-C38A-4069-B35F-E6CF6499FCF7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="CE4CB61D-1637-4A27-966C-264360F5F3B3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE4CB61D-1637-4A27-966C-264360F5F3B3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6508_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="390B6278-1DC1-4BB1-B436-58A97DDE3823_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="CE4D9DF8-7960-48C0-8C3F-8F3A05223735">
    <cim:DiagramObject.IdentifiedObject rdf:resource="4BE25EBB-8B48-433C-8B6D-B63B6C49D943" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE4D9DF8-7960-48C0-8C3F-8F3A05223735</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3831</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3831 DIABLO1 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CE4D9DF8-7960-48C0-8C3F-8F3A05223735_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CE4D9DF8-7960-48C0-8C3F-8F3A05223735" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.34620310747060173</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.36084879402482556</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACLineSegment rdf:about="CE5C04C9-083A-4189-BF50-22454289CB6C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000349704</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00058284</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.175</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.35</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">52.175</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">156.52499999999998</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">133913.18916201772</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE5C04C9-083A-4189-BF50-22454289CB6C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3803_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="CE5C04C9-083A-4189-BF50-22454289CB6C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CE5C04C9-083A-4189-BF50-22454289CB6C" />
    <cim:Terminal.ConnectivityNode rdf:resource="CCF3710F-0CF7-4158-A1F5-1B3F324EF225" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CE5C04C9-083A-4189-BF50-22454289CB6C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CE5C04C9-083A-4189-BF50-22454289CB6C" />
    <cim:Terminal.ConnectivityNode rdf:resource="6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="DFD7DD7B-9E20-4646-8479-B5EB6730658D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65331_G_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CE5FCC57-8717-4A1E-AB62-0AEBF6B19BCB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:EnergyConsumer rdf:about="CE6C4BBA-68B1-4762-B6D4-09C3A3ADD4EF">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">194170000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-23903000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE6C4BBA-68B1-4762-B6D4-09C3A3ADD4EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="CE6C4BBA-68B1-4762-B6D4-09C3A3ADD4EF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CE6C4BBA-68B1-4762-B6D4-09C3A3ADD4EF" />
    <cim:Terminal.ConnectivityNode rdf:resource="AD076453-818A-410A-AB97-47C17C95A078" />
  </cim:Terminal>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="CE7367CF-3E44-4840-A499-A9A7C3063E1F">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE7367CF-3E44-4840-A499-A9A7C3063E1F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40351_G</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.84</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="0A64765E-B417-48B8-BBF1-C6C248E8FFD5" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:OperationalLimitSet rdf:about="CE7A46DA-B4EA-4103-A2E5-B935DD72B330">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE7A46DA-B4EA-4103-A2E5-B935DD72B330</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_1333_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="391843CD-6BC8-401F-BF97-E41664775CA3_1" />
  </cim:OperationalLimitSet>
  <cim:ThermalGeneratingUnit rdf:about="CE7DA53B-C687-4E94-95A4-2C693A3BBEB7">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1333000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE7DA53B-C687-4E94-95A4-2C693A3BBEB7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39336_S</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ApparentPowerLimit rdf:about="CE87A3FB-1FA5-4AB0-9003-63DC5A3014C9">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE87A3FB-1FA5-4AB0-9003-63DC5A3014C9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_12321_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D7A6FAF3-74D8-4007-9CF2-6FD6925CB191" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="CE9B78FD-9074-4700-9D91-558D2FC4F02E">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CE9B78FD-9074-4700-9D91-558D2FC4F02E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2410</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="CEABDDD9-6FCC-4105-9CD1-807315CE6FB1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CEABDDD9-6FCC-4105-9CD1-807315CE6FB1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1102_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D09F476A-F9B4-4E51-B1B6-9811F4111004" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="CECF7877-0FED-4080-84E7-A795FF1D71D4">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CECF7877-0FED-4080-84E7-A795FF1D71D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40353_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="CECF7877-0FED-4080-84E7-A795FF1D71D4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CECF7877-0FED-4080-84E7-A795FF1D71D4" />
    <cim:Terminal.ConnectivityNode rdf:resource="A951C9F8-C768-4B5A-9E78-16B95FC0F3D7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CECF7877-0FED-4080-84E7-A795FF1D71D4_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CECF7877-0FED-4080-84E7-A795FF1D71D4" />
    <cim:Terminal.ConnectivityNode rdf:resource="B0C77104-F11F-43C4-9712-460097B5660C" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="CEE9A996-8394-402B-9A0A-F7658A392F96">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CEE9A996-8394-402B-9A0A-F7658A392F96</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_2_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="AECA3143-A1FB-4121-B564-052690D62DAA" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">115000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:TransformerEnd.Terminal rdf:resource="AECA3143-A1FB-4121-B564-052690D62DAA_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="CEFA9CA7-B93B-43DF-B933-9B6D65D87D38">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CEFA9CA7-B93B-43DF-B933-9B6D65D87D38</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_1034_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80_2" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="CF4B6415-1B45-4DDC-B534-ACC941707803">
    <cim:DiagramObject.IdentifiedObject rdf:resource="5C48ABAB-1F7D-420C-8FF8-A9A6CFD84F01" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CF4B6415-1B45-4DDC-B534-ACC941707803</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3631</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3631 HUMBOLDT  NB 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CF4B6415-1B45-4DDC-B534-ACC941707803_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CF4B6415-1B45-4DDC-B534-ACC941707803" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.43998216965250425</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.24715886561393208</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACLineSegment rdf:about="CF4C4F97-F33A-4409-AF52-3DCC720919D5">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00019900800000000003</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00033168000000000005</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.2</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">28.125</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">84.375</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">74169.15945389167</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CF4C4F97-F33A-4409-AF52-3DCC720919D5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2404_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="CF4C4F97-F33A-4409-AF52-3DCC720919D5_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CF4C4F97-F33A-4409-AF52-3DCC720919D5" />
    <cim:Terminal.ConnectivityNode rdf:resource="98606D51-10A0-41C0-8D96-5D56ADDA5B0B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CF4C4F97-F33A-4409-AF52-3DCC720919D5_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CF4C4F97-F33A-4409-AF52-3DCC720919D5" />
    <cim:Terminal.ConnectivityNode rdf:resource="55719708-04C9-4056-B157-A67EE9D2B453" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="CF611598-24BD-44F4-8415-F61C2769A529">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CF611598-24BD-44F4-8415-F61C2769A529</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2503_2533_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="CF611598-24BD-44F4-8415-F61C2769A529_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CF611598-24BD-44F4-8415-F61C2769A529" />
    <cim:Terminal.ConnectivityNode rdf:resource="4B47B792-936A-4FBA-934F-CCE10B7CC3BD" />
  </cim:Terminal>
  <cim:Terminal rdf:about="CF611598-24BD-44F4-8415-F61C2769A529_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="CF611598-24BD-44F4-8415-F61C2769A529" />
    <cim:Terminal.ConnectivityNode rdf:resource="E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="CF67CD14-A133-443B-A3B4-E987B34EAE3B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CF67CD14-A133-443B-A3B4-E987B34EAE3B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_20301_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D67AD838-B6BD-4120-92B3-7920D24748AD" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="CF7B8E16-FB81-4168-87B7-F84BDFE85FC2">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CF7B8E16-FB81-4168-87B7-F84BDFE85FC2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61321</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TextDiagramObject rdf:about="CF9AA090-6B20-4884-B5FD-1E7C7D7B7D77">
    <cim:DiagramObject.IdentifiedObject rdf:resource="944900A2-3D6D-406B-8FA7-249876A8F0DD" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CF9AA090-6B20-4884-B5FD-1E7C7D7B7D77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1403</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">1403 PARKER 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CF9AA090-6B20-4884-B5FD-1E7C7D7B7D77_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CF9AA090-6B20-4884-B5FD-1E7C7D7B7D77" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5013628490052175</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6020023223273607</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:DetailedModelDynamics rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="BF6F6444-1DE1-401A-B765-A259CD0CF238" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CF9EF967-8D32-4744-834E-D27D522F4AAE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332_S_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="CF9EF967-8D32-4744-834E-D27D522F4AAE_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="CF9EF967-8D32-4744-834E-D27D522F4AAE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:HydroGeneratingUnit rdf:about="CFD4A6E4-62D7-414C-BAA8-9EC9263DD60E">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">3572000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CFD4A6E4-62D7-414C-BAA8-9EC9263DD60E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40352_H</cim:IdentifiedObject.name>
  </cim:HydroGeneratingUnit>
  <cim:TextDiagramObject rdf:about="CFD8A5B3-0DC5-412C-A4A7-1F88AB9D3A55">
    <cim:DiagramObject.IdentifiedObject rdf:resource="3F5ADFAB-68E6-4775-B7F0-E2D66074D030" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CFD8A5B3-0DC5-412C-A4A7-1F88AB9D3A55</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1032</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">1032 FCNGN4CC   C 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="CFD8A5B3-0DC5-412C-A4A7-1F88AB9D3A55_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="CFD8A5B3-0DC5-412C-A4A7-1F88AB9D3A55" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.7455584375213737</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.2642046502896084</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformerEnd rdf:about="CFFA74CD-388C-4399-8339-9C46CDCAF57C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">CFFA74CD-388C-4399-8339-9C46CDCAF57C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14312_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="C2FAE6C2-DDC6-499B-ACB6-F41EA8E05176_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:IBRPlant rdf:about="D00CC491-4468-47BA-A44B-A4870153147A">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="033EE68A-634C-4FC7-A976-4F4FE294C2EC" />
    <emt:ConnectedFacility.Equipments rdf:resource="83D9FDF1-14C0-4166-A888-E8B1E2F5568A" />
    <emt:ConnectedFacility.Equipments rdf:resource="58E53D36-4264-47BC-B94C-5562F8C9F665" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D00CC491-4468-47BA-A44B-A4870153147A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38351_NG</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:ApparentPowerLimit rdf:about="D022E0E2-7173-43C5-A406-C313744A9BDF">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D022E0E2-7173-43C5-A406-C313744A9BDF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3906_3921_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B6C66F22-2ED7-474A-B684-5EF491F6016B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="D02B57F8-9BBC-4849-BD04-0DBAECD9BB54">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D02B57F8-9BBC-4849-BD04-0DBAECD9BB54</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2637_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="D02B57F8-9BBC-4849-BD04-0DBAECD9BB54_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D02B57F8-9BBC-4849-BD04-0DBAECD9BB54" />
    <cim:Terminal.ConnectivityNode rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D02B57F8-9BBC-4849-BD04-0DBAECD9BB54_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D02B57F8-9BBC-4849-BD04-0DBAECD9BB54" />
    <cim:Terminal.ConnectivityNode rdf:resource="5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="D030F9A2-C8CE-405F-8C02-E6774198E270">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D030F9A2-C8CE-405F-8C02-E6774198E270</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1402_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="64C9685C-F404-43A1-B6DC-F1328220C624" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="D0323FA2-C604-4F8B-854F-F5DFC25E140D">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="5E0400E1-F452-4276-B55C-A699E4C09149" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0323FA2-C604-4F8B-854F-F5DFC25E140D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2130_E_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D0323FA2-C604-4F8B-854F-F5DFC25E140D_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0323FA2-C604-4F8B-854F-F5DFC25E140D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0323FA2-C604-4F8B-854F-F5DFC25E140D_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0323FA2-C604-4F8B-854F-F5DFC25E140D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0323FA2-C604-4F8B-854F-F5DFC25E140D_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0323FA2-C604-4F8B-854F-F5DFC25E140D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0323FA2-C604-4F8B-854F-F5DFC25E140D_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0323FA2-C604-4F8B-854F-F5DFC25E140D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0323FA2-C604-4F8B-854F-F5DFC25E140D_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0323FA2-C604-4F8B-854F-F5DFC25E140D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0323FA2-C604-4F8B-854F-F5DFC25E140D_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0323FA2-C604-4F8B-854F-F5DFC25E140D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0323FA2-C604-4F8B-854F-F5DFC25E140D_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0323FA2-C604-4F8B-854F-F5DFC25E140D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="D03AF226-9CD5-46E5-AFBA-63995538B5C2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D03AF226-9CD5-46E5-AFBA-63995538B5C2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4004_4005_3</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B6CD0EBD-8C41-4769-8B94-6C78900CBEB9_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B6207005-DA5B-4103-B0F3-72835F63919D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0454D22-EC18-4C38-8DE6-4FC963A89E22</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4035_C_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D0454D22-EC18-4C38-8DE6-4FC963A89E22_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D0454D22-EC18-4C38-8DE6-4FC963A89E22" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="D04992BE-3B7F-43A5-8118-0223015EB7E0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D04992BE-3B7F-43A5-8118-0223015EB7E0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3907_3923_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6C48E763-66F1-406F-AA58-9004C61FDFEA_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="D0595D5F-7033-4237-A23E-087EB8B1E96D">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="BF77CCFF-9B70-40D6-8F19-B3C79D992A12" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0595D5F-7033-4237-A23E-087EB8B1E96D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1431_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="D0595D5F-7033-4237-A23E-087EB8B1E96D_pt1">
    <cim:CurveData.Curve rdf:resource="D0595D5F-7033-4237-A23E-087EB8B1E96D" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">4131.472699494295</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="D0595D5F-7033-4237-A23E-087EB8B1E96D_pt2">
    <cim:CurveData.Curve rdf:resource="D0595D5F-7033-4237-A23E-087EB8B1E96D" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">4231.472699494295</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65044444654726</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="D05D277C-EA02-4F01-BA36-808F0FB5CD00">
    <cim:DiagramObject.IdentifiedObject rdf:resource="B1FD014F-063B-4A08-AAD8-29B5224E7C5F" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D05D277C-EA02-4F01-BA36-808F0FB5CD00</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6235</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6235 MONTA G1   G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D05D277C-EA02-4F01-BA36-808F0FB5CD00_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D05D277C-EA02-4F01-BA36-808F0FB5CD00" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.19823265974706872</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.6669877232113549</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ParameterDescriptor rdf:about="D0627E06-0E87-489A-97AF-07619C7B9A24">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0627E06-0E87-489A-97AF-07619C7B9A24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tfltr</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">11</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.02</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <emt:TransformerSaturationCurve rdf:about="D07E9721-66E5-47C4-9269-5CFCE65FE526">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="550A17F3-6764-45FC-ACD8-469305CB676C" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D07E9721-66E5-47C4-9269-5CFCE65FE526</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2409_2439_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="D07E9721-66E5-47C4-9269-5CFCE65FE526_pt1">
    <cim:CurveData.Curve rdf:resource="D07E9721-66E5-47C4-9269-5CFCE65FE526" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">808.3316151184489</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="D07E9721-66E5-47C4-9269-5CFCE65FE526_pt2">
    <cim:CurveData.Curve rdf:resource="D07E9721-66E5-47C4-9269-5CFCE65FE526" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">908.3316151184489</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65992710821296</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="D09F476A-F9B4-4E51-B1B6-9811F4111004">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D09F476A-F9B4-4E51-B1B6-9811F4111004</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1102_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="67BC49A0-8E15-4CDE-A44D-51FEAAF53714_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="D0B3D5E1-FD77-4AA2-B309-95D5C906CF34">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0B3D5E1-FD77-4AA2-B309-95D5C906CF34</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_5031_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="5886867D-CFBC-4D2A-B907-822740074F4F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="5886867D-CFBC-4D2A-B907-822740074F4F_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="D0B7C53A-A0DB-4CF5-AB32-137EB3AB3E14">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0B7C53A-A0DB-4CF5-AB32-137EB3AB3E14</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_42322_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="3C5CD188-02BA-41C6-B831-F80F0F04E5E2" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="3C5CD188-02BA-41C6-B831-F80F0F04E5E2_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="D0C3AF37-7EA9-4994-818A-E1B6DC0DF73D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0C3AF37-7EA9-4994-818A-E1B6DC0DF73D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2600_2603_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="583896F9-698D-47CE-A867-FF050191A6CD_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="D0CDB618-83CB-40D4-AE54-52DF1DC2B302">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0CDB618-83CB-40D4-AE54-52DF1DC2B302</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3203_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3FCFCAE1-7104-4A61-B588-9A4EF72809E7_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="D0F1F62A-28F9-4E9E-A3B5-D6F3FDB8FE07">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D0F1F62A-28F9-4E9E-A3B5-D6F3FDB8FE07</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4202_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="838BBF71-1A72-4F4B-A953-4B2CCC629DBB_1" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="D10AC1C2-FC08-4518-B581-C3E4EF470B49">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="0E51886D-82DD-40FC-BA8F-7B4C99B7BD42" />
    <emt:ConnectedFacility.Equipments rdf:resource="97F99C0E-3D2A-4FB8-AAA1-298EEA141D27" />
    <emt:ConnectedFacility.Equipments rdf:resource="E1C4D60A-22D3-4F43-8FD6-E9FBE5D74CAF" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D10AC1C2-FC08-4518-B581-C3E4EF470B49</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42311_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:DetailedModelDynamics rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A7A581D7-7D90-4482-97CF-5D7F86AA3CBC" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">21301_G_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D10B2B3C-851C-440B-BA7A-8A3CE5FCC8EF" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="D10F0DC0-ABF2-4D7F-8717-F5A7CB965906">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="8A7D4C86-3547-4B7B-8121-4BB5CAFBD704" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D10F0DC0-ABF2-4D7F-8717-F5A7CB965906</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606_2621_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="D10F0DC0-ABF2-4D7F-8717-F5A7CB965906_pt1">
    <cim:CurveData.Curve rdf:resource="D10F0DC0-ABF2-4D7F-8717-F5A7CB965906" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">35.79568343922278</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">328.77215118686684</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="D10F0DC0-ABF2-4D7F-8717-F5A7CB965906_pt2">
    <cim:CurveData.Curve rdf:resource="D10F0DC0-ABF2-4D7F-8717-F5A7CB965906" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">135.79568343922278</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">330.27853171477915</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="D1166635-BEE2-46EA-8C51-462C7C9F31FC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1166635-BEE2-46EA-8C51-462C7C9F31FC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6501_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="06211FCC-532A-4AA6-A612-568458B5D3EB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="D13CC98D-E396-4FF8-8AD2-B0555CCD3170">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D13CC98D-E396-4FF8-8AD2-B0555CCD3170</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_42321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="B6F7B162-D5AA-453B-A59F-D85B39153298" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="B6F7B162-D5AA-453B-A59F-D85B39153298_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PhotoVoltaicUnit rdf:about="D168F64E-68A1-4982-A718-9614EEAB5DC4">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D168F64E-68A1-4982-A718-9614EEAB5DC4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38351_NG</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="83D9FDF1-14C0-4166-A888-E8B1E2F5568A" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2025000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:EnergyConsumer rdf:about="D16C540E-03DB-4120-9969-8D6480E8359C">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">949629000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-115952000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D16C540E-03DB-4120-9969-8D6480E8359C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4204_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="D16C540E-03DB-4120-9969-8D6480E8359C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D16C540E-03DB-4120-9969-8D6480E8359C" />
    <cim:Terminal.ConnectivityNode rdf:resource="2FF647D8-6257-4195-9CA8-47F9A654F01A" />
  </cim:Terminal>
  <cim:ACPointOfCommonCoupling rdf:about="D1754669-539B-4CD4-98C8-DDAE5213DF0D">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1754669-539B-4CD4-98C8-DDAE5213DF0D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39334_NH</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:LinearShuntCompensator rdf:about="D184D80D-940A-4ED7-AD61-3DF36B6FF796">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D184D80D-940A-4ED7-AD61-3DF36B6FF796</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6304</cim:IdentifiedObject.name>
    <cim:LinearShuntCompensator.bPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.001890359168241966</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.gPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0</cim:LinearShuntCompensator.gPerSection>
    <cim:ShuntCompensator.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">6</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.sections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">6</cim:ShuntCompensator.sections>
  </cim:LinearShuntCompensator>
  <cim:Terminal rdf:about="D184D80D-940A-4ED7-AD61-3DF36B6FF796_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D184D80D-940A-4ED7-AD61-3DF36B6FF796" />
    <cim:Terminal.ConnectivityNode rdf:resource="AFA632AF-4126-4608-B8F2-2ECAC7A7DCB2" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="D184F41F-F8BF-4776-9040-C565FCF8BEC4">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D184F41F-F8BF-4776-9040-C565FCF8BEC4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1034</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:TransformerSaturationCurve rdf:about="D18D591E-E59C-457B-838B-027BEF1E08CA">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="A666E3C7-916A-4AC7-9945-8565DAF022A0" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D18D591E-E59C-457B-838B-027BEF1E08CA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70322_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="D18D591E-E59C-457B-838B-027BEF1E08CA_pt1">
    <cim:CurveData.Curve rdf:resource="D18D591E-E59C-457B-838B-027BEF1E08CA" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">314.3511836571746</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="D18D591E-E59C-457B-838B-027BEF1E08CA_pt2">
    <cim:CurveData.Curve rdf:resource="D18D591E-E59C-457B-838B-027BEF1E08CA" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">414.3511836571746</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.67845308042472</cim:CurveData.y1value>
  </cim:CurveData>
  <emt:IBRPlant rdf:about="D19E8DA0-0BA0-421B-916D-78986000D058">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="C165EE8B-3347-48E7-9589-27FFDCAE90CD" />
    <emt:ConnectedFacility.Equipments rdf:resource="0AD433ED-DD36-4694-B77D-A6DABC00AC5A" />
    <emt:ConnectedFacility.Equipments rdf:resource="CCFF33A9-1571-402B-99CB-5C72A5BB03AA" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D19E8DA0-0BA0-421B-916D-78986000D058</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">34331_S</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:ThermalGeneratingUnit rdf:about="D1A9CB2A-B7CD-48C8-95EB-A12B3263AC57">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">635000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1A9CB2A-B7CD-48C8-95EB-A12B3263AC57</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40313_W</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ACLineSegment rdf:about="D1ADA770-F168-410C-838D-21BC3CFA0F4B">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1ADA770-F168-410C-838D-21BC3CFA0F4B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3202_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D1ADA770-F168-410C-838D-21BC3CFA0F4B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D1ADA770-F168-410C-838D-21BC3CFA0F4B" />
    <cim:Terminal.ConnectivityNode rdf:resource="93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D1ADA770-F168-410C-838D-21BC3CFA0F4B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D1ADA770-F168-410C-838D-21BC3CFA0F4B" />
    <cim:Terminal.ConnectivityNode rdf:resource="C539B947-41C5-495A-839F-3B83388ACBD7" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="D1B79159-1405-47A9-8305-0DB496EB7445">
    <cim:DiagramObject.IdentifiedObject rdf:resource="5CCBF4EA-D440-4539-84C4-AF5000CD05C3" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1B79159-1405-47A9-8305-0DB496EB7445</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3405</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3405 WILSON 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D1B79159-1405-47A9-8305-0DB496EB7445_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D1B79159-1405-47A9-8305-0DB496EB7445" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2606195612844771</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.073252048565868</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformerEnd rdf:about="D1B87064-BEE3-4F12-80F1-AE403AA781B2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1B87064-BEE3-4F12-80F1-AE403AA781B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6203_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="F399A672-AECF-48A0-AF46-AE7B6DA77512" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="F399A672-AECF-48A0-AF46-AE7B6DA77512_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:DetailedModelDynamics rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="5D737163-52CD-4DA2-A257-63272CDEA6EA" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1C448CF-FB47-4786-B89F-24C177DD04F5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41311_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D1C448CF-FB47-4786-B89F-24C177DD04F5_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D1C448CF-FB47-4786-B89F-24C177DD04F5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="D1CB5040-3CCE-4F2C-AA17-4DA6C8967988">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="37AD33A5-65F7-46BD-BBBF-D4A39FA9A39D" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1CB5040-3CCE-4F2C-AA17-4DA6C8967988</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10322_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="D1CB5040-3CCE-4F2C-AA17-4DA6C8967988_pt1">
    <cim:CurveData.Curve rdf:resource="D1CB5040-3CCE-4F2C-AA17-4DA6C8967988" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">291.8975276816621</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="D1CB5040-3CCE-4F2C-AA17-4DA6C8967988_pt2">
    <cim:CurveData.Curve rdf:resource="D1CB5040-3CCE-4F2C-AA17-4DA6C8967988" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">391.8975276816621</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.68078502098284</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformerEnd rdf:about="D1EC514A-B425-4A73-A3D6-8D7D69F8058E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1EC514A-B425-4A73-A3D6-8D7D69F8058E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2603_2607_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="835121ED-A226-419E-9526-DA2DCD2B5422" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">350000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="835121ED-A226-419E-9526-DA2DCD2B5422_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="D1EF3C8B-2651-4EB5-BF00-369534994D09">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D1EF3C8B-2651-4EB5-BF00-369534994D09</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2409_2503_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D1EF3C8B-2651-4EB5-BF00-369534994D09_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D1EF3C8B-2651-4EB5-BF00-369534994D09" />
    <cim:Terminal.ConnectivityNode rdf:resource="B9F6417E-908E-4BB1-B933-581FFA500A22" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D1EF3C8B-2651-4EB5-BF00-369534994D09_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D1EF3C8B-2651-4EB5-BF00-369534994D09" />
    <cim:Terminal.ConnectivityNode rdf:resource="4B47B792-936A-4FBA-934F-CCE10B7CC3BD" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="D204BDBF-A2FD-4D2E-9887-EBB492F28611">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D204BDBF-A2FD-4D2E-9887-EBB492F28611</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_2301_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B5D87C6E-5A77-4084-96DF-A1788D198E68_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="D20B2800-26DD-4FA4-AA81-DD061C4234E1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D20B2800-26DD-4FA4-AA81-DD061C4234E1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1201_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="01B66CE2-07ED-47AA-A2A6-755F4D1CD7D2" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="D213191A-ECB9-42F6-BDF5-44E525E33569">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="6819E108-F768-4913-B2C4-6F30B1433964" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D213191A-ECB9-42F6-BDF5-44E525E33569</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3133_NG_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D213191A-ECB9-42F6-BDF5-44E525E33569_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D213191A-ECB9-42F6-BDF5-44E525E33569" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D213191A-ECB9-42F6-BDF5-44E525E33569_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D213191A-ECB9-42F6-BDF5-44E525E33569" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D213191A-ECB9-42F6-BDF5-44E525E33569_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D213191A-ECB9-42F6-BDF5-44E525E33569" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D213191A-ECB9-42F6-BDF5-44E525E33569_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D213191A-ECB9-42F6-BDF5-44E525E33569" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D213191A-ECB9-42F6-BDF5-44E525E33569_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D213191A-ECB9-42F6-BDF5-44E525E33569" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D213191A-ECB9-42F6-BDF5-44E525E33569_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D213191A-ECB9-42F6-BDF5-44E525E33569" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACLineSegment rdf:about="D218B5B4-1289-4C8A-B84E-A44781DE3864">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D218B5B4-1289-4C8A-B84E-A44781DE3864</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2502_2503_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D218B5B4-1289-4C8A-B84E-A44781DE3864_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D218B5B4-1289-4C8A-B84E-A44781DE3864" />
    <cim:Terminal.ConnectivityNode rdf:resource="DCEED5A8-089C-41F2-946A-2E497E31BF91" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D218B5B4-1289-4C8A-B84E-A44781DE3864_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D218B5B4-1289-4C8A-B84E-A44781DE3864" />
    <cim:Terminal.ConnectivityNode rdf:resource="4B47B792-936A-4FBA-934F-CCE10B7CC3BD" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="D219BA8C-B517-41DB-A651-8C919F55C0A9">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D219BA8C-B517-41DB-A651-8C919F55C0A9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3104_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="197FFA7D-6F95-4113-94C2-8C776AB55E04" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="D23785AC-7B93-41B5-924E-6CA0735EAB7D">
    <cim:DiagramObject.IdentifiedObject rdf:resource="61B33B82-C307-4D23-BCA9-C2EA9F1210FB" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D23785AC-7B93-41B5-924E-6CA0735EAB7D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5004</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">5004 CA230 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D23785AC-7B93-41B5-924E-6CA0735EAB7D_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D23785AC-7B93-41B5-924E-6CA0735EAB7D" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4703440764633717</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.8090053876223119</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ParameterDescriptor rdf:about="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D241E5C1-F4DB-4654-B9A3-3EB7D40667EE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Iq2</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">42</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ParameterDescriptor rdf:about="D253096C-0E85-47E9-B471-1DCA2EFF263D">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D253096C-0E85-47E9-B471-1DCA2EFF263D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tg</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">8</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:DetailedModelDynamics rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A24C3D41-01FA-47BF-9121-5E4DFC98020D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D261260C-8C23-4ABB-8143-AA08EFBB2D61</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10342_W_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D261260C-8C23-4ABB-8143-AA08EFBB2D61_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D261260C-8C23-4ABB-8143-AA08EFBB2D61" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACLineSegment rdf:about="D26B7102-771D-4C23-92AE-A72B22FF1137">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00027314399999999996</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00045524</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.95</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.9</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">5.9750000000000005</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">17.925</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">40050.37727209078</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D26B7102-771D-4C23-92AE-A72B22FF1137</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4204_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D26B7102-771D-4C23-92AE-A72B22FF1137_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D26B7102-771D-4C23-92AE-A72B22FF1137" />
    <cim:Terminal.ConnectivityNode rdf:resource="1C936C47-98F8-45CE-99B7-A06B1B9A1F42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D26B7102-771D-4C23-92AE-A72B22FF1137_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D26B7102-771D-4C23-92AE-A72B22FF1137" />
    <cim:Terminal.ConnectivityNode rdf:resource="2FF647D8-6257-4195-9CA8-47F9A654F01A" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="D27EBBE1-13D3-4772-81B7-C9A47FED218B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D27EBBE1-13D3-4772-81B7-C9A47FED218B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2618_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AF3A32D9-F220-4EE5-87B6-594BD1618E32_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="D299FAB2-6AD2-419D-8BCF-7C30A5331187">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.2990548204158784e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.831758034026464e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.34385</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.6877</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.27923</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.837690000000002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18083.98865265559</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D299FAB2-6AD2-419D-8BCF-7C30A5331187</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2405_2410_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D299FAB2-6AD2-419D-8BCF-7C30A5331187_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D299FAB2-6AD2-419D-8BCF-7C30A5331187" />
    <cim:Terminal.ConnectivityNode rdf:resource="1856B8D9-7604-4B32-A0E5-5F39B8B2BF10" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D299FAB2-6AD2-419D-8BCF-7C30A5331187_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D299FAB2-6AD2-419D-8BCF-7C30A5331187" />
    <cim:Terminal.ConnectivityNode rdf:resource="CE9B78FD-9074-4700-9D91-558D2FC4F02E" />
  </cim:Terminal>
  <cim:HydroGeneratingUnit rdf:about="D2C46416-DB45-4768-87BF-00580382B335">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">400000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D2C46416-DB45-4768-87BF-00580382B335</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63352_H</cim:IdentifiedObject.name>
  </cim:HydroGeneratingUnit>
  <cim:ConnectivityNode rdf:about="D2F14E43-4341-4F42-9E9A-C6227EDA96CB">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D2F14E43-4341-4F42-9E9A-C6227EDA96CB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="D304F43D-1729-45BB-A85C-21B4450471B8">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D304F43D-1729-45BB-A85C-21B4450471B8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2607</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="D30689E6-442A-499B-8580-CEA002362B79">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D30689E6-442A-499B-8580-CEA002362B79</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6533_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="45F66292-2265-4DE3-A065-18D40D638296_2" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="D3149362-607A-4994-A78D-9A75D7942AB0">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D3149362-607A-4994-A78D-9A75D7942AB0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3916</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:RotatingMachinePlant rdf:about="D31FB611-08C8-410F-9CD2-C2B6FB326F08">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="89EFE5B6-9265-4C6E-B536-628DAE2C6360" />
    <emt:ConnectedFacility.Equipments rdf:resource="149E45D0-7049-44B0-AE63-DCCC0B625DFB" />
    <emt:ConnectedFacility.Equipments rdf:resource="39FF19E1-6942-410A-9E11-06C7CCC265CF" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D31FB611-08C8-410F-9CD2-C2B6FB326F08</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4232_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="D32D84C9-2338-462E-9799-42B547E056B6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D32D84C9-2338-462E-9799-42B547E056B6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602_2615_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="05ED0DF5-556A-41C8-903E-2E2998131E0F_2" />
  </cim:OperationalLimitSet>
  <cim:ACPointOfCommonCoupling rdf:about="D34A58E8-1F11-40C1-B07B-928E572EC1E5">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="A1EBDDD1-7A33-4859-AA68-B793F4B0A578" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D34A58E8-1F11-40C1-B07B-928E572EC1E5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">35312_NH</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="D34E16E2-50D2-4E88-ADE3-9C3594C945CD">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D34E16E2-50D2-4E88-ADE3-9C3594C945CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">35311_NE</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="EF45FDD6-8400-42E2-9CA6-FBBFA0837C19" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachine rdf:about="D34E3675-88C5-487E-B037-FE7D29A82B79">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D34E3675-88C5-487E-B037-FE7D29A82B79</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1232_C</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="C4A49FD2-EFD3-4326-A390-50C7ACDD3A43" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2728000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">604000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4977000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">1208000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1208000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="D34E3675-88C5-487E-B037-FE7D29A82B79_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D34E3675-88C5-487E-B037-FE7D29A82B79" />
    <cim:Terminal.ConnectivityNode rdf:resource="73B4999C-523E-44AB-9E81-342D648A0E27" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="D35DC3EA-2824-4B27-A6DD-441F41CBDD16">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D35DC3EA-2824-4B27-A6DD-441F41CBDD16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_11311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PhotoVoltaicUnit rdf:about="D3685297-4F7F-4B36-AA46-EA311954386B">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D3685297-4F7F-4B36-AA46-EA311954386B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41312_W</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="687FEC01-0CB4-4C38-B62C-A596C142EAC1" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">790000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:ACPointOfCommonCoupling rdf:about="D370E9A0-B0CF-4E3E-BF5F-D8A4072BD7DF">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="604BB925-F312-4629-A617-733270E36895" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D370E9A0-B0CF-4E3E-BF5F-D8A4072BD7DF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41311_H</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="D3816AC9-8E2D-4090-8E79-CA2DA3DE40CB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D3816AC9-8E2D-4090-8E79-CA2DA3DE40CB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2130_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0C77BDE1-42B7-460B-BB0B-A8D9A13B3F51" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:RotatingMachinePlant rdf:about="D399AA24-A19B-4453-BE14-E8EAD589AB38">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="3CDB6C9E-604B-44FC-829A-7ED2AB8DCD7A" />
    <emt:ConnectedFacility.Equipments rdf:resource="23AD0A24-5C0A-4A7B-9CA2-072BCB13B940" />
    <emt:ConnectedFacility.Equipments rdf:resource="CECF7877-0FED-4080-84E7-A795FF1D71D4" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D399AA24-A19B-4453-BE14-E8EAD589AB38</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40353_W</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="D3A7206C-4B24-4D60-A7D4-5E01CFB5361B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D3A7206C-4B24-4D60-A7D4-5E01CFB5361B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E5ADCC3F-2408-41A0-82D2-FDAD6A903E23" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="D3F1A7A5-2D92-46B2-96C7-038541E44752">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D3F1A7A5-2D92-46B2-96C7-038541E44752</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64332_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="B12C2962-47BA-4EC3-A3B6-47E7A5024499" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="B12C2962-47BA-4EC3-A3B6-47E7A5024499_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerCoreAdmittance rdf:about="D4089DBF-D813-41A0-B58A-777DF8B1D76B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4089DBF-D813-41A0-B58A-777DF8B1D76B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_6433_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="5EA4577B-23A6-46A1-83D8-97541F29CD6E" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0025</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0025</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="D40A70CE-D1AF-4869-8D38-338FCFED3DDA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D40A70CE-D1AF-4869-8D38-338FCFED3DDA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_11311_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E6402F34-6DF1-4F30-8D60-FBC720133304" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="D411D323-446B-4780-B300-C50D49D3F61A">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="91C2D1D3-DCFB-4C0C-A8ED-E883AD508D02" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D411D323-446B-4780-B300-C50D49D3F61A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="D411D323-446B-4780-B300-C50D49D3F61A_pt1">
    <cim:CurveData.Curve rdf:resource="D411D323-446B-4780-B300-C50D49D3F61A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">23.42990188749127</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="D411D323-446B-4780-B300-C50D49D3F61A_pt2">
    <cim:CurveData.Curve rdf:resource="D411D323-446B-4780-B300-C50D49D3F61A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">123.42990188749127</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">551.8264616966429</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACLineSegment rdf:about="D4182D34-2FD5-4E50-9D57-7ED57E15B68C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00012762192816635157</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00021270321361058597</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.73002</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.46004</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">17.98071</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">53.94212999999999</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">47490.62589788679</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4182D34-2FD5-4E50-9D57-7ED57E15B68C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2410_2411_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D4182D34-2FD5-4E50-9D57-7ED57E15B68C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D4182D34-2FD5-4E50-9D57-7ED57E15B68C" />
    <cim:Terminal.ConnectivityNode rdf:resource="CE9B78FD-9074-4700-9D91-558D2FC4F02E" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D4182D34-2FD5-4E50-9D57-7ED57E15B68C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D4182D34-2FD5-4E50-9D57-7ED57E15B68C" />
    <cim:Terminal.ConnectivityNode rdf:resource="D712F4C7-A068-43EF-92A3-1229DAFCAD37" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="D41FD436-2721-4C8D-9BD9-071744EDDBF2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D41FD436-2721-4C8D-9BD9-071744EDDBF2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3903_3923_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="52735638-67D9-47D2-85B3-AE52DC3902C7" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ThermalGeneratingUnit rdf:about="D42EFF9B-4017-47EF-AC9A-978ED82D143D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">24000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D42EFF9B-4017-47EF-AC9A-978ED82D143D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">35312_NH</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:PowerTransformerEnd rdf:about="D4394B11-6E87-4A1D-91CB-A49204F23115">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4394B11-6E87-4A1D-91CB-A49204F23115</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24387_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="877AEF12-A69B-457C-B263-E7EFB9EF20B0" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="877AEF12-A69B-457C-B263-E7EFB9EF20B0_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="D43A967C-9662-48A2-A0BD-8EAFADD39D4B">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D43A967C-9662-48A2-A0BD-8EAFADD39D4B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1032_C</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.41</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="5614EFC7-C0C4-42A0-8417-082D54AE8080" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <emt:TransformerSaturationCurve rdf:about="D450B43B-B39E-45C9-AB91-54DE0F944A94">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="9A69D135-C051-40CB-B127-C4BFD4CB5389" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D450B43B-B39E-45C9-AB91-54DE0F944A94</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_1102_0_2_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="D450B43B-B39E-45C9-AB91-54DE0F944A94_pt1">
    <cim:CurveData.Curve rdf:resource="D450B43B-B39E-45C9-AB91-54DE0F944A94" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">14.318273375689113</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">821.9303779671671</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="D450B43B-B39E-45C9-AB91-54DE0F944A94_pt2">
    <cim:CurveData.Curve rdf:resource="D450B43B-B39E-45C9-AB91-54DE0F944A94" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">114.31827337568912</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">831.1495076232368</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACLineSegment rdf:about="D451FB26-4223-4967-8D77-82BB0A6FE2FC">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D451FB26-4223-4967-8D77-82BB0A6FE2FC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3203_3204_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D451FB26-4223-4967-8D77-82BB0A6FE2FC_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D451FB26-4223-4967-8D77-82BB0A6FE2FC" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B51DDA6-8246-4169-986D-0F4806EED3DF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D451FB26-4223-4967-8D77-82BB0A6FE2FC_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D451FB26-4223-4967-8D77-82BB0A6FE2FC" />
    <cim:Terminal.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
  </cim:Terminal>
  <cim:PowerElectronicsWindUnit rdf:about="D453BF92-CEA2-4DF1-9E9F-3888172BA4CD">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D453BF92-CEA2-4DF1-9E9F-3888172BA4CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10342_W</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="A24C3D41-01FA-47BF-9121-5E4DFC98020D" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1682000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PowerElectronicsWindUnit>
  <cim:PowerTransformerEnd rdf:about="D45D91B0-1014-41CC-BE1B-3C2363010EB8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D45D91B0-1014-41CC-BE1B-3C2363010EB8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41322_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="BE0F229F-84EB-4D5B-99E3-7F015AF26490" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="BE0F229F-84EB-4D5B-99E3-7F015AF26490_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="D46C0394-A896-48CB-9841-0CFECBB8B552">
    <cim:DiagramObject.IdentifiedObject rdf:resource="3D9D4626-DE66-415D-BAEB-738171F6964D" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D46C0394-A896-48CB-9841-0CFECBB8B552</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39336</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">39336 TESLA      S 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D46C0394-A896-48CB-9841-0CFECBB8B552_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D46C0394-A896-48CB-9841-0CFECBB8B552" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3094019940700396</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03888017634145964</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ParameterDescriptor rdf:about="D488032D-90AB-49BE-9FEA-62096C4B2983">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D488032D-90AB-49BE-9FEA-62096C4B2983</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">BUSR</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">4</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
  </cim:ParameterDescriptor>
  <cim:PowerTransformer rdf:about="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4B84CD3-772C-46A0-BD4B-DDA7729FAC14</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50322_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14" />
    <cim:Terminal.ConnectivityNode rdf:resource="2ACCC500-DAC9-4262-AB81-D5245E5A858F" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14" />
    <cim:Terminal.ConnectivityNode rdf:resource="366C9F74-9FE1-47B2-A0FC-0E340F2723AC" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="D4BD29F4-F3C6-43B8-B25D-309DE83CE3DA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4300000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4BD29F4-F3C6-43B8-B25D-309DE83CE3DA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_14311_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B10E6AD8-5972-439C-83B2-787B6437C066" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="D4BEA956-AF61-4320-8861-91F6216A697B">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4BEA956-AF61-4320-8861-91F6216A697B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65331_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="D4C3E3EB-5272-4ADD-8AB0-F1EC7E2A187D">
    <cim:DiagramObject.IdentifiedObject rdf:resource="3C6548C0-A02D-4B36-BFAB-C1BA444D1927" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4C3E3EB-5272-4ADD-8AB0-F1EC7E2A187D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606 STA B2 287.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D4C3E3EB-5272-4ADD-8AB0-F1EC7E2A187D_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D4C3E3EB-5272-4ADD-8AB0-F1EC7E2A187D" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.019452206235458923</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.662343988497064</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:DetailedModelDynamics rdf:about="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="82A6D817-69CB-4E05-B540-3B312F39C0D0" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4E438BC-07F1-49B8-9B0B-DADF3EC8927E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64332_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D4E438BC-07F1-49B8-9B0B-DADF3EC8927E" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACLineSegment rdf:about="D4F0FAD5-05DC-41ED-A767-6EBA731307A2">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.000244656</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00040776</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.0</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">14.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">52.75</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">158.25</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">112624.01134234211</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4F0FAD5-05DC-41ED-A767-6EBA731307A2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1302_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D4F0FAD5-05DC-41ED-A767-6EBA731307A2_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D4F0FAD5-05DC-41ED-A767-6EBA731307A2" />
    <cim:Terminal.ConnectivityNode rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D4F0FAD5-05DC-41ED-A767-6EBA731307A2_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D4F0FAD5-05DC-41ED-A767-6EBA731307A2" />
    <cim:Terminal.ConnectivityNode rdf:resource="D2F14E43-4341-4F42-9E9A-C6227EDA96CB" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="D4FBFDBB-78AD-4428-A78C-ADFD79E16B85">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D4FBFDBB-78AD-4428-A78C-ADFD79E16B85</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2621_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C534957D-2ECF-4288-B626-B733A2B3A56A_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="D502F161-81DA-40E2-B899-0E58C4588AD7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D502F161-81DA-40E2-B899-0E58C4588AD7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3103_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D8705529-4A7E-450C-8285-F7857917806F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="D5063356-619B-403E-8ED1-6A7BD35E2269">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5063356-619B-403E-8ED1-6A7BD35E2269</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_3903_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="2C0D626D-B3C0-4D56-80DC-BB44DA75B96D_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="D528A2D0-639C-4BDC-BE15-F02A4216F7F3">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D528A2D0-639C-4BDC-BE15-F02A4216F7F3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:EnergyConsumer rdf:about="D56FB572-1D30-41D3-B4E8-2C9BBB791C8A">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">609243000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-143626000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D56FB572-1D30-41D3-B4E8-2C9BBB791C8A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6203_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="D56FB572-1D30-41D3-B4E8-2C9BBB791C8A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D56FB572-1D30-41D3-B4E8-2C9BBB791C8A" />
    <cim:Terminal.ConnectivityNode rdf:resource="EDE3BF7F-9165-43B3-ABC0-547E77D815C6" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="D574F23B-22C7-49AC-AAAE-600AD67E303C">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D574F23B-22C7-49AC-AAAE-600AD67E303C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50324_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0259E32A-062D-4546-98CB-32F41DA173CA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ThermalGeneratingUnit rdf:about="D5772872-FFC0-496D-9457-0AC4E578A6E4">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">5817000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5772872-FFC0-496D-9457-0AC4E578A6E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24387_WG</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ApparentPowerLimit rdf:about="D57B23F4-DF0D-4784-A38B-88A92661345B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D57B23F4-DF0D-4784-A38B-88A92661345B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2619_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="A22E135C-B8A9-4E28-A672-0E340359D51B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="D58029CC-87A7-4DE7-B62A-F7203B94B7DB">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D58029CC-87A7-4DE7-B62A-F7203B94B7DB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="D582D7D1-48C9-4C30-A430-AA950011C5FA">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D582D7D1-48C9-4C30-A430-AA950011C5FA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24385</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ParameterDescriptor rdf:about="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5947D7C-F6C7-4445-80FB-0AC5AE647CA0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tp</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">28</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.03</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:TextDiagramObject rdf:about="D5DB390F-39BA-4A90-9943-82F8C1CA18AC">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F387ABF7-5844-442B-8B09-E2A592419A67" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5DB390F-39BA-4A90-9943-82F8C1CA18AC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003 COTWDWAP 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D5DB390F-39BA-4A90-9943-82F8C1CA18AC_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D5DB390F-39BA-4A90-9943-82F8C1CA18AC" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.34680134738610285</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.1898496055127317</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="D5DD0239-50AE-4066-8D54-8DF401347E1D">
    <cim:DiagramObject.IdentifiedObject rdf:resource="E9DD7709-BCAA-46BC-ABC2-C6670B129F45" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5DD0239-50AE-4066-8D54-8DF401347E1D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40351</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">40351 JOHN DAY   G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D5DD0239-50AE-4066-8D54-8DF401347E1D_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D5DD0239-50AE-4066-8D54-8DF401347E1D" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2119295693389185</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.49577883757731567</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="D5DE27F6-649A-425F-BC4D-1A55D00B8E07">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">13000000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5DE27F6-649A-425F-BC4D-1A55D00B8E07</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41311_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="74A8D9F5-9E9C-4873-9D77-B771C5E32710" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="D5DF9432-F174-4445-8F61-B82450EAFBE0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5DF9432-F174-4445-8F61-B82450EAFBE0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1402_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="E9002764-3031-4FEA-9CFB-EE55205301DC_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="D5DF9CD9-5E98-4038-A8DF-C40EC9851245">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5DF9CD9-5E98-4038-A8DF-C40EC9851245</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50324_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="A9784392-2876-4D3E-84F1-5FF494D4E049" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="A9784392-2876-4D3E-84F1-5FF494D4E049_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="D5E1A87F-D0AC-465A-BD96-B2B4F95A03D6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5E1A87F-D0AC-465A-BD96-B2B4F95A03D6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2302_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="42A86FD9-9B26-4C70-B0CA-9344108B85BF_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="026AE118-4191-40C7-B2C0-159E8B9D7E0D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4031_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D5EE22F7-B3CE-4B10-A97C-DDB3245DE9E2" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="D5F72C39-2F0E-4444-9876-4FDE368125EE">
    <cim:DiagramObject.IdentifiedObject rdf:resource="563C9C8E-400C-495E-A62A-D60A64D9EE6F" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5F72C39-2F0E-4444-9876-4FDE368125EE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4039</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4039 DALLES21   G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D5F72C39-2F0E-4444-9876-4FDE368125EE_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D5F72C39-2F0E-4444-9876-4FDE368125EE" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.24985985512127415</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5007660302789659</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="D5F85983-BED0-4BEC-8395-85FB0B35DD31">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D5F85983-BED0-4BEC-8395-85FB0B35DD31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_6404_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="91DF6437-822B-4F49-940C-7856F90768BA_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="D61B2BC7-654B-47DD-9683-56FE351E1830">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D61B2BC7-654B-47DD-9683-56FE351E1830</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40312_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerCoreAdmittance rdf:about="D6474B79-75BD-45F8-BB26-B2ECED916081">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6474B79-75BD-45F8-BB26-B2ECED916081</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39335_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="9F23336F-9CBF-441B-8CF2-B10D372E6B46" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01875</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01875</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0046875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0046875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:DetailedModelDynamics rdf:about="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="8CD36F81-7FF0-4A69-8ABB-42E95348A2FF" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13311_H_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D671E4E2-2059-4CE9-9CA7-1C9EEC8E8C0C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="D67AD838-B6BD-4120-92B3-7920D24748AD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D67AD838-B6BD-4120-92B3-7920D24748AD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_20301_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6B865782-07AA-4F0A-9FE8-CD4C26A7420D_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="D67FD67D-A0C4-40C8-A021-889D85AD56A0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D67FD67D-A0C4-40C8-A021-889D85AD56A0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40353_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="93E7B274-816A-4BD3-BD10-AEBCCEB02987" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.065</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.065</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="D6818904-EE02-4386-BB22-EDF8974DFA9E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6818904-EE02-4386-BB22-EDF8974DFA9E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_3_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:RatioTapChanger rdf:about="D6836897-E76A-4FE0-9479-809DF38193B9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6836897-E76A-4FE0-9479-809DF38193B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1_End_1</cim:IdentifiedObject.name>
    <cim:RatioTapChanger.TransformerEnd rdf:resource="CE2A9618-1B30-4BC0-9D38-2FE712E6A906" />
    <cim:RatioTapChanger.stepVoltageIncrement rdf:datatype="http://www.ucaiug.org/grid18v15#PerCent">0.625</cim:RatioTapChanger.stepVoltageIncrement>
    <cim:TapChanger.highStep rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">16</cim:TapChanger.highStep>
    <cim:TapChanger.lowStep rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">-16</cim:TapChanger.lowStep>
    <cim:TapChanger.neutralStep rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:TapChanger.neutralStep>
    <cim:TapChanger.neutralU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:TapChanger.neutralU>
    <cim:TapChanger.normalStep rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">-8</cim:TapChanger.normalStep>
    <cim:TapChanger.step rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-8.000000000000007</cim:TapChanger.step>
  </cim:RatioTapChanger>
  <cim:ParameterDescriptor rdf:about="D6980FD5-7C98-4CCA-877A-62933645447B">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6980FD5-7C98-4CCA-877A-62933645447B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tg</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.02</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62352_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="AB3BCDD3-4DA7-4235-8EFB-15D64AB7AC57_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="D6CDF69F-A8C2-4B06-AF8C-63EB0836B4E9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6CDF69F-A8C2-4B06-AF8C-63EB0836B4E9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2400_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="7050F175-8088-44CD-926E-9EC7CE5A31EA" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="0BE67F77-11DD-4C1F-8C9A-EDF5E971C26E" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.14811999999999997</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.14811999999999997</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.3002</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.3002</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:TransformerMeshImpedance rdf:about="D6D87400-5A69-4D26-93E2-71D13921E90F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6D87400-5A69-4D26-93E2-71D13921E90F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_6132_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="886F5A30-B555-49AC-A551-2C0C8B091D9E" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="1629CBB9-8B51-44E9-BFB1-6FDF46B51EBA" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.2889423076923077</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.2889423076923077</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">91.55769230769232</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">91.55769230769232</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ACLineSegment rdf:about="D6E32B18-40FE-4C2F-8B9C-F62546F58BCF">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6E32B18-40FE-4C2F-8B9C-F62546F58BCF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_2503_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="D6E32B18-40FE-4C2F-8B9C-F62546F58BCF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D6E32B18-40FE-4C2F-8B9C-F62546F58BCF" />
    <cim:Terminal.ConnectivityNode rdf:resource="BECA2452-CD65-4420-BA52-D6B4C9C87520" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D6E32B18-40FE-4C2F-8B9C-F62546F58BCF_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D6E32B18-40FE-4C2F-8B9C-F62546F58BCF" />
    <cim:Terminal.ConnectivityNode rdf:resource="4B47B792-936A-4FBA-934F-CCE10B7CC3BD" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4FB6238E-C3B7-475E-800E-8AE8BC3419E4" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D6FEC446-DAD0-47BD-9FE1-16533B81FB02</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61322_H_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D6FEC446-DAD0-47BD-9FE1-16533B81FB02_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D6FEC446-DAD0-47BD-9FE1-16533B81FB02" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="D703DA37-53E4-4B6F-94A0-AB94D17588D2">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D703DA37-53E4-4B6F-94A0-AB94D17588D2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_2_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1E1299C4-F312-4612-A708-5034B1776AB4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="D712F4C7-A068-43EF-92A3-1229DAFCAD37">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D712F4C7-A068-43EF-92A3-1229DAFCAD37</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2411</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="D714E494-8AD4-44A4-A0C7-6556903D520D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D714E494-8AD4-44A4-A0C7-6556903D520D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4004_4092_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="29F6C37C-AD38-4E39-8D63-4DFF39F63BFE_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="D7168D06-97B3-48A1-A96B-10925F41E6E1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7168D06-97B3-48A1-A96B-10925F41E6E1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6505_6506_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E46AA034-1E67-482B-9B58-6EED08364047" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="D71E57A5-9836-4BF1-8647-2368A8349BAB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D71E57A5-9836-4BF1-8647-2368A8349BAB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_2_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="319CBBAD-79FD-44C3-96BE-0B54EBFBC677" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="D725ED94-F004-477C-BC7B-1B617B353E50">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D725ED94-F004-477C-BC7B-1B617B353E50</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_2_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="B993DE8C-03E3-4C9F-896C-6DBE1E603457" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="F333675C-3620-438A-9A7B-037E6169445C" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.11770249999999999</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.11770249999999999</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.954275</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.954275</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ConnectivityNode rdf:about="D7281431-12B7-45A0-8131-24508C4DF442">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7281431-12B7-45A0-8131-24508C4DF442</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3135</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:IBRPlant rdf:about="D7281B0D-ED1C-4E63-A4DE-6F2ABC630F4D">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="A2EDD08C-1BF4-4AF3-A2C9-D52AFCB956D8" />
    <emt:ConnectedFacility.Equipments rdf:resource="229F16F4-E9E5-485E-9898-1A1073972A95" />
    <emt:ConnectedFacility.Equipments rdf:resource="4434B2F3-C6C8-4ADC-9EAA-50AFE071AA50" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7281B0D-ED1C-4E63-A4DE-6F2ABC630F4D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2332_S</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:OperationalLimitSet rdf:about="D73FA8EE-870D-450F-AA9C-6FCD9F355CFD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D73FA8EE-870D-450F-AA9C-6FCD9F355CFD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3234_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="496F76B2-6150-411D-B780-6A061EA66A6C_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="D7559997-81DE-4BF3-9EAA-0A2A9FC080FF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7559997-81DE-4BF3-9EAA-0A2A9FC080FF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4008_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7A337C28-BD22-415E-8A54-365D9827115A_1" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="D75E719D-FCA4-4C31-B755-3CA599ECE316">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="3502308F-7B15-452F-943A-91A94BEC5756" />
    <emt:ConnectedFacility.Equipments rdf:resource="4FC46C2F-A65E-4757-878E-A3245AFAE24D" />
    <emt:ConnectedFacility.Equipments rdf:resource="7B7A00B6-0A5D-4AAF-9956-AC50D44F28FC" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D75E719D-FCA4-4C31-B755-3CA599ECE316</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62311_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="D762E519-70E8-4533-B43D-F67C5AFB566B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D762E519-70E8-4533-B43D-F67C5AFB566B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301_2302_0_2_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="FB022AA3-A60F-4599-AE4F-38CFA621DD5C" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="373AEB82-22C0-4047-AB95-5A918E1A50A2" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7657842-4AA4-4B4D-92F6-55E977964423</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24386_SW_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7657842-4AA4-4B4D-92F6-55E977964423_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7657842-4AA4-4B4D-92F6-55E977964423" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="D7677AC8-76E2-42CF-8AB3-CF49EC138B22">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7677AC8-76E2-42CF-8AB3-CF49EC138B22</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40312_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="8B1A2BF9-7E23-422F-A4A7-FA1A389214DC_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:BaseVoltage rdf:about="D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E">
    <cim:BaseVoltage.nominalVoltage rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">138000.0</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7825DAE-EDED-4CB4-8EF8-2D7C6F1CD13E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">BV_138.00</cim:IdentifiedObject.name>
  </cim:BaseVoltage>
  <cim:OperationalLimitSet rdf:about="D791D353-B5E5-4C96-86F7-5726FDB8C7BE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D791D353-B5E5-4C96-86F7-5726FDB8C7BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62351_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="D7A6FAF3-74D8-4007-9CF2-6FD6925CB191">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7A6FAF3-74D8-4007-9CF2-6FD6925CB191</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_12321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2_2" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B6207005-DA5B-4103-B0F3-72835F63919D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7A82494-E1AE-4A58-AD64-00AA116566AE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4035_C_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7A82494-E1AE-4A58-AD64-00AA116566AE_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7A82494-E1AE-4A58-AD64-00AA116566AE" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="D7B387F9-FE55-4840-8E9F-8432264240BD">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="EA047E3B-9D56-4243-BA6A-B8CAE986BD33" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7B387F9-FE55-4840-8E9F-8432264240BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_31331_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="D7B387F9-FE55-4840-8E9F-8432264240BD_pt1">
    <cim:CurveData.Curve rdf:resource="D7B387F9-FE55-4840-8E9F-8432264240BD" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">269.4438717061496</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="D7B387F9-FE55-4840-8E9F-8432264240BD_pt2">
    <cim:CurveData.Curve rdf:resource="D7B387F9-FE55-4840-8E9F-8432264240BD" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">369.4438717061496</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.68350561830065</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TransformerCoreAdmittance rdf:about="D7B43E49-42E5-4089-A412-A8E193FF8227">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7B43E49-42E5-4089-A412-A8E193FF8227</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32342_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="5B707A58-EF27-4389-B16F-35DC6A413347" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0275</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0275</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.006875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.006875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="D7C4755C-74F7-4EF1-89B0-D89341527B7D">
    <cim:DiagramObject.IdentifiedObject rdf:resource="677DB93B-ABFD-4560-84D2-51386A704877" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7C4755C-74F7-4EF1-89B0-D89341527B7D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402 MIRALOMA 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D7C4755C-74F7-4EF1-89B0-D89341527B7D_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D7C4755C-74F7-4EF1-89B0-D89341527B7D" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.09110033805324405</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5391751057363504</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="D7D34F57-F0D6-4C81-A44A-E109EF8F00AB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7D34F57-F0D6-4C81-A44A-E109EF8F00AB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_8005_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="93C320EE-8836-4DE1-970D-D7CA6B48FD18_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="D7D91C38-BD09-4D1D-AE83-1D569EE77D42">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7D91C38-BD09-4D1D-AE83-1D569EE77D42</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2601</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="D988EC5E-7EF1-418F-9F69-96995339E4BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="BF6F6444-1DE1-401A-B765-A259CD0CF238" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7ED09A6-7684-470A-A6D1-E2CF0DC8F918</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332_S_renewableEnergyResource_WTDTA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">4.754</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9666AC13-89F6-4C44-A210-FB1DE4F87240" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FE403C09-3419-43C0-821A-70AEE0A090EC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8696</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DC2A17B5-F42E-458B-B3FB-A23716A472D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="D7ED09A6-7684-470A-A6D1-E2CF0DC8F918" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="53487495-3E33-4BD4-925E-5FCF38B971A1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformer rdf:about="D7EEDDF1-E244-47EC-8E52-493D79B24B86">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D7EEDDF1-E244-47EC-8E52-493D79B24B86</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65331_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="D7EEDDF1-E244-47EC-8E52-493D79B24B86_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D7EEDDF1-E244-47EC-8E52-493D79B24B86" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
  </cim:Terminal>
  <cim:Terminal rdf:about="D7EEDDF1-E244-47EC-8E52-493D79B24B86_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="D7EEDDF1-E244-47EC-8E52-493D79B24B86" />
    <cim:Terminal.ConnectivityNode rdf:resource="0E2C7500-C16B-46D9-9547-B219CF13FE06" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="D81052BE-B271-4D6E-96CE-84EAF8DA220E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D81052BE-B271-4D6E-96CE-84EAF8DA220E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62352_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1FC7C184-AE4F-467A-97A5-596D3B429731" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="D8109CFB-AD75-476B-9D70-8A0BABACD082">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D8109CFB-AD75-476B-9D70-8A0BABACD082</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61323_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="23A6067C-C6CF-4C7E-B9C6-5EF35109D2FF" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.01</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0025</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0025</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="D812A838-92F5-4834-807D-1DF1E8DEE47D">
    <cim:DiagramObject.IdentifiedObject rdf:resource="8C2E81C5-0CC5-4196-83F3-6C9AFEF2C663" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D812A838-92F5-4834-807D-1DF1E8DEE47D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24386</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">24386 MESA CAL  SW 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D812A838-92F5-4834-807D-1DF1E8DEE47D_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D812A838-92F5-4834-807D-1DF1E8DEE47D" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.018140726936162505</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4996158389888393</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACPointOfCommonCoupling rdf:about="D825C3C9-62CA-43C4-B375-31281EF8E64A">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="08D1C5E6-8AD4-44DD-88F4-C7D673A46263" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D825C3C9-62CA-43C4-B375-31281EF8E64A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7031_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="D8299533-5C15-49FF-826F-ABA0F1101A5E">
    <cim:DiagramObject.IdentifiedObject rdf:resource="A5664724-5A23-4549-B1C7-D1A5CA6FCB40" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D8299533-5C15-49FF-826F-ABA0F1101A5E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3105</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3105 POTRERO 115.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="D8299533-5C15-49FF-826F-ABA0F1101A5E_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="D8299533-5C15-49FF-826F-ABA0F1101A5E" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.42213135929175455</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.05405630561857758</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformerEnd rdf:about="D82C6090-EACE-43AE-A899-409BC789FEFD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">D82C6090-EACE-43AE-A899-409BC789FEFD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1032_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="F3CE7130-514E-437D-A0D8-53E022F72381" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
