    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E2D165EF-AD3D-4105-82DF-90ECBDA6FC13" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="E2DD9E3D-590A-4EE5-BED8-96132033B53C">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="A1EBDDD1-7A33-4859-AA68-B793F4B0A578" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E2DD9E3D-590A-4EE5-BED8-96132033B53C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3531_CE</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <emt:RotatingMachinePlant rdf:about="E2EF96DE-4919-4A00-86A1-773118B6D19E">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="26790ECB-FDA2-4060-AB90-D67DA0CFA6E9" />
    <emt:ConnectedFacility.Equipments rdf:resource="91A9A29E-5718-42E0-B255-B3C9A129EB3D" />
    <emt:ConnectedFacility.Equipments rdf:resource="83401274-FA69-4AA5-8DFE-D0158523FBBA" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E2EF96DE-4919-4A00-86A1-773118B6D19E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4039_G</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <emt:TransformerSaturationCurve rdf:about="E3011471-F72B-440C-B677-A6F4CE97814A">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="A12C6772-3CF5-4B8B-88CC-30400E2A38BF" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3011471-F72B-440C-B677-A6F4CE97814A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6505_6506_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E3011471-F72B-440C-B677-A6F4CE97814A_pt1">
    <cim:CurveData.Curve rdf:resource="E3011471-F72B-440C-B677-A6F4CE97814A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">10.413289727773897</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">821.9303779671671</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E3011471-F72B-440C-B677-A6F4CE97814A_pt2">
    <cim:CurveData.Curve rdf:resource="E3011471-F72B-440C-B677-A6F4CE97814A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">110.4132897277739</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">834.2435990831505</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ConnectivityNode rdf:about="E3110CC9-DC9D-495D-9B68-AC7211363AEB">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3110CC9-DC9D-495D-9B68-AC7211363AEB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="E32F3558-5975-4951-93D2-3664F1C063CD">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E32F3558-5975-4951-93D2-3664F1C063CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="17A0CEA3-1024-43FE-9CEF-37D46C9A3133" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="E331373B-7F87-477E-94E9-7958D87A3EC7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E331373B-7F87-477E-94E9-7958D87A3EC7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_4232_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="CE07922C-5FAF-473E-8BF7-5E425E7E3983" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="E3425A2B-9296-4778-8438-3E99267768DC">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="6203B692-2818-44F0-9C3D-AEDE41046CB9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3425A2B-9296-4778-8438-3E99267768DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2431_S_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3425A2B-9296-4778-8438-3E99267768DC_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3425A2B-9296-4778-8438-3E99267768DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="E352617D-C22F-48B5-998B-7499C9F76E84">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E352617D-C22F-48B5-998B-7499C9F76E84</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3909_3920_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B2C613C0-CE9E-495D-BAA9-8792BB9621DC_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="E354AFA3-066A-4ED7-B537-B10B8604F753">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E354AFA3-066A-4ED7-B537-B10B8604F753</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_4104_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="60249CE3-6146-4B31-8BB3-F97A8F300D29" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00027630239999999995</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0004605039999999999</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.7000000000000002</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.4000000000000004</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">39.625</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">118.875</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">103733.44243786365</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3901_8002_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86" />
    <cim:Terminal.ConnectivityNode rdf:resource="6960EC2E-6446-4E28-BFB4-1698C9AD4798" />
  </cim:Terminal>
  <cim:Terminal rdf:about="E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E35DF2B1-23AF-4F33-B0F1-F1D475E3FB86" />
    <cim:Terminal.ConnectivityNode rdf:resource="24B34839-36C8-4FF1-9AC9-A3C63B690EBE" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="E36178F8-FEF4-41AD-99B0-9E381FCB8E22">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E36178F8-FEF4-41AD-99B0-9E381FCB8E22</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">12321_H</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="FC1681F8-F6E0-4FBE-A47A-F42C8CA84567" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">657000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">604000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1199000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">628000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-628000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="E36178F8-FEF4-41AD-99B0-9E381FCB8E22_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E36178F8-FEF4-41AD-99B0-9E381FCB8E22" />
    <cim:Terminal.ConnectivityNode rdf:resource="264CAA83-122A-4F39-8F70-5548F65F92D8" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="E362CEFA-EC65-4279-988C-9DFF0254D01C">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E362CEFA-EC65-4279-988C-9DFF0254D01C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1003</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="E3781245-9684-4198-A082-1729F9A43326">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3781245-9684-4198-A082-1729F9A43326</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">31351_NG</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="5B95A77A-62E5-4489-B39F-1D81F9090DA4" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:OperationalLimitSet rdf:about="E37BDF3B-25E5-43CB-A6D1-201C21492985">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E37BDF3B-25E5-43CB-A6D1-201C21492985</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2202_0_2_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="8AD71218-592B-4D90-AE27-AE27F0282314_2" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="E3985370-5B15-4AA0-A23E-FE47CDBEBBBE">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3985370-5B15-4AA0-A23E-FE47CDBEBBBE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_31331_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="AA30ABC5-2131-4BE5-BD8F-B7D2727BEE2D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="E3A08EEE-46B5-4088-ADAA-DB930033E07C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3A08EEE-46B5-4088-ADAA-DB930033E07C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3103_3</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="E3A08EEE-46B5-4088-ADAA-DB930033E07C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E3A08EEE-46B5-4088-ADAA-DB930033E07C" />
    <cim:Terminal.ConnectivityNode rdf:resource="1364795D-1549-4030-A3EB-DAF23A2D2310" />
  </cim:Terminal>
  <cim:Terminal rdf:about="E3A08EEE-46B5-4088-ADAA-DB930033E07C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E3A08EEE-46B5-4088-ADAA-DB930033E07C" />
    <cim:Terminal.ConnectivityNode rdf:resource="39B8A0A8-4704-4329-BD2B-833B0A5D3457" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="E3A4EA4E-082C-46FA-B3A2-AB6038454469">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3A4EA4E-082C-46FA-B3A2-AB6038454469</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_1102_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="6CD9BBA3-1E42-43A4-9655-1EE5495EF670" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="6CD9BBA3-1E42-43A4-9655-1EE5495EF670_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="E3AA4662-E1D7-4C10-8F8C-EE4D893B217E">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">724856000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-91813000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3AA4662-E1D7-4C10-8F8C-EE4D893B217E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="E3AA4662-E1D7-4C10-8F8C-EE4D893B217E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E3AA4662-E1D7-4C10-8F8C-EE4D893B217E" />
    <cim:Terminal.ConnectivityNode rdf:resource="BB52EA80-A806-4114-8C8B-E896E850258A" />
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:about="E3BCEB4C-1EF9-44A9-BA07-A09B4FFD6D65">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">210000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3BCEB4C-1EF9-44A9-BA07-A09B4FFD6D65</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">36311_NG</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ConnectivityNode rdf:about="E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformerEnd rdf:about="E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_31331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="D8CFF412-F333-4A0D-A5B4-AFF453BC39D1" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="D8CFF412-F333-4A0D-A5B4-AFF453BC39D1_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="E3E77B0C-517F-41D7-AC58-599F001D8186">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3E77B0C-517F-41D7-AC58-599F001D8186</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4096_4097_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="320034FE-0BCA-4A3D-8318-A46110ACD35F_1" />
  </cim:OperationalLimitSet>
  <cim:HydroGeneratingUnit rdf:about="E3EEE850-9061-49C7-876E-FA5194DC7C04">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2839000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3EEE850-9061-49C7-876E-FA5194DC7C04</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40391_H</cim:IdentifiedObject.name>
  </cim:HydroGeneratingUnit>
  <cim:DetailedModelDynamics rdf:about="E3EEF627-2075-42AD-A79C-6FF856A4413B">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="97F99C0E-3D2A-4FB8-AAA1-298EEA141D27" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E3EEF627-2075-42AD-A79C-6FF856A4413B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42311_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E3EEF627-2075-42AD-A79C-6FF856A4413B_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3EEF627-2075-42AD-A79C-6FF856A4413B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3EEF627-2075-42AD-A79C-6FF856A4413B_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3EEF627-2075-42AD-A79C-6FF856A4413B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3EEF627-2075-42AD-A79C-6FF856A4413B_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3EEF627-2075-42AD-A79C-6FF856A4413B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3EEF627-2075-42AD-A79C-6FF856A4413B_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3EEF627-2075-42AD-A79C-6FF856A4413B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3EEF627-2075-42AD-A79C-6FF856A4413B_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3EEF627-2075-42AD-A79C-6FF856A4413B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E3EEF627-2075-42AD-A79C-6FF856A4413B_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E3EEF627-2075-42AD-A79C-6FF856A4413B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerCoreAdmittance rdf:about="E4090A16-0524-43A9-B18E-4851362A858C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E4090A16-0524-43A9-B18E-4851362A858C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4103_4104_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="112449F6-506A-4854-A91C-6893B61D90FF" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001512287334593573</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001512287334593573</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">3.780718336483932e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">3.780718336483932e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:TransformerSaturationCurve rdf:about="E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="E1F74FC3-5A63-4C6C-93CF-251E9F96D9F7" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8_pt1">
    <cim:CurveData.Curve rdf:resource="E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.572426415618455</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8_pt2">
    <cim:CurveData.Curve rdf:resource="E40A0B6E-DC14-4EB9-AD5C-5E044B74E2A8" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.57242641561845</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">552.8367772753902</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ThermalGeneratingUnit rdf:about="E418AC67-6C47-4613-AD11-50F59AA9E9BD">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">872000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E418AC67-6C47-4613-AD11-50F59AA9E9BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4232_G</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:PowerTransformerEnd rdf:about="E41C1800-6775-4384-B96A-CB4BE300F88E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E41C1800-6775-4384-B96A-CB4BE300F88E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35312_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="7CC5A450-CE65-4A62-A08B-89DC77DA1265" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">30000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="7CC5A450-CE65-4A62-A08B-89DC77DA1265_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="E4211773-DB0A-4B4A-8D71-5276C57287B2">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E4211773-DB0A-4B4A-8D71-5276C57287B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4031</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerMeshImpedance rdf:about="E440DF74-C626-42DD-9072-7AA2D7D687D0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E440DF74-C626-42DD-9072-7AA2D7D687D0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="CE2A9618-1B30-4BC0-9D38-2FE712E6A906" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="4CC9563E-DF7D-474C-B7BC-9267CA464A9E" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.357075</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.357075</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.543525000000002</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.543525000000002</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <emt:TransformerSaturationCurve rdf:about="E446A7A2-BA79-40C4-8053-6F55C3BAD915">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="39FEB88F-9787-4C79-9EDD-C4F7DDD0116A" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E446A7A2-BA79-40C4-8053-6F55C3BAD915</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39333_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E446A7A2-BA79-40C4-8053-6F55C3BAD915_pt1">
    <cim:CurveData.Curve rdf:resource="E446A7A2-BA79-40C4-8053-6F55C3BAD915" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">943.0535509715238</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E446A7A2-BA79-40C4-8053-6F55C3BAD915_pt2">
    <cim:CurveData.Curve rdf:resource="E446A7A2-BA79-40C4-8053-6F55C3BAD915" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1043.0535509715237</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.658242928920984</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PhotoVoltaicUnit rdf:about="E468F3A9-E595-4144-A1D9-4C32CC9F6857">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E468F3A9-E595-4144-A1D9-4C32CC9F6857</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50324_W</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="8A039042-3032-48F3-89C2-C3B9AF7BA294" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">541000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:TextDiagramObject rdf:about="E469DEE2-A091-4954-94B7-202BA5630B78">
    <cim:DiagramObject.IdentifiedObject rdf:resource="ADAF7AC0-361C-4CEB-B477-32B5D75A06B4" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E469DEE2-A091-4954-94B7-202BA5630B78</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2609</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2609 GLENDAL 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E469DEE2-A091-4954-94B7-202BA5630B78_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E469DEE2-A091-4954-94B7-202BA5630B78" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03143105277850776</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6224437729210541</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="E46AA034-1E67-482B-9B58-6EED08364047">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E46AA034-1E67-482B-9B58-6EED08364047</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6505_6506_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="571F6560-A2C9-427B-86EF-63120957EBC2_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="E49EA3F6-B7C0-4659-82F3-C956D08E76BA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E49EA3F6-B7C0-4659-82F3-C956D08E76BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_3893_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="888ED214-932E-4985-B794-66A58E949BDB_1" />
  </cim:OperationalLimitSet>
  <cim:PowerElectronicsWindUnit rdf:about="E4A46B51-4FE5-4A21-9288-A267B6D2CE59">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E4A46B51-4FE5-4A21-9288-A267B6D2CE59</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24382_RG</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="E2CC7772-2363-4D4C-8679-D37085C36BE3" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">5451000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PowerElectronicsWindUnit>
  <cim:TextDiagramObject rdf:about="E4AE0E4B-6BF4-44F7-AAC8-2E2A041D685D">
    <cim:DiagramObject.IdentifiedObject rdf:resource="30A07671-60CE-472D-82BF-25E6982AEA4D" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E4AE0E4B-6BF4-44F7-AAC8-2E2A041D685D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6301</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6301 BRIDGER 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E4AE0E4B-6BF4-44F7-AAC8-2E2A041D685D_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E4AE0E4B-6BF4-44F7-AAC8-2E2A041D685D" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.35159416041982633</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.49772115321491767</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="E4CC3466-41A1-4535-9197-8C2254AAA361">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E4CC3466-41A1-4535-9197-8C2254AAA361</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2402_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="1D8C7489-B365-4931-AF84-2727C0F831D7_1" />
  </cim:OperationalLimitSet>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="E4F51192-C867-4395-9131-E4304EDE85F2">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E4F51192-C867-4395-9131-E4304EDE85F2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">14312_S</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">4.26</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="546E2E62-0769-4FF7-B1D4-C5D86959849D" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:PowerTransformerEnd rdf:about="E4F69E26-F2DB-4456-985E-167F24773866">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E4F69E26-F2DB-4456-985E-167F24773866</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24382_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="B5EB9B75-351B-495D-9320-B9B013D2372D" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="B5EB9B75-351B-495D-9320-B9B013D2372D_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="E519495F-D2B6-49CF-8F14-2B1477EB5386">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E519495F-D2B6-49CF-8F14-2B1477EB5386</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2302_2332_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1BE7647E-33E8-4F80-8913-CA71560EB9B4" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="E52DA0C0-9EF8-4CC7-9FA9-AB1768309374">
    <cim:DiagramObject.IdentifiedObject rdf:resource="D2F14E43-4341-4F42-9E9A-C6227EDA96CB" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E52DA0C0-9EF8-4CC7-9FA9-AB1768309374</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">1302 H ALLEN 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E52DA0C0-9EF8-4CC7-9FA9-AB1768309374_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E52DA0C0-9EF8-4CC7-9FA9-AB1768309374" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.37408248063660443</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.34337108990089904</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E548D2E0-4EFA-4B4F-BA25-F3BDBB78A2EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2533</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerCoreAdmittance rdf:about="E556B3C6-B5A6-4803-99AD-DD2AEE09F2C7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E556B3C6-B5A6-4803-99AD-DD2AEE09F2C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61324_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="1FC57EC8-7BAE-4812-A01B-2BCCA8FEEFAD" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.025</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.025</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="E55EB4D5-3D16-4F97-8794-F3DAF26C9FD1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E55EB4D5-3D16-4F97-8794-F3DAF26C9FD1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6509_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="50673F55-1102-4107-9107-D8B4E92EBCB8_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="E5AADBDD-B707-4EE8-A8B0-019C2A211103">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E5AADBDD-B707-4EE8-A8B0-019C2A211103</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_6335_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="D9E711D2-AC3C-45D7-AB6E-70E9BB56D2AE" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="9358EEAF-E724-471B-8065-FEDC750260BA" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.044083333333333335</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.044083333333333335</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.7633333333333334</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">1.7633333333333334</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:OperationalLimitSet rdf:about="E5ADCC3F-2408-41A0-82D2-FDAD6A903E23">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E5ADCC3F-2408-41A0-82D2-FDAD6A903E23</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8002_8005_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6489BBE7-D2A8-4A39-B75A-A6881DEB5880_1" />
  </cim:OperationalLimitSet>
  <emt:RotatingMachinePlant rdf:about="E5D22DD8-4023-4076-8A9F-FF483B74BDA9">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="43B0D7C5-D71B-47EE-82C6-94296E2D3146" />
    <emt:ConnectedFacility.Equipments rdf:resource="87EE6EC5-3035-4C3B-94C0-3397FC76925D" />
    <emt:ConnectedFacility.Equipments rdf:resource="877AEF12-A69B-457C-B263-E7EFB9EF20B0" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E5D22DD8-4023-4076-8A9F-FF483B74BDA9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24387_WG</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:OperationalLimitSet rdf:about="E5E2B75C-0B20-426F-A6F3-1DDDAA27D6C2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E5E2B75C-0B20-426F-A6F3-1DDDAA27D6C2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24387_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="877AEF12-A69B-457C-B263-E7EFB9EF20B0_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="E5E53B27-DE9D-4EFA-9C6D-0E8A418F00B7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E5E53B27-DE9D-4EFA-9C6D-0E8A418F00B7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13332_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="BF74E1A6-3A11-47AF-AB1A-311A0D8C6CF4" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="40F5931D-BC2B-4EEC-908B-84C0AB875E38" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.119025</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.119025</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">4.761</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">4.761</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:DetailedModelDynamics rdf:about="E5FA9DE5-9010-47D3-9989-4E6A51563C64">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="86604D1C-DB00-4E4C-9348-1E6D5FFFE060" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A24C3D41-01FA-47BF-9121-5E4DFC98020D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E5FA9DE5-9010-47D3-9989-4E6A51563C64</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10342_W_renewableEnergyResource_WTARA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E5FA9DE5-9010-47D3-9989-4E6A51563C64_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E5FA9DE5-9010-47D3-9989-4E6A51563C64" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0B09C389-F0A5-4FB8-B802-7BD22FFDDD49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.01</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E5FA9DE5-9010-47D3-9989-4E6A51563C64_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E5FA9DE5-9010-47D3-9989-4E6A51563C64" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F3C76E21-540E-4189-9FF5-BC9C3E3C05D7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:EnergyConsumer rdf:about="E60227EB-79A1-4A6C-BD7D-61173EB18ED0">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">756558000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-85945000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E60227EB-79A1-4A6C-BD7D-61173EB18ED0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="E60227EB-79A1-4A6C-BD7D-61173EB18ED0_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E60227EB-79A1-4A6C-BD7D-61173EB18ED0" />
    <cim:Terminal.ConnectivityNode rdf:resource="98606D51-10A0-41C0-8D96-5D56ADDA5B0B" />
  </cim:Terminal>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="E61B11D1-43FC-4781-9E96-C0C367DA0400">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E61B11D1-43FC-4781-9E96-C0C367DA0400</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">62352_W</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.87</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="7876769A-7561-4870-8651-33D534B3AEBB" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ApparentPowerLimit rdf:about="E61BF3FC-B701-4ED2-8F82-2BFAB2DA6E58">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E61BF3FC-B701-4ED2-8F82-2BFAB2DA6E58</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41322_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="60A6F04D-1982-4FB8-9189-5B1AEA9994EB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="E622A210-6920-45D9-8D3D-4C574BBAD78B">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="D34E3675-88C5-487E-B037-FE7D29A82B79" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E622A210-6920-45D9-8D3D-4C574BBAD78B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1232_C_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E622A210-6920-45D9-8D3D-4C574BBAD78B_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E622A210-6920-45D9-8D3D-4C574BBAD78B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E622A210-6920-45D9-8D3D-4C574BBAD78B_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E622A210-6920-45D9-8D3D-4C574BBAD78B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E622A210-6920-45D9-8D3D-4C574BBAD78B_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E622A210-6920-45D9-8D3D-4C574BBAD78B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E622A210-6920-45D9-8D3D-4C574BBAD78B_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E622A210-6920-45D9-8D3D-4C574BBAD78B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E622A210-6920-45D9-8D3D-4C574BBAD78B_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E622A210-6920-45D9-8D3D-4C574BBAD78B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E622A210-6920-45D9-8D3D-4C574BBAD78B_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E622A210-6920-45D9-8D3D-4C574BBAD78B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:RotatingMachinePlant rdf:about="E62AB49F-6BAC-4ED6-BA13-AC8C3734DBAC">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="3815864B-F15C-4EF2-823C-9490DF1DC731" />
    <emt:ConnectedFacility.Equipments rdf:resource="88C580A5-93CA-4AFC-8C88-7DDEC1FF768C" />
    <emt:ConnectedFacility.Equipments rdf:resource="DE9EB1EE-97BF-4380-AC46-EBD299767CC8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E62AB49F-6BAC-4ED6-BA13-AC8C3734DBAC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2233_DG</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:PowerTransformerEnd rdf:about="E63A1819-3C6B-4D43-8724-4CD6D4211168">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E63A1819-3C6B-4D43-8724-4CD6D4211168</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_50311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="6CD417D2-8B28-4898-B04C-6AF89856874B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">10800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="6CD417D2-8B28-4898-B04C-6AF89856874B_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="E6402F34-6DF1-4F30-8D60-FBC720133304">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6402F34-6DF1-4F30-8D60-FBC720133304</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_11311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="E643793D-8889-485B-B840-149B166DC390">
    <cim:DiagramObject.IdentifiedObject rdf:resource="E687029B-EE4A-4968-A9AC-55E6FAC4F956" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E643793D-8889-485B-B840-149B166DC390</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">31331</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">31331 SANMATEO  SC 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E643793D-8889-485B-B840-149B166DC390_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E643793D-8889-485B-B840-149B166DC390" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3794307343750106</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.014256644600885713</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="E6521D7D-FAF6-49D6-97D4-EE90B57B65B2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6521D7D-FAF6-49D6-97D4-EE90B57B65B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3904_3924_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="1FF27A71-8A32-4FEF-A79D-DAAC57C072BD_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="E6655CA2-127B-4F85-B9DC-471106DADBBB">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="8DCFB6B5-4AAE-4F99-AD6B-5481945E2DF4" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6655CA2-127B-4F85-B9DC-471106DADBBB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_2_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E6655CA2-127B-4F85-B9DC-471106DADBBB_pt1">
    <cim:CurveData.Curve rdf:resource="E6655CA2-127B-4F85-B9DC-471106DADBBB" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.572426415618455</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E6655CA2-127B-4F85-B9DC-471106DADBBB_pt2">
    <cim:CurveData.Curve rdf:resource="E6655CA2-127B-4F85-B9DC-471106DADBBB" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.57242641561845</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">552.8367772753902</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="0AD433ED-DD36-4694-B77D-A6DABC00AC5A" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">34331_S_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E672C6AD-9006-4FCC-9C8A-E1F3DFB348D8" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="E674FBF9-77A8-4581-B352-B461D0CD2D26">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E674FBF9-77A8-4581-B352-B461D0CD2D26</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="F55895E9-BCBA-4DA6-8DA3-2B405F2A1065" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="E6857B32-7FFE-4BB3-9899-57CDE6D54AF0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6857B32-7FFE-4BB3-9899-57CDE6D54AF0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2613_2617_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="55574EE3-E4C1-457B-BF76-D1D877877298" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="E687029B-EE4A-4968-A9AC-55E6FAC4F956">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E687029B-EE4A-4968-A9AC-55E6FAC4F956</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">31331</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TransformerMeshImpedance rdf:about="E6A7B992-0364-4F76-A542-1A8CD6090E94">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6A7B992-0364-4F76-A542-1A8CD6090E94</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_8033_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="A98665F7-B310-4977-9D6C-76D6FEEEB46F" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="BD688BA4-B103-42F5-AE98-853F4815CB5C" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.08265625</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.08265625</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.3062500000000004</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.3062500000000004</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <emt:RotatingMachinePlant rdf:about="E6B60A80-B36E-4494-A37E-EA1D4D13DF31">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="A0101CAD-9B73-43D3-87E7-1663ED83CFA8" />
    <emt:ConnectedFacility.Equipments rdf:resource="E36178F8-FEF4-41AD-99B0-9E381FCB8E22" />
    <emt:ConnectedFacility.Equipments rdf:resource="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6B60A80-B36E-4494-A37E-EA1D4D13DF31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">12321_H</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:EnergyConsumer rdf:about="E6B64FFA-AD27-40B2-B5C8-E848A726A9C9">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">316377000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-80011000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6B64FFA-AD27-40B2-B5C8-E848A726A9C9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3302_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="E6B64FFA-AD27-40B2-B5C8-E848A726A9C9_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E6B64FFA-AD27-40B2-B5C8-E848A726A9C9" />
    <cim:Terminal.ConnectivityNode rdf:resource="EA09FD47-C247-40A9-8583-ECE7F93CA5DE" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="E6BE28A9-266C-42FD-A940-D50CE2B1FF4A">
    <cim:DiagramObject.IdentifiedObject rdf:resource="22EAF43C-DF59-4F98-980B-9011DCDDF162" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6BE28A9-266C-42FD-A940-D50CE2B1FF4A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">38352</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">38352 MIDWAY     S 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E6BE28A9-266C-42FD-A940-D50CE2B1FF4A_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E6BE28A9-266C-42FD-A940-D50CE2B1FF4A" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.1712212709980935</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.23602872910925138</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ThermalGeneratingUnit rdf:about="E6C22DB3-3608-45C7-81BE-46DE8139F95B">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1146000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6C22DB3-3608-45C7-81BE-46DE8139F95B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24383_S</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:about="E6C89379-5CB7-486A-8B7D-2C73C6039190">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">7011000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6C89379-5CB7-486A-8B7D-2C73C6039190</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331_G</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="E6EDD691-30A3-46FB-A8CB-D81BCE8FCEFE">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6EDD691-30A3-46FB-A8CB-D81BCE8FCEFE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1331_G</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">4.26</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <emt:TransformerSaturationCurve rdf:about="E6F636E2-DFE2-4BB8-ADF5-2656D122FB18">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="DDF21C3C-A967-467A-9A52-17A18B682791" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E6F636E2-DFE2-4BB8-ADF5-2656D122FB18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6402_0_2_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E6F636E2-DFE2-4BB8-ADF5-2656D122FB18_pt1">
    <cim:CurveData.Curve rdf:resource="E6F636E2-DFE2-4BB8-ADF5-2656D122FB18" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">19.524918239576063</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">273.97679265572236</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E6F636E2-DFE2-4BB8-ADF5-2656D122FB18_pt2">
    <cim:CurveData.Curve rdf:resource="E6F636E2-DFE2-4BB8-ADF5-2656D122FB18" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">119.52491823957607</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">276.07460069770474</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACPointOfCommonCoupling rdf:about="E70525A7-16C3-422D-BF1C-9AD27876B887">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E70525A7-16C3-422D-BF1C-9AD27876B887</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10342_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <emt:RotatingMachinePlant rdf:about="E70640BB-6D30-4989-9E11-A32C84C43090">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="84D2E837-4E0E-4E89-90B1-82979162A4AF" />
    <emt:ConnectedFacility.Equipments rdf:resource="5E0400E1-F452-4276-B55C-A699E4C09149" />
    <emt:ConnectedFacility.Equipments rdf:resource="2840486E-B531-48F8-8826-C64811A89917" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E70640BB-6D30-4989-9E11-A32C84C43090</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2130_E</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:DetailedModelDynamics rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="09FE45DC-C52E-4A01-AACE-76803A611668" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E70BB6B0-6FF7-4EA9-B46B-8D16403B5038</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2439_S_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E70BB6B0-6FF7-4EA9-B46B-8D16403B5038" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerCoreAdmittance rdf:about="E70DF114-C0AC-4CBD-B880-F40D167CC4EC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E70DF114-C0AC-4CBD-B880-F40D167CC4EC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39336_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="9E23AC39-A5EC-454B-A9BF-F23F0A67BA7F" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.035</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.035</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:TransformerSaturationCurve rdf:about="E715645A-8918-401A-B091-0D8549235A0A">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="A2B42CB2-B754-4AD0-B116-14D80CA0B4CE" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E715645A-8918-401A-B091-0D8549235A0A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3926_0_2_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E715645A-8918-401A-B091-0D8549235A0A_pt1">
    <cim:CurveData.Curve rdf:resource="E715645A-8918-401A-B091-0D8549235A0A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">19.524918239576063</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">273.97679265572236</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E715645A-8918-401A-B091-0D8549235A0A_pt2">
    <cim:CurveData.Curve rdf:resource="E715645A-8918-401A-B091-0D8549235A0A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">119.52491823957607</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">276.07460069770474</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="E729B183-B3C2-4B23-92C2-ED0FE77D2D3A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E729B183-B3C2-4B23-92C2-ED0FE77D2D3A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_2_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9F005255-1526-4E12-8AC8-10FF37850F15_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="E72B9D99-EFFA-431E-A492-40C12032AC3C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E72B9D99-EFFA-431E-A492-40C12032AC3C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602_2615_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="05ED0DF5-556A-41C8-903E-2E2998131E0F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="05ED0DF5-556A-41C8-903E-2E2998131E0F_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:SynchronousMachine rdf:about="E731A704-DC6F-4666-8928-9D8A1BA7B28D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E731A704-DC6F-4666-8928-9D8A1BA7B28D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2637_H</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="3C67F04C-F85C-4903-8E1B-AB664324254A" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">83000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">40647000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">200000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">110000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-110000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="E731A704-DC6F-4666-8928-9D8A1BA7B28D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E731A704-DC6F-4666-8928-9D8A1BA7B28D" />
    <cim:Terminal.ConnectivityNode rdf:resource="5F612DE1-6C74-48A7-97B2-E9F20AEBE2CA" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="E74336ED-F12C-4001-9944-A12B083914F3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E74336ED-F12C-4001-9944-A12B083914F3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_11311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">5000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="285BBFEB-F92A-4597-B13E-A8ABD5C3B0E8_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="E7486CC4-B8F5-4C59-8B6A-18761282FBFE">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7486CC4-B8F5-4C59-8B6A-18761282FBFE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_38352_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="6BE6B61C-C239-4CF7-AB89-29E5966F0B76" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="E7804C9D-8695-4649-B5F7-3E296E004FD6">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="B79CFE31-9903-4984-B0A3-36E5312D6300" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7804C9D-8695-4649-B5F7-3E296E004FD6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6203_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E7804C9D-8695-4649-B5F7-3E296E004FD6_pt1">
    <cim:CurveData.Curve rdf:resource="E7804C9D-8695-4649-B5F7-3E296E004FD6" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.181928050826933</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E7804C9D-8695-4649-B5F7-3E296E004FD6_pt2">
    <cim:CurveData.Curve rdf:resource="E7804C9D-8695-4649-B5F7-3E296E004FD6" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.18192805082694</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">553.0332275268133</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ConnectivityNode rdf:about="E78C4065-7E3B-41FD-84DE-BF12EA583E9F">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E78C4065-7E3B-41FD-84DE-BF12EA583E9F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10321</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="E7A46AA5-3423-467F-85FC-742EB7206DFB">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7A46AA5-3423-467F-85FC-742EB7206DFB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3305_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="43D58346-D3F2-4E1C-9DD9-6AEC28E1BBAC" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="E7AE84C5-DE30-4EFC-AFC0-BB6EC7245CF3">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7AE84C5-DE30-4EFC-AFC0-BB6EC7245CF3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_8034_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5A4C4554-B599-41CB-B809-B77A62798E12" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="E7BE1EA4-2F41-470D-AADA-AE5B45C5222C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7BE1EA4-2F41-470D-AADA-AE5B45C5222C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5003_5004_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9CE07F34-19F7-4C28-B1EB-04959849F948_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="E7C7F7AB-2512-4DA7-B797-6695B00C8810">
    <cim:DiagramObject.IdentifiedObject rdf:resource="8E4C6A5B-D92C-48C5-AC6B-20EAFBB8A8AF" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7C7F7AB-2512-4DA7-B797-6695B00C8810</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4096</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4096 GRIZZLY6 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E7C7F7AB-2512-4DA7-B797-6695B00C8810_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E7C7F7AB-2512-4DA7-B797-6695B00C8810" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.31570349560133293</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3025276604134894</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="E7C8D172-FE90-4FB7-B8AE-388967DD2B91">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="4F087DDF-B466-4AC2-814D-92B10DE99874" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7C8D172-FE90-4FB7-B8AE-388967DD2B91</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605_2621_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E7C8D172-FE90-4FB7-B8AE-388967DD2B91_pt1">
    <cim:CurveData.Curve rdf:resource="E7C8D172-FE90-4FB7-B8AE-388967DD2B91" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">35.79568343922278</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">328.77215118686684</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E7C8D172-FE90-4FB7-B8AE-388967DD2B91_pt2">
    <cim:CurveData.Curve rdf:resource="E7C8D172-FE90-4FB7-B8AE-388967DD2B91" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">135.79568343922278</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">330.27853171477915</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformerEnd rdf:about="E7C8E7C3-36EE-45E6-8921-AF4A04DB9717">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7C8E7C3-36EE-45E6-8921-AF4A04DB9717</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13331_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="3821EAC6-0C4D-4022-A160-17B44C57D779" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">7100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="3821EAC6-0C4D-4022-A160-17B44C57D779_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="E7CA1D7C-6FAA-4A0D-9B89-E8542F2C24B5">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E7CA1D7C-6FAA-4A0D-9B89-E8542F2C24B5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3918_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="EB408911-1BB4-4DA7-B8CD-FC246E26F40D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="E806AC57-21AE-466C-8AE6-AC64057BB188">
    <cim:DiagramObject.IdentifiedObject rdf:resource="EA09FD47-C247-40A9-8583-ECE7F93CA5DE" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E806AC57-21AE-466C-8AE6-AC64057BB188</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3302</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3302 JEFFERSN 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E806AC57-21AE-466C-8AE6-AC64057BB188_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E806AC57-21AE-466C-8AE6-AC64057BB188" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3613320961811076</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.05358024031956591</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACPointOfCommonCoupling rdf:about="E80D35EE-D982-4522-87B3-E4D1EF054A28">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E80D35EE-D982-4522-87B3-E4D1EF054A28</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32343_NW</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="E80D66F3-6062-4C86-B9A7-0FED453998AA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E80D66F3-6062-4C86-B9A7-0FED453998AA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6504_4_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C6470FC9-784B-4775-AE27-39464A78E996" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="E850C3AB-2C61-480B-8E6A-BE8039511659">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="91A9A29E-5718-42E0-B255-B3C9A129EB3D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E850C3AB-2C61-480B-8E6A-BE8039511659</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4039_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E850C3AB-2C61-480B-8E6A-BE8039511659_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E850C3AB-2C61-480B-8E6A-BE8039511659" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E850C3AB-2C61-480B-8E6A-BE8039511659_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E850C3AB-2C61-480B-8E6A-BE8039511659" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E850C3AB-2C61-480B-8E6A-BE8039511659_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E850C3AB-2C61-480B-8E6A-BE8039511659" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E850C3AB-2C61-480B-8E6A-BE8039511659_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E850C3AB-2C61-480B-8E6A-BE8039511659" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E850C3AB-2C61-480B-8E6A-BE8039511659_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E850C3AB-2C61-480B-8E6A-BE8039511659" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E850C3AB-2C61-480B-8E6A-BE8039511659_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E850C3AB-2C61-480B-8E6A-BE8039511659" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:EnergyConsumer rdf:about="E8544699-6C53-467E-A5A2-F8F238E2A621">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">255767000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-35854000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E8544699-6C53-467E-A5A2-F8F238E2A621</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="E8544699-6C53-467E-A5A2-F8F238E2A621_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E8544699-6C53-467E-A5A2-F8F238E2A621" />
    <cim:Terminal.ConnectivityNode rdf:resource="C44636F5-04FD-43B9-A25D-73180783D63B" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="E86D8072-4C2D-4BBC-B40B-193D6BECFD55">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">10800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E86D8072-4C2D-4BBC-B40B-193D6BECFD55</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_50311_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="EA30599F-A636-4F9B-99F8-A305FD8D80CB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerMeshImpedance rdf:about="E86E2FD3-E8FA-48AC-9571-D3A90E00C0C8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E86E2FD3-E8FA-48AC-9571-D3A90E00C0C8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4009_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="84737A24-982B-4301-A00B-B68E834FB5DC" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="5E74EA04-74BD-43A5-A1D6-1C0E898F9FBB" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">29.525</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">29.525</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="E870E811-691D-4D0D-A285-B2546203EF3E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E870E811-691D-4D0D-A285-B2546203EF3E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="E872C9C3-DE45-446B-8A7F-541024604224">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">465984000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-78317000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E872C9C3-DE45-446B-8A7F-541024604224</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="E872C9C3-DE45-446B-8A7F-541024604224_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E872C9C3-DE45-446B-8A7F-541024604224" />
    <cim:Terminal.ConnectivityNode rdf:resource="AD6EF9AD-F817-42FB-8A6A-10283EF1C1EB" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="E883D64D-94E4-433B-951A-32F016A96E50">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E883D64D-94E4-433B-951A-32F016A96E50</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_62311_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="547E8A18-E50C-41D6-9F5A-C081704CB71D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="E887359F-7466-463B-8932-0A7C305B4CCC">
    <cim:DiagramObject.IdentifiedObject rdf:resource="4169AF9F-F9A1-417F-9DF6-4B5784F67E95" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E887359F-7466-463B-8932-0A7C305B4CCC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42321</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">42321 WCASCADE   H 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E887359F-7466-463B-8932-0A7C305B4CCC_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E887359F-7466-463B-8932-0A7C305B4CCC" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.17749187475462708</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4197794059707406</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="E896C8FB-5CE7-4963-BDA7-7FCC323677FE">
    <cim:DiagramObject.IdentifiedObject rdf:resource="B59A8EF3-0E3C-4BA3-9BC4-833AB9959750" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E896C8FB-5CE7-4963-BDA7-7FCC323677FE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2400</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2400 DEVERS 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E896C8FB-5CE7-4963-BDA7-7FCC323677FE_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E896C8FB-5CE7-4963-BDA7-7FCC323677FE" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.315549879531347</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5966159339254341</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="E8AD21DB-4B1D-4AED-B00C-9F484D965E6B">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2EAF19EE-D595-4675-B515-72F5269D8B84" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E8AD21DB-4B1D-4AED-B00C-9F484D965E6B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3914</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3914 IGNACIO 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E8AD21DB-4B1D-4AED-B00C-9F484D965E6B_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E8AD21DB-4B1D-4AED-B00C-9F484D965E6B" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4757608443505798</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.007428341997144438</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:DetailedModelDynamics rdf:about="E8BE7983-15D2-4D67-9740-9BAA50864AD5">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4888686C-D952-43B6-ABB8-973F4379A609" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E8BE7983-15D2-4D67-9740-9BAA50864AD5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">11311_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E8BE7983-15D2-4D67-9740-9BAA50864AD5_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E8BE7983-15D2-4D67-9740-9BAA50864AD5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E8BE7983-15D2-4D67-9740-9BAA50864AD5_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E8BE7983-15D2-4D67-9740-9BAA50864AD5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E8BE7983-15D2-4D67-9740-9BAA50864AD5_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E8BE7983-15D2-4D67-9740-9BAA50864AD5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E8BE7983-15D2-4D67-9740-9BAA50864AD5_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E8BE7983-15D2-4D67-9740-9BAA50864AD5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E8BE7983-15D2-4D67-9740-9BAA50864AD5_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E8BE7983-15D2-4D67-9740-9BAA50864AD5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E8BE7983-15D2-4D67-9740-9BAA50864AD5_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E8BE7983-15D2-4D67-9740-9BAA50864AD5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="E8C2B9E5-35F1-477F-AF8A-90CBE9524141">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E8C2B9E5-35F1-477F-AF8A-90CBE9524141</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_1034_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="2B2DF00A-A70F-4EE9-BC80-1A2D4B11DD80_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="E8DA9EF1-2495-4E93-8D27-D5D10EFE9019">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E8DA9EF1-2495-4E93-8D27-D5D10EFE9019</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_4201_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="457A867A-E985-4B48-8FD9-1193CA656E7E_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="E8E8B7F8-0E53-4071-ADD9-C0215583C80F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E8E8B7F8-0E53-4071-ADD9-C0215583C80F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40313_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="303DAF28-9EE1-4DE1-8D61-9E0D4E9683C5" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="E8EDED19-18DC-4305-9363-BBC8C06B943A">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E8EDED19-18DC-4305-9363-BBC8C06B943A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6402_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="E8EDED19-18DC-4305-9363-BBC8C06B943A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E8EDED19-18DC-4305-9363-BBC8C06B943A" />
    <cim:Terminal.ConnectivityNode rdf:resource="3983D153-CDC6-4A5E-A306-E74EBC545543" />
  </cim:Terminal>
  <cim:Terminal rdf:about="E8EDED19-18DC-4305-9363-BBC8C06B943A_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E8EDED19-18DC-4305-9363-BBC8C06B943A" />
    <cim:Terminal.ConnectivityNode rdf:resource="94126AF8-4536-4C35-BF7D-E65728AB9800" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="E9002764-3031-4FEA-9CFB-EE55205301DC">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00021691199999999999</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00036152</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.0</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">2.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">23.999999999999996</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">71.99999999999999</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">71530.16623496871</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9002764-3031-4FEA-9CFB-EE55205301DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1402_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="E9002764-3031-4FEA-9CFB-EE55205301DC_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E9002764-3031-4FEA-9CFB-EE55205301DC" />
    <cim:Terminal.ConnectivityNode rdf:resource="D58029CC-87A7-4DE7-B62A-F7203B94B7DB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="E9002764-3031-4FEA-9CFB-EE55205301DC_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E9002764-3031-4FEA-9CFB-EE55205301DC" />
    <cim:Terminal.ConnectivityNode rdf:resource="191DDA2C-4A44-4929-AEDF-8B3E6C91B8CC" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="E900C1BD-38F4-4C93-9CD0-3256044A7B5D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1007718000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-5204000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E900C1BD-38F4-4C93-9CD0-3256044A7B5D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="E900C1BD-38F4-4C93-9CD0-3256044A7B5D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E900C1BD-38F4-4C93-9CD0-3256044A7B5D" />
    <cim:Terminal.ConnectivityNode rdf:resource="E3CCC70B-F963-4DB9-9B16-A0CE66B70EF8" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="E90EEA17-5E2B-4A79-A2D0-A682942BE775">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E90EEA17-5E2B-4A79-A2D0-A682942BE775</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1331_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="C3F39408-4381-49A9-98F5-DAA015EEB0A4" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="C3F39408-4381-49A9-98F5-DAA015EEB0A4_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="E91A4111-D0B0-4D3A-BB58-8AC2ADF7CE9F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E91A4111-D0B0-4D3A-BB58-8AC2ADF7CE9F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3923_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="38E3BDE8-2AB4-4CB6-8301-376AD4A407B3_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="E91C9D2B-F153-4354-A6CD-F184ED24D961">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E91C9D2B-F153-4354-A6CD-F184ED24D961</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4003</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TextDiagramObject rdf:about="E93EA60A-E53D-4A05-9902-2237ABA19A16">
    <cim:DiagramObject.IdentifiedObject rdf:resource="55719708-04C9-4056-B157-A67EE9D2B453" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E93EA60A-E53D-4A05-9902-2237ABA19A16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404 VINCENT 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="E93EA60A-E53D-4A05-9902-2237ABA19A16_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="E93EA60A-E53D-4A05-9902-2237ABA19A16" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03495790614411553</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4527461713642727</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACLineSegment rdf:about="E94379D6-4890-4102-A13F-DEC15062C638">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E94379D6-4890-4102-A13F-DEC15062C638</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3305_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="E94379D6-4890-4102-A13F-DEC15062C638_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E94379D6-4890-4102-A13F-DEC15062C638" />
    <cim:Terminal.ConnectivityNode rdf:resource="39B8A0A8-4704-4329-BD2B-833B0A5D3457" />
  </cim:Terminal>
  <cim:Terminal rdf:about="E94379D6-4890-4102-A13F-DEC15062C638_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E94379D6-4890-4102-A13F-DEC15062C638" />
    <cim:Terminal.ConnectivityNode rdf:resource="28B04793-75C2-47A0-B4F6-9F75435009FF" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="E9467BE3-64E2-456E-96F9-80ED06828913">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9467BE3-64E2-456E-96F9-80ED06828913</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3133</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="E94B027D-6BC4-4EAE-80E5-4FC2CBBF0925">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E94B027D-6BC4-4EAE-80E5-4FC2CBBF0925</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_13331_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3821EAC6-0C4D-4022-A160-17B44C57D779_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_3914_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95" />
    <cim:Terminal.ConnectivityNode rdf:resource="A1EBDDD1-7A33-4859-AA68-B793F4B0A578" />
  </cim:Terminal>
  <cim:Terminal rdf:about="E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E955E4F1-A7DE-4662-AD5B-2AAE3AFDDE95" />
    <cim:Terminal.ConnectivityNode rdf:resource="2EAF19EE-D595-4675-B515-72F5269D8B84" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="E95E5452-0566-414A-A477-7945165475A2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E95E5452-0566-414A-A477-7945165475A2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35312_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7CC5A450-CE65-4A62-A08B-89DC77DA1265_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="E960B7D8-C053-4F86-9443-C89C300E5FDD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E960B7D8-C053-4F86-9443-C89C300E5FDD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_2_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B65B36B0-6664-46BD-B0FD-83F10466C108_2" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="E98BB3BA-3C63-4595-A6CE-40CBA748FE45">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E98BB3BA-3C63-4595-A6CE-40CBA748FE45</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42312</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:SynchronousMachine rdf:about="E9A32E7F-698E-42E2-B646-7E21299435D4">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9A32E7F-698E-42E2-B646-7E21299435D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3135_MG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="8C1EEB50-CD6B-4930-BC95-762B95671383" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">206000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">42757000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">541000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">239000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-201000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="E9A32E7F-698E-42E2-B646-7E21299435D4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="E9A32E7F-698E-42E2-B646-7E21299435D4" />
    <cim:Terminal.ConnectivityNode rdf:resource="D7281431-12B7-45A0-8131-24508C4DF442" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="E9A365A1-B370-4993-A946-068CCB5131DD">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="C87064A2-919E-4961-9F09-D1CEBBAA5A09" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9A365A1-B370-4993-A946-068CCB5131DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50321_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E9A365A1-B370-4993-A946-068CCB5131DD_pt1">
    <cim:CurveData.Curve rdf:resource="E9A365A1-B370-4993-A946-068CCB5131DD" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">4356.009259249418</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E9A365A1-B370-4993-A946-068CCB5131DD_pt2">
    <cim:CurveData.Curve rdf:resource="E9A365A1-B370-4993-A946-068CCB5131DD" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">4456.009259249418</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.650325549981375</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="E9A62A86-EC3E-4A64-A97D-0524D088AF7C">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A4D7C564-0E31-4236-8AC0-F41F1C7C3E2E" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9A62A86-EC3E-4A64-A97D-0524D088AF7C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64331_E_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="E9A62A86-EC3E-4A64-A97D-0524D088AF7C_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E9A62A86-EC3E-4A64-A97D-0524D088AF7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E9A62A86-EC3E-4A64-A97D-0524D088AF7C_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E9A62A86-EC3E-4A64-A97D-0524D088AF7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E9A62A86-EC3E-4A64-A97D-0524D088AF7C_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E9A62A86-EC3E-4A64-A97D-0524D088AF7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E9A62A86-EC3E-4A64-A97D-0524D088AF7C_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E9A62A86-EC3E-4A64-A97D-0524D088AF7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E9A62A86-EC3E-4A64-A97D-0524D088AF7C_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E9A62A86-EC3E-4A64-A97D-0524D088AF7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="E9A62A86-EC3E-4A64-A97D-0524D088AF7C_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="E9A62A86-EC3E-4A64-A97D-0524D088AF7C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="E9A6AD45-3637-479A-974B-197D43844FBA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9A6AD45-3637-479A-974B-197D43844FBA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61323_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5C2E61F3-825A-4385-9127-7F8C06091160_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="E9A8501E-2550-4DF1-AC6B-828262BC40D7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9A8501E-2550-4DF1-AC6B-828262BC40D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_2030_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="A3C19484-0A71-48EA-8C66-0A72957DF58D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="4E0B99B3-93C6-417F-8EDB-A2CBA32BAA9F" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_12321_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C_pt1">
    <cim:CurveData.Curve rdf:resource="E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">538.8877434122992</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C_pt2">
    <cim:CurveData.Curve rdf:resource="E9A98FD2-BD99-48C1-B564-7ECD5FA8EF6C" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">638.8877434122992</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66582173573489</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACPointOfCommonCoupling rdf:about="E9B4E965-D71A-4844-A1CC-D1D0E638434F">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="2864E00C-F55E-454D-A75F-F0E5DA49DE85" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9B4E965-D71A-4844-A1CC-D1D0E638434F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7032_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="E9BC47C2-312E-420C-9EE4-B685C9C73D87">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9BC47C2-312E-420C-9EE4-B685C9C73D87</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3911_3924_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="29AC2CD3-A3F1-4F5F-9BED-C287130466B6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="E9D97498-A690-4993-9D24-00341E062821">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9D97498-A690-4993-9D24-00341E062821</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">21302</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="E9DD7709-BCAA-46BC-ABC2-C6670B129F45">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9DD7709-BCAA-46BC-ABC2-C6670B129F45</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40351</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ThermalGeneratingUnit rdf:about="E9E205C7-C470-4323-8129-8351102CF438">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1837000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9E205C7-C470-4323-8129-8351102CF438</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">22331_EG</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:PowerTransformerEnd rdf:about="E9F2EB0B-6D31-4196-8B01-1F9603404E73">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9F2EB0B-6D31-4196-8B01-1F9603404E73</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3333_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="459D9DEE-3386-4B09-900D-CC01FF4B9FDF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="459D9DEE-3386-4B09-900D-CC01FF4B9FDF_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="2D91BE37-ECFD-40FA-AA49-AEC3163E1F49" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4031_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC_pt1">
    <cim:CurveData.Curve rdf:resource="E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1257.4047346286984</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC_pt2">
    <cim:CurveData.Curve rdf:resource="E9F8ED5A-4A8F-4B85-900E-8D545B05ECEC" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1357.4047346286984</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65571665998302</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TransformerCoreAdmittance rdf:about="EA047E3B-9D56-4243-BA6A-B8CAE986BD33">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA047E3B-9D56-4243-BA6A-B8CAE986BD33</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_31331_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="E3E73BFC-6A4B-4342-80FD-5AA3E54CFF8C" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.015</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.015</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.00375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TextDiagramObject rdf:about="EA05F3D1-EB8C-4983-B98F-2FC4370E2E20">
    <cim:DiagramObject.IdentifiedObject rdf:resource="08D1C5E6-8AD4-44DD-88F4-C7D673A46263" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA05F3D1-EB8C-4983-B98F-2FC4370E2E20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001 COLOEAST 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="EA05F3D1-EB8C-4983-B98F-2FC4370E2E20_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="EA05F3D1-EB8C-4983-B98F-2FC4370E2E20" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5809034270965738</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.506128490914753</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="EA09F621-1F7F-46AD-88AE-DF0D5454C975">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA09F621-1F7F-46AD-88AE-DF0D5454C975</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_5031_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5886867D-CFBC-4D2A-B907-822740074F4F_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="EA09FD47-C247-40A9-8583-ECE7F93CA5DE">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA09FD47-C247-40A9-8583-ECE7F93CA5DE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3302</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="EA19EEA0-D9B7-4A55-A196-97998D1CF44B">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA19EEA0-D9B7-4A55-A196-97998D1CF44B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3204_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="EA19EEA0-D9B7-4A55-A196-97998D1CF44B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EA19EEA0-D9B7-4A55-A196-97998D1CF44B" />
    <cim:Terminal.ConnectivityNode rdf:resource="C539B947-41C5-495A-839F-3B83388ACBD7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EA19EEA0-D9B7-4A55-A196-97998D1CF44B_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EA19EEA0-D9B7-4A55-A196-97998D1CF44B" />
    <cim:Terminal.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="EA30599F-A636-4F9B-99F8-A305FD8D80CB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA30599F-A636-4F9B-99F8-A305FD8D80CB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5001_50311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6CD417D2-8B28-4898-B04C-6AF89856874B_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="EA335B2E-B844-4ECE-813F-8FABCC6FFAF2">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA335B2E-B844-4ECE-813F-8FABCC6FFAF2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_12321_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="121579DA-48D8-4996-9E38-E476D7EC1C1D" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="426870BB-89C3-4FEF-9ECC-CD7B45076E2E" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5208333333333334</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5208333333333334</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.833333333333336</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.833333333333336</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ApparentPowerLimit rdf:about="EA3E2B6D-33E0-40A9-A878-961FD1FCAF87">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA3E2B6D-33E0-40A9-A878-961FD1FCAF87</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_3922_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4DFB444C-DF00-44A1-AE59-42BD2B4BA35D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="76FAD3E7-9574-4686-9E93-1DD889F71121" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA460AF7-C491-424A-B12C-73A6FBBE8166</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61321_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EA460AF7-C491-424A-B12C-73A6FBBE8166_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EA460AF7-C491-424A-B12C-73A6FBBE8166" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="EA4F3258-67A8-4031-BC5F-2F42B32F7E90">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA4F3258-67A8-4031-BC5F-2F42B32F7E90</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_7031_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="59427C77-70B1-4110-B618-43242D400A74" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachine rdf:about="EA52A544-15C5-41B1-8A92-AC702C9D2DC7">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA52A544-15C5-41B1-8A92-AC702C9D2DC7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50311_H</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="63CE32ED-513D-427D-A95C-06312A4E0DC5" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">5976000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">534328999.99999994</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">10747000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">4399000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-4399000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="EA52A544-15C5-41B1-8A92-AC702C9D2DC7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EA52A544-15C5-41B1-8A92-AC702C9D2DC7" />
    <cim:Terminal.ConnectivityNode rdf:resource="A58A8DD6-CCF6-4411-9355-373DC1F29A89" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="EA5E1129-182E-493B-B081-A324C818F1E6">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA5E1129-182E-493B-B081-A324C818F1E6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40352_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="EA5E1129-182E-493B-B081-A324C818F1E6_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EA5E1129-182E-493B-B081-A324C818F1E6" />
    <cim:Terminal.ConnectivityNode rdf:resource="A951C9F8-C768-4B5A-9E78-16B95FC0F3D7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EA5E1129-182E-493B-B081-A324C818F1E6_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EA5E1129-182E-493B-B081-A324C818F1E6" />
    <cim:Terminal.ConnectivityNode rdf:resource="C1286CF0-9CCE-40CF-B1CC-051091D0F49B" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="EA61579A-EF04-46CD-8459-BB3328AA7422">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA61579A-EF04-46CD-8459-BB3328AA7422</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_3806_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="63A7257B-3A3F-487E-885D-62D3B5FE96C8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="EA6D1B06-AA78-4FAF-986B-C89F8B8F70DE">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EA6D1B06-AA78-4FAF-986B-C89F8B8F70DE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6202_6204_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8EC7031A-FB1A-473A-B0D4-CF620490FFAD" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="EAA3ECA0-3E53-4228-848C-1E1150A37473">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EAA3ECA0-3E53-4228-848C-1E1150A37473</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4097_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5DB9F8C4-028D-44A3-8E05-6A1C626D85DB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="EAC22AC4-EA05-4920-A1AC-B58E773A4771">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3300000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EAC22AC4-EA05-4920-A1AC-B58E773A4771</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65331_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7E9FF989-944A-4C75-8191-C03CE314009D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:LinearShuntCompensator rdf:about="EADCAB30-CE8B-482C-AAD5-E4C7B64F8A39">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EADCAB30-CE8B-482C-AAD5-E4C7B64F8A39</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2407_1</cim:IdentifiedObject.name>
    <cim:LinearShuntCompensator.bPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.001890359168241966</cim:LinearShuntCompensator.bPerSection>
    <cim:LinearShuntCompensator.gPerSection rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0</cim:LinearShuntCompensator.gPerSection>
    <cim:ShuntCompensator.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:ShuntCompensator.grounded>
    <cim:ShuntCompensator.maximumSections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ShuntCompensator.maximumSections>
    <cim:ShuntCompensator.nomU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.sections rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ShuntCompensator.sections>
  </cim:LinearShuntCompensator>
  <cim:Terminal rdf:about="EADCAB30-CE8B-482C-AAD5-E4C7B64F8A39_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EADCAB30-CE8B-482C-AAD5-E4C7B64F8A39" />
    <cim:Terminal.ConnectivityNode rdf:resource="60EEE2B6-810A-4A75-9A66-140D85243E06" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="EAEC00D3-0E78-47DA-BA46-D7FA31E396B9">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EAEC00D3-0E78-47DA-BA46-D7FA31E396B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1004_10342_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B5AE7F2D-F062-40F4-A103-782DB1526519" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0007190926275992439</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0011984877126654065</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">11.4264</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">22.8528</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">104.50395</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">313.51185</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">271769.4248482164</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6505_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EAEE0D5A-D2E3-468A-A3FB-4C556AC8058D" />
    <cim:Terminal.ConnectivityNode rdf:resource="55CC71F7-E828-47ED-8B2A-FBD2B837B396" />
  </cim:Terminal>
  <cim:EnergyConsumer rdf:about="EAFDFDBF-BBAC-42E0-AA7D-CD65204A0D95">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">123152000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-24956000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EAFDFDBF-BBAC-42E0-AA7D-CD65204A0D95</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="EAFDFDBF-BBAC-42E0-AA7D-CD65204A0D95_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EAFDFDBF-BBAC-42E0-AA7D-CD65204A0D95" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B72A2F3-A298-47F7-A989-78984F48A63B" />
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:about="EB23B115-F9BF-44E6-802F-0C7304D61366">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2650000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB23B115-F9BF-44E6-802F-0C7304D61366</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5031_G</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ApparentPowerLimit rdf:about="EB2ED83E-511D-437B-9A79-0747E4460FB0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB2ED83E-511D-437B-9A79-0747E4460FB0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_2301_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D204BDBF-A2FD-4D2E-9887-EBB492F28611" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="EB408911-1BB4-4DA7-B8CD-FC246E26F40D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB408911-1BB4-4DA7-B8CD-FC246E26F40D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3918_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="6CA0AEA1-691E-4614-A0A9-BD1AFDF75A64_2" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="EB422902-7C49-446B-981D-B9467C038D15">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB422902-7C49-446B-981D-B9467C038D15</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39336_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="05C0118D-DA22-4694-88A3-5C4A8C7A4FBA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="EB4D0CAE-99DD-435B-B9E9-CC77257CCF63">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB4D0CAE-99DD-435B-B9E9-CC77257CCF63</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="EB4FA8B0-5E84-497B-AE02-D397A5B76A65">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB4FA8B0-5E84-497B-AE02-D397A5B76A65</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301_2302_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="207E8970-FD66-4694-A1BC-E8BF2377FA78_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="EB60C4AA-15A7-4491-9BE6-672EB780BD22">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB60C4AA-15A7-4491-9BE6-672EB780BD22</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="94AAB466-798C-40C7-B38D-13D39176FBA3" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">13000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="94AAB466-798C-40C7-B38D-13D39176FBA3_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="EB71F520-9E4A-4AEC-ADFD-E3F4EE44647A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB71F520-9E4A-4AEC-ADFD-E3F4EE44647A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_41312_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C85D6D65-6E52-418F-BC1F-586990761B2B_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3202_3205_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807" />
    <cim:Terminal.ConnectivityNode rdf:resource="C539B947-41C5-495A-839F-3B83388ACBD7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EB74C4AD-3AE3-4D24-9CCB-1B97A2B82807" />
    <cim:Terminal.ConnectivityNode rdf:resource="205C613C-5B8D-48F9-B1B0-01A6745B54D3" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="EB788855-0C27-4162-9114-405DC1C37E84">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB788855-0C27-4162-9114-405DC1C37E84</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_33331_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="8BB92FAD-CACA-46A6-964A-5B00ADE7A24D" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00875</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00875</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0021875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0021875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:SynchronousMachine rdf:about="EB7A2B90-2443-4787-9CE2-67F3B771B80B">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB7A2B90-2443-4787-9CE2-67F3B771B80B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50321_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="4AFFDBFE-0830-4E7A-8141-39F9AC3AE486" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2695500000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">410280000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">9636000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">2200000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-2200000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="EB7A2B90-2443-4787-9CE2-67F3B771B80B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EB7A2B90-2443-4787-9CE2-67F3B771B80B" />
    <cim:Terminal.ConnectivityNode rdf:resource="0D8A492D-A153-4A7F-AFE4-3300F94275D6" />
  </cim:Terminal>
  <cim:ThermalGeneratingUnit rdf:about="EB871EF9-636F-4AE9-A1BA-5CC06A4D0081">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2875000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB871EF9-636F-4AE9-A1BA-5CC06A4D0081</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39311_NH</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <emt:TransformerSaturationCurve rdf:about="EB961058-8A29-41D9-83E6-17B02D14F254">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="2008B22F-B0FC-4C7E-BEC9-730F6B47BFB3" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EB961058-8A29-41D9-83E6-17B02D14F254</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24384_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="EB961058-8A29-41D9-83E6-17B02D14F254_pt1">
    <cim:CurveData.Curve rdf:resource="EB961058-8A29-41D9-83E6-17B02D14F254" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1886.1071019430476</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="EB961058-8A29-41D9-83E6-17B02D14F254_pt2">
    <cim:CurveData.Curve rdf:resource="EB961058-8A29-41D9-83E6-17B02D14F254" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1986.1071019430476</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65319039104505</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformer rdf:about="EBA88306-C36B-465D-B2CA-68A73FEBCF86">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBA88306-C36B-465D-B2CA-68A73FEBCF86</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2601_2612_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="EBA88306-C36B-465D-B2CA-68A73FEBCF86_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EBA88306-C36B-465D-B2CA-68A73FEBCF86" />
    <cim:Terminal.ConnectivityNode rdf:resource="D7D91C38-BD09-4D1D-AE83-1D569EE77D42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EBA88306-C36B-465D-B2CA-68A73FEBCF86_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EBA88306-C36B-465D-B2CA-68A73FEBCF86" />
    <cim:Terminal.ConnectivityNode rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="EBB7DC76-3322-4DEE-ACAE-0D41B6D13CEB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBB7DC76-3322-4DEE-ACAE-0D41B6D13CEB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70314_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="EFA9996E-5121-497B-962E-9B5FAB0AEF57" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0775</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0775</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.019375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.019375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="EBDA512C-6BA1-4FBF-98F9-9F91BFA41F4D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBDA512C-6BA1-4FBF-98F9-9F91BFA41F4D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_7032_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="0EA69147-12CE-4E54-BBE2-24607F83A7AF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="0EA69147-12CE-4E54-BBE2-24607F83A7AF_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="EBE42535-AEA6-42BB-AE6F-2CD76A50E64E">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="0735D56F-A389-4F5D-ADED-6298F7D6F150" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBE42535-AEA6-42BB-AE6F-2CD76A50E64E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70323_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="EBE42535-AEA6-42BB-AE6F-2CD76A50E64E_pt1">
    <cim:CurveData.Curve rdf:resource="EBE42535-AEA6-42BB-AE6F-2CD76A50E64E" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">336.80483963268705</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="EBE42535-AEA6-42BB-AE6F-2CD76A50E64E_pt2">
    <cim:CurveData.Curve rdf:resource="EBE42535-AEA6-42BB-AE6F-2CD76A50E64E" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">436.80483963268705</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.67643206527434</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:SynchronousMachine rdf:about="EBE48F0D-4058-4C51-A63D-A873810CBE28">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBE48F0D-4058-4C51-A63D-A873810CBE28</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3234_DG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="C9535B2D-938A-43CF-AE97-2ED3FB8EE3EE" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">104000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">101000000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">177000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">101000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-75000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="EBE48F0D-4058-4C51-A63D-A873810CBE28_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EBE48F0D-4058-4C51-A63D-A873810CBE28" />
    <cim:Terminal.ConnectivityNode rdf:resource="DADAA385-646E-4C2D-BBE5-FDE1C1C7A559" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="EBE736ED-DC0C-49FE-BE56-46EC3D43C777">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBE736ED-DC0C-49FE-BE56-46EC3D43C777</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3304_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="BB6C28DE-B12D-4010-9708-84411F65183C_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="EBEA1982-C167-40C0-99F9-36588527203E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBEA1982-C167-40C0-99F9-36588527203E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3896_3897_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3113C167-7148-46A8-A627-3D50ACAB0419_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="EBEB08DD-13CD-413E-98CD-5664130B0440">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="4088F4B5-2D0E-48A0-A4C9-04AC0BD23637" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBEB08DD-13CD-413E-98CD-5664130B0440</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_6333_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="EBEB08DD-13CD-413E-98CD-5664130B0440_pt1">
    <cim:CurveData.Curve rdf:resource="EBEB08DD-13CD-413E-98CD-5664130B0440" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">2065.7363497471474</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="EBEB08DD-13CD-413E-98CD-5664130B0440_pt2">
    <cim:CurveData.Curve rdf:resource="EBEB08DD-13CD-413E-98CD-5664130B0440" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">2165.7363497471474</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.652751039925406</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="EBF62CD4-3842-4870-8BF5-196290FCD931">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBF62CD4-3842-4870-8BF5-196290FCD931</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_4010_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="2A9EAF34-4F2F-4B60-BCF6-D7114AC3BFF4_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="EBFEB9E9-1789-4881-A554-194FD9EC3E2E">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EBFEB9E9-1789-4881-A554-194FD9EC3E2E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_40311_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="EBFEB9E9-1789-4881-A554-194FD9EC3E2E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EBFEB9E9-1789-4881-A554-194FD9EC3E2E" />
    <cim:Terminal.ConnectivityNode rdf:resource="1C936C47-98F8-45CE-99B7-A06B1B9A1F42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EBFEB9E9-1789-4881-A554-194FD9EC3E2E_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EBFEB9E9-1789-4881-A554-194FD9EC3E2E" />
    <cim:Terminal.ConnectivityNode rdf:resource="147CE145-1395-4D55-9219-58B73AE92931" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="EC298D86-6022-445B-BCC6-E108D78ABECD">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EC298D86-6022-445B-BCC6-E108D78ABECD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_64333_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="EC298D86-6022-445B-BCC6-E108D78ABECD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EC298D86-6022-445B-BCC6-E108D78ABECD" />
    <cim:Terminal.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EC298D86-6022-445B-BCC6-E108D78ABECD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EC298D86-6022-445B-BCC6-E108D78ABECD" />
    <cim:Terminal.ConnectivityNode rdf:resource="8ABE6F3D-D003-4DBC-AF30-40E421808CC9" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="EC4740C3-9EEC-41A0-A338-C7701E50F809">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EC4740C3-9EEC-41A0-A338-C7701E50F809</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24385_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="81638F03-162A-42E8-8571-FCEF87BBD630" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="EC4B0471-4169-40AB-8EFC-595208406E56">
    <cim:DiagramObject.IdentifiedObject rdf:resource="22CE97DA-C3BC-4353-9DE6-9308241432E9" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EC4B0471-4169-40AB-8EFC-595208406E56</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3917</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3917 LOSBANOS 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="EC4B0471-4169-40AB-8EFC-595208406E56_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="EC4B0471-4169-40AB-8EFC-595208406E56" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.21613175945272803</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.14741015024405305</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="EC4C7F99-3953-4114-B661-C0F69CE45E20">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EC4C7F99-3953-4114-B661-C0F69CE45E20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4009_40391_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7F177180-C592-424B-9F3D-38E17E6D4088_2" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="EC6A4A96-EAEF-41AC-B152-789F3D201F1A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EC6A4A96-EAEF-41AC-B152-789F3D201F1A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_3_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="65FD3E0D-4E3B-45AC-B3CC-D03D45CAC197_1" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="EC86A95A-CD87-4DE9-845D-FB657B6C951B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EC86A95A-CD87-4DE9-845D-FB657B6C951B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_63331_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="7FD9C32F-6417-4A33-A563-D9D00DBCDAB8" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="7FD9C32F-6417-4A33-A563-D9D00DBCDAB8_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformer rdf:about="ECAA1D01-93EC-4599-AF50-447111F41B56">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECAA1D01-93EC-4599-AF50-447111F41B56</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_3</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="ECAA1D01-93EC-4599-AF50-447111F41B56_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ECAA1D01-93EC-4599-AF50-447111F41B56" />
    <cim:Terminal.ConnectivityNode rdf:resource="E3110CC9-DC9D-495D-9B68-AC7211363AEB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="ECAA1D01-93EC-4599-AF50-447111F41B56_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ECAA1D01-93EC-4599-AF50-447111F41B56" />
    <cim:Terminal.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="ECAC23DC-CFC2-4937-BAED-34A6AD0676D4">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECAC23DC-CFC2-4937-BAED-34A6AD0676D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70314</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="ECB0534A-C128-4CDE-86F4-E97FA8169472">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0001378125</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002296875</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.8249999999999997</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.6499999999999995</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">36.75</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">110.25</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">70552.88891344005</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECB0534A-C128-4CDE-86F4-E97FA8169472</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3901_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="ECB0534A-C128-4CDE-86F4-E97FA8169472_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ECB0534A-C128-4CDE-86F4-E97FA8169472" />
    <cim:Terminal.ConnectivityNode rdf:resource="6F3F9E99-2EBA-4478-B71D-EDC04C57CA9C" />
  </cim:Terminal>
  <cim:Terminal rdf:about="ECB0534A-C128-4CDE-86F4-E97FA8169472_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ECB0534A-C128-4CDE-86F4-E97FA8169472" />
    <cim:Terminal.ConnectivityNode rdf:resource="6960EC2E-6446-4E28-BFB4-1698C9AD4798" />
  </cim:Terminal>
  <emt:IBRPlant rdf:about="ECBFC136-29B4-48D1-9B17-FAE3FE2A6A19">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="15DC241B-10AC-4AE4-82D0-911FF7B679CB" />
    <emt:ConnectedFacility.Equipments rdf:resource="DD65D878-1509-4A70-A06F-6C296E3CAD81" />
    <emt:ConnectedFacility.Equipments rdf:resource="96490FAF-296A-47E0-AA55-A4560253A326" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECBFC136-29B4-48D1-9B17-FAE3FE2A6A19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2631_S</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <emt:TransformerSaturationCurve rdf:about="ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="45F9EAB2-D6FC-4336-8279-A4C5EE0DF7C6" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_3931_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D_pt1">
    <cim:CurveData.Curve rdf:resource="ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">269.4438717061496</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D_pt2">
    <cim:CurveData.Curve rdf:resource="ECC47B11-6CDF-4FDB-8546-2D08E9A6F40D" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">369.4438717061496</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.68350561830065</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="ECD9ECB6-95F7-4AF9-A66E-5BDBDA9E49FB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECD9ECB6-95F7-4AF9-A66E-5BDBDA9E49FB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_6202_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C4943D20-7402-424F-8B37-DFC060B12C02_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="ECE28A5D-AFF7-4CD6-9183-61240E6A1892">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECE28A5D-AFF7-4CD6-9183-61240E6A1892</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1201</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:SynchronousMachine rdf:about="ECF1C588-F78D-4044-9E0C-7A55EF412038">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECF1C588-F78D-4044-9E0C-7A55EF412038</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6235_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="826FC2CA-F69A-4878-BEEB-F0FA70D05B49" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">90000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">49769000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">226000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">64000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-64000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="ECF1C588-F78D-4044-9E0C-7A55EF412038_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ECF1C588-F78D-4044-9E0C-7A55EF412038" />
    <cim:Terminal.ConnectivityNode rdf:resource="B1FD014F-063B-4A08-AAD8-29B5224E7C5F" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="ECF767F4-4450-4F83-A0BC-8134B6F9A488">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ECF767F4-4450-4F83-A0BC-8134B6F9A488</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2302_2332_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="DACF5958-A1BE-43E0-A92D-AA32837987F4" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0375</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0375</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.009375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.009375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <emt:NthAmDynamicModel rdf:about="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8">
    <emt:NthAmDynamicModel.closestStandardModel rdf:datatype="http://www.ucaiug.org/grid18v15#String">WeccREGCA</emt:NthAmDynamicModel.closestStandardModel>
    <emt:NthAmDynamicModel.modelKind rdf:resource="http://opensource.ieee.org/emtiop01v01#NthAmModelKind.renewableEnergyResource" />
    <emt:NthAmDynamicModel.nameKind rdf:resource="http://opensource.ieee.org/emtiop01v01#NthAmModelNameKind.DYR" />
    <emt:NthAmDynamicModel.statusKind rdf:resource="http://opensource.ieee.org/emtiop01v01#NthAmModelStatusKind.allowed" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">REGCA1</cim:IdentifiedObject.name>
  </emt:NthAmDynamicModel>
  <cim:ACLineSegment rdf:about="ED0A2E78-9455-4A5A-8FE8-BECA7788655C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00056236925015753</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0009372820835958833</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.37955</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">14.7591</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">80.103825</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">240.311475</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">210416.22956061515</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED0A2E78-9455-4A5A-8FE8-BECA7788655C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6501_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="ED0A2E78-9455-4A5A-8FE8-BECA7788655C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ED0A2E78-9455-4A5A-8FE8-BECA7788655C" />
    <cim:Terminal.ConnectivityNode rdf:resource="461FD5E5-9E40-451C-AC62-F7D120463BF8" />
  </cim:Terminal>
  <cim:Terminal rdf:about="ED0A2E78-9455-4A5A-8FE8-BECA7788655C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ED0A2E78-9455-4A5A-8FE8-BECA7788655C" />
    <cim:Terminal.ConnectivityNode rdf:resource="0548003F-1C66-47A1-BCD6-6B2571DE9455" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="ED1CD4AD-E5CC-4732-B987-7852088A1BE7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED1CD4AD-E5CC-4732-B987-7852088A1BE7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3923_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="BB993D6D-985E-46FE-ADED-D2021CD97899" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:RotatingMachinePlant rdf:about="ED21636E-AC67-4F88-88CB-234CC10D5685">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="29C8BB69-82F5-4F21-BE1B-D2043F3F1604" />
    <emt:ConnectedFacility.Equipments rdf:resource="90786E82-F2BF-4842-A766-FBF10BD19FC2" />
    <emt:ConnectedFacility.Equipments rdf:resource="347C9080-C1C3-4BFA-AB2F-5A1F10DCCF11" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED21636E-AC67-4F88-88CB-234CC10D5685</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3831_NN</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <emt:RotatingMachinePlant rdf:about="ED251A3A-034C-4276-A7E5-0996C305E1F0">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="45B097B9-DD44-45F4-81EE-665E611D51ED" />
    <emt:ConnectedFacility.Equipments rdf:resource="DC80D0E3-EB05-426F-A353-FA5AD457C805" />
    <emt:ConnectedFacility.Equipments rdf:resource="00430655-6CD2-4AF7-A842-9B1CDFECE3C3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED251A3A-034C-4276-A7E5-0996C305E1F0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">36311_NG</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ApparentPowerLimit rdf:about="ED339E3F-BF13-47D3-9044-773B0BC879F9">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED339E3F-BF13-47D3-9044-773B0BC879F9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5B7124BE-6D15-4709-A824-7BEADA837B73" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:EnergyConsumer rdf:about="ED351F07-8570-44CF-B8A9-A4B170D18C80">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">158827000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-22302000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED351F07-8570-44CF-B8A9-A4B170D18C80</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3920_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="ED351F07-8570-44CF-B8A9-A4B170D18C80_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ED351F07-8570-44CF-B8A9-A4B170D18C80" />
    <cim:Terminal.ConnectivityNode rdf:resource="4C76C799-2D41-4334-B0A7-99266950F742" />
  </cim:Terminal>
  <cim:ParameterDescriptor rdf:about="ED37BC37-3EA1-4DA1-819A-5A4A426DD864">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED37BC37-3EA1-4DA1-819A-5A4A426DD864</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Kqp</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">27</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:TransformerCoreAdmittance rdf:about="ED4DA635-7FF5-4DAE-998B-1D471153B02E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED4DA635-7FF5-4DAE-998B-1D471153B02E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3601_36311_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="C05DA719-3246-41EB-A1F1-783C156AE3CC" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00625</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00625</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0015625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.0015625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="ED5670F1-BCC5-4F95-93A8-EA763D59BEF6">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED5670F1-BCC5-4F95-93A8-EA763D59BEF6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2410_2411_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0D585E0E-04B7-4695-8823-B81F32503A82" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="ED5B702F-9FB9-4158-82C0-512338F4635D">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="89FEEE58-CB78-4602-AE3F-49DA7AA7F61B" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED5B702F-9FB9-4158-82C0-512338F4635D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2404_2411_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="ED5B702F-9FB9-4158-82C0-512338F4635D_pt1">
    <cim:CurveData.Curve rdf:resource="ED5B702F-9FB9-4158-82C0-512338F4635D" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">27.33488553540648</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="ED5B702F-9FB9-4158-82C0-512338F4635D_pt2">
    <cim:CurveData.Curve rdf:resource="ED5B702F-9FB9-4158-82C0-512338F4635D" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">127.33488553540649</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">551.1781758669467</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="ED6D2EB0-BA58-48CD-9543-3C70BA84BD0B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED6D2EB0-BA58-48CD-9543-3C70BA84BD0B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_2233_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="0C28A05C-B0DF-4811-A248-4BB083ACDD32" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="ED7A4751-2ABC-4D16-87EF-E3C0B7FC15EB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED7A4751-2ABC-4D16-87EF-E3C0B7FC15EB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_4231_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="886C07C4-529D-41A6-91CE-5C674EEA32EF_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="ED7D0513-F1BE-49FB-8899-F1D1366673E4">
    <cim:DiagramObject.IdentifiedObject rdf:resource="16874C41-2800-4AF3-A470-EC0645D17F35" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED7D0513-F1BE-49FB-8899-F1D1366673E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3404</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3404 PANOCHE 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="ED7D0513-F1BE-49FB-8899-F1D1366673E4_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="ED7D0513-F1BE-49FB-8899-F1D1366673E4" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.28836094887326086</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.1673248695362917</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:DetailedModelDynamics rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="BF6F6444-1DE1-401A-B765-A259CD0CF238" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED83B645-EEDD-4E2C-9DC0-690B392C7728</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332_S_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="ED83B645-EEDD-4E2C-9DC0-690B392C7728_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="ED83B645-EEDD-4E2C-9DC0-690B392C7728" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="ED8941C5-97CD-49D6-8178-3A11513BF4C7">
    <cim:DiagramObject.IdentifiedObject rdf:resource="BCBACE2D-451F-44BA-A1B2-DE9D70A274AF" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED8941C5-97CD-49D6-8178-3A11513BF4C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3304</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3304 MONTAVIS 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="ED8941C5-97CD-49D6-8178-3A11513BF4C7_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="ED8941C5-97CD-49D6-8178-3A11513BF4C7" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3345613893149133</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.056250500220713276</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="ED8D5EC5-5113-4826-8F46-EEAB79124B28">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">13100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED8D5EC5-5113-4826-8F46-EEAB79124B28</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5032_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C37DF8E3-692D-4BAE-BFCD-362B6E796284" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="ED904823-BB5E-473D-9677-A61CDD0AF911">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED904823-BB5E-473D-9677-A61CDD0AF911</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61322_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="9C355FE6-1D62-4C51-8881-AEF7DE3D1EE3" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.065</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.065</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ACLineSegment rdf:about="ED93CCC5-CED4-4260-952B-F19648BC1A75">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">7.910400000000001e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00013184</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">27.0</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">54.0</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">241.25</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">723.75</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">136953.99569267785</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED93CCC5-CED4-4260-952B-F19648BC1A75</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_2901_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="ED93CCC5-CED4-4260-952B-F19648BC1A75_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ED93CCC5-CED4-4260-952B-F19648BC1A75" />
    <cim:Terminal.ConnectivityNode rdf:resource="CB47A063-8BAB-4CA5-82E0-112BCE7A8077" />
  </cim:Terminal>
  <cim:Terminal rdf:about="ED93CCC5-CED4-4260-952B-F19648BC1A75_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="ED93CCC5-CED4-4260-952B-F19648BC1A75" />
    <cim:Terminal.ConnectivityNode rdf:resource="A645867A-1698-4B1E-8764-77F52411470C" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="ED998B1F-1F48-42FC-8875-CE4A3CD95051">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="56202440-3DCA-44EC-8DAB-434EB022776B" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED998B1F-1F48-42FC-8875-CE4A3CD95051</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3918_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="ED998B1F-1F48-42FC-8875-CE4A3CD95051_pt1">
    <cim:CurveData.Curve rdf:resource="ED998B1F-1F48-42FC-8875-CE4A3CD95051" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.962924780409974</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="ED998B1F-1F48-42FC-8875-CE4A3CD95051_pt2">
    <cim:CurveData.Curve rdf:resource="ED998B1F-1F48-42FC-8875-CE4A3CD95051" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.96292478040998</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">552.8367772753902</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformerEnd rdf:about="ED9F8146-6735-4704-8B05-8B9D69D2D7FF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">ED9F8146-6735-4704-8B05-8B9D69D2D7FF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3805_3835_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="96EED312-7D9F-4D82-BD8F-7A8879CDE849" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="96EED312-7D9F-4D82-BD8F-7A8879CDE849_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PowerTransformerEnd rdf:about="EDA22F64-6CDF-45EA-B6E9-64A0A5A01D31">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDA22F64-6CDF-45EA-B6E9-64A0A5A01D31</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_22332_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="654996FD-0509-4C97-B9D5-91EBAB251F3D" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="654996FD-0509-4C97-B9D5-91EBAB251F3D_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="EDBA76A7-4DA5-4F1E-9CF5-32CEF14D1ACB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDBA76A7-4DA5-4F1E-9CF5-32CEF14D1ACB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_10321_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="C573156A-1918-468C-A51E-83C371E91041_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="EDC0FF3B-7F49-4E43-97F3-27CEE44A8836">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDC0FF3B-7F49-4E43-97F3-27CEE44A8836</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="B464A6EC-63F0-4677-A002-86CA86E0E857" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="26684E8B-BCA4-4BC1-B16E-0512DF80A2D6" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.33326999999999996</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.33326999999999996</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.42545</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.42545</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ParameterDescriptor rdf:about="EDD06008-09DD-4068-891A-005F0DBB1158">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDD06008-09DD-4068-891A-005F0DBB1158</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Qmin</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">25</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.7</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ConnectivityNode rdf:about="EDE3BF7F-9165-43B3-ABC0-547E77D815C6">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDE3BF7F-9165-43B3-ABC0-547E77D815C6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6203</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="EDECDCC8-57D5-4600-9D41-891AF1E1EEAE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDECDCC8-57D5-4600-9D41-891AF1E1EEAE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24382_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B5EB9B75-351B-495D-9320-B9B013D2372D_2" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="EDF0EA10-14CE-490E-B70B-D93052687EBD">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDF0EA10-14CE-490E-B70B-D93052687EBD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4003_6101_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="55265E96-A1C8-4918-B7CE-DF9B5424F05A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:HydroGeneratingUnit rdf:about="EDF2CEE6-810E-4813-B288-F86669D8A569">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1394000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDF2CEE6-810E-4813-B288-F86669D8A569</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8033_H</cim:IdentifiedObject.name>
  </cim:HydroGeneratingUnit>
  <cim:EnergyConsumer rdf:about="EDFBA620-2C6C-470F-A1C8-EDCCA60F87AF">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">4300226000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-529215000.00000006</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDFBA620-2C6C-470F-A1C8-EDCCA60F87AF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="EDFBA620-2C6C-470F-A1C8-EDCCA60F87AF_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EDFBA620-2C6C-470F-A1C8-EDCCA60F87AF" />
    <cim:Terminal.ConnectivityNode rdf:resource="8775CEB7-B796-4300-BC68-23565ED7D65B" />
  </cim:Terminal>
  <cim:TransformerCoreAdmittance rdf:about="EDFD5D92-98B1-4E5E-A4E2-99150E441B24">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EDFD5D92-98B1-4E5E-A4E2-99150E441B24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_1232_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="1C7170B3-4880-46DB-BD1F-177EF9E4DAF9" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.125</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.125</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.03125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.03125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:DetailedModelDynamics rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B6207005-DA5B-4103-B0F3-72835F63919D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EE166C21-2A89-4825-B589-E5D3984138B3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4035_C_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EE166C21-2A89-4825-B589-E5D3984138B3_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EE166C21-2A89-4825-B589-E5D3984138B3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="EE1DDDF9-230A-4837-8B62-60BC175E10CD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EE1DDDF9-230A-4837-8B62-60BC175E10CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2411_2434_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="6581C68D-D121-42B1-A16C-BE2F7EBCB34B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="6581C68D-D121-42B1-A16C-BE2F7EBCB34B_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="EE2EF343-8070-483A-9EEA-5A627A88AF81">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EE2EF343-8070-483A-9EEA-5A627A88AF81</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3333_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="459D9DEE-3386-4B09-900D-CC01FF4B9FDF_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="EE8BF0F1-205B-40BC-A15E-93D158BBBBAC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EE8BF0F1-205B-40BC-A15E-93D158BBBBAC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4008_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="600F5D6E-AE6F-401E-AAC7-733415C66BA4" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="BC67249B-715F-4F9C-A4B9-03AC2038F759" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.00025</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.0</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">18.0</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ConnectivityNode rdf:about="EEB3415D-03CD-41E0-BCFD-09DC2FC396DE">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EEB3415D-03CD-41E0-BCFD-09DC2FC396DE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4092</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:TextDiagramObject rdf:about="EEBAFED5-7C85-498A-8F96-386C8CE03824">
    <cim:DiagramObject.IdentifiedObject rdf:resource="102CD2DF-637E-4548-B0BB-ABD45F27F20C" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EEBAFED5-7C85-498A-8F96-386C8CE03824</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6533</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6533 EMERY      C 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="EEBAFED5-7C85-498A-8F96-386C8CE03824_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="EEBAFED5-7C85-498A-8F96-386C8CE03824" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.43931356652029574</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.07523819541377934</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:EnergyConsumer rdf:about="EECDD178-9597-462F-B9DE-76EB588FB375">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">3409103000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-444699000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EECDD178-9597-462F-B9DE-76EB588FB375</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8004_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="EECDD178-9597-462F-B9DE-76EB588FB375_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EECDD178-9597-462F-B9DE-76EB588FB375" />
    <cim:Terminal.ConnectivityNode rdf:resource="66FC0AE2-DC32-432C-AF90-1F55912CFEA0" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="340B6BE5-AD2E-4B54-BDCD-3902E4437478" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F_pt1">
    <cim:CurveData.Curve rdf:resource="EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">17.181928050826933</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F_pt2">
    <cim:CurveData.Curve rdf:resource="EED5DC93-3D07-4B8A-84FF-2DD0E565ED2F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">117.18192805082694</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">553.0332275268133</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="EEDF514E-7B6F-410A-857F-0918A7CB0CD1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EEDF514E-7B6F-410A-857F-0918A7CB0CD1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42312_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="36DEE7D6-1D09-4EAF-B983-523A413D5AF9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:RotatingMachinePlant rdf:about="EEF79821-62E9-47C1-B8F1-26E93E9D6445">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="65C0FB40-1E4B-4118-A147-82A2B2846379" />
    <emt:ConnectedFacility.Equipments rdf:resource="7ED05B33-FE15-4F5C-A88F-462B1EBD9874" />
    <emt:ConnectedFacility.Equipments rdf:resource="00DA1D5D-625B-4A4A-9497-F2DF1B0C9965" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EEF79821-62E9-47C1-B8F1-26E93E9D6445</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24383_S</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ACPointOfCommonCoupling rdf:about="EEF7BDC8-9D93-4C86-8CB9-44B1CE8E58D7">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="F8508925-DF0A-4267-BAA3-980E10D64180" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EEF7BDC8-9D93-4C86-8CB9-44B1CE8E58D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4231_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="EF0BFBEA-DE63-419D-90F7-85CA5920F7DD">
    <cim:DiagramObject.IdentifiedObject rdf:resource="1B72A2F3-A298-47F7-A989-78984F48A63B" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF0BFBEA-DE63-419D-90F7-85CA5920F7DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614 STA BLD 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="EF0BFBEA-DE63-419D-90F7-85CA5920F7DD_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="EF0BFBEA-DE63-419D-90F7-85CA5920F7DD" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.020204835686734045</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6602049842230896</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ParameterDescriptor rdf:about="EF182868-4670-4271-9684-231C1ACDF593">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF182868-4670-4271-9684-231C1ACDF593</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">R</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">4</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <emt:TransformerSaturationCurve rdf:about="EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="4CE7786F-239F-48EA-A9FD-244AA3DF2399" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2431_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA_pt1">
    <cim:CurveData.Curve rdf:resource="EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">808.3316151184489</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA_pt2">
    <cim:CurveData.Curve rdf:resource="EF2CC817-41C2-4B9D-8A0B-8C5C5AEE9AAA" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">908.3316151184489</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65992710821296</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="EF375602-4109-4AFE-9200-F5957BEEAE88">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF375602-4109-4AFE-9200-F5957BEEAE88</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1101_1102_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="873BD586-9BB3-47B7-9B30-5C91F8A9B9F1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachine rdf:about="EF45FDD6-8400-42E2-9CA6-FBBFA0837C19">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF45FDD6-8400-42E2-9CA6-FBBFA0837C19</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">35311_NE</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="4989E4A4-ED88-4C66-98DA-5B1DB3841C1C" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">293000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">30853000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">533000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">253000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-181000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="EF45FDD6-8400-42E2-9CA6-FBBFA0837C19_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EF45FDD6-8400-42E2-9CA6-FBBFA0837C19" />
    <cim:Terminal.ConnectivityNode rdf:resource="9B4A37DB-3EFD-422F-94AA-4A3E241B9D86" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="CC36B47D-4F32-467B-B70C-7E679B464D07" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3933_CG_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq22">
