    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF4AD9B3-F199-40CF-82B9-4CD3F25DF2B9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformer rdf:about="EF5107A5-E853-4DD3-9C9D-1AA72CDB7743">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF5107A5-E853-4DD3-9C9D-1AA72CDB7743</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1001_1002_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="EF5107A5-E853-4DD3-9C9D-1AA72CDB7743_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EF5107A5-E853-4DD3-9C9D-1AA72CDB7743" />
    <cim:Terminal.ConnectivityNode rdf:resource="0CE4EAE7-EE27-483D-8A3B-04E13C8422DC" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EF5107A5-E853-4DD3-9C9D-1AA72CDB7743_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EF5107A5-E853-4DD3-9C9D-1AA72CDB7743" />
    <cim:Terminal.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="EF5964CC-AB9F-4828-9F7C-180FC3E16180">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF5964CC-AB9F-4828-9F7C-180FC3E16180</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3918_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2ABA9FB0-9630-4D3B-B69F-3A8EC5B37339" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="EF6435AC-7B25-4324-93A3-AE1B8D3F8ACF">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF6435AC-7B25-4324-93A3-AE1B8D3F8ACF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2411_2434_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="EE1DDDF9-230A-4837-8B62-60BC175E10CD" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.04</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.04</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.01</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="EF703A25-A470-423E-822E-63EC305056A1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF703A25-A470-423E-822E-63EC305056A1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_2901_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="ED93CCC5-CED4-4260-952B-F19648BC1A75_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="EF827FFF-7794-40BD-AC16-3F01014A765A">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="9B69B19F-96EC-4834-A7D7-B6B22F8F4809" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF827FFF-7794-40BD-AC16-3F01014A765A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2634_C_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="EF827FFF-7794-40BD-AC16-3F01014A765A_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF827FFF-7794-40BD-AC16-3F01014A765A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF827FFF-7794-40BD-AC16-3F01014A765A_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF827FFF-7794-40BD-AC16-3F01014A765A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF827FFF-7794-40BD-AC16-3F01014A765A_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF827FFF-7794-40BD-AC16-3F01014A765A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF827FFF-7794-40BD-AC16-3F01014A765A_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF827FFF-7794-40BD-AC16-3F01014A765A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF827FFF-7794-40BD-AC16-3F01014A765A_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF827FFF-7794-40BD-AC16-3F01014A765A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF827FFF-7794-40BD-AC16-3F01014A765A_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF827FFF-7794-40BD-AC16-3F01014A765A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EF827FFF-7794-40BD-AC16-3F01014A765A_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EF827FFF-7794-40BD-AC16-3F01014A765A" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="EF93814B-937D-4C6F-BC85-8686B1A39F24">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="AD076453-818A-410A-AB97-47C17C95A078" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF93814B-937D-4C6F-BC85-8686B1A39F24</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6231_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TransformerCoreAdmittance rdf:about="EF9B54B1-F82D-480F-905F-F9D17D2B4FF5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EF9B54B1-F82D-480F-905F-F9D17D2B4FF5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_3_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="68C405C0-561D-46B4-B4E1-DDCEEED874FD" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.506616257088846e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.506616257088846e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.1266540642722115e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.1266540642722115e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="EFA9996E-5121-497B-962E-9B5FAB0AEF57">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFA9996E-5121-497B-962E-9B5FAB0AEF57</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70314_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="63639BB6-86A1-45C5-B79C-D3E4699DA5E9" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3100000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="63639BB6-86A1-45C5-B79C-D3E4699DA5E9_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="EFAB15E0-2899-442E-96B8-21B88381CFA8">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFAB15E0-2899-442E-96B8-21B88381CFA8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70313</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="EFB52C1B-3457-4275-841E-0A7BAA056AF5">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="D988EC5E-7EF1-418F-9F69-96995339E4BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="7A396E4E-4622-48F3-8F8A-EABFF42D48FC" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFB52C1B-3457-4275-841E-0A7BAA056AF5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2434_S_renewableEnergyResource_WTDTA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="EFB52C1B-3457-4275-841E-0A7BAA056AF5_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EFB52C1B-3457-4275-841E-0A7BAA056AF5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">4.754</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EFB52C1B-3457-4275-841E-0A7BAA056AF5_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EFB52C1B-3457-4275-841E-0A7BAA056AF5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9666AC13-89F6-4C44-A210-FB1DE4F87240" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EFB52C1B-3457-4275-841E-0A7BAA056AF5_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EFB52C1B-3457-4275-841E-0A7BAA056AF5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FE403C09-3419-43C0-821A-70AEE0A090EC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8696</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EFB52C1B-3457-4275-841E-0A7BAA056AF5_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EFB52C1B-3457-4275-841E-0A7BAA056AF5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DC2A17B5-F42E-458B-B3FB-A23716A472D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="EFB52C1B-3457-4275-841E-0A7BAA056AF5_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="EFB52C1B-3457-4275-841E-0A7BAA056AF5" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="53487495-3E33-4BD4-925E-5FCF38B971A1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="EFB78C2B-D85E-4EEC-9C5A-83673B3853B5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFB78C2B-D85E-4EEC-9C5A-83673B3853B5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21303_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F5999094-28E8-4602-AA9B-72496183E016_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformerEnd rdf:about="EFBA92CF-F2EE-48BA-9E3B-1650C94972C4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFBA92CF-F2EE-48BA-9E3B-1650C94972C4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1403_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="1DA08843-3962-4D1D-8E26-C00E8404CC27" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="1DA08843-3962-4D1D-8E26-C00E8404CC27_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:PhotoVoltaicUnit rdf:about="EFD0BD3E-63BB-4BBA-94E2-93AF1A6B2FB3">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFD0BD3E-63BB-4BBA-94E2-93AF1A6B2FB3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40392_W</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="B9C474A4-20FB-46F9-AC85-63AB9BD8953D" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1290000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:ACLineSegment rdf:about="EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3302_3304_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E" />
    <cim:Terminal.ConnectivityNode rdf:resource="EA09FD47-C247-40A9-8583-ECE7F93CA5DE" />
  </cim:Terminal>
  <cim:Terminal rdf:about="EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="EFD46D5B-5A35-4C4D-9CA6-BBD6C7B4397E" />
    <cim:Terminal.ConnectivityNode rdf:resource="BCBACE2D-451F-44BA-A1B2-DE9D70A274AF" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="EFD7EAE7-2AF2-470B-B777-75804FB90FE9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFD7EAE7-2AF2-470B-B777-75804FB90FE9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3805_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="75D5E21E-BBE8-4826-AA14-B67DC801AE20" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="A1034DC2-644A-428D-AA9C-0013656668C2" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7499999999999999</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">43.5</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">EFDA10D3-C6E7-443B-8B9A-BFBAE15E2B3C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_5003_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="26A3F33F-6252-41DC-847B-9F6E1EB36875" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="26A3F33F-6252-41DC-847B-9F6E1EB36875_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="F001E740-003D-4C92-A475-ECCCB8D1F4B9">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">201824000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-50058000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F001E740-003D-4C92-A475-ECCCB8D1F4B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3804_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="F001E740-003D-4C92-A475-ECCCB8D1F4B9_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F001E740-003D-4C92-A475-ECCCB8D1F4B9" />
    <cim:Terminal.ConnectivityNode rdf:resource="F55208A2-D15C-49AB-A57D-4F303839E099" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="F0285F81-4FB9-4F38-B12D-26F5CA36DD28">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F0285F81-4FB9-4F38-B12D-26F5CA36DD28</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2603_2901_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="B10CC066-3BB3-4FA8-8A16-177D12156590_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="F02AB744-64A3-45CC-9A41-4E6682F07786">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F02AB744-64A3-45CC-9A41-4E6682F07786</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4201_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="41A866D9-1184-4BE2-8F47-5339B902B9B9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A7A581D7-7D90-4482-97CF-5D7F86AA3CBC" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F03EC541-C8CE-4B82-9884-8C3D90F09458</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">21301_G_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F03EC541-C8CE-4B82-9884-8C3D90F09458_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F03EC541-C8CE-4B82-9884-8C3D90F09458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="F0466DC0-B1CC-4AFE-853B-8C134F8EB409">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F0466DC0-B1CC-4AFE-853B-8C134F8EB409</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6305_63351_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">420000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="49D4B55D-D3C5-4F5B-B8C5-C3D55C5D1C4C_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="F048E1C5-8A59-4A6B-8128-2C3C8D08EA45">
    <cim:DiagramObject.IdentifiedObject rdf:resource="AD076453-818A-410A-AB97-47C17C95A078" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F048E1C5-8A59-4A6B-8128-2C3C8D08EA45</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201 COLSTRP 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F048E1C5-8A59-4A6B-8128-2C3C8D08EA45_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F048E1C5-8A59-4A6B-8128-2C3C8D08EA45" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.39951562216364395</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.6180623469163813</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ACLineSegment rdf:about="F04928CB-1507-4D44-8EF7-C7914E69BED0">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F04928CB-1507-4D44-8EF7-C7914E69BED0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_3915_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F04928CB-1507-4D44-8EF7-C7914E69BED0_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F04928CB-1507-4D44-8EF7-C7914E69BED0" />
    <cim:Terminal.ConnectivityNode rdf:resource="A1EBDDD1-7A33-4859-AA68-B793F4B0A578" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F04928CB-1507-4D44-8EF7-C7914E69BED0_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F04928CB-1507-4D44-8EF7-C7914E69BED0" />
    <cim:Terminal.ConnectivityNode rdf:resource="B94DA841-AA2A-469A-9464-52034BE18FDB" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="F04B2CD0-E2C1-413C-AE94-7CB158C56502">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F04B2CD0-E2C1-413C-AE94-7CB158C56502</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2201_2202_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="607A1C9A-AAAA-4403-8862-3AC06EF0DF43_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="F04E2A18-9805-434E-913C-32EF6252E397">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="0EDBDDCE-274C-49F2-A8A7-0E17B63254FE" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F04E2A18-9805-434E-913C-32EF6252E397</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2400_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F04E2A18-9805-434E-913C-32EF6252E397_pt1">
    <cim:CurveData.Curve rdf:resource="F04E2A18-9805-434E-913C-32EF6252E397" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">10.777754868245983</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1191.2034463292277</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F04E2A18-9805-434E-913C-32EF6252E397_pt2">
    <cim:CurveData.Curve rdf:resource="F04E2A18-9805-434E-913C-32EF6252E397" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">110.77775486824598</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1209.5062647847958</cim:CurveData.y1value>
  </cim:CurveData>
  <emt:TransformerSaturationCurve rdf:about="F04E8123-F360-4584-A96C-8CFAB1F96785">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="0BCD871A-2262-49F8-805C-76A171B83F1D" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F04E8123-F360-4584-A96C-8CFAB1F96785</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_3932_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F04E8123-F360-4584-A96C-8CFAB1F96785_pt1">
    <cim:CurveData.Curve rdf:resource="F04E8123-F360-4584-A96C-8CFAB1F96785" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">718.516991216399</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F04E8123-F360-4584-A96C-8CFAB1F96785_pt2">
    <cim:CurveData.Curve rdf:resource="F04E8123-F360-4584-A96C-8CFAB1F96785" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">818.516991216399</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66140076509344</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ApparentPowerLimit rdf:about="F04F33AA-53ED-44F4-A168-B26BA9B1CF21">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F04F33AA-53ED-44F4-A168-B26BA9B1CF21</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3831_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="C5A4272B-93A0-4520-B57F-98862B729747" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="F05DD85C-2AC3-4740-A1B9-884E79DF38AF">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2864E00C-F55E-454D-A75F-F0E5DA49DE85" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F05DD85C-2AC3-4740-A1B9-884E79DF38AF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002 CRAIG 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F05DD85C-2AC3-4740-A1B9-884E79DF38AF_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F05DD85C-2AC3-4740-A1B9-884E79DF38AF" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5927027303300186</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.4988237032378338</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="F06248F6-104E-4669-B990-5BBB5307D83C">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F06248F6-104E-4669-B990-5BBB5307D83C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50311_H</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.08</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="EA52A544-15C5-41B1-8A92-AC702C9D2DC7" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ParameterDescriptor rdf:about="F06FC26A-B4F6-4760-9AD3-A934A0C13C0B">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F06FC26A-B4F6-4760-9AD3-A934A0C13C0B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">T4</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">15</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:DetailedModelDynamics rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="8A039042-3032-48F3-89C2-C3B9AF7BA294" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F0925662-69D4-4D66-A47C-27F594F015DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50324_W_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F0925662-69D4-4D66-A47C-27F594F015DC_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F0925662-69D4-4D66-A47C-27F594F015DC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ConnectivityNode rdf:about="F099526D-F766-465E-85CB-2686643B22EE">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F099526D-F766-465E-85CB-2686643B22EE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4232</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:about="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F0B17A75-7D58-4768-96B6-AEB8E7CC47F2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1202_12321_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2" />
    <cim:Terminal.ConnectivityNode rdf:resource="47EEE396-D213-47D5-92E9-866DA99EA597" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F0B17A75-7D58-4768-96B6-AEB8E7CC47F2" />
    <cim:Terminal.ConnectivityNode rdf:resource="264CAA83-122A-4F39-8F70-5548F65F92D8" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3919_3922_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873" />
    <cim:Terminal.ConnectivityNode rdf:resource="BD3A52B6-A4E6-4E51-9275-C5DEB83F5D43" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F0B20F4E-1FE1-4BD6-9D8E-F58C3A70A873" />
    <cim:Terminal.ConnectivityNode rdf:resource="7F96FF2F-82EB-4CBB-AC67-4E3920CC9EB9" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="F0C429C5-8BCE-4B2C-AD49-8F4B3B1BC55F">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2B1E3198-6B7F-4394-85DC-0C47A40C925F" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F0C429C5-8BCE-4B2C-AD49-8F4B3B1BC55F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3897</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3897 MIDWAY6 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F0C429C5-8BCE-4B2C-AD49-8F4B3B1BC55F_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F0C429C5-8BCE-4B2C-AD49-8F4B3B1BC55F" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.036167746503454785</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.45242254938918264</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformerEnd rdf:about="F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F0DEDADB-E8AA-4C73-A094-7FC1E0FC29DD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4131_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="37EF7407-ED4B-4E5F-855B-2651BC5BE2C4" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">750000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="37EF7407-ED4B-4E5F-855B-2651BC5BE2C4_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACLineSegment rdf:about="F10B6DCC-C96B-49DB-9229-E20D4B9C8A58">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0011532703213610585</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0011532703213610585</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41262</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41262</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.816735</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.816735</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">30712.197859199998</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F10B6DCC-C96B-49DB-9229-E20D4B9C8A58</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3104_3105_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F10B6DCC-C96B-49DB-9229-E20D4B9C8A58_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F10B6DCC-C96B-49DB-9229-E20D4B9C8A58" />
    <cim:Terminal.ConnectivityNode rdf:resource="637331AB-B207-4B2E-9959-39852B04542A" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F10B6DCC-C96B-49DB-9229-E20D4B9C8A58_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F10B6DCC-C96B-49DB-9229-E20D4B9C8A58" />
    <cim:Terminal.ConnectivityNode rdf:resource="A5664724-5A23-4549-B1C7-D1A5CA6FCB40" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="F10ED447-FE76-4B0F-A5AC-9B442076964C">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A9E65F33-715B-4AD7-BC7D-B304DE657762" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F10ED447-FE76-4B0F-A5AC-9B442076964C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6132_B_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F10ED447-FE76-4B0F-A5AC-9B442076964C_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F10ED447-FE76-4B0F-A5AC-9B442076964C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F10ED447-FE76-4B0F-A5AC-9B442076964C_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F10ED447-FE76-4B0F-A5AC-9B442076964C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F10ED447-FE76-4B0F-A5AC-9B442076964C_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F10ED447-FE76-4B0F-A5AC-9B442076964C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F10ED447-FE76-4B0F-A5AC-9B442076964C_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F10ED447-FE76-4B0F-A5AC-9B442076964C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F10ED447-FE76-4B0F-A5AC-9B442076964C_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F10ED447-FE76-4B0F-A5AC-9B442076964C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F10ED447-FE76-4B0F-A5AC-9B442076964C_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F10ED447-FE76-4B0F-A5AC-9B442076964C" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="F1283B2A-A24A-41E7-AFF8-04FE1529AB10">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1283B2A-A24A-41E7-AFF8-04FE1529AB10</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6505_6506_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="571F6560-A2C9-427B-86EF-63120957EBC2" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">400000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">345000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:TransformerEnd.Terminal rdf:resource="571F6560-A2C9-427B-86EF-63120957EBC2_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="F134AC5C-232E-492E-ADAB-B2A31E0CF268">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F134AC5C-232E-492E-ADAB-B2A31E0CF268</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70312</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ThermalGeneratingUnit rdf:about="F14C7329-E0B1-4CD4-B22B-9806E193F4F5">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">567000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F14C7329-E0B1-4CD4-B22B-9806E193F4F5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3931_NB</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:EnergyConsumer rdf:about="F14F0DD2-E8A2-49F6-8617-022D4483BCF7">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">389689000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-55787000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F14F0DD2-E8A2-49F6-8617-022D4483BCF7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3305_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="F14F0DD2-E8A2-49F6-8617-022D4483BCF7_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F14F0DD2-E8A2-49F6-8617-022D4483BCF7" />
    <cim:Terminal.ConnectivityNode rdf:resource="28B04793-75C2-47A0-B4F6-9F75435009FF" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="F15DE8D7-7237-49B5-955C-0A47959160AD">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F15DE8D7-7237-49B5-955C-0A47959160AD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606_2607_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="FA7D9354-C509-44F5-98D8-185305F72815_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="F17ADA19-9426-4EA6-ADF8-5901DC14FB21">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F17ADA19-9426-4EA6-ADF8-5901DC14FB21</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3102_3104_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="26D52B9A-81EE-4B96-95FA-79F79A3897DB_2" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="09FE45DC-C52E-4A01-AACE-76803A611668" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F17D7F38-24A6-4E25-B2C1-8081DEB563BA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2439_S_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F17D7F38-24A6-4E25-B2C1-8081DEB563BA_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F17D7F38-24A6-4E25-B2C1-8081DEB563BA" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:IBRPlant rdf:about="F1811129-A504-45EE-B10A-9938FF9953CA">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="1B14FDEA-4504-4B98-B1F4-6AC282BD4B24" />
    <emt:ConnectedFacility.Equipments rdf:resource="B6207005-DA5B-4103-B0F3-72835F63919D" />
    <emt:ConnectedFacility.Equipments rdf:resource="E2388782-E677-4146-B018-3ACCF5C3271B" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1811129-A504-45EE-B10A-9938FF9953CA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4035_C</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:ConnectivityNode rdf:about="F1980C75-EAC3-4EA2-BF11-402619FEF0C5">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1980C75-EAC3-4EA2-BF11-402619FEF0C5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2638</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACPointOfCommonCoupling rdf:about="F1A645D0-43AE-4327-B838-115CE072F5BD">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="40C817EA-333E-4629-99BC-B7848731ABB8" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1A645D0-43AE-4327-B838-115CE072F5BD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3932_S</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="F1A6DB0B-BA56-4226-A8DB-21C0DA327B10">
    <cim:DiagramObject.IdentifiedObject rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1A6DB0B-BA56-4226-A8DB-21C0DA327B10</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403 VALMY 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F1A6DB0B-BA56-4226-A8DB-21C0DA327B10_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F1A6DB0B-BA56-4226-A8DB-21C0DA327B10" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.11645005227023462</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.31330825937489554</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="F1B582F0-E57A-49D7-AB68-B6D1227D86B0">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1B582F0-E57A-49D7-AB68-B6D1227D86B0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40312</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="F1BA02D7-63D9-4D94-8733-CB2299216DBA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1BA02D7-63D9-4D94-8733-CB2299216DBA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605_2621_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="5383499C-1399-445C-B6C7-6283EC247C78_2" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="F1C80025-645C-4669-A75C-765FDDDC4CD0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1C80025-645C-4669-A75C-765FDDDC4CD0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_8001_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E09F6658-103C-4B5B-8F74-1290110C6F82" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="F1C895E9-A486-4BA0-935A-9012B78889D3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F1C895E9-A486-4BA0-935A-9012B78889D3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_3804_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="83517945-288E-4E87-91E9-748B667FA323_1" />
  </cim:OperationalLimitSet>
  <cim:HydroGeneratingUnit rdf:about="F2200FC4-F2F9-4DFB-BA0A-C4B22C517B4D">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">544000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F2200FC4-F2F9-4DFB-BA0A-C4B22C517B4D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">80341_H</cim:IdentifiedObject.name>
  </cim:HydroGeneratingUnit>
  <cim:OperationalLimitSet rdf:about="F223892C-B872-4754-AAD6-653CA044E20D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F223892C-B872-4754-AAD6-653CA044E20D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4102_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="1259E9AC-1238-48B8-B55B-4C1725D1FFD0_1" />
  </cim:OperationalLimitSet>
  <cim:ThermalGeneratingUnit rdf:about="F232D6B5-CDCD-4D5A-8A2F-F657F16D28AF">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">2488000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F232D6B5-CDCD-4D5A-8A2F-F657F16D28AF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6231_C</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ACLineSegment rdf:about="F233115A-AD02-4014-A14A-78C729557188">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017621172022684307</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002936862003780718</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">10.32608</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">20.65216</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">72.48358</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">217.45074</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">112041.53165873219</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F233115A-AD02-4014-A14A-78C729557188</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_8004_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F233115A-AD02-4014-A14A-78C729557188_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F233115A-AD02-4014-A14A-78C729557188" />
    <cim:Terminal.ConnectivityNode rdf:resource="F387ABF7-5844-442B-8B09-E2A592419A67" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F233115A-AD02-4014-A14A-78C729557188_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F233115A-AD02-4014-A14A-78C729557188" />
    <cim:Terminal.ConnectivityNode rdf:resource="66FC0AE2-DC32-432C-AF90-1F55912CFEA0" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="F239BEAD-0A5F-4E34-AF9D-DB50BFACD7B1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F239BEAD-0A5F-4E34-AF9D-DB50BFACD7B1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_3433_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="38057719-BE98-4D18-AFF0-FAC552DC8E3D_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="F24C1854-E0E4-42E9-8031-0852982DBACE">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F24C1854-E0E4-42E9-8031-0852982DBACE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3803_3894_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8FBF8BA6-A0A3-4024-9848-AA8246CE84C0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4F384DF6-8463-4AEC-AC4E-A9CD7459C744" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F258BE14-8C6E-43AD-851C-35DFCB17A042</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032_C_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F258BE14-8C6E-43AD-851C-35DFCB17A042_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F258BE14-8C6E-43AD-851C-35DFCB17A042" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="F27523D8-F434-4456-8513-012C65B52A84">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F27523D8-F434-4456-8513-012C65B52A84</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6104_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="83E78848-6148-4B25-8EB6-CBE662F48EAE" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="83E78848-6148-4B25-8EB6-CBE662F48EAE_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="F27D3050-CE8F-4604-BAD9-6D695D0619C7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F27D3050-CE8F-4604-BAD9-6D695D0619C7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70312_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="1985C08B-CF16-4965-A75C-4869E9AC2667" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="9FE0FEA0-A31A-4A72-B2F1-BF3ED5CB242C" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5410227272727273</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5410227272727273</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.64090909090909</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.64090909090909</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:DetailedModelDynamics rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="5D737163-52CD-4DA2-A257-63272CDEA6EA" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F28A726A-D49B-4B05-BE3A-AD2B21D3E895</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41311_H_powerSystemStabilizer</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E941B65-70F9-4E23-8257-2C5E8776E28D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8D4541DA-F458-48A0-B00A-C0B628E93E08" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.113</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B4B54DC-C4C9-458A-8EDE-535C077F1156" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">7.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="343361F9-5599-4CA6-A451-9B2A601E4393" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.02</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2EC855E9-0CB9-4C4D-99C8-2743C28AB462" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F06FC26A-B4F6-4760-9AD3-A934A0C13C0B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7D7B8E7B-A548-4623-A117-D0677B6BF6C3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7FF23EEA-6198-41CD-8725-3DB9030BABAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C89902D5-EE8A-4D09-859B-998E19FEA3A4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="95E86A1A-54D0-4C70-8050-6084849A527A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="795EB7B3-1BFC-4831-8E07-7A23026F42BB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="24FE04AC-5723-41AF-858D-7884A0FC5E71" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D91DACFF-9614-4967-8012-50DE0A3474D6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4E329B38-269A-4906-98C9-B8D6D87F4CE3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AE1A189E-90DC-4820-A0B6-DCF485F1FA86" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C687FA6-309A-4DEC-B945-D616E00C4165" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2D1BD53F-A65E-448D-8186-0EFDE2C60CAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="010E719E-9B1A-4991-A47D-DF67285F475F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F28A726A-D49B-4B05-BE3A-AD2B21D3E895_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F28A726A-D49B-4B05-BE3A-AD2B21D3E895" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A5380CA1-5782-4EB6-9352-83835BF36273" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerMeshImpedance rdf:about="F2A68425-7145-48D7-A294-F04070720576">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F2A68425-7145-48D7-A294-F04070720576</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65332_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="93755ADB-2C2B-4136-9229-AD81D0C74C90" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="61175C32-3E78-4F12-9209-031B524C50BA" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.9918750000000001</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.9918750000000001</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">39.675000000000004</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">39.675000000000004</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ConnectivityNode rdf:about="F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F2AE8C45-DEC7-4A8A-9FF1-EFA7BD91D8BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">34331</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACLineSegment rdf:about="F2C5F32C-586B-4697-945F-C60252BD8B5F">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">1.0412098298676749e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">1.735349716446125e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.14283</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.28566</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.07897</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.23691</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">4612.486043849527</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F2C5F32C-586B-4697-945F-C60252BD8B5F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2619_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F2C5F32C-586B-4697-945F-C60252BD8B5F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F2C5F32C-586B-4697-945F-C60252BD8B5F" />
    <cim:Terminal.ConnectivityNode rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F2C5F32C-586B-4697-945F-C60252BD8B5F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F2C5F32C-586B-4697-945F-C60252BD8B5F" />
    <cim:Terminal.ConnectivityNode rdf:resource="2958DE66-F59E-47B1-9028-5BC736A6C7CA" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="F2DB5849-F523-4C84-A0CA-AF78CD61EE8D">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F2DB5849-F523-4C84-A0CA-AF78CD61EE8D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2030_E</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="C4D86745-E3C6-4B81-9242-85586EE37BFE" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">605000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">142477000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">699000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">350000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-350000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="F2DB5849-F523-4C84-A0CA-AF78CD61EE8D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F2DB5849-F523-4C84-A0CA-AF78CD61EE8D" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69A6C24-4FCF-46CB-98FC-9122F3BD7155" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="F2E5F044-AED3-4EE6-B833-523B5B005B05">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2DF9BF9D-217B-4154-8D9D-4CB437EF8CE8" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F2E5F044-AED3-4EE6-B833-523B5B005B05</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921 ROUND MT 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F2E5F044-AED3-4EE6-B833-523B5B005B05_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F2E5F044-AED3-4EE6-B833-523B5B005B05" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3069671272212207</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.15520423933900912</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TransformerCoreAdmittance rdf:about="F2E9B1E6-6AA0-4078-A87C-2B024570DE65">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F2E9B1E6-6AA0-4078-A87C-2B024570DE65</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65332_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="61175C32-3E78-4F12-9209-031B524C50BA" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0075</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0075</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.001875</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.001875</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:TransformerMeshImpedance rdf:about="F30B8B2D-B430-444A-BD8A-E5FB62B85B81">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F30B8B2D-B430-444A-BD8A-E5FB62B85B81</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_42312_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="9125059D-269A-487F-A14C-7EC12DCB7E3F" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="375680D9-CFF5-4815-B122-DDFE63A8695A" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.1736111111111111</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.1736111111111111</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.944444444444445</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.944444444444445</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ConnectivityNode rdf:about="F3249C23-C7EE-4FCE-B985-073B8868B92A">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3249C23-C7EE-4FCE-B985-073B8868B92A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3912</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformerEnd rdf:about="F333675C-3620-438A-9A7B-037E6169445C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F333675C-3620-438A-9A7B-037E6169445C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_2_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="B65B36B0-6664-46BD-B0FD-83F10466C108" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">115000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:TransformerEnd.Terminal rdf:resource="B65B36B0-6664-46BD-B0FD-83F10466C108_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="F333B839-F3C5-4A8F-94EC-45DAC12ECD20">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F333B839-F3C5-4A8F-94EC-45DAC12ECD20</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6402_0_2_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="AD8287F0-7C55-4E99-ABC0-AAEBA10F3123" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="F3391D91-D582-428E-BB7C-EE89E68CC426">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3391D91-D582-428E-BB7C-EE89E68CC426</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_33331_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="0D44303F-54EA-4C65-BD99-210DD2ED61DD_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="F347D383-7139-4AFA-8D7A-AA57DA6B03B2">
    <cim:DiagramObject.IdentifiedObject rdf:resource="2FF647D8-6257-4195-9CA8-47F9A654F01A" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F347D383-7139-4AFA-8D7A-AA57DA6B03B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4204</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4204 MERIDIAN 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F347D383-7139-4AFA-8D7A-AA57DA6B03B2_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F347D383-7139-4AFA-8D7A-AA57DA6B03B2" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2616548371346464</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2451787321927688</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ApparentPowerLimit rdf:about="F3580699-E01D-4777-B4BD-94CC489E141D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3580699-E01D-4777-B4BD-94CC489E141D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6202_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9B535391-C59A-4689-B524-4B19622C0186" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACPointOfCommonCoupling rdf:about="F35F002B-7F05-4110-8CCF-A42FAAB3FD3F">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="F620AF18-A77D-404E-8F19-300BC72915BF" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F35F002B-7F05-4110-8CCF-A42FAAB3FD3F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3234_DG</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ConnectivityNode rdf:about="F3628060-A397-4085-A401-3FCE5958F6AA">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3628060-A397-4085-A401-3FCE5958F6AA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5003</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="F36CD696-957A-4B3C-A78A-26A35020F6E8">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F36CD696-957A-4B3C-A78A-26A35020F6E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3405_3907_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="986D6BD0-C1B8-42CB-8297-6AC06D364758" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="F386CA00-D1A1-4339-9544-25986FD57E11">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F386CA00-D1A1-4339-9544-25986FD57E11</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:about="F387ABF7-5844-442B-8B09-E2A592419A67">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F387ABF7-5844-442B-8B09-E2A592419A67</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:about="F399A672-AECF-48A0-AF46-AE7B6DA77512">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F399A672-AECF-48A0-AF46-AE7B6DA77512</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6201_6203_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F399A672-AECF-48A0-AF46-AE7B6DA77512_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F399A672-AECF-48A0-AF46-AE7B6DA77512" />
    <cim:Terminal.ConnectivityNode rdf:resource="AD076453-818A-410A-AB97-47C17C95A078" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F399A672-AECF-48A0-AF46-AE7B6DA77512_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F399A672-AECF-48A0-AF46-AE7B6DA77512" />
    <cim:Terminal.ConnectivityNode rdf:resource="EDE3BF7F-9165-43B3-ABC0-547E77D815C6" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="F3A26B19-6B34-4176-987A-D222F1C0EC1E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3A26B19-6B34-4176-987A-D222F1C0EC1E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21302_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8C71944F-470A-436A-A153-F157B399D369" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="F3ADF737-7B32-4720-9F23-422136762355">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="007E5AF1-81F5-41D4-80C5-AF5FD943B219" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3ADF737-7B32-4720-9F23-422136762355</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39331_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F3ADF737-7B32-4720-9F23-422136762355_pt1">
    <cim:CurveData.Curve rdf:resource="F3ADF737-7B32-4720-9F23-422136762355" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">157.1755918285873</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F3ADF737-7B32-4720-9F23-422136762355_pt2">
    <cim:CurveData.Curve rdf:resource="F3ADF737-7B32-4720-9F23-422136762355" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">257.1755918285873</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.708768307680316</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ParameterDescriptor rdf:about="F3C76E21-540E-4189-9FF5-BC9C3E3C05D7">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="86604D1C-DB00-4E4C-9348-1E6D5FFFE060" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3C76E21-540E-4189-9FF5-BC9C3E3C05D7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">theta0</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">AngleDegrees</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">5</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformer rdf:about="F3CE7130-514E-437D-A0D8-53E022F72381">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3CE7130-514E-437D-A0D8-53E022F72381</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1032_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F3CE7130-514E-437D-A0D8-53E022F72381_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F3CE7130-514E-437D-A0D8-53E022F72381" />
    <cim:Terminal.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F3CE7130-514E-437D-A0D8-53E022F72381_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F3CE7130-514E-437D-A0D8-53E022F72381" />
    <cim:Terminal.ConnectivityNode rdf:resource="3F5ADFAB-68E6-4775-B7F0-E2D66074D030" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="F3D1B141-7B6B-4DDA-9BB8-A5238E521779">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">3.24375e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.4062500000000006e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.8</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.6</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">8.65</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">25.950000000000003</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">16606.326234047796</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3D1B141-7B6B-4DDA-9BB8-A5238E521779</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905_3906_9</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F3D1B141-7B6B-4DDA-9BB8-A5238E521779_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F3D1B141-7B6B-4DDA-9BB8-A5238E521779" />
    <cim:Terminal.ConnectivityNode rdf:resource="DA274ED6-643A-4254-864C-B1D5FA6268E2" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F3D1B141-7B6B-4DDA-9BB8-A5238E521779_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F3D1B141-7B6B-4DDA-9BB8-A5238E521779" />
    <cim:Terminal.ConnectivityNode rdf:resource="588E1308-172F-48D0-92BF-4E7CCC27F07E" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3806_3836_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03" />
    <cim:Terminal.ConnectivityNode rdf:resource="C44636F5-04FD-43B9-A25D-73180783D63B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F3D5B31C-B9E8-457F-A14B-6CA6D21FFB03" />
    <cim:Terminal.ConnectivityNode rdf:resource="2100B797-9CE2-409B-B336-85AD07659640" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="F3F67A66-6EEA-4144-9416-3904798C533A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F3F67A66-6EEA-4144-9416-3904798C533A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3234_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="FAA5BA16-D912-48F0-861D-8B3E9B3375B8" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="C8A4F011-D9EC-4CE2-9BE0-C21FC68C7DAD" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.66125</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.66125</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">26.450000000000003</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">26.450000000000003</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:OperationalLimitSet rdf:about="F4080FDC-FEDD-414F-845B-E079840EAF64">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4080FDC-FEDD-414F-845B-E079840EAF64</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39333_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="30AE2E8F-55C8-46AA-9882-F11DD0B86A9B_2" />
  </cim:OperationalLimitSet>
  <cim:PowerTransformer rdf:about="F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4009_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4" />
    <cim:Terminal.ConnectivityNode rdf:resource="C75D2A7C-B517-4EE8-9AE6-B4D53780AB42" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F41A6378-5EDC-4CE7-8D14-A8AEADB0EBE4" />
    <cim:Terminal.ConnectivityNode rdf:resource="A55336DA-582C-4806-9FDD-44DFD969EF3A" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="F41D2122-E7AB-455B-B06E-5E2D14AFFE76">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F41D2122-E7AB-455B-B06E-5E2D14AFFE76</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_6402_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="56906C61-71CC-4374-A123-3A62046891E2" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">115000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:TransformerEnd.Terminal rdf:resource="56906C61-71CC-4374-A123-3A62046891E2_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="F4294379-3C0C-4D0F-81C3-82092C83F2D1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4294379-3C0C-4D0F-81C3-82092C83F2D1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_1403_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="1DA08843-3962-4D1D-8E26-C00E8404CC27_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="F449A78D-6E4A-4BEC-A2F1-796E21A0628D">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00051672</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0008612</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">6.475</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">12.95</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">74.175</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">222.52499999999998</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">194087.80004162417</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F449A78D-6E4A-4BEC-A2F1-796E21A0628D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1401_2400_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F449A78D-6E4A-4BEC-A2F1-796E21A0628D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F449A78D-6E4A-4BEC-A2F1-796E21A0628D" />
    <cim:Terminal.ConnectivityNode rdf:resource="D58029CC-87A7-4DE7-B62A-F7203B94B7DB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F449A78D-6E4A-4BEC-A2F1-796E21A0628D_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F449A78D-6E4A-4BEC-A2F1-796E21A0628D" />
    <cim:Terminal.ConnectivityNode rdf:resource="B59A8EF3-0E3C-4BA3-9BC4-833AB9959750" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="F4511A2B-41AC-4BF7-9939-6BD95D0BE488">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4511A2B-41AC-4BF7-9939-6BD95D0BE488</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4101_4102_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="6F37D42F-270E-48EC-9BBD-21B3A93D1F97" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="F4663B25-6082-42DD-9806-4927776D550A">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4663B25-6082-42DD-9806-4927776D550A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3201_3202_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F4663B25-6082-42DD-9806-4927776D550A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F4663B25-6082-42DD-9806-4927776D550A" />
    <cim:Terminal.ConnectivityNode rdf:resource="93F45A6D-97D5-4B26-8D36-3C12DA9CC2FF" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F4663B25-6082-42DD-9806-4927776D550A_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F4663B25-6082-42DD-9806-4927776D550A" />
    <cim:Terminal.ConnectivityNode rdf:resource="C539B947-41C5-495A-839F-3B83388ACBD7" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="F4702C6E-F047-41C6-B250-B50E0ED71F2D">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4702C6E-F047-41C6-B250-B50E0ED71F2D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="68F8426F-6B6B-4A8E-8509-E1A98D4AD75F_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="F47A2568-79CE-4927-8161-7A6EB9438B16">
    <cim:DiagramObject.IdentifiedObject rdf:resource="0403BA90-859C-47E9-87AA-965C6F0A744F" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F47A2568-79CE-4927-8161-7A6EB9438B16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3909</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3909 COLGATE 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F47A2568-79CE-4927-8161-7A6EB9438B16_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F47A2568-79CE-4927-8161-7A6EB9438B16" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.1785522717455588</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.15735298786686353</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="F4842FD9-A311-429E-9DD8-C690AAFF3D2D">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4842FD9-A311-429E-9DD8-C690AAFF3D2D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63331</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="F4893EB6-6D32-48DD-9611-1F1C0B7AEDC6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4893EB6-6D32-48DD-9611-1F1C0B7AEDC6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6504_6507_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="68123FB1-6765-48D3-A887-D9B289341742_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="F4B2A097-0E0A-447B-BF31-567FE1ABFA33">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4B2A097-0E0A-447B-BF31-567FE1ABFA33</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70322_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8985F4FE-0B39-43DB-BC89-3E377971A4CB" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:IBRPlant rdf:about="F4BF052D-9F30-410F-AC0A-8728F7BDF1E8">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="8EE7AE1A-8104-431E-9DAD-F76642AA058E" />
    <emt:ConnectedFacility.Equipments rdf:resource="4F384DF6-8463-4AEC-AC4E-A9CD7459C744" />
    <emt:ConnectedFacility.Equipments rdf:resource="CA49182C-4971-4513-BBE8-63A01B10F7FD" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4BF052D-9F30-410F-AC0A-8728F7BDF1E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032_C</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:OperationalLimitSet rdf:about="F4C4989B-C67A-43AE-A9E4-20578A4C9FC7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4C4989B-C67A-43AE-A9E4-20578A4C9FC7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303_63331_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="7FD9C32F-6417-4A33-A563-D9D00DBCDAB8_1" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4C906B2-2DE8-45BC-A8DA-B3CFD475DA3A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4007</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="A24C3D41-01FA-47BF-9121-5E4DFC98020D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10342_W_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F4DBA5FE-3BB0-427A-9FFA-3707B3FFCAF3" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:OperationalLimitSet rdf:about="F4DC339D-EF85-4A0B-960B-7E9CD05A74D9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4DC339D-EF85-4A0B-960B-7E9CD05A74D9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3501_35311_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="17C0BA06-4E9D-4B43-9FF5-21DECA0EFBA7_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="F4E0BD07-3616-4677-B3B5-9949EB59564C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00056236925015753</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0009372820835958833</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">7.37955</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">14.7591</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">80.103825</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">240.311475</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">210416.22956061515</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F4E0BD07-3616-4677-B3B5-9949EB59564C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6401_6403_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F4E0BD07-3616-4677-B3B5-9949EB59564C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F4E0BD07-3616-4677-B3B5-9949EB59564C" />
    <cim:Terminal.ConnectivityNode rdf:resource="3983D153-CDC6-4A5E-A306-E74EBC545543" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F4E0BD07-3616-4677-B3B5-9949EB59564C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F4E0BD07-3616-4677-B3B5-9949EB59564C" />
    <cim:Terminal.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="F508C947-55E2-496D-9733-5FA31A747C3B">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="5540F9FF-D397-4AB5-81F7-7D3736FF11EA" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F508C947-55E2-496D-9733-5FA31A747C3B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3931_NB_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F508C947-55E2-496D-9733-5FA31A747C3B_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F508C947-55E2-496D-9733-5FA31A747C3B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F508C947-55E2-496D-9733-5FA31A747C3B_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F508C947-55E2-496D-9733-5FA31A747C3B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F508C947-55E2-496D-9733-5FA31A747C3B_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F508C947-55E2-496D-9733-5FA31A747C3B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F508C947-55E2-496D-9733-5FA31A747C3B_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F508C947-55E2-496D-9733-5FA31A747C3B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F508C947-55E2-496D-9733-5FA31A747C3B_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F508C947-55E2-496D-9733-5FA31A747C3B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F508C947-55E2-496D-9733-5FA31A747C3B_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F508C947-55E2-496D-9733-5FA31A747C3B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F508C947-55E2-496D-9733-5FA31A747C3B_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F508C947-55E2-496D-9733-5FA31A747C3B" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <emt:TransformerSaturationCurve rdf:about="F51C971C-A9B8-4010-8283-4BDFEFCEA182">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="6E9315DA-A020-46C2-8F41-E47E8F4C8F8D" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F51C971C-A9B8-4010-8283-4BDFEFCEA182</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24385_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F51C971C-A9B8-4010-8283-4BDFEFCEA182_pt1">
    <cim:CurveData.Curve rdf:resource="F51C971C-A9B8-4010-8283-4BDFEFCEA182" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">673.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F51C971C-A9B8-4010-8283-4BDFEFCEA182_pt2">
    <cim:CurveData.Curve rdf:resource="F51C971C-A9B8-4010-8283-4BDFEFCEA182" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">773.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66228495922173</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:OperationalLimitSet rdf:about="F522487E-A6F5-4D32-802F-2AB37212C112">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F522487E-A6F5-4D32-802F-2AB37212C112</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_22332_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="654996FD-0509-4C97-B9D5-91EBAB251F3D_2" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4888686C-D952-43B6-ABB8-973F4379A609" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">11311_G_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F538DD9C-675D-4DDA-ACE5-A459BC9B0BD6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="F53A1EE0-F559-4D8E-9FF1-0910449E9EF0">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1200000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F53A1EE0-F559-4D8E-9FF1-0910449E9EF0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24383_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="006D99F6-F7B6-4A44-8BFB-614B9D8F40DD" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="F55208A2-D15C-49AB-A57D-4F303839E099">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F55208A2-D15C-49AB-A57D-4F303839E099</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3804</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="F552D359-B6B7-41B6-B582-0FD5D168931D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">670000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F552D359-B6B7-41B6-B582-0FD5D168931D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4006_4009_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="53D0F84E-55E0-4887-AF29-01A9F4FEE3FC" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="F55895E9-BCBA-4DA6-8DA3-2B405F2A1065">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F55895E9-BCBA-4DA6-8DA3-2B405F2A1065</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="FD6C738C-78D7-408A-A36E-F986E95CD21F_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="F56D3048-B9E6-490D-BBBA-3EC5220227FE">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F56D3048-B9E6-490D-BBBA-3EC5220227FE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2409_2502_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="5444321F-0BEC-4C5A-B8BB-791FA621E005" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:IBRPlant rdf:about="F5951D74-851C-47B8-B08B-D3357602C14B">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="35A6D98E-E224-4C73-912A-2237928EB66C" />
    <emt:ConnectedFacility.Equipments rdf:resource="38FAEEED-295D-422D-BBFB-A936BAC3B544" />
    <emt:ConnectedFacility.Equipments rdf:resource="AFE6063D-614B-4B97-B157-69B1925D1D37" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5951D74-851C-47B8-B08B-D3357602C14B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10322_S</cim:IdentifiedObject.name>
  </emt:IBRPlant>
  <cim:PowerTransformer rdf:about="F5999094-28E8-4602-AA9B-72496183E016">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5999094-28E8-4602-AA9B-72496183E016</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_21303_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F5999094-28E8-4602-AA9B-72496183E016_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F5999094-28E8-4602-AA9B-72496183E016" />
    <cim:Terminal.ConnectivityNode rdf:resource="7D378944-27FB-42B6-A611-F79C0DE904AB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F5999094-28E8-4602-AA9B-72496183E016_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F5999094-28E8-4602-AA9B-72496183E016" />
    <cim:Terminal.ConnectivityNode rdf:resource="9EF00DC0-E6DD-43CF-823F-0B29C91C38EA" />
  </cim:Terminal>
  <cim:PowerTransformer rdf:about="F5C78A9C-F467-4C86-9DC3-39A45907063C">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5C78A9C-F467-4C86-9DC3-39A45907063C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65334_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F5C78A9C-F467-4C86-9DC3-39A45907063C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F5C78A9C-F467-4C86-9DC3-39A45907063C" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F5C78A9C-F467-4C86-9DC3-39A45907063C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F5C78A9C-F467-4C86-9DC3-39A45907063C" />
    <cim:Terminal.ConnectivityNode rdf:resource="2123195C-352E-4064-A81B-47D87A762AF8" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="F5C7DE6A-BE90-4F17-8AC9-A9CDB2070EC7">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5C7DE6A-BE90-4F17-8AC9-A9CDB2070EC7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2501_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="692EB188-9B14-4867-A8A9-BE25CB22E81F_1" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="F5CBA226-8F97-4EDC-B789-2F8DD393231B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5CBA226-8F97-4EDC-B789-2F8DD393231B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602_2615_0_2_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00011342155009451796</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00011342155009451796</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.835538752362949e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.835538752362949e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:OperationalLimitSet rdf:about="F5D45921-D1F5-4DE2-BDFE-2D1E4957529F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5D45921-D1F5-4DE2-BDFE-2D1E4957529F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2502_2503_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9B24AAD1-840F-491D-8A6B-373EEB5B5D10_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="F5D88ED4-FA76-4B49-BCCA-4F8BD902B6D1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5D88ED4-FA76-4B49-BCCA-4F8BD902B6D1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1201_1402_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="25786B5C-F51C-4402-A192-E1BCB9EE3F19" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="F5F48D03-A165-44EF-ACB4-D77C713C9A2A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5F48D03-A165-44EF-ACB4-D77C713C9A2A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_42322_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="751475D0-2AB2-48E1-8CE9-A44EE5DE4B0E" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0175</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0175</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.004375</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.004375</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:DetailedModelDynamics rdf:about="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="0EB64DD7-6626-421D-B974-E6493F9A9E54" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F5FEC033-5BB8-4CC5-878B-781AEC27C8C6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">22332_TG_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F5FEC033-5BB8-4CC5-878B-781AEC27C8C6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="F611BAC7-D948-497B-8266-B43ECA9AEFFA">
    <cim:DiagramObject.IdentifiedObject rdf:resource="35A2FA38-1196-4F71-88B5-AD3C7AE0E37F" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F611BAC7-D948-497B-8266-B43ECA9AEFFA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602 STA E 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F611BAC7-D948-497B-8266-B43ECA9AEFFA_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F611BAC7-D948-497B-8266-B43ECA9AEFFA" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03200577364771695</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6114775446101093</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PhotoVoltaicUnit rdf:about="F6153651-E93B-46BA-9B5E-E53D424B7E9A">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6153651-E93B-46BA-9B5E-E53D424B7E9A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">34331_S</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="0AD433ED-DD36-4694-B77D-A6DABC00AC5A" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1426000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:ConnectivityNode rdf:about="F620AF18-A77D-404E-8F19-300BC72915BF">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F620AF18-A77D-404E-8F19-300BC72915BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:about="F64D2A42-17FA-4318-80A9-4CDAA389A7CD">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F64D2A42-17FA-4318-80A9-4CDAA389A7CD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_3133_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F64D2A42-17FA-4318-80A9-4CDAA389A7CD_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F64D2A42-17FA-4318-80A9-4CDAA389A7CD" />
    <cim:Terminal.ConnectivityNode rdf:resource="39B8A0A8-4704-4329-BD2B-833B0A5D3457" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F64D2A42-17FA-4318-80A9-4CDAA389A7CD_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F64D2A42-17FA-4318-80A9-4CDAA389A7CD" />
    <cim:Terminal.ConnectivityNode rdf:resource="E9467BE3-64E2-456E-96F9-80ED06828913" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="F650F4DF-FD80-47BF-81D6-28CAFE863CDE">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F650F4DF-FD80-47BF-81D6-28CAFE863CDE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8034</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="F6543488-6D8A-45F5-8278-F17CB4BC3A01">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6543488-6D8A-45F5-8278-F17CB4BC3A01</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41323_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="ADECF42A-DA0C-49CE-9D4E-C99BEB71D78B" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="F656DEE1-8E1C-4583-99B0-C348610BFCFC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F656DEE1-8E1C-4583-99B0-C348610BFCFC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_8005_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E223950C-FB84-42D1-92E0-D32D95598947" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="F65CA7AE-3F4F-4F83-AE11-F6ABD74F068C">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F65CA7AE-3F4F-4F83-AE11-F6ABD74F068C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2611_2631_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="9A4A60C9-5C9F-4071-9878-52BF31868640" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="F67D63DB-3861-4491-942C-FA81EE712485">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F67D63DB-3861-4491-942C-FA81EE712485</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6204</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformer rdf:about="F67EC7E4-CB9D-4557-8431-976C3553D9E1">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F67EC7E4-CB9D-4557-8431-976C3553D9E1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2408_24384_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F67EC7E4-CB9D-4557-8431-976C3553D9E1_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F67EC7E4-CB9D-4557-8431-976C3553D9E1" />
    <cim:Terminal.ConnectivityNode rdf:resource="C9646B80-1610-4EF0-A35C-C7A8CBF52E96" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F67EC7E4-CB9D-4557-8431-976C3553D9E1_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F67EC7E4-CB9D-4557-8431-976C3553D9E1" />
    <cim:Terminal.ConnectivityNode rdf:resource="6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3" />
  </cim:Terminal>
  <cim:PhotoVoltaicUnit rdf:about="F683660D-3F13-46A6-9E0C-D134D1BABEB7">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F683660D-3F13-46A6-9E0C-D134D1BABEB7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40312_S</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="B85FE0C0-7BFF-40F6-A5E4-65C69F3BA7DE" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">427000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:DetailedModelDynamics rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="632BFB1E-1CAF-4C90-B72B-99A09822DC9E" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F68718B4-B81A-44EC-B82D-9F0117068118</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32343_NW_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F68718B4-B81A-44EC-B82D-9F0117068118_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F68718B4-B81A-44EC-B82D-9F0117068118" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformer rdf:about="F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39331_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50" />
    <cim:Terminal.ConnectivityNode rdf:resource="BE690B81-F143-482F-B03B-36BF582FF983" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50" />
    <cim:Terminal.ConnectivityNode rdf:resource="353B33B6-9221-4D40-A931-5F4E912CA707" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="F6B51314-E9DD-42C0-8B68-06EBBF1103E4">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6B51314-E9DD-42C0-8B68-06EBBF1103E4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6501_6510_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="03B1386E-FD3E-4ECC-A694-0C5DD7BFD38D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="F6BC46FD-849F-47F3-B6DB-21F50917508B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">250000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6BC46FD-849F-47F3-B6DB-21F50917508B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_6235_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="519EB8FF-F19F-4B30-9FBF-F0F97108C263" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="F6C1E6D7-A32F-4CD6-8810-3E0301AA3F46">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6C1E6D7-A32F-4CD6-8810-3E0301AA3F46</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1032_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F3CE7130-514E-437D-A0D8-53E022F72381_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerMeshImpedance rdf:about="F6C619DC-9A35-4416-B4E2-89ECD9AD342E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6C619DC-9A35-4416-B4E2-89ECD9AD342E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65331_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="0DCE217D-D187-4228-90B5-980AAC8EF36C" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="44E68B7A-B255-4B80-9E54-30564867C181" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.09017045454545455</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.09017045454545455</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.6068181818181824</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.6068181818181824</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:OperationalLimitSet rdf:about="F6D83F7E-E2A2-4515-B0D6-7194A32C6FAA">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6D83F7E-E2A2-4515-B0D6-7194A32C6FAA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_4202_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="732DDEAF-4345-4A5A-A6CA-4D405EDD3DDA_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="F6EB2A15-EE08-4AEC-899F-92FF6EE05CA5">
    <cim:DiagramObject.IdentifiedObject rdf:resource="1C9283EC-7C4C-4A3E-BD75-3B9D908026E0" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6EB2A15-EE08-4AEC-899F-92FF6EE05CA5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7032</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">7032 CRAIG      C 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F6EB2A15-EE08-4AEC-899F-92FF6EE05CA5_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F6EB2A15-EE08-4AEC-899F-92FF6EE05CA5" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5924876217440653</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5000081064834885</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:PowerTransformer rdf:about="F6F32AEE-987A-44F5-82BE-85E520AA68D5">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F6F32AEE-987A-44F5-82BE-85E520AA68D5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301_2302_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="F6F32AEE-987A-44F5-82BE-85E520AA68D5_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F6F32AEE-987A-44F5-82BE-85E520AA68D5" />
    <cim:Terminal.ConnectivityNode rdf:resource="DD2F3522-9DAA-47A8-8A13-3571D5DF7AF7" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F6F32AEE-987A-44F5-82BE-85E520AA68D5_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F6F32AEE-987A-44F5-82BE-85E520AA68D5" />
    <cim:Terminal.ConnectivityNode rdf:resource="6108167A-C35D-45F1-BBA5-CF37A318763C" />
  </cim:Terminal>
  <cim:ACLineSegment rdf:about="F707C994-EC75-44EA-B960-2360D354E915">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F707C994-EC75-44EA-B960-2360D354E915</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3404_3918_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F707C994-EC75-44EA-B960-2360D354E915_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F707C994-EC75-44EA-B960-2360D354E915" />
    <cim:Terminal.ConnectivityNode rdf:resource="16874C41-2800-4AF3-A470-EC0645D17F35" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F707C994-EC75-44EA-B960-2360D354E915_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F707C994-EC75-44EA-B960-2360D354E915" />
    <cim:Terminal.ConnectivityNode rdf:resource="B2390638-C91D-47C3-B661-9D422E762043" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="F70C7F51-862E-4A96-AFEA-4C5759AA23E8">
    <cim:DiagramObject.IdentifiedObject rdf:resource="AA29787A-F7D6-41AD-87C9-50159CEE1C02" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F70C7F51-862E-4A96-AFEA-4C5759AA23E8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">35312</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">35312 FULTON    NH 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F70C7F51-862E-4A96-AFEA-4C5759AA23E8_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F70C7F51-862E-4A96-AFEA-4C5759AA23E8" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5305624214659457</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0036130122524915846</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:OperationalLimitSet rdf:about="F71210CB-11AA-4B78-81EE-0656C87A49B0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F71210CB-11AA-4B78-81EE-0656C87A49B0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3907_3908_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="9F3CD269-9AC2-404B-AC07-E92AF7A0B53D_1" />
  </cim:OperationalLimitSet>
  <emt:TransformerSaturationCurve rdf:about="F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="4279FA1F-CA5F-4214-A710-B3706745BD82" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8003_8033_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B_pt1">
    <cim:CurveData.Curve rdf:resource="F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">718.516991216399</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B_pt2">
    <cim:CurveData.Curve rdf:resource="F72FBE0A-9D37-4E1C-ACF7-DE1D7FC8571B" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">818.516991216399</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66140076509344</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ACPointOfCommonCoupling rdf:about="F73794FD-BE67-4E79-BED8-05C623F401E6">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F73794FD-BE67-4E79-BED8-05C623F401E6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64332_G</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="F74372C5-3DF4-450C-9509-DE79F4075CE4">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F74372C5-3DF4-450C-9509-DE79F4075CE4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6505_6506_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="571F6560-A2C9-427B-86EF-63120957EBC2_2" />
  </cim:OperationalLimitSet>
  <cim:ConnectivityNode rdf:about="F752205C-06F4-4F9B-BC5E-889484D4D829">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F752205C-06F4-4F9B-BC5E-889484D4D829</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">32343</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:TransformerSaturationCurve rdf:about="F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="7CAACAA4-DB7D-4189-8AF7-2F248AAE1196" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39334_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC_pt1">
    <cim:CurveData.Curve rdf:resource="F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1257.4047346286984</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC_pt2">
    <cim:CurveData.Curve rdf:resource="F75ED60A-9C5B-48FA-A69D-7CAF2A7B97DC" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1357.4047346286984</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65571665998302</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformerEnd rdf:about="F769DE84-D9BF-42D4-839D-6841ED202824">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F769DE84-D9BF-42D4-839D-6841ED202824</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602_2615_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="A5214F02-ACFB-4B29-A915-0C5CAF0BB459" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="A5214F02-ACFB-4B29-A915-0C5CAF0BB459_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ACPointOfCommonCoupling rdf:about="F76EBDBF-8AE4-495A-B235-435376BFC31A">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F76EBDBF-8AE4-495A-B235-435376BFC31A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6433_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:OperationalLimitSet rdf:about="F77D508E-F306-42BB-AFD8-54A962623520">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F77D508E-F306-42BB-AFD8-54A962623520</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61321_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="D86EF3A1-3198-492B-8E53-C8396D2711F9_2" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3918_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F" />
    <cim:Terminal.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F78106AD-8D94-4DA4-BD5C-6EC0CE1CB39F" />
    <cim:Terminal.ConnectivityNode rdf:resource="B2390638-C91D-47C3-B661-9D422E762043" />
  </cim:Terminal>
  <cim:ACPointOfCommonCoupling rdf:about="F7B0B04E-8ED8-45B1-A755-384204D89494">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="BB52EA80-A806-4114-8C8B-E896E850258A" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7B0B04E-8ED8-45B1-A755-384204D89494</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63331_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ACLineSegment rdf:about="F7B7C560-F6DF-4282-B498-DE40C526D8D8">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0011532703213610585</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0011532703213610585</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41262</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.41262</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.816735</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">3.816735</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="31862115-6031-4CA1-A518-CC2CD3062808" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">30712.197859199998</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7B7C560-F6DF-4282-B498-DE40C526D8D8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3601_3925_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F7B7C560-F6DF-4282-B498-DE40C526D8D8_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F7B7C560-F6DF-4282-B498-DE40C526D8D8" />
    <cim:Terminal.ConnectivityNode rdf:resource="78297364-BDBD-44C5-B295-0F3C10A98679" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F7B7C560-F6DF-4282-B498-DE40C526D8D8_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F7B7C560-F6DF-4282-B498-DE40C526D8D8" />
    <cim:Terminal.ConnectivityNode rdf:resource="75CCCE0A-9112-4DC5-B882-894E538338D9" />
  </cim:Terminal>
  <emt:NthAmDynamicModel rdf:about="F7BBFF29-107F-46E5-AF37-71341F6B1587">
    <emt:NthAmDynamicModel.closestStandardModel rdf:datatype="http://www.ucaiug.org/grid18v15#String">GovSteam0</emt:NthAmDynamicModel.closestStandardModel>
    <emt:NthAmDynamicModel.modelKind rdf:resource="http://opensource.ieee.org/emtiop01v01#NthAmModelKind.turbineGovernor" />
    <emt:NthAmDynamicModel.nameKind rdf:resource="http://opensource.ieee.org/emtiop01v01#NthAmModelNameKind.DYR" />
    <emt:NthAmDynamicModel.statusKind rdf:resource="http://opensource.ieee.org/emtiop01v01#NthAmModelStatusKind.allowed" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7BBFF29-107F-46E5-AF37-71341F6B1587</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">TGOV1</cim:IdentifiedObject.name>
  </emt:NthAmDynamicModel>
  <cim:PowerTransformerEnd rdf:about="F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7BE1448-BE98-4FA5-BCE2-6E56C85E95D3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62351_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2700000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="537A39B9-454D-455A-B524-D9C2FFF9462F_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="F7C1DA36-40AB-47CA-850A-630AF9C22F17">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7C1DA36-40AB-47CA-850A-630AF9C22F17</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3804_3806_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="2B999906-2C34-4894-AF09-9B8AB478BE3E_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="F7C985E8-6CC4-4011-AD4E-92B19987F635">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7C985E8-6CC4-4011-AD4E-92B19987F635</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39334_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7E0B97E4-7EB7-475F-A2B4-6C4400BDC920" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ConnectivityNode rdf:about="F7D1399A-0A2B-462C-8118-E8BE25B98AB5">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7D1399A-0A2B-462C-8118-E8BE25B98AB5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3931</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <emt:TransformerSaturationCurve rdf:about="F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="605329FB-D037-45B9-A593-5CFEF4E63D06" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3801_3831_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E_pt1">
    <cim:CurveData.Curve rdf:resource="F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1122.6827987756235</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E_pt2">
    <cim:CurveData.Curve rdf:resource="F7D71116-E7C6-4AA2-B5B5-D6ED3F19152E" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1222.6827987756235</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65662611680069</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformerEnd rdf:about="F7F5AC3E-14E4-4A32-82B3-C4D61AF256F0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F7F5AC3E-14E4-4A32-82B3-C4D61AF256F0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50324_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="A9784392-2876-4D3E-84F1-5FF494D4E049" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="A9784392-2876-4D3E-84F1-5FF494D4E049_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:DetailedModelDynamics rdf:about="F81EDA99-F65B-4BCD-849A-8BACA0D2555D">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="FF97A84E-4567-43A0-996B-924D0BA60595" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F81EDA99-F65B-4BCD-849A-8BACA0D2555D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3731_NH_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F81EDA99-F65B-4BCD-849A-8BACA0D2555D_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F81EDA99-F65B-4BCD-849A-8BACA0D2555D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F81EDA99-F65B-4BCD-849A-8BACA0D2555D_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F81EDA99-F65B-4BCD-849A-8BACA0D2555D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F81EDA99-F65B-4BCD-849A-8BACA0D2555D_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F81EDA99-F65B-4BCD-849A-8BACA0D2555D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F81EDA99-F65B-4BCD-849A-8BACA0D2555D_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F81EDA99-F65B-4BCD-849A-8BACA0D2555D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F81EDA99-F65B-4BCD-849A-8BACA0D2555D_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F81EDA99-F65B-4BCD-849A-8BACA0D2555D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F81EDA99-F65B-4BCD-849A-8BACA0D2555D_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F81EDA99-F65B-4BCD-849A-8BACA0D2555D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F81EDA99-F65B-4BCD-849A-8BACA0D2555D_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F81EDA99-F65B-4BCD-849A-8BACA0D2555D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="F828CC21-2C2E-46FA-8C01-58B05E77BDA8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F828CC21-2C2E-46FA-8C01-58B05E77BDA8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70311_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="880B4E29-4B78-44B3-8015-218B66CE534E" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.D" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">6400000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="880B4E29-4B78-44B3-8015-218B66CE534E_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ConnectivityNode rdf:about="F82B75DA-8323-497C-AC36-064AABFBDBC7">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F82B75DA-8323-497C-AC36-064AABFBDBC7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4002</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="F82DDDB7-CAE5-4C89-A352-F3A2100397AB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F82DDDB7-CAE5-4C89-A352-F3A2100397AB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1301_1302_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="D4F0FAD5-05DC-41ED-A767-6EBA731307A2_1" />
  </cim:OperationalLimitSet>
  <cim:ACLineSegment rdf:about="F835025F-DF42-434E-A741-09B26757A84C">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">2.9013232514177693e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">4.835538752362949e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.38616999999999996</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.7723399999999999</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">5.42225</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">16.266750000000002</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">12434.537948777319</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F835025F-DF42-434E-A741-09B26757A84C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2614_2616_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="F835025F-DF42-434E-A741-09B26757A84C_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F835025F-DF42-434E-A741-09B26757A84C" />
    <cim:Terminal.ConnectivityNode rdf:resource="1B72A2F3-A298-47F7-A989-78984F48A63B" />
  </cim:Terminal>
  <cim:Terminal rdf:about="F835025F-DF42-434E-A741-09B26757A84C_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="F835025F-DF42-434E-A741-09B26757A84C" />
    <cim:Terminal.ConnectivityNode rdf:resource="24FD7AD7-33A9-448A-A100-9097E7F1288A" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="F84D9592-F00B-4DD6-B06B-CD1F58AFAF34">
    <cim:DiagramObject.IdentifiedObject rdf:resource="B7647906-0699-4F22-A2EC-DAF8D5CD790B" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F84D9592-F00B-4DD6-B06B-CD1F58AFAF34</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4008</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">4008 MALIN 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F84D9592-F00B-4DD6-B06B-CD1F58AFAF34_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F84D9592-F00B-4DD6-B06B-CD1F58AFAF34" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.29121048047557796</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2029727492566527</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="F8508925-DF0A-4267-BAA3-980E10D64180">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F8508925-DF0A-4267-BAA3-980E10D64180</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:OperationalLimitSet rdf:about="F8569AD7-1E95-4EE6-B1BC-B227096AFB4E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F8569AD7-1E95-4EE6-B1BC-B227096AFB4E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602_2615_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="05ED0DF5-556A-41C8-903E-2E2998131E0F_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B1563658-6475-4CA1-B457-A072DAF367E6" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F87ABF4D-D374-43E2-B58A-5425BB96CB50</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40352_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F87ABF4D-D374-43E2-B58A-5425BB96CB50_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F87ABF4D-D374-43E2-B58A-5425BB96CB50" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TransformerMeshImpedance rdf:about="F8886E3D-F1C9-4732-9A6D-C8F3131E7428">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F8886E3D-F1C9-4732-9A6D-C8F3131E7428</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602_2615_0_2_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="F769DE84-D9BF-42D4-839D-6841ED202824" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="0FDC78E7-EF6F-4A7D-A115-083C6AAEAC93" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.32499999999999996</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.32499999999999996</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">34.65</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">34.65</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:PowerTransformerEnd rdf:about="F88B7286-48B9-43D4-AC2B-7FB9B1D26C77">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F88B7286-48B9-43D4-AC2B-7FB9B1D26C77</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4202_4232_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="39FF19E1-6942-410A-9E11-06C7CCC265CF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="39FF19E1-6942-410A-9E11-06C7CCC265CF_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ParameterDescriptor rdf:about="F89005C6-7659-428B-B288-59CCC4E77B6E">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F89005C6-7659-428B-B288-59CCC4E77B6E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Kpg</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">26</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="F897449C-9B2C-4A80-90A7-F09C30DA76E3">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F897449C-9B2C-4A80-90A7-F09C30DA76E3</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2409_2439_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="DB67AC08-CCF6-45F0-A484-E2CDF360C682" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="DB67AC08-CCF6-45F0-A484-E2CDF360C682_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="F89BA2CD-A347-412C-BA85-9824F28EAE39">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F89BA2CD-A347-412C-BA85-9824F28EAE39</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40352_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="BE25D699-DB80-49FE-A1C2-E1AA7F93543A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="F8B0DEB0-EDAF-46F3-A043-6666E205A94F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F8B0DEB0-EDAF-46F3-A043-6666E205A94F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70312_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="FC48ACA5-789D-4FE3-9551-6117172D6039_1" />
  </cim:OperationalLimitSet>
  <cim:TextDiagramObject rdf:about="F8FA7B66-40CE-4BD9-BE17-CFD94C9B9484">
    <cim:DiagramObject.IdentifiedObject rdf:resource="DA274ED6-643A-4254-864C-B1D5FA6268E2" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F8FA7B66-40CE-4BD9-BE17-CFD94C9B9484</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3905 TABLE MT 500.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F8FA7B66-40CE-4BD9-BE17-CFD94C9B9484_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F8FA7B66-40CE-4BD9-BE17-CFD94C9B9484" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.2973643745687171</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.12821029507510412</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:DetailedModelDynamics rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="CA7B373C-DEC9-4EB5-A290-05803C49EBD8" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F904B23A-8965-4929-B7E0-84139BC8DBEB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2638_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F904B23A-8965-4929-B7E0-84139BC8DBEB_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F904B23A-8965-4929-B7E0-84139BC8DBEB" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="F9252B28-70B6-463D-817F-E0FB4A479F10">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="0117BD30-46F3-496B-ACAD-44E2B11C053F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F9252B28-70B6-463D-817F-E0FB4A479F10</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41323_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TextDiagramObject rdf:about="F936E204-85AB-47AE-A2D9-1B814E1A815E">
    <cim:DiagramObject.IdentifiedObject rdf:resource="8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F936E204-85AB-47AE-A2D9-1B814E1A815E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1102</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">1102 CHOLLA 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F936E204-85AB-47AE-A2D9-1B814E1A815E_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F936E204-85AB-47AE-A2D9-1B814E1A815E" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.6753403747477926</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.5183035104704677</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="82192A4D-6875-4672-A292-301C892CAE22" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2402_2409_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344_pt1">
    <cim:CurveData.Curve rdf:resource="F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">62.47973836664339</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">547.9535853114447</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344_pt2">
    <cim:CurveData.Curve rdf:resource="F93E9DDE-EC5A-4598-AEE1-D2B90BDC7344" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">162.4797383666434</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">549.3568013930383</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:DetailedModelDynamics rdf:about="F94855B5-C281-47DA-974D-79929992A1E9">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="11263EBE-897D-4A72-A00B-B999212F977D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F94855B5-C281-47DA-974D-79929992A1E9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">80341_H_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CD6DA0E-369D-4BDC-8DEB-8CAD4E6D000A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1F710253-5741-454E-95BC-3AEB3208D8ED" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="066BB9BC-2E8B-4C80-816E-E53964C377BF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FDC81E4B-12CA-46A3-B354-4E7CD90223B4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="04804D4B-E401-453C-BD94-67B940740AB7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8DE593E0-BFCB-45B8-ADC2-EF85B981FE26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6880E7DA-6B48-44CC-945F-BDEAB96CA696" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="41FF412D-FECF-44D4-B6B2-EF1AF70532C2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.075</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6355ED50-353B-47C4-86CA-AFAB3ABAEBDB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">12.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FC365731-77BE-406B-804D-AC8E4A4C4D3E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D253096C-0E85-47E9-B471-1DCA2EFF263D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F94855B5-C281-47DA-974D-79929992A1E9_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F94855B5-C281-47DA-974D-79929992A1E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C592791-CE83-417D-9F38-899FE3310908" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:TextDiagramObject rdf:about="F94DAFBF-D600-42D3-942A-76033F77489C">
    <cim:DiagramObject.IdentifiedObject rdf:resource="60EEE2B6-810A-4A75-9A66-140D85243E06" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F94DAFBF-D600-42D3-942A-76033F77489C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2407</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">2407 LITEHIPE 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="F94DAFBF-D600-42D3-942A-76033F77489C_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="F94DAFBF-D600-42D3-942A-76033F77489C" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.02465621249381068</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.48056924744425006</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TransformerCoreAdmittance rdf:about="F9518CFC-6A5A-4325-A655-6355E871F31F">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F9518CFC-6A5A-4325-A655-6355E871F31F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3921_39311_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="80130B04-FFEA-4B9D-8027-7C7B0540127E" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0725</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0725</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.018125</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.018125</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="F96B3434-B212-4D43-BA1E-599657FF7660">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F96B3434-B212-4D43-BA1E-599657FF7660</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63351_G</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">2.87</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="FFD36926-BC64-41A1-9837-51C71ACA5551" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <emt:TransformerSaturationCurve rdf:about="F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="ED904823-BB5E-473D-9677-A61CDD0AF911" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61322_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F_pt1">
    <cim:CurveData.Curve rdf:resource="F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1167.5901107266484</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F_pt2">
    <cim:CurveData.Curve rdf:resource="F985BBB8-52FB-4D81-8E2F-7AAFA0EB984F" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1267.5901107266484</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.65629964512255</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:ThermalGeneratingUnit rdf:about="F9929B4A-CBE4-4269-92AE-E357DA6566B2">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">9170000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F9929B4A-CBE4-4269-92AE-E357DA6566B2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1431_G</cim:IdentifiedObject.name>
  </cim:ThermalGeneratingUnit>
  <cim:ApparentPowerLimit rdf:about="F9CBE588-7E9C-478B-BD93-875868F5FFCF">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">900000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F9CBE588-7E9C-478B-BD93-875868F5FFCF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_3933_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="45052D29-EC9B-4DBE-87C0-B0F7C9CEBF49" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="DC80D0E3-EB05-426F-A353-FA5AD457C805" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">36311_NG_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="F9D4B530-E1E0-4596-B18A-4C0DC9F8DEEC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="F9FA20CE-341A-48A1-8864-4B1526F99989">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">F9FA20CE-341A-48A1-8864-4B1526F99989</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2503_2533_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="CF611598-24BD-44F4-8415-F61C2769A529" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="CF611598-24BD-44F4-8415-F61C2769A529_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TextDiagramObject rdf:about="FA0730E4-2F17-45D7-BFAB-C30015FDF394">
    <cim:DiagramObject.IdentifiedObject rdf:resource="F3249C23-C7EE-4FCE-B985-073B8868B92A" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA0730E4-2F17-45D7-BFAB-C30015FDF394</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3912</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">3912 GLENN 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="FA0730E4-2F17-45D7-BFAB-C30015FDF394_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="FA0730E4-2F17-45D7-BFAB-C30015FDF394" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.5157593925801492</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.20825475609763439</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:ConnectivityNode rdf:about="FA0E9132-0536-4B0E-958B-B54056FA9E18">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA0E9132-0536-4B0E-958B-B54056FA9E18</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3432</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:DetailedModelDynamics rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="29FF9352-92BE-4FFD-997A-749ADC634210" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="87EE6EC5-3035-4C3B-94C0-3397FC76925D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA1A731D-EE36-4374-86D4-119979F4CC3D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24387_WG_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9CD50017-DCF2-4A34-990E-71775206495B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A89155CF-28AE-49FA-845C-BEFB840D366B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CCC1AE88-3059-4ED4-BFE7-73862D183C07" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CB95A3BF-352B-418B-B0C9-475BE1358A19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CD6015AA-7290-4EAC-9170-74E6854AEABA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="66C2A1AE-A75E-47DE-B28A-89DB41CFC9B2" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9531379C-9987-448B-93F2-C93367255C10" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B16EC670-A401-410E-A063-F52BF42C666D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA1A731D-EE36-4374-86D4-119979F4CC3D_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA1A731D-EE36-4374-86D4-119979F4CC3D" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2613C99B-D811-4C55-9576-199FD4A6560E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="FA265637-168C-463D-9A9A-6612F58F4713">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA265637-168C-463D-9A9A-6612F58F4713</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4201_4231_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="886C07C4-529D-41A6-91CE-5C674EEA32EF" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="886C07C4-529D-41A6-91CE-5C674EEA32EF_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:DetailedModelDynamics rdf:about="FA4010A8-3240-407C-939F-69840F142458">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="73DFCC15-6DA8-466F-ABEA-4CCF87EB7CEC" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA4010A8-3240-407C-939F-69840F142458</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40311_H_renewableEnergyResource_REGCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DD4D6806-5715-4CC6-9BA4-533808562B15" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.111</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2851E921-7603-4FEF-905B-DA437652F5B6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="42881242-0903-44F8-A565-A9273B186223" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="37B6A0A0-E321-4310-8628-2DE1A38049CB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.3</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A1B04507-70C4-47FC-8BDC-7BA27ABC1004" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CA6613C5-B2D6-4792-87DB-D070DBB135D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="93487D57-F243-425B-ACA0-D46A78117183" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="237103F2-35B0-4DB3-AAF3-1906C3C5AC8A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7058A063-4FEC-4A0B-A459-19BC3F4C4445" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="83AB5D99-8196-4243-A3AA-B07B201C4326" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D6980FD5-7C98-4CCA-877A-62933645447B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1BD3442D-C02B-4F7C-B622-4E30A1E2CEB4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5A737BB4-EEA3-486E-8CC8-539E68A8535C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.8</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8914BCC-F7DD-4D17-9E31-653DF9574126" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA4010A8-3240-407C-939F-69840F142458_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA4010A8-3240-407C-939F-69840F142458" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1C552845-EFF1-41FE-8675-13942D1998EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.22</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformer rdf:about="FA57262B-3171-43E2-93CE-CD8282E35220">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA57262B-3171-43E2-93CE-CD8282E35220</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6403_6433_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yd1</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="FA57262B-3171-43E2-93CE-CD8282E35220_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FA57262B-3171-43E2-93CE-CD8282E35220" />
    <cim:Terminal.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FA57262B-3171-43E2-93CE-CD8282E35220_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FA57262B-3171-43E2-93CE-CD8282E35220" />
    <cim:Terminal.ConnectivityNode rdf:resource="724F30D9-2B4A-40F2-A3DD-F40672C37B57" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1331_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="5EEC32AE-8B46-46F8-A648-608FA4B92911" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1986000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">24690000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">2167000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">841000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-841000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9" />
    <cim:Terminal.ConnectivityNode rdf:resource="6D357571-4872-4EBF-AED6-2800291DDCF7" />
  </cim:Terminal>
  <emt:RotatingMachinePlant rdf:about="FA77F287-2130-438B-9FDE-8A0710C92251">
    <emt:ConnectedFacility.ACPointOfCommonCoupling rdf:resource="11468058-4A83-41D2-B297-56FF27012760" />
    <emt:ConnectedFacility.Equipments rdf:resource="3687AC81-4582-42B2-8613-3542568A36BE" />
    <emt:ConnectedFacility.Equipments rdf:resource="495B2107-223F-4403-A758-6B290F29C498" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA77F287-2130-438B-9FDE-8A0710C92251</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">70323_S</cim:IdentifiedObject.name>
  </emt:RotatingMachinePlant>
  <cim:ACLineSegment rdf:about="FA7D9354-C509-44F5-98D8-185305F72815">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002671150554213357</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0004451917590355595</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.813483</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">17.626966</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">65.1126945</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">195.3380835</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="9A6AB95F-F802-4117-86A6-6B6C730FEAE2" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">130744.62429849828</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA7D9354-C509-44F5-98D8-185305F72815</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2606_2607_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="FA7D9354-C509-44F5-98D8-185305F72815_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FA7D9354-C509-44F5-98D8-185305F72815" />
    <cim:Terminal.ConnectivityNode rdf:resource="3C6548C0-A02D-4B36-BFAB-C1BA444D1927" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FA7D9354-C509-44F5-98D8-185305F72815_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FA7D9354-C509-44F5-98D8-185305F72815" />
    <cim:Terminal.ConnectivityNode rdf:resource="D304F43D-1729-45BB-A85C-21B4450471B8" />
  </cim:Terminal>
  <cim:OperationalLimitSet rdf:about="FA833093-A186-4C26-86E2-C74F365E46A8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA833093-A186-4C26-86E2-C74F365E46A8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2638_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="27F52DC3-A9F5-42AD-8E14-15002F7EC7F4_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="FA872FD3-7FEB-4F92-A529-606F507D73E9">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="F7BBFF29-107F-46E5-AF37-71341F6B1587" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="90D48E83-55B0-4E56-944A-7FF57D4AD7DA" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FA872FD3-7FEB-4F92-A529-606F507D73E9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6231_C_turbineGovernor</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FA872FD3-7FEB-4F92-A529-606F507D73E9_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA872FD3-7FEB-4F92-A529-606F507D73E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C1B56C0-9371-45ED-8679-AA0C5E8E5CEC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA872FD3-7FEB-4F92-A529-606F507D73E9_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA872FD3-7FEB-4F92-A529-606F507D73E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EF182868-4670-4271-9684-231C1ACDF593" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA872FD3-7FEB-4F92-A529-606F507D73E9_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA872FD3-7FEB-4F92-A529-606F507D73E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="182F1C59-EB7B-4684-95CD-D50341E402BE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA872FD3-7FEB-4F92-A529-606F507D73E9_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA872FD3-7FEB-4F92-A529-606F507D73E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="419CEBED-8D72-4BAF-9BB1-BBD6404BE950" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA872FD3-7FEB-4F92-A529-606F507D73E9_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA872FD3-7FEB-4F92-A529-606F507D73E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="50A2FF9E-C212-4431-AC6E-A9A6B9BF1A34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA872FD3-7FEB-4F92-A529-606F507D73E9_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA872FD3-7FEB-4F92-A529-606F507D73E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A56F1152-553D-4EBA-B7C0-BA204365C510" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FA872FD3-7FEB-4F92-A529-606F507D73E9_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FA872FD3-7FEB-4F92-A529-606F507D73E9" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4BEAFB82-FFB3-4551-AA12-AE8D4BC09610" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">15.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="FAA5BA16-D912-48F0-861D-8B3E9B3375B8">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FAA5BA16-D912-48F0-861D-8B3E9B3375B8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_3234_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="496F76B2-6150-411D-B780-6A061EA66A6C" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">200000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="496F76B2-6150-411D-B780-6A061EA66A6C_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="FACFF93D-1BFA-4904-A9DE-0C8EED606E09">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FACFF93D-1BFA-4904-A9DE-0C8EED606E09</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3101_3102_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3789EBF4-733E-40C8-A10B-0CD1CF583CD3_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="DD65D878-1509-4A70-A06F-6C296E3CAD81" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FAF9051A-F2D8-4986-A3D6-7C34CDFBA177</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2631_S_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FAF9051A-F2D8-4986-A3D6-7C34CDFBA177" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:PowerTransformerEnd rdf:about="FAFD9AA0-AB42-41C9-8EE9-5DD77A055103">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FAFD9AA0-AB42-41C9-8EE9-5DD77A055103</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5002_50322_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">120000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="D4B84CD3-772C-46A0-BD4B-DDA7729FAC14_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="FAFF70CC-964C-4109-93D5-9474F266D21E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FAFF70CC-964C-4109-93D5-9474F266D21E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70314_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="B6CE59AC-5A69-48BF-8A5C-115F7108BDE1" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="FB022AA3-A60F-4599-AE4F-38CFA621DD5C">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB022AA3-A60F-4599-AE4F-38CFA621DD5C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2301_2302_0_2_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="F6F32AEE-987A-44F5-82BE-85E520AA68D5_1" />
  </cim:OperationalLimitSet>
  <cim:ParameterDescriptor rdf:about="FB0B16CC-534F-41FF-87A6-2B76CC033CAF">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB0B16CC-534F-41FF-87A6-2B76CC033CAF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Vp4</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">53</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:ConnectivityNode rdf:about="FB1C1778-4339-4357-9CE7-EEC722E449B0">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB1C1778-4339-4357-9CE7-EEC722E449B0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3895</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ApparentPowerLimit rdf:about="FB2604B7-EDD0-4A8C-A7A9-B574E476239F">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB2604B7-EDD0-4A8C-A7A9-B574E476239F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2602_2615_0_2_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1237A4D4-9E38-43A8-B137-D0F5B5CCD1D0" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformer rdf:about="FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002_1003_0_2</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6" />
    <cim:Terminal.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FB2FBC1F-7373-441A-B4AB-EDBFDDF8A3D6" />
    <cim:Terminal.ConnectivityNode rdf:resource="E362CEFA-EC65-4279-988C-9DFF0254D01C" />
  </cim:Terminal>
  <cim:DetailedModelDynamics rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4F384DF6-8463-4AEC-AC4E-A9CD7459C744" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032_C_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FB41E15E-3FCE-47C4-AD66-0AD9719B5EBC" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACPointOfCommonCoupling rdf:about="FB4BFFDD-9C09-4FD8-9B91-46CCA040FFC9">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="BB52EA80-A806-4114-8C8B-E896E850258A" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB4BFFDD-9C09-4FD8-9B91-46CCA040FFC9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6333_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:ApparentPowerLimit rdf:about="FB509D26-845E-4667-B581-E6762E23FB53">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB509D26-845E-4667-B581-E6762E23FB53</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302_6304_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="FC9972E4-A84E-42E8-9DD4-33E13C2E3F0A" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="FB6DEF50-5FBA-4BC7-A4B0-A5FEDD5CD6B6">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB6DEF50-5FBA-4BC7-A4B0-A5FEDD5CD6B6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1303_1333_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="391843CD-6BC8-401F-BF97-E41664775CA3_2" />
  </cim:OperationalLimitSet>
  <cim:BaseVoltage rdf:about="FB79F7ED-7D3F-4DDB-9391-6356811110BC">
    <cim:BaseVoltage.nominalVoltage rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:BaseVoltage.nominalVoltage>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB79F7ED-7D3F-4DDB-9391-6356811110BC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">BV_500.00</cim:IdentifiedObject.name>
  </cim:BaseVoltage>
  <cim:OperationalLimitSet rdf:about="FB8E3464-96CE-44B4-A71D-3C4FFDA9ECC0">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FB8E3464-96CE-44B4-A71D-3C4FFDA9ECC0</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3205_3915_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AD9E8BAB-BF4A-43B1-ACBC-050C7EE0BBEA_1" />
  </cim:OperationalLimitSet>
  <cim:ApparentPowerLimit rdf:about="FBAFBE11-43C6-4C85-8350-BBAB8AF935AC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FBAFBE11-43C6-4C85-8350-BBAB8AF935AC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2610_2613_2_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="CCAF9590-CD7F-4755-AC0F-60D3D044F666" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="FBB40351-C884-4564-AB1A-FCD33ECFA03E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FBB40351-C884-4564-AB1A-FCD33ECFA03E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32343_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="00C1C93B-5249-41FA-B0A6-98D1FA2800A6" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="00C1C93B-5249-41FA-B0A6-98D1FA2800A6_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:EnergyConsumer rdf:about="FBB7AB4F-39BF-4BEF-95B0-939751F928EE">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1411456000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-51802000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FBB7AB4F-39BF-4BEF-95B0-939751F928EE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2410_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="FBB7AB4F-39BF-4BEF-95B0-939751F928EE_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FBB7AB4F-39BF-4BEF-95B0-939751F928EE" />
    <cim:Terminal.ConnectivityNode rdf:resource="CE9B78FD-9074-4700-9D91-558D2FC4F02E" />
  </cim:Terminal>
  <cim:PowerTransformerEnd rdf:about="FBB7E6B3-1BA5-4299-8983-E499CE1F0884">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FBB7E6B3-1BA5-4299-8983-E499CE1F0884</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302_6304_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="17B9C5D1-5FF0-4526-A26B-721F97EF353A" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">440000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="17B9C5D1-5FF0-4526-A26B-721F97EF353A_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:TransformerMeshImpedance rdf:about="FBBFAD74-8795-4CCA-9DFC-7F403E6BB770">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FBBFAD74-8795-4CCA-9DFC-7F403E6BB770</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_2030_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="15BF57B8-1ACA-4E75-8268-A37CC821B051" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="7C77FEB8-62E9-4A69-ACAE-ED17C15F3D25" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.18892857142857142</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.18892857142857142</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.557142857142857</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.557142857142857</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ParameterDescriptor rdf:about="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Pmax</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">33</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:TextDiagramObject rdf:about="FBFD97E6-DBD8-4D5B-82C2-E8044C5A2C8B">
    <cim:DiagramObject.IdentifiedObject rdf:resource="956F58BB-5CF8-4C0C-908B-AFAD43C849EC" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FBFD97E6-DBD8-4D5B-82C2-E8044C5A2C8B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">39332</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">39332 TESLA     ND 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="FBFD97E6-DBD8-4D5B-82C2-E8044C5A2C8B_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="FBFD97E6-DBD8-4D5B-82C2-E8044C5A2C8B" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.3110516983265885</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.03807685146046496</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="FC07BE1D-F177-474A-B165-8D3CF2531290">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC07BE1D-F177-474A-B165-8D3CF2531290</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">21303_S</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.74</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="BC78B15D-F813-4D58-AD35-C7F9E80AC7CC" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:HydroGeneratingUnit rdf:about="FC1681F8-F6E0-4FBE-A47A-F42C8CA84567">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:GeneratingUnit.maxOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">1199000000.0</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.minOperatingP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:GeneratingUnit.minOperatingP>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC1681F8-F6E0-4FBE-A47A-F42C8CA84567</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">12321_H</cim:IdentifiedObject.name>
  </cim:HydroGeneratingUnit>
  <cim:ParameterDescriptor rdf:about="FC365731-77BE-406B-804D-AC8E4A4C4D3E">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC365731-77BE-406B-804D-AC8E4A4C4D3E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Tf</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">Seconds</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">7</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformer rdf:about="FC48ACA5-789D-4FE3-9551-6117172D6039">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC48ACA5-789D-4FE3-9551-6117172D6039</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7001_70312_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="FC48ACA5-789D-4FE3-9551-6117172D6039_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FC48ACA5-789D-4FE3-9551-6117172D6039" />
    <cim:Terminal.ConnectivityNode rdf:resource="08D1C5E6-8AD4-44DD-88F4-C7D673A46263" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FC48ACA5-789D-4FE3-9551-6117172D6039_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FC48ACA5-789D-4FE3-9551-6117172D6039" />
    <cim:Terminal.ConnectivityNode rdf:resource="F134AC5C-232E-492E-ADAB-B2A31E0CF268" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="FC55E528-C002-4F3B-B686-EB71D438CA2E">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC55E528-C002-4F3B-B686-EB71D438CA2E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_2503_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="99AB5659-3BA5-48B0-A581-53D5FD7DAD80" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="FC5AEBCE-772C-4F75-AC44-18CEE8A6C649">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">450000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC5AEBCE-772C-4F75-AC44-18CEE8A6C649</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2608_2638_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="FA833093-A186-4C26-86E2-C74F365E46A8" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TransformerCoreAdmittance rdf:about="FC6FEFD6-B583-4A32-80A3-D4712A0B92C5">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC6FEFD6-B583-4A32-80A3-D4712A0B92C5</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2130_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="669F9875-9183-499B-81F3-F5D976023B31" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0225</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0225</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.005625</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">0.005625</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="FC77B7A2-E9CD-4071-AA0C-A85F7F716628">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">100000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC77B7A2-E9CD-4071-AA0C-A85F7F716628</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39332_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="1F5793C3-04DE-46FA-80F4-F76FD27AA301" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <emt:TransformerSaturationCurve rdf:about="FC7A6F76-E4B4-4A5F-B693-9529346C4C0A">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="8E8A05EE-CFFD-447F-9A3F-5488391A41AF" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC7A6F76-E4B4-4A5F-B693-9529346C4C0A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41322_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="FC7A6F76-E4B4-4A5F-B693-9529346C4C0A_pt1">
    <cim:CurveData.Curve rdf:resource="FC7A6F76-E4B4-4A5F-B693-9529346C4C0A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">538.8877434122992</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="FC7A6F76-E4B4-4A5F-B693-9529346C4C0A_pt2">
    <cim:CurveData.Curve rdf:resource="FC7A6F76-E4B4-4A5F-B693-9529346C4C0A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">638.8877434122992</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66582173573489</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:EnergyConsumer rdf:about="FC7B0C52-F7D7-4C84-AB08-E8A69F23BDC6">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">137692000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-34423000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC7B0C52-F7D7-4C84-AB08-E8A69F23BDC6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3902_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="FC7B0C52-F7D7-4C84-AB08-E8A69F23BDC6_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FC7B0C52-F7D7-4C84-AB08-E8A69F23BDC6" />
    <cim:Terminal.ConnectivityNode rdf:resource="40C817EA-333E-4629-99BC-B7848731ABB8" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="FC830350-7B92-4F4E-8604-0E800EA2445B">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC830350-7B92-4F4E-8604-0E800EA2445B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">50322_R</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="DFA4FE83-3CEA-49DD-B0F3-246F4B0B9641" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">66599999.99999999</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">54000000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">108000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">54000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-54000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="FC830350-7B92-4F4E-8604-0E800EA2445B_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FC830350-7B92-4F4E-8604-0E800EA2445B" />
    <cim:Terminal.ConnectivityNode rdf:resource="366C9F74-9FE1-47B2-A0FC-0E340F2723AC" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="FC880330-9A41-4C40-87A5-4BECBCD88050">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1084000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC880330-9A41-4C40-87A5-4BECBCD88050</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6502_6504_3_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="44A23E32-6D77-486B-BF15-18A3FC270BFF" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="FC8ECF9A-2BAC-4E6A-9484-D020101374EA">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">460000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC8ECF9A-2BAC-4E6A-9484-D020101374EA</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3802_3804_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="4812BB7E-C4FF-4787-A5E9-0945CF9639CF" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="FC9972E4-A84E-42E8-9DD4-33E13C2E3F0A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FC9972E4-A84E-42E8-9DD4-33E13C2E3F0A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6302_6304_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="17B9C5D1-5FF0-4526-A26B-721F97EF353A_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="FCA8AEA2-5EEE-444A-BBEB-39B890955313">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCA8AEA2-5EEE-444A-BBEB-39B890955313</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_65332_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="A52987C3-552D-4E0A-95F0-E6676B5D965B_2" />
  </cim:OperationalLimitSet>
  <cim:TransformerCoreAdmittance rdf:about="FCBC0C13-7FCA-47C8-BD63-49EC358EFFBC">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCBC0C13-7FCA-47C8-BD63-49EC358EFFBC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6202_6204_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="3816B490-7842-45D4-B5FD-75B8095CB2DA" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.317580340264651e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">8.317580340264651e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.0793950850661627e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.0793950850661627e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:PowerTransformerEnd rdf:about="FCD3C7A1-874C-4801-8BF7-C391342D9B16">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCD3C7A1-874C-4801-8BF7-C391342D9B16</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2605_2621_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="5383499C-1399-445C-B6C7-6283EC247C78" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">550000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">287000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="9A6AB95F-F802-4117-86A6-6B6C730FEAE2" />
    <cim:TransformerEnd.Terminal rdf:resource="5383499C-1399-445C-B6C7-6283EC247C78_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:OperationalLimitSet rdf:about="FCE8ED09-6DB0-41D5-89E5-2D77DF7197D1">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCE8ED09-6DB0-41D5-89E5-2D77DF7197D1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3302_3304_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="0846FD50-CE0B-4893-BE29-1DCBD3F0D800_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="4F384DF6-8463-4AEC-AC4E-A9CD7459C744" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCF14556-4C37-4C2A-A4E3-B793100C7C83</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">5032_C_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF14556-4C37-4C2A-A4E3-B793100C7C83_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF14556-4C37-4C2A-A4E3-B793100C7C83" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="FCF1F8E3-03D2-4362-A624-E0EAC9F5AEBC">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCF1F8E3-03D2-4362-A624-E0EAC9F5AEBC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40352_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="7868C032-C18F-43B2-BFA0-0BCC584E98C9" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:DetailedModelDynamics rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="88DA0C9F-1A84-46A4-B8AC-1DD293730816" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="45943091-FCA9-439F-B45D-DCEEE2261EF3" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13331_G_powerSystemStabilizer</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E941B65-70F9-4E23-8257-2C5E8776E28D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8D4541DA-F458-48A0-B00A-C0B628E93E08" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.113</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B4B54DC-C4C9-458A-8EDE-535C077F1156" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="343361F9-5599-4CA6-A451-9B2A601E4393" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.02</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2EC855E9-0CB9-4C4D-99C8-2743C28AB462" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F06FC26A-B4F6-4760-9AD3-A934A0C13C0B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7D7B8E7B-A548-4623-A117-D0677B6BF6C3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7FF23EEA-6198-41CD-8725-3DB9030BABAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.65</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C89902D5-EE8A-4D09-859B-998E19FEA3A4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="95E86A1A-54D0-4C70-8050-6084849A527A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="795EB7B3-1BFC-4831-8E07-7A23026F42BB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="24FE04AC-5723-41AF-858D-7884A0FC5E71" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D91DACFF-9614-4967-8012-50DE0A3474D6" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4E329B38-269A-4906-98C9-B8D6D87F4CE3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AE1A189E-90DC-4820-A0B6-DCF485F1FA86" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3C687FA6-309A-4DEC-B945-D616E00C4165" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2D1BD53F-A65E-448D-8186-0EFDE2C60CAC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.013</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="010E719E-9B1A-4991-A47D-DF67285F475F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF3E962-E4CB-4D39-AB0F-2F864FDA4E92" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A5380CA1-5782-4EB6-9352-83835BF36273" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:DetailedModelDynamics rdf:about="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="854A4288-2FB4-47F9-A194-395CF22DD4E8" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="FA7625CE-A5BF-4E7E-ABB2-03D83F76F7D9" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1331_G_excitationSystem</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="360A2A9E-48B2-49FA-83F5-5518A4E16F81" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1FAE8B08-8F08-4773-AD98-AB0360E820EF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">10.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1D4EF184-08B1-4633-BA51-0C3A121FDF94" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">100.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0FAB61D9-EF26-4BCB-94FE-A19CBE2F3945" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8C71701D-5C80-4E16-A5DB-9356BCB91854" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FCF7A4A4-ADD6-4CDC-A06C-96C65FF587F6" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="87E5FD37-97F8-4DE7-B23E-C3EA78AFF8FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">3.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterDescriptor rdf:about="FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="D988EC5E-7EF1-418F-9F69-96995339E4BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCFCC2DE-CEA2-4F22-9D80-BAFA9504F29B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">H</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">4</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
  </cim:ParameterDescriptor>
  <cim:ACLineSegment rdf:about="FCFE1989-FB1E-4683-B5CC-2653521CD634">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FCFE1989-FB1E-4683-B5CC-2653521CD634</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3913_3920_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="FCFE1989-FB1E-4683-B5CC-2653521CD634_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FCFE1989-FB1E-4683-B5CC-2653521CD634" />
    <cim:Terminal.ConnectivityNode rdf:resource="52630635-D5BB-49EF-A0B8-CFE94ECA4539" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FCFE1989-FB1E-4683-B5CC-2653521CD634_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FCFE1989-FB1E-4683-B5CC-2653521CD634" />
    <cim:Terminal.ConnectivityNode rdf:resource="4C76C799-2D41-4334-B0A7-99266950F742" />
  </cim:Terminal>
  <cim:SynchronousMachine rdf:about="FD14F751-F5C6-4FB3-AA9C-8B84D550C794">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD14F751-F5C6-4FB3-AA9C-8B84D550C794</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">24384_SG</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="48248685-51B8-4662-AE0C-0F0F9E6C695D" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">901000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">32101999.999999996</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4110000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">2301000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-1053000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="FD14F751-F5C6-4FB3-AA9C-8B84D550C794_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FD14F751-F5C6-4FB3-AA9C-8B84D550C794" />
    <cim:Terminal.ConnectivityNode rdf:resource="6FB4FBEA-00C7-4247-BC9B-B7F14FBE01C3" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="FD1505E8-C86F-49EE-9CFA-2C1FC6B52A26">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD1505E8-C86F-49EE-9CFA-2C1FC6B52A26</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2100_2302_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="D5E1A87F-D0AC-465A-BD96-B2B4F95A03D6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:TextDiagramObject rdf:about="FD1BFA53-9710-4E08-B3DB-F00F51F2E7CB">
    <cim:DiagramObject.IdentifiedObject rdf:resource="6C0BC444-C79D-4469-85F0-EAB03F1C8AE4" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD1BFA53-9710-4E08-B3DB-F00F51F2E7CB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">13332 H ALLEN    S 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="FD1BFA53-9710-4E08-B3DB-F00F51F2E7CB_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="FD1BFA53-9710-4E08-B3DB-F00F51F2E7CB" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.3746881540368866</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.34575438569924605</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TextDiagramObject rdf:about="FD21A6A5-36AE-4A41-9A89-95A0B5675508">
    <cim:DiagramObject.IdentifiedObject rdf:resource="BB52EA80-A806-4114-8C8B-E896E850258A" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD21A6A5-36AE-4A41-9A89-95A0B5675508</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">6303 BRIDGER2 230.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="FD21A6A5-36AE-4A41-9A89-95A0B5675508_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="FD21A6A5-36AE-4A41-9A89-95A0B5675508" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.3527984972432363</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.49755456754703814</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <emt:TransformerSaturationCurve rdf:about="FD6BE220-2F06-4687-B0F9-C346B60237DC">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="EF6435AC-7B25-4324-93A3-AE1B8D3F8ACF" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD6BE220-2F06-4687-B0F9-C346B60237DC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2411_2434_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="FD6BE220-2F06-4687-B0F9-C346B60237DC_pt1">
    <cim:CurveData.Curve rdf:resource="FD6BE220-2F06-4687-B0F9-C346B60237DC" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">718.516991216399</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="FD6BE220-2F06-4687-B0F9-C346B60237DC_pt2">
    <cim:CurveData.Curve rdf:resource="FD6BE220-2F06-4687-B0F9-C346B60237DC" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">818.516991216399</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66140076509344</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PowerTransformer rdf:about="FD6C738C-78D7-408A-A36E-F986E95CD21F">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD6C738C-78D7-408A-A36E-F986E95CD21F</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3301_3303_0_1</cim:IdentifiedObject.name>
    <cim:PowerTransformer.vectorGroup rdf:datatype="http://www.ucaiug.org/grid18v15#String">Yy</cim:PowerTransformer.vectorGroup>
  </cim:PowerTransformer>
  <cim:Terminal rdf:about="FD6C738C-78D7-408A-A36E-F986E95CD21F_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FD6C738C-78D7-408A-A36E-F986E95CD21F" />
    <cim:Terminal.ConnectivityNode rdf:resource="E3110CC9-DC9D-495D-9B68-AC7211363AEB" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FD6C738C-78D7-408A-A36E-F986E95CD21F_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FD6C738C-78D7-408A-A36E-F986E95CD21F" />
    <cim:Terminal.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
  </cim:Terminal>
  <cim:ACPointOfCommonCoupling rdf:about="FD7CDC0C-E164-4649-B41A-07E83B08C9EE">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD7CDC0C-E164-4649-B41A-07E83B08C9EE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1032_C</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:EnergyConsumer rdf:about="FD941B75-793B-4164-8346-FBA10F50CBB2">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">380419000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-54591000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD941B75-793B-4164-8346-FBA10F50CBB2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3103_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="FD941B75-793B-4164-8346-FBA10F50CBB2_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FD941B75-793B-4164-8346-FBA10F50CBB2" />
    <cim:Terminal.ConnectivityNode rdf:resource="39B8A0A8-4704-4329-BD2B-833B0A5D3457" />
  </cim:Terminal>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="FD9BCA5A-CC75-4255-BF76-CF5C4CD5F0AB">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD9BCA5A-CC75-4255-BF76-CF5C4CD5F0AB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">33331_NG</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.66</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="5D703367-0ED7-45BC-A147-8516E734CA59" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:ApparentPowerLimit rdf:about="FD9C3034-D12E-49D2-857B-D19C5A1F29BF">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1500000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FD9C3034-D12E-49D2-857B-D19C5A1F29BF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70321_0_1_End_2_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="8FFE45F9-7EC8-4434-9FDF-04D3657FF50D" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="FDA0C2D0-DF3A-492D-83A9-316754B66858">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FDA0C2D0-DF3A-492D-83A9-316754B66858</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_3404_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="408F3259-B7CB-48BE-9A79-CDE6259B687F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="FDAEEC59-D0C3-4BA6-BB0B-E3B271697FD7">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FDAEEC59-D0C3-4BA6-BB0B-E3B271697FD7</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6204_6205_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="E1F13A88-0949-4FCC-9266-1AE03C76E17F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:PowerTransformerEnd rdf:about="FDC4186C-019D-4ACC-BA76-B80B1DDB6A99">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FDC4186C-019D-4ACC-BA76-B80B1DDB6A99</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2501_2502_0_2_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="149C57F6-0FAD-4555-BC1D-4A6F24E7DF31" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1600000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="149C57F6-0FAD-4555-BC1D-4A6F24E7DF31_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ParameterDescriptor rdf:about="FDC81E4B-12CA-46A3-B354-4E7CD90223B4">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="7C2D15AE-D394-44A7-96CB-5C80427A42B6" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FDC81E4B-12CA-46A3-B354-4E7CD90223B4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">At</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String">PU</cim:ParameterDescriptor.engineeringUnit>
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">13</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterDescriptor.typicalValue>
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="FDE65EAD-E3A3-462C-AA52-D5B08E23CFFB">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FDE65EAD-E3A3-462C-AA52-D5B08E23CFFB</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_39331_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">350000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="F68DF4B9-D9C4-4B20-AE5B-1B55B23FAF50_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:DetailedModelDynamics rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="737C9425-B23D-4692-BB9D-6C1801A341BE" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="09BCAC26-7E1B-4277-9EA7-0717D9EF3BAA" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE0214A1-6F77-4866-98F2-5B560E66EBBD</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">61324_W_renewableEnergyResource_REECA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F0F6B77-D760-4F6C-8D1B-392A3585FD42" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A8A79AB1-06D8-4EB5-8789-804DB75C179C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6D2B92F8-30CD-4D7E-9169-C9A28224F03B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="81A62F12-5154-48FB-8E58-C092D556B9CD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="376022E5-AFA5-40C1-96D9-E4F70F848656" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.001</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9335B9A4-747B-437A-99F4-204967E17E6F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">2.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C63ADBF4-919D-4787-BD71-34B568D41C8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="7E2A4B97-8ABF-43CF-9D7D-81334EA8DB7F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BBB70981-1913-45EA-A8C0-4E7B935CDF21" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9C3747D1-F1CA-419E-9564-77912CF01ACE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.1</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5CBA6640-2682-4FD7-BF12-1A8B906497D8" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="49E007D9-1474-40AC-A5F9-C091BCD70704" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="92C925AE-4C42-421A-9ADE-0BEB3E6B3D85" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2BCC9F74-3065-4293-B7D9-6656FD97FD26" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B60E708D-BFAF-4BCC-BFB6-B93E722E2616" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2A95B34F-025C-4ACD-AABD-C51E487ED44A" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.07</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8BC2AA90-AF1A-40AC-9794-98EEDDA69B8C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ED37BC37-3EA1-4DA1-819A-5A4A426DD864" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="A6CDABC0-69EB-4141-B5F8-360AD976FCF5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.333</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="62F16062-1BF3-49FD-B2F4-7CE208A297FB" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="346F4B13-FD65-4E57-868F-AFC2DC3966F5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">5.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C1CBD55E-8049-4DBB-8AC8-6556AFAD243F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="037C243D-5476-4FA4-903F-3DE832AB97CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.08</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9FEFADB8-FCA6-467E-A0E0-6A0B8070418C" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="370643E2-4DA4-42FB-A876-5FCBE065B5B7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-99.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="19F78225-C18F-4719-8D24-EED695C07960" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C6AC5C89-7A2F-4437-BAA9-BC8D0FEA4730" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1395498F-FE58-4DEE-B0AD-B6C1819E4990" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq38">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BF07A12F-1BA1-4D3D-A577-52F398259E19" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.016668</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq39">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="143CC459-8716-4B19-A68F-251F8FE10BF9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1CA731D1-E8F8-42DB-8E58-DA4B9B4DF9A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq40">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="6994AC3F-5173-454C-8778-D96D0444276B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq41">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="E23B8641-EF32-4D48-A58C-CEC86DB07934" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq42">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D241E5C1-F4DB-4654-B9A3-3EB7D40667EE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq43">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B254F02C-781F-4547-8E08-25604E82D04D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq44">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B9B701FD-166D-41BB-9647-4547B48564F4" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq45">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="712D3456-5E20-4D6C-9C73-67AC138CA33D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq46">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3CF71436-E804-4378-ABB7-B3F22497BADC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq47">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="B4556CE5-5583-424D-B0F1-1F82C056803F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq48">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="352229D4-CFB4-4F23-B8C2-D36A5C7D401D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq49">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="31832411-11CC-4FDE-8D39-3F03A8411A3F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.4</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="AF0BF4AF-764A-4628-AAB8-19225B40A158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq50">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="319A0D2C-2719-4CB6-94AD-04386C646CDD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq51">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4AF992A7-010D-42CF-890B-DA4A92212AB1" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq52">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="10947A42-96E4-46D4-9524-3734F3FC497B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq53">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FB0B16CC-534F-41FF-87A6-2B76CC033CAF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.2</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq54">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2AAD6538-D75E-4AFF-BE8A-DAF56935C8CE" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="ACEA907F-0EF7-477C-81D9-7CC34BC16131" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="786A2C31-C177-448E-86CA-7E56F04ADB41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="03067421-28C4-4AF8-B5BC-F4F0ED7B6020" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE0214A1-6F77-4866-98F2-5B560E66EBBD_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE0214A1-6F77-4866-98F2-5B560E66EBBD" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BDF4DE52-2DBE-46FD-853E-1773C2327B6B" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ApparentPowerLimit rdf:about="FE154996-D468-4E01-BCEB-B70E222B12D4">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">400000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE154996-D468-4E01-BCEB-B70E222B12D4</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4102_41323_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="34239A1E-A0BA-4C1E-84F6-3B7BCF16EF72" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:OperationalLimitSet rdf:about="FE1DCB1A-AD2D-43C9-8A5F-E6ADF46A68B9">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE1DCB1A-AD2D-43C9-8A5F-E6ADF46A68B9</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6203_6304_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="3F1A5B47-DA0B-4DF2-A704-8720E647653C_1" />
  </cim:OperationalLimitSet>
  <cim:DetailedModelDynamics rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B9C474A4-20FB-46F9-AC85-63AB9BD8953D" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE2AAD73-5F6C-477A-885C-2A25F9296786</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">40392_W_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FE2AAD73-5F6C-477A-885C-2A25F9296786_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FE2AAD73-5F6C-477A-885C-2A25F9296786" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterDescriptor rdf:about="FE403C09-3419-43C0-821A-70AEE0A090EC">
    <cim:DetailedModelDescriptor.DetailedModelTypeDynamics rdf:resource="D988EC5E-7EF1-418F-9F69-96995339E4BE" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE403C09-3419-43C0-821A-70AEE0A090EC</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">Htfrac</cim:IdentifiedObject.name>
    <cim:ParameterDescriptor.engineeringUnit rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
    <cim:ParameterDescriptor.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">6</cim:ParameterDescriptor.sequenceNumber>
    <cim:ParameterDescriptor.typicalValue rdf:datatype="http://www.ucaiug.org/grid18v15#String" />
  </cim:ParameterDescriptor>
  <cim:PowerTransformerEnd rdf:about="FE4E6616-08A2-4D6A-AD8E-E9313656393E">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE4E6616-08A2-4D6A-AD8E-E9313656393E</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3204_32341_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="385A4041-8887-4B21-86A0-4CB2EDCC54F0" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">3900000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">230000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:TransformerEnd.Terminal rdf:resource="385A4041-8887-4B21-86A0-4CB2EDCC54F0_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:ApparentPowerLimit rdf:about="FE4EC52F-0084-4658-ADA4-3740ABBFC9C1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE4EC52F-0084-4658-ADA4-3740ABBFC9C1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2401_2402_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="A42D4EE3-661E-42BD-B391-1D848CB4D063" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="FE65341B-35E6-4F5B-9928-91905E644F6D">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00017299054820415878</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0002883175803402646</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.65048</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">3.30096</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">15.26694</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">45.80082</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">50948.21947536937</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE65341B-35E6-4F5B-9928-91905E644F6D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2203_2503_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="FE65341B-35E6-4F5B-9928-91905E644F6D_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FE65341B-35E6-4F5B-9928-91905E644F6D" />
    <cim:Terminal.ConnectivityNode rdf:resource="BECA2452-CD65-4420-BA52-D6B4C9C87520" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FE65341B-35E6-4F5B-9928-91905E644F6D_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FE65341B-35E6-4F5B-9928-91905E644F6D" />
    <cim:Terminal.ConnectivityNode rdf:resource="4B47B792-936A-4FBA-934F-CCE10B7CC3BD" />
  </cim:Terminal>
  <cim:ApparentPowerLimit rdf:about="FE82B244-43B7-4926-8986-E482F10EC3D1">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">600000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE82B244-43B7-4926-8986-E482F10EC3D1</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3908_3920_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="080A45A2-C607-488E-8EBC-34494286918F" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ACLineSegment rdf:about="FE929775-C686-4D7D-9C56-89D2EA9E2715">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">1.0412098298676749e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">1.735349716446125e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.14283</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.28566</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">2.07897</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.23691</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">4612.486043849527</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FE929775-C686-4D7D-9C56-89D2EA9E2715</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612_2619_2</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="FE929775-C686-4D7D-9C56-89D2EA9E2715_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FE929775-C686-4D7D-9C56-89D2EA9E2715" />
    <cim:Terminal.ConnectivityNode rdf:resource="FEC1DF82-81C7-4036-A601-71CDBC20EF56" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FE929775-C686-4D7D-9C56-89D2EA9E2715_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FE929775-C686-4D7D-9C56-89D2EA9E2715" />
    <cim:Terminal.ConnectivityNode rdf:resource="2958DE66-F59E-47B1-9028-5BC736A6C7CA" />
  </cim:Terminal>
  <cim:TextDiagramObject rdf:about="FEB44938-6A69-421B-81C2-DF0868F2E992">
    <cim:DiagramObject.IdentifiedObject rdf:resource="86D5FCCB-E279-40F4-B364-4588F922C3C5" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FEB44938-6A69-421B-81C2-DF0868F2E992</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">1002 FOURCORN 345.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="FEB44938-6A69-421B-81C2-DF0868F2E992_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="FEB44938-6A69-421B-81C2-DF0868F2E992" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.7451507231794975</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.26301423062231977</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:DetailedModelDynamics rdf:about="FEB511D6-9927-4371-A708-16015939A335">
    <cim:DetailedModelDynamics.DetailedModelTypeDynamics rdf:resource="32034FA3-7303-4F91-8110-A05EE463DF7F" />
    <cim:DetailedModelDynamics.Equipment rdf:resource="B957EEB8-A9B6-4DCC-B5EE-6212E7471475" />
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FEB511D6-9927-4371-A708-16015939A335</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2533_S_renewableEnergyResource_REPCA1</cim:IdentifiedObject.name>
  </cim:DetailedModelDynamics>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq10">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0C287014-57C4-4414-BF79-E5E8BCFA3008" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq11">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D0627E06-0E87-489A-97AF-07619C7B9A24" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq12">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="51034D10-D82D-4E1C-88B8-3F9E00D6534E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.04</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq13">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5BFD03A5-DC6C-4EF3-B44D-65F636D23AB0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">8.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq14">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="585D0407-70FA-4EAE-B1B2-C1A442650402" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq15">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="698732A1-D3FF-4CEA-8FFB-E36C115915F3" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq16">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="8B53DEF3-7E2D-4D14-A84D-9EEB59CDEC35" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.9</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq17">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="79C13399-8782-4240-87E0-63A423C6D699" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq18">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="4051A34B-2CCC-40A8-A6EA-3330982C0446" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq19">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="CAF12779-6345-4830-95B0-ABD44E712D49" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq20">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="90FEE5A4-3651-4C27-81B3-A70359D3A3E7" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq21">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="985F6294-B8E5-48B4-A64E-AA63C6AC57AF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.05</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq22">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="9660C61E-12CD-44B2-9380-BD10E3BB0E23" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq23">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="BB2D4793-35E9-4C00-8EEA-A6A6B11B30D9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq24">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="76F0C938-726A-402A-9C84-3D1AA4E988A9" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq25">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="EDD06008-09DD-4068-891A-005F0DBB1158" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.329</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq26">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="F89005C6-7659-428B-B288-59CCC4E77B6E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.5</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq27">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C36F0003-2385-43EA-9F33-5B0E048020FA" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq28">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D5947D7C-F6C7-4445-80FB-0AC5AE647CA0" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.25</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq29">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="89900F37-BDD3-4ECF-83BE-A4BEC189ABCC" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq30">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="71DA756B-08B1-487E-9487-3F009B4F2382" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0006</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq31">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="84E383C7-8C63-4DC5-93E5-15545BFE4D0D" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq32">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="835A024D-3610-497B-9FFD-657345CD53B5" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">-999.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq33">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="FBF9F943-1E02-41A1-9F1D-4B81E9FA6B54" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq34">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="5E3D7FC9-9857-4CC1-9AAC-CE4DC662651F" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq35">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="2F057E4B-2294-47CF-B756-F048E7519ECD" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.7</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq36">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq37">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="979A2FDB-3C8C-41C6-9CFC-06997A727A00" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">20.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq4">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="D488032D-90AB-49BE-9FEA-62096C4B2983" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq5">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="3A93999C-81B8-4B11-874B-E716310D1E61" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq6">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="DDD70F88-374A-4FD5-B53F-1DE139C5748E" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq7">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="C388E5B3-C823-4BD9-ACC4-C14C2A73EE41" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">0.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq8">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="1B13F8F7-FAC3-4CF1-A61F-7B0BCB3CFE34" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ParameterValue rdf:about="FEB511D6-9927-4371-A708-16015939A335_seq9">
    <cim:ParameterValue.DetailedModelDynamics rdf:resource="FEB511D6-9927-4371-A708-16015939A335" />
    <cim:ParameterValue.ParameterDescriptor rdf:resource="0047194F-6E80-4D0E-981F-E051363E7604" />
    <cim:ParameterValue.value rdf:datatype="http://www.ucaiug.org/grid18v15#String">1.0</cim:ParameterValue.value>
  </cim:ParameterValue>
  <cim:ACLineSegment rdf:about="FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.00031294265910523</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">0.0005215710985087167</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">4.04685</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">8.0937</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">44.515350000000005</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">133.54605</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">117011.6502967474</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6503_6507_1</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A" />
    <cim:Terminal.ConnectivityNode rdf:resource="C69DC324-0D35-4F8E-A9EF-A9CF9BAC175D" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FEC1D97C-E26E-4BCF-961C-ADCD3F3E941A" />
    <cim:Terminal.ConnectivityNode rdf:resource="8D8078F9-E1C0-4A9F-9B66-1D16D4B106DC" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="FEC1DF82-81C7-4036-A601-71CDBC20EF56">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FEC1DF82-81C7-4036-A601-71CDBC20EF56</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2612</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:PowerTransformerEnd rdf:about="FEC9BA5D-AF3A-49A0-9395-DA7538611738">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FEC9BA5D-AF3A-49A0-9395-DA7538611738</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_4035_0_1_End_1</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="E2388782-E677-4146-B018-3ACCF5C3271B" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">650000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">500000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="FB79F7ED-7D3F-4DDB-9391-6356811110BC" />
    <cim:TransformerEnd.Terminal rdf:resource="E2388782-E677-4146-B018-3ACCF5C3271B_1" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="FECA1DF0-45FC-4F1A-95FB-DA19809D9C48">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FECA1DF0-45FC-4F1A-95FB-DA19809D9C48</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">42322_W</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.84</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="244325F4-80A1-47EB-BBB1-058289DC8DB2" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:OperationalLimitSet rdf:about="FEE013BD-E510-4963-A697-EB5B9BDB9B66">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FEE013BD-E510-4963-A697-EB5B9BDB9B66</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3701_3731_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="BCCA80EA-95DF-4EBF-ACFD-7960751471CE_2" />
  </cim:OperationalLimitSet>
  <cim:EnergyConsumer rdf:about="FEED98AA-77BC-4FFD-A516-D43CAA700C97">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="082F156A-D790-4DC9-9B52-BBB8B61C30E9" />
    <cim:EnergyConsumer.LoadResponse rdf:resource="386246DB-72E6-495E-9149-4C22A0A54BA6" />
    <cim:EnergyConsumer.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">179873000.0</cim:EnergyConsumer.p>
    <cim:EnergyConsumer.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-23907000.0</cim:EnergyConsumer.q>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FEED98AA-77BC-4FFD-A516-D43CAA700C97</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">1102_1</cim:IdentifiedObject.name>
  </cim:EnergyConsumer>
  <cim:Terminal rdf:about="FEED98AA-77BC-4FFD-A516-D43CAA700C97_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FEED98AA-77BC-4FFD-A516-D43CAA700C97" />
    <cim:Terminal.ConnectivityNode rdf:resource="8AD9E81C-A8A0-4EB9-AEA7-5D6BC17C6290" />
  </cim:Terminal>
  <cim:SynchronousMachineTimeConstantReactance rdf:about="FF1AAB62-1899-43B6-8727-B7B0A64F7AA8">
    <cim:DynamicsFunctionBlock.enabled rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF1AAB62-1899-43B6-8727-B7B0A64F7AA8</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">41323_W</cim:IdentifiedObject.name>
    <cim:RotatingMachineDynamics.damping rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">3.84</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.statorLeakageReactance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.1</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:RotatingMachineDynamics.statorResistance rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.001</cim:RotatingMachineDynamics.statorResistance>
    <cim:SynchronousMachineDetailed.efdBaseRatio rdf:datatype="http://www.ucaiug.org/grid18v15#Float">1.0</cim:SynchronousMachineDetailed.efdBaseRatio>
    <cim:SynchronousMachineDetailed.ifdBaseType rdf:resource="http://www.ucaiug.org/grid18v15#IfdBaseKind.ifag" />
    <cim:SynchronousMachineDetailed.saturationFactor rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.03</cim:SynchronousMachineDetailed.saturationFactor>
    <cim:SynchronousMachineDetailed.saturationFactor120 rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.4</cim:SynchronousMachineDetailed.saturationFactor120>
    <cim:SynchronousMachineDetailed.saturationFactor120QAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactor120QAxis>
    <cim:SynchronousMachineDetailed.saturationFactorQAxis rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineDetailed.saturationFactorQAxis>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="327585DE-B667-4B29-9CF5-4A348F58E0E2" />
    <cim:SynchronousMachineTimeConstantReactance.ks rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.0</cim:SynchronousMachineTimeConstantReactance.ks>
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://www.ucaiug.org/grid18v15#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.tc rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.0</cim:SynchronousMachineTimeConstantReactance.tc>
    <cim:SynchronousMachineTimeConstantReactance.tpdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">6.0</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.5</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo rdf:datatype="http://www.ucaiug.org/grid18v15#Seconds">1.0</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.2</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.4</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.3</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.114</cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync rdf:datatype="http://www.ucaiug.org/grid18v15#PU">1.35</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans rdf:datatype="http://www.ucaiug.org/grid18v15#PU">0.6</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:OperationalLimitSet rdf:about="FF23BE4D-9E8F-4E98-8A7A-8786F0A93E70">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF23BE4D-9E8F-4E98-8A7A-8786F0A93E70</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">7002_70323_0_1_End_1</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="495B2107-223F-4403-A758-6B290F29C498_1" />
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:about="FF4E7FDD-C9BD-4712-9842-1BC91164B9BE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF4E7FDD-C9BD-4712-9842-1BC91164B9BE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3923_3933_0_1_End_2</cim:IdentifiedObject.name>
    <cim:OperationalLimitSet.Terminal rdf:resource="AB808D55-0E45-41EA-A38E-76311B33EC91_2" />
  </cim:OperationalLimitSet>
  <cim:ACPointOfCommonCoupling rdf:about="FF50B77D-085F-40C6-96CE-085D9481E74C">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="C839A9B8-CF71-4E36-9CFE-3065CD0571B2" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF50B77D-085F-40C6-96CE-085D9481E74C</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">64333_W</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:PowerTransformerEnd rdf:about="FF5B872D-4D08-4040-AFC4-C0855E7B29DE">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF5B872D-4D08-4040-AFC4-C0855E7B29DE</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3402_3432_0_1_End_2</cim:IdentifiedObject.name>
    <cim:PowerTransformerEnd.PowerTransformer rdf:resource="5937AD39-380A-4C76-9E5B-75BB662C6573" />
    <cim:PowerTransformerEnd.connectionKind rdf:resource="http://www.ucaiug.org/grid18v15#WindingConnection.Y" />
    <cim:PowerTransformerEnd.phaseAngleClock rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">0</cim:PowerTransformerEnd.phaseAngleClock>
    <cim:PowerTransformerEnd.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">4000000000.0</cim:PowerTransformerEnd.ratedS>
    <cim:PowerTransformerEnd.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:PowerTransformerEnd.ratedU>
    <cim:TransformerEnd.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:TransformerEnd.Terminal rdf:resource="5937AD39-380A-4C76-9E5B-75BB662C6573_2" />
    <cim:TransformerEnd.endNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:TransformerEnd.endNumber>
    <cim:TransformerEnd.grounded rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:TransformerEnd.grounded>
    <cim:TransformerEnd.rground rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:TransformerEnd.rground>
    <cim:TransformerEnd.xground rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:TransformerEnd.xground>
  </cim:PowerTransformerEnd>
  <emt:TransformerSaturationCurve rdf:about="FF6984D4-92EF-46C9-954D-8D5C474FFA25">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="64CDC669-0B14-4F70-878A-A8071AC48A95" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF6984D4-92EF-46C9-954D-8D5C474FFA25</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6102_61321_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="FF6984D4-92EF-46C9-954D-8D5C474FFA25_pt1">
    <cim:CurveData.Curve rdf:resource="FF6984D4-92EF-46C9-954D-8D5C474FFA25" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">583.7950553633242</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="FF6984D4-92EF-46C9-954D-8D5C474FFA25_pt2">
    <cim:CurveData.Curve rdf:resource="FF6984D4-92EF-46C9-954D-8D5C474FFA25" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">683.7950553633242</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66446143707598</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:PhotoVoltaicUnit rdf:about="FF7087D5-4BAF-42E0-9A90-B3EF40E6B8EF">
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF7087D5-4BAF-42E0-9A90-B3EF40E6B8EF</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4035_C</cim:IdentifiedObject.name>
    <cim:PowerElectronicsUnit.PowerElectronicsConnection rdf:resource="B6207005-DA5B-4103-B0F3-72835F63919D" />
    <cim:PowerElectronicsUnit.maxP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">642000000.0</cim:PowerElectronicsUnit.maxP>
    <cim:PowerElectronicsUnit.minP rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">0.0</cim:PowerElectronicsUnit.minP>
  </cim:PhotoVoltaicUnit>
  <cim:TextDiagramObject rdf:about="FF7640A6-077C-4F01-98B7-C4FC7562DF8B">
    <cim:DiagramObject.IdentifiedObject rdf:resource="0E2C7500-C16B-46D9-9547-B219CF13FE06" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF7640A6-077C-4F01-98B7-C4FC7562DF8B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">65331</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">65331 EMERY      G 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="FF7640A6-077C-4F01-98B7-C4FC7562DF8B_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="FF7640A6-077C-4F01-98B7-C4FC7562DF8B" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.43883336489856367</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">-0.07384337800051866</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:TransformerCoreAdmittance rdf:about="FF812FEE-B120-47BE-A147-2B38315D5E9A">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF812FEE-B120-47BE-A147-2B38315D5E9A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4001_4008_0_1_Core</cim:IdentifiedObject.name>
    <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="BC67249B-715F-4F9C-A4B9-03AC2038F759" />
    <cim:TransformerCoreAdmittance.b rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.24175593362739e-05</cim:TransformerCoreAdmittance.b>
    <cim:TransformerCoreAdmittance.b0 rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.24175593362739e-05</cim:TransformerCoreAdmittance.b0>
    <cim:TransformerCoreAdmittance.g rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.3104389834068476e-05</cim:TransformerCoreAdmittance.g>
    <cim:TransformerCoreAdmittance.g0 rdf:datatype="http://www.ucaiug.org/grid18v15#Conductance">2.3104389834068476e-05</cim:TransformerCoreAdmittance.g0>
  </cim:TransformerCoreAdmittance>
  <cim:ApparentPowerLimit rdf:about="FF813C4D-C298-4DAB-AA3A-B4B864B1AC88">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF813C4D-C298-4DAB-AA3A-B4B864B1AC88</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2000_2030_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="81D76F29-EF62-47F9-AD5A-E71851C46BC6" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="FF82B429-AE8F-47DF-A5DE-632F982F717D">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1800000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF82B429-AE8F-47DF-A5DE-632F982F717D</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">2901_2902_1_Normal</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="04C67A18-BA17-4440-87C6-4C69CD5862AA" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:about="FF9591F5-7D6B-422F-AC66-957A2BFB8D1B">
    <cim:ApparentPowerLimit.value rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">1700000000.0</cim:ApparentPowerLimit.value>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF9591F5-7D6B-422F-AC66-957A2BFB8D1B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">4005_40351_0_1_End_1_ONAN</cim:IdentifiedObject.name>
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="2AA0EFF0-E363-4E8E-B492-D2AF59EB48DD" />
    <cim:OperationalLimit.OperationalLimitType rdf:resource="15D73116-4CD3-400E-9FD4-AC3A07BC0394" />
  </cim:ApparentPowerLimit>
  <cim:SynchronousMachine rdf:about="FF97A84E-4567-43A0-996B-924D0BA60595">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FF97A84E-4567-43A0-996B-924D0BA60595</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3731_NH</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="82E83265-D8D2-461B-AE7C-7F44D5D912B4" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">222000000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-121000000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">400000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">200000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-121000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="FF97A84E-4567-43A0-996B-924D0BA60595_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FF97A84E-4567-43A0-996B-924D0BA60595" />
    <cim:Terminal.ConnectivityNode rdf:resource="BC3BEFE3-D644-4150-B7EC-12E4CFF23EF1" />
  </cim:Terminal>
  <emt:TransformerSaturationCurve rdf:about="FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A">
    <emt:TransformerSaturationCurve.TransformerCoreAdmittance rdf:resource="DA6C7BB0-C7DD-46C0-8792-B645010E73D6" />
    <cim:Curve.curveStyle rdf:resource="http://www.ucaiug.org/grid18v15#CurveStyle.straightLineYValues" />
    <cim:Curve.xMultiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.xUnit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.A" />
    <cim:Curve.y1Multiplier rdf:resource="http://www.ucaiug.org/grid18v15#UnitMultiplier.none" />
    <cim:Curve.y1Unit rdf:resource="http://www.ucaiug.org/grid18v15#UnitSymbol.Vs" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3403_34331_0_1_Sat</cim:IdentifiedObject.name>
  </emt:TransformerSaturationCurve>
  <cim:CurveData rdf:about="FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A_pt1">
    <cim:CurveData.Curve rdf:resource="FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">673.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.64813785316912</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:about="FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A_pt2">
    <cim:CurveData.Curve rdf:resource="FFB5FFBF-21DA-4451-B6CC-C1E5D76FF76A" />
    <cim:CurveData.xvalue rdf:datatype="http://www.ucaiug.org/grid18v15#Float">773.6096792653741</cim:CurveData.xvalue>
    <cim:CurveData.y1value rdf:datatype="http://www.ucaiug.org/grid18v15#Float">47.66228495922173</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:TextDiagramObject rdf:about="FFCD6342-53CF-480C-8864-6B66FD911649">
    <cim:DiagramObject.IdentifiedObject rdf:resource="97E1F271-AF11-4000-BBF0-983702B63093" />
    <cim:DiagramObject.drawingOrder rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObject.drawingOrder>
    <cim:DiagramObject.isPolygon rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:DiagramObject.isPolygon>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FFCD6342-53CF-480C-8864-6B66FD911649</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">10322</cim:IdentifiedObject.name>
    <cim:TextDiagramObject.text rdf:datatype="http://www.ucaiug.org/grid18v15#String">10322 FCNGN4CC   S 20.00 kV</cim:TextDiagramObject.text>
  </cim:TextDiagramObject>
  <cim:DiagramObjectPoint rdf:about="FFCD6342-53CF-480C-8864-6B66FD911649_pt1">
    <cim:DiagramObjectPoint.DiagramObject rdf:resource="FFCD6342-53CF-480C-8864-6B66FD911649" />
    <cim:DiagramObjectPoint.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:DiagramObjectPoint.sequenceNumber>
    <cim:DiagramObjectPoint.xPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.7441626215851999</cim:DiagramObjectPoint.xPosition>
    <cim:DiagramObjectPoint.yPosition rdf:datatype="http://www.ucaiug.org/grid18v15#Float">0.26378612611206326</cim:DiagramObjectPoint.yPosition>
  </cim:DiagramObjectPoint>
  <cim:SynchronousMachine rdf:about="FFD36926-BC64-41A1-9837-51C71ACA5551">
    <cim:ConductingEquipment.BaseVoltage rdf:resource="BA3CF495-54D4-4468-80C5-695111C1CCEE" />
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FFD36926-BC64-41A1-9837-51C71ACA5551</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">63351_G</cim:IdentifiedObject.name>
    <cim:RotatingMachine.GeneratingUnit rdf:resource="DE4D5871-DC73-49B3-AC6C-742C195838E3" />
    <cim:RotatingMachine.p rdf:datatype="http://www.ucaiug.org/grid18v15#ActivePower">295200000.0</cim:RotatingMachine.p>
    <cim:RotatingMachine.q rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">260575000.0</cim:RotatingMachine.q>
    <cim:RotatingMachine.ratedS rdf:datatype="http://www.ucaiug.org/grid18v15#ApparentPower">418000000.0</cim:RotatingMachine.ratedS>
    <cim:RotatingMachine.ratedU rdf:datatype="http://www.ucaiug.org/grid18v15#Voltage">20000.0</cim:RotatingMachine.ratedU>
    <cim:SynchronousMachine.earthing rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">false</cim:SynchronousMachine.earthing>
    <cim:SynchronousMachine.earthingStarPointR rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.0</cim:SynchronousMachine.earthingStarPointR>
    <cim:SynchronousMachine.earthingStarPointX rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">0.0</cim:SynchronousMachine.earthingStarPointX>
    <cim:SynchronousMachine.maxQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">330000000.0</cim:SynchronousMachine.maxQ>
    <cim:SynchronousMachine.minQ rdf:datatype="http://www.ucaiug.org/grid18v15#ReactivePower">-330000000.0</cim:SynchronousMachine.minQ>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineOperatingMode.generator" />
    <cim:SynchronousMachine.type rdf:resource="http://www.ucaiug.org/grid18v15#SynchronousMachineKind.generator" />
  </cim:SynchronousMachine>
  <cim:Terminal rdf:about="FFD36926-BC64-41A1-9837-51C71ACA5551_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FFD36926-BC64-41A1-9837-51C71ACA5551" />
    <cim:Terminal.ConnectivityNode rdf:resource="B187ADDD-3DE8-4D9C-B7EA-34FEE7F25ECB" />
  </cim:Terminal>
  <cim:TransformerMeshImpedance rdf:about="FFD8C032-8C04-44D4-A630-E7676B99B209">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FFD8C032-8C04-44D4-A630-E7676B99B209</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6103_6104_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="A9493C5E-62D1-4278-81FE-462834810706" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="F27523D8-F434-4456-8513-012C65B52A84" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.357075</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.357075</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.543525000000002</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">21.543525000000002</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
  <cim:ACLineSegment rdf:about="FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225">
    <cim:ACLineSegment.b0ch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">5.444234404536863e-05</cim:ACLineSegment.b0ch>
    <cim:ACLineSegment.bch rdf:datatype="http://www.ucaiug.org/grid18v15#Susceptance">9.073724007561439e-05</cim:ACLineSegment.bch>
    <cim:ACLineSegment.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.5819000000000001</cim:ACLineSegment.r>
    <cim:ACLineSegment.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">1.1638000000000002</cim:ACLineSegment.r0>
    <cim:ACLineSegment.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">6.7183</cim:ACLineSegment.x>
    <cim:ACLineSegment.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">20.1549</cim:ACLineSegment.x0>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="CCBE7426-69D5-4651-A703-4EF6F296CC23" />
    <cim:Conductor.length rdf:datatype="http://www.ucaiug.org/grid18v15#Length">18960.069654256295</cim:Conductor.length>
    <cim:Equipment.EquipmentContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:Equipment.inService rdf:datatype="http://www.ucaiug.org/grid18v15#Boolean">true</cim:Equipment.inService>
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">3303_3304_3</cim:IdentifiedObject.name>
  </cim:ACLineSegment>
  <cim:Terminal rdf:about="FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225_1">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">1</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225" />
    <cim:Terminal.ConnectivityNode rdf:resource="07130542-3100-4B0E-B307-84F7FB40AF10" />
  </cim:Terminal>
  <cim:Terminal rdf:about="FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225_2">
    <cim:ACDCTerminal.sequenceNumber rdf:datatype="http://www.ucaiug.org/grid18v15#Integer">2</cim:ACDCTerminal.sequenceNumber>
    <cim:Terminal.ConductingEquipment rdf:resource="FFDFCAAC-A3FA-4C59-92C8-E0FD4BD2C225" />
    <cim:Terminal.ConnectivityNode rdf:resource="BCBACE2D-451F-44BA-A1B2-DE9D70A274AF" />
  </cim:Terminal>
  <cim:ConnectivityNode rdf:about="FFE0E63A-EC11-4B8F-91C8-151F7CC63E56">
    <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="2540AF5C-4F83-4C0F-9577-DEE8CC73BBB3" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FFE0E63A-EC11-4B8F-91C8-151F7CC63E56</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">22332</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ACPointOfCommonCoupling rdf:about="FFF7760B-5A59-49CE-A886-3940A3E9A4E2">
    <cim:ACPointOfCommonCoupling.ConnectivityNode rdf:resource="F387ABF7-5844-442B-8B09-E2A592419A67" />
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FFF7760B-5A59-49CE-A886-3940A3E9A4E2</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">8033_H</cim:IdentifiedObject.name>
  </cim:ACPointOfCommonCoupling>
  <cim:TransformerMeshImpedance rdf:about="FFF97E88-2AD1-4F66-9651-45C17BDBFE6B">
    <cim:IdentifiedObject.mRID rdf:datatype="http://www.ucaiug.org/grid18v15#String">FFF97E88-2AD1-4F66-9651-45C17BDBFE6B</cim:IdentifiedObject.mRID>
    <cim:IdentifiedObject.name rdf:datatype="http://www.ucaiug.org/grid18v15#String">6205_62352_0_1_Mesh</cim:IdentifiedObject.name>
    <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="D6B1348E-3833-4A3A-BCA0-F77DDF4F8A93" />
    <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="85B7E623-D0F4-40EC-9286-FB4D1F231F58" />
    <cim:TransformerMeshImpedance.r rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.17633333333333334</cim:TransformerMeshImpedance.r>
    <cim:TransformerMeshImpedance.r0 rdf:datatype="http://www.ucaiug.org/grid18v15#Resistance">0.17633333333333334</cim:TransformerMeshImpedance.r0>
    <cim:TransformerMeshImpedance.x rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.053333333333334</cim:TransformerMeshImpedance.x>
    <cim:TransformerMeshImpedance.x0 rdf:datatype="http://www.ucaiug.org/grid18v15#Reactance">7.053333333333334</cim:TransformerMeshImpedance.x0>
  </cim:TransformerMeshImpedance>
</rdf:RDF>