// Generators 
// Bus GENROU ID  Td10   Td20 Tq10   Tq20   H     D  Xd      Xq      Xd1      Xq1     Xd2     Xl   S10 S12
31, 'GENROU', '1',6.59, 0.049, 1.5,  0.14,  4.97, 0, 1.7995, 1.7202, 0.42517, 1.037,  0.2489, 0.2135, 0, 0/
32, 'GENROU', '1',5.7,  0.032, 1.5,  0.032, 4.97, 0, 1.7964, 1.7064, 0.38232, 0.6307, 0.27,   0.2189, 0, 0/
33, 'GENROU', '1',5.67, 0.041, 1.5,  0.213, 4.21, 0, 1.7816, 1.7544, 0.29648, 1.1288, 0.2543, 0.2006, 0, 0/
34, 'GENROU', '1',5.4,  0.035, 0.44, 0.14,  4.81, 0, 1.818,  1.748,  0.7128,  0.8964, 0.459,  0.2916, 0, 0/
35, 'GENROU', '1',7.3,  0.032, 0.4,  0.055, 4.83, 0, 1.8288, 1.7352, 0.36,    0.5861, 0.2441, 0.1613, 0, 0/
36, 'GENROU', '1',5.66, 0.014, 1.5,  0.207, 4.33, 0, 1.7995, 1.7812, 0.2989,  1.1346, 0.2471, 0.1964, 0, 0/
37, 'GENROU', '1',6.7,  0.035, 0.41, 0.058, 4.05, 0, 1.74,   1.68,   0.342,   0.5466, 0.2154, 0.168,  0, 0/
38, 'GENROU', '1',4.79, 0.04,  1.96, 0.04,  3.88, 0, 1.8743, 1.8245, 0.5073,  0.5224, 0.3382, 0.2652, 0, 0/
39, 'GENROU', '1',7.0,  0.05,  0.7,  0.09,  5.00, 0, 2.0,    1.9,    0.6,     0.8,    0.4,    0.3,    0, 0/
// 34, 'GENROU', '1',5.4,  0.035, 0.44, 0.44,  4.81, 0, 3.618,  3.348,  0.7128,  0.8964, 0.459,  0.2916, 0, 0/

// Exciters 

31, 'IEEET1', '1', 0,6.2,0.05,1.0,-1.0,-0.633,0.405,0.057,0.5,0,3.0364372469635628,0.66,4.048582995951417,0.88  /
32, 'IEEET1', '1', 0,5.0,0.06,1.0,-1.0,-0.0198,0.5,0.08,1.0,0,2.3422860712054963,0.13,3.123048094940662,0.34  /
33, 'IEEET1', '1', 0,5.0,0.06,1.0,-1.0,-0.0525,0.5,0.08,1.0,0,2.8680688336520075,0.08,3.8240917782026767,0.314  /
34, 'IEEET1', '1', 0,40.0,0.02,10.0,-10.0,1.0,0.785,0.03,1.0,0,2.8664921465968582,0.67,3.821989528795811,0.91  /
35, 'IEEET1', '1', 0,5.0,0.02,1.0,-1.0,-0.0419,0.471,0.0754,1.246,0,3.586800573888092,0.064,4.782400765184122,0.251  /
36, 'IEEET1', '1', 0,40.0,0.02,6.5,-6.5,1.0,0.73,0.03,1.0,0,2.8017241379310347,0.53,3.735632183908046,0.74  /
37, 'IEEET1', '1', 0,5.0,0.02,1.0,-1.0,-0.047,0.528,0.0845,1.26,0,3.1914893617021276,0.072,4.25531914893617,0.282  /
38, 'IEEET1', '1', 0,40.0,0.02,10.5,-10.5,1.0,1.4,0.03,1.0,0,4.144736842105263,0.6,5.526315789473684,0.9  /
39, 'IEEET1', '1', 500,1,500.0,10.0,-10.0,1.0,500.0,0.0,500.0,0,3.75,0.0,5.0,1.0  /

// Governors 

31, 'TGOV1', '1', 0.089338,0.55,1.2,0,13.25,54.0,1.598361 /
32, 'TGOV1', '1', 0.191571,3.000000,1.200000,0.000000,0.000000,5.000000,1.388880 /
33, 'TGOV1', '1', 0.073899,0.42,1.2,0.0,2.02,10.0,1.470588 /
34, 'TGOV1', '1', 0.072338,0.275,1.2,0.0,4.5,9.65,0.5555 /
35, 'TGOV1', '1', 0.063710,3.000000,1.200000,0.000000,0.000000,50.000000,1.388880 /
36, 'TGOV1', '1', 0.084069,0.38,1.2,0.0,3.75,7.5,1.311475 /
37, 'TGOV1', '1', 0.093110,3.000000,1.200000,0.000000,0.000000,3.000000,1.500000 /
38, 'TGOV1', '1', 0.04071,0.48,1.2,0.0,1.68,6.0,1.573034 /
39, 'TGOV1', '1', 10.000000,100.000000,2000.000000,-999.000000,0.000000,100.000000,0.100000 /

30 'REGCA1' 1  1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
30 'REECA1' 1  0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
30 'REPCA1' 1  0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /

//BUSID 'USRMDL' ID 'JUGOV' 5 0 0 8 3 2 0 '1/fR' 'Tmax' 'T3' 'T4' 'D' 'Ts' 'Tc' 'T5'/
//30,'USRMDL','1','JUGOV',5,0,0,8,3,2,3.5,10.4,9.65,-1.93,4.0,74.4,0.2,0.965/
//31,'USRMDL','1','JUGOV',5,0,0,8,3,2,1.835,6.46,0,13.25,9.75,0.1,0.45,54.0/
//32,'USRMDL','1','JUGOV',5,0,0,8,3,2,0.725,7.25,0,0,10.0,5.0,3.0,5.0/
