// WECC 240 SYSTEM, V0.2, DEVELOPED BY NREL. CONTACT: HAOYU.YUAN@NREL.GOV
// This is a reduced WECC 240-bus power system model reflecting WECC generation resource mix in 2018 and representing the summer peak load. It was developed by NREL and contains no CEII.
// Reference: H. Yuan, R. S. Biswas, J. Tan and Y. Zhang, "Developing a Reduced 240-Bus WECC Dynamic Model for Frequency Response Study of High Renewable Integration," IEEE/PES Transmission and Distribution Conference and Exposition (T&D), Chicago, IL, USA, 2020.
/ 
   1032 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1032 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1032 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
  10321 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
  10321 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
  10321 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1034 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1034 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1034 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
  10341 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
  10341 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
  10341 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1131 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1131 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1131 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
  11311 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
  11311 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
  11311 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1232 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1232 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1232 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
  12321 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
  12321 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
  12321 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   1331 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1331 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1331 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
  13311 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
  13311 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
  13311 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   1333 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1333 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1333 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   13331 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   13331 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   13331 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1431 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1431 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1431 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   14311 'GENROU' N     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   14311 'SEXS'   N    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   14311 'TGOV1'  N    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   14312 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   14312 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   14312 'TGOV1'  S    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2030 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          4.5300       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2030 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2030 'TGOV1'  E    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   20301 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.5300       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   20301 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   20301 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2130 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2130 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2130 'TGOV1'  E    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   21303 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   21303 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   21303 'GAST'   S    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   21302 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   21302 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   21302 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   2233 'GENROU' DG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2233 'SEXS'   DG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2233 'GAST'   DG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   22331 'GENROU' EG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   22331 'SEXS'   EG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   22331 'GAST'   EG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   22332 'GENROU' TG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   22332 'SEXS'   TG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   22332 'GAST'   TG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2438 'GENROU' EG    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2438 'SEXS'   EG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2438 'GAST'   EG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   24381 'GENROU' ND    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   24381 'SEXS'   ND   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   24381 'TGOV1'  ND   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   24383 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   24383 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   24383 'GAST'   S    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   24384 'GENROU' SG    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   24384 'SEXS'   SG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   24384 'GAST'   SG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   24385 'GENROU' SH    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   24385 'SEXS'   SH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   24385 'TGOV1'  SH   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   24387 'GENROU' WG    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   24387 'SEXS'   WG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   24387 'GAST'   WG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2630 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2630 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2630 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2634 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2634 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2634 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2637 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2637 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2637 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   2638 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2638 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2638 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   3133 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3133 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3133 'GAST'   NG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   31331 'GENROU' SC    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   31331 'SEXS'   SC   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   31331 'TGOV1'  SC   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3135 'GENROU' MG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3135 'SEXS'   MG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3135 'GAST'   MG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   31351 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   31351 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   31351 'GAST'   NG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3234 'GENROU' DG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3234 'SEXS'   DG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3234 'GAST'   DG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   32341 'GENROU' MG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   32341 'SEXS'   MG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   32341 'GAST'   MG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   32342 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   32342 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   32342 'GAST'   NG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3333 'GENROU' CG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3333 'SEXS'   CG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3333 'GAST'   CG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   33331 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   33331 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   33331 'GAST'   NG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3432 'GENROU' NP    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3432 'SEXS'   NP   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3432 'TGOV1'  NP   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3433 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3433 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3433 'GAST'   NG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3531 'GENROU' CE    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3531 'SEXS'   CE   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3531 'TGOV1'  CE   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   35311 'GENROU' NE    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   35311 'SEXS'   NE   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   35311 'TGOV1'  NE   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   35312 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   35312 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   35312 'TGOV1'  NH   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3631 'GENROU' NB    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3631 'SEXS'   NB   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3631 'TGOV1'  NB   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   36311 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   36311 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   36311 'GAST'   NG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3731 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3731 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3731  'TGOV1'  NH   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3831 'GENROU' NN    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3831 'SEXS'   NN   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3831 'TGOV1'  NN   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3835 'GENROU' ND    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3835 'SEXS'   ND   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3835 'TGOV1'  ND   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   38352 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   38352 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   38352 'GAST'   S    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3836 'GENROU' DG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3836 'SEXS'   DG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3836 'GAST'   DG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3931 'GENROU' NB    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3931 'SEXS'   NB   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3931 'TGOV1'  NB   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   39311 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   39311 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   39311 'TGOV1'  NH   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   39335 'GENROU' NW    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   39335 'SEXS'   NW   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   39335 'GAST'   NW   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   39336 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   39336 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   39336 'TGOV1'  S    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   39332 'GENROU' ND    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   39332 'SEXS'   ND   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   39332 'TGOV1'  ND   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   39333 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   39333 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   39333 'GAST'   NG   0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   39334 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   39334 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   39334 'TGOV1'  NH   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4031 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4031 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4031 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   40313 'GENROU' W     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   40313 'SEXS'   W    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   40313 'TGOV1'  W    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   40353 'GENROU' W     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   40353 'SEXS'   W    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   40353 'TGOV1'  W    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   40351 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   40351 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   40351 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   40352 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   40352 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   40352 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   4039 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4039 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4039 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   40391 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   40391 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   40391 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   4131 'GENROU' B     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4131 'SEXS'   B    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4131 'TGOV1'  B    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   41311 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   41311 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   41311 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   4132 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4132 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4132 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   41321 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   41321 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   41321 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   41322 'GENROU' N     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   41322 'SEXS'   N    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   41322 'TGOV1'  N    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   41323 'GENROU' W     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   41323 'SEXS'   W    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   41323 'GAST'   W    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4231 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4231 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4231 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   42311 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   42311 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   42311 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   42312 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   42312 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   42312 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   4232 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4232 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4232 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   42322 'GENROU' W     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   42322 'SEXS'   W    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   42322 'GAST'   W    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   5031 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   5031 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   5031 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   50311 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   50311 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   50311 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   50323 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   50323 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   50323 'TGOV1'  S    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   50321 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   50321 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   50321 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   50322 'GENROU' R     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   50322 'SEXS'   R    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   50322 'TGOV1'  R    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6132 'GENROU' B     6.0000      0.50000       1.0000      0.50000E-01
          2.1500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6132 'SEXS'   B    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6132 'TGOV1'  B    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   61321 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.1500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   61321 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   61321 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   61323 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          2.1500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   61323 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   61323 'TGOV1'  S    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6231 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6231 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6231 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   62311 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   62311 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   62311 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6235 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6235 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6235 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   62352 'GENROU' W     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   62352 'SEXS'   W    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   62352 'TGOV1'  W    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6333 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6333 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6333 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6335 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6335 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6335 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   63351 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   63351 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   63351 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   63352 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   63352 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   63352 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   6433 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6433 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6433 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   64331 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   64331 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   64331 'TGOV1'  E    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   64332 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   64332 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   64332 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   65333 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   65333 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   65333 'TGOV1'  S    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   65334 'GENROU' W     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   65334 'SEXS'   W    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   65334 'GAST'   W    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   65332 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   65332 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   65332 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   7031 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7031 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7031 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   70311 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   70311 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   70311 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   70314 'GENROU' W     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   70314 'SEXS'   W    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   70314 'TGOV1'  W    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   70313 'GENROU' SC    6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   70313 'SEXS'   SC   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   70313 'TGOV1'  SC   0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   7032 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7032 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7032 'TGOV1'  C    0.80000E-01   2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   70323 'GENROU' S     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   70323 'SEXS'   S    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   70323 'GAST'   S    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   70322 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   70322 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   70322 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   8033 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   8033 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   8033 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   8034 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   8034 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   8034 'GAST'   G    0.80000E-01  0.30000      0.30000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   80341 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   80341 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   80341 'HYGOV'  H    0.50000E-01  0.75000E-01   12.000      0.50000
          20.500      0.10000       1.0000       0.0000       15.000
          1.5000       0.0000      0.80000E-01  /
   10322 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   10322 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   10322 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   10342 'REGCA1' W 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   10342 'REECA1' W 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   10342 'REPCA1' W 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   13332 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   13332 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   13332 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   21301 'REGCA1' G 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   21301 'REECA1' G 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   21301 'REPCA1' G 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   2332 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   2332 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   2332 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   2431 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   2431 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   2431 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   2434 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   2434 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   2434 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   24382 'REGCA1' RG 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   24382 'REECA1' RG 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   24382 'REPCA1' RG 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   24386 'REGCA1' SW 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   24386 'REECA1' SW 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   24386 'REPCA1' SW 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   2439 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   2439 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   2439 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   2533 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   2533 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   2533 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   2631 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   2631 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   2631 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   32343 'REGCA1' NW 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   32343 'REECA1' NW 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   32343 'REPCA1' NW 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   34331 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   34331 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   34331 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   38351 'REGCA1' NG 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   38351 'REECA1' NG 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   38351 'REPCA1' NG 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   3932 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   3932 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   3932 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   3933  'REGCA1' CG 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   3933  'REECA1' CG 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   3933  'REPCA1' CG 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   39331 'REGCA1' NB 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   39331 'REECA1' NB 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   39331 'REPCA1' NB 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   40312 'REGCA1' S 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   40312 'REECA1' S 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   40312 'REPCA1' S 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   40311 'REGCA1' H 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   40311 'REECA1' H 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   40311 'REPCA1' H 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   4035  'REGCA1' C 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   4035  'REECA1' C 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   4035  'REPCA1' C 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   40392 'REGCA1' W 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   40392 'REECA1' W 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   40392 'REPCA1' W 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   41312 'REGCA1' W 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   41312 'REECA1' W 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   41312 'REPCA1' W 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   42321 'REGCA1' H 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   42321 'REECA1' H 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   42321 'REPCA1' H 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   5032  'REGCA1' C 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   5032  'REECA1' C 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   5032  'REPCA1' C 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   50324 'REGCA1' W 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   50324 'REECA1' W 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   50324 'REPCA1' W 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   61322 'REGCA1' H 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   61322 'REECA1' H 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   61322 'REPCA1' H 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   61324 'REGCA1' W 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   61324 'REECA1' W 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   61324 'REPCA1' W 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   62351 'REGCA1' H 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   62351 'REECA1' H 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   62351 'REPCA1' H 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   63331 'REGCA1' W 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   63331 'REECA1' W 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   63331 'REPCA1' W 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   64333 'REGCA1' W 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   64333 'REECA1' W 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   64333 'REPCA1' W 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   6533  'REGCA1' C 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   6533  'REECA1' C 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   6533  'REPCA1' C 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   65331 'REGCA1' G 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   65331 'REECA1' G 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   65331 'REPCA1' G 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   70312 'REGCA1' P 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   70312 'REECA1' P 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   70312 'REPCA1' P 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
   70321 'REGCA1' G 1 0.08  0.4  0.8 0.2 1.22 1.111 0.8 0.4  -1.3  0.016668 0.7 1.5 -1.5 1.0 /
   70321 'REECA1' G 0 0 1 1 0 0 0.5 1.1 0.016668 -0.001 0.001 2 1 -1 1.0 0.1 0 0 0.05 1 -1 1.07 0.9 1 0.333 0.2 5.0 0 0.08 99.0 -99.0 1.0 0.0 1.0 0.016668 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 0.0 1.0 0.4 1.0 0.9 1.0 1.2 1.0 /
   70321 'REPCA1' G 0 0 0 '0' 1 1 1 0.05 0.04 8.0 0.0 0.05 0.9 0.0 0.0 0.0 0.05 -0.05 0.0 0.0 0.329 -0.329 0.5 1.0 0.25 -0.0006 0.0006 999.00 -999.00 1.0 0.0 0.7 20.000 20.000 /
//
// Bus  IEEEST  ID MODE BUSR   A1      A2      A3      A4      A5      A6       T1      T2      T3      T4      T5      T6      KS   LSMAX    LSMIN     VCU     VCL
//
13331, 'IEEEST', G , 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130,  3.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
20301, 'IEEEST', G , 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130,  4.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
24387, 'IEEEST', WG, 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130, 11.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
2630,  'IEEEST', G , 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130,  4.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
39311, 'IEEEST', NH, 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130, 10.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
41311, 'IEEEST', H , 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130,  7.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
62352, 'IEEEST', W , 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130, 10.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
65333, 'IEEEST', S , 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130,  7.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
8034,  'IEEEST', G , 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130,  3.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
70311, 'IEEEST', G , 1, 0, 1.0130, 0.0130, 0.0000, 0.0000, 1.0130, 0.1130,  7.0000, 0.0200, 0.0000, 0.0000, 1.6500, 1.6500, 3.0000, 0.1000, -0.1000, 0.0000, 0.0000/
//
// adding wind turbine dynamics
   2332 'WTARA1' S  0.01 0 /
   2431 'WTARA1' S  0.01 0 /
   2434 'WTARA1' S  0.01 0 /
   2439 'WTARA1' S  0.01 0 /
  10322 'WTARA1' S  0.01 0 /
  10342 'WTARA1' W  0.01 0 /
  13332 'WTARA1' S  0.01 0 /
  21301 'WTARA1' G  0.01 0 /
  24382 'WTARA1' RG 0.01 0 /
  24386 'WTARA1' SW 0.01 0 /
//
   2332 'WTDTA1' S  4.754 0.0 0.8696 0.0 1.5 /
   2431 'WTDTA1' S  4.754 0.0 0.8696 0.0 1.5 /
   2434 'WTDTA1' S  4.754 0.0 0.8696 0.0 1.5 /
   2439 'WTDTA1' S  4.754 0.0 0.8696 0.0 1.5 /
  10322 'WTDTA1' S  4.754 0.0 0.8696 0.0 1.5 /
  10342 'WTDTA1' W  4.754 0.0 0.8696 0.0 1.5 /
  13332 'WTDTA1' S  4.754 0.0 0.8696 0.0 1.5 /
  21301 'WTDTA1' G  4.754 0.0 0.8696 0.0 1.5 /
  24382 'WTDTA1' RG 4.754 0.0 0.8696 0.0 1.5 /
  24386 'WTDTA1' SW 4.754 0.0 0.8696 0.0 1.5 /

