    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<8975F7F9-AA1B-4191-945C-5BDA07A3B3B6> a cim:LinearShuntCompensator ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8975F7F9-AA1B-4191-945C-5BDA07A3B3B6"^^cim:String ;
    cim:IdentifiedObject.name "79_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0010501995379122034"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<D35369F2-AF19-4710-8F3E-5C4931B701C0> a cim:LinearShuntCompensator ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D35369F2-AF19-4710-8F3E-5C4931B701C0"^^cim:String ;
    cim:IdentifiedObject.name "105_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0010501995379122034"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<D3EED685-683E-41E9-9D29-F6EECE030935> a cim:LinearShuntCompensator ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D3EED685-683E-41E9-9D29-F6EECE030935"^^cim:String ;
    cim:IdentifiedObject.name "37_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "-0.001312749422390254"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<F350458A-E868-4FA1-A85D-DA3EC4449E8A> a cim:LinearShuntCompensator ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F350458A-E868-4FA1-A85D-DA3EC4449E8A"^^cim:String ;
    cim:IdentifiedObject.name "82_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0010501995379122034"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<F50E34F4-4A60-47E2-AD70-54B0A6408892> a cim:LinearShuntCompensator ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F50E34F4-4A60-47E2-AD70-54B0A6408892"^^cim:String ;
    cim:IdentifiedObject.name "107_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.000315059861373661"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<F8CBBA13-0114-4746-972F-8BC2B6951308> a cim:LinearShuntCompensator ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F8CBBA13-0114-4746-972F-8BC2B6951308"^^cim:String ;
    cim:IdentifiedObject.name "44_1"^^cim:String ;
    cim:LinearShuntCompensator.bPerSection "0.0005250997689561017"^^cim:Susceptance ;
    cim:LinearShuntCompensator.gPerSection "0.0"^^cim:Conductance ;
    cim:ShuntCompensator.grounded "true"^^cim:Boolean ;
    cim:ShuntCompensator.maximumSections "1"^^cim:Integer ;
    cim:ShuntCompensator.nomU "138000.0"^^cim:Voltage ;
    cim:ShuntCompensator.sections "1"^^cim:Integer .

<018F4304-53BF-48F2-B189-CFD9AB04AAD7> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "38000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "25000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "018F4304-53BF-48F2-B189-CFD9AB04AAD7"^^cim:String ;
    cim:IdentifiedObject.name "104_1"^^cim:String .

<04882B41-1F89-4C83-B0F4-29CBBD29B041> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "66000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "23000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "04882B41-1F89-4C83-B0F4-29CBBD29B041"^^cim:String ;
    cim:IdentifiedObject.name "40_1"^^cim:String .

<05D88638-F9D2-4EA4-8A2F-4122CE3077A3> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "34000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "05D88638-F9D2-4EA4-8A2F-4122CE3077A3"^^cim:String ;
    cim:IdentifiedObject.name "47_1"^^cim:String .

<0BC91367-49EC-4E51-AB91-1A92172DE38C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "51000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0BC91367-49EC-4E51-AB91-1A92172DE38C"^^cim:String ;
    cim:IdentifiedObject.name "1_1"^^cim:String .

<0C2339CB-5399-4D50-A83B-635ED4730126> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "15000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "9000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0C2339CB-5399-4D50-A83B-635ED4730126"^^cim:String ;
    cim:IdentifiedObject.name "97_1"^^cim:String .

<128F0E4F-727E-4A11-8BE8-074790E1F02F> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "65000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "128F0E4F-727E-4A11-8BE8-074790E1F02F"^^cim:String ;
    cim:IdentifiedObject.name "92_1"^^cim:String .

<135E92BA-E690-4CAB-A799-7F521AE1D60C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "20000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "135E92BA-E690-4CAB-A799-7F521AE1D60C"^^cim:String ;
    cim:IdentifiedObject.name "117_1"^^cim:String .

<13BA7291-4126-4634-A41E-7732819820CC> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "63000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "22000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "13BA7291-4126-4634-A41E-7732819820CC"^^cim:String ;
    cim:IdentifiedObject.name "55_1"^^cim:String .

<1C9198FE-91CD-46CB-84D7-0B75A50D1BB9> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "13000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1C9198FE-91CD-46CB-84D7-0B75A50D1BB9"^^cim:String ;
    cim:IdentifiedObject.name "24_1"^^cim:String .

<1CC61F40-1FAD-46E8-9B87-F6F55FFD4956> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "42000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "31000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1CC61F40-1FAD-46E8-9B87-F6F55FFD4956"^^cim:String ;
    cim:IdentifiedObject.name "95_1"^^cim:String .

<1E3B0CC3-3A7C-44F1-8BA6-CFBAA78F4AF6> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "43000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "16000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1E3B0CC3-3A7C-44F1-8BA6-CFBAA78F4AF6"^^cim:String ;
    cim:IdentifiedObject.name "106_1"^^cim:String .

<2205EC63-AB92-4D2B-ABA4-5578B65A737D> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "6000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2205EC63-AB92-4D2B-ABA4-5578B65A737D"^^cim:String ;
    cim:IdentifiedObject.name "113_1"^^cim:String .

<22A0D43F-F009-434B-A2C1-A8587F2EEB2C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "27000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "11000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22A0D43F-F009-434B-A2C1-A8587F2EEB2C"^^cim:String ;
    cim:IdentifiedObject.name "39_1"^^cim:String .

<2A59D611-195E-420B-A6A4-11D2745BBCAC> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "20000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "9000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2A59D611-195E-420B-A6A4-11D2745BBCAC"^^cim:String ;
    cim:IdentifiedObject.name "2_1"^^cim:String .

<2AD79B71-E00E-44B4-818D-3BF141D11E11> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "277000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "113000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2AD79B71-E00E-44B4-818D-3BF141D11E11"^^cim:String ;
    cim:IdentifiedObject.name "59_1"^^cim:String .

<2F0578AB-5840-4305-96F9-48C7BB1529B0> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "31000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2F0578AB-5840-4305-96F9-48C7BB1529B0"^^cim:String ;
    cim:IdentifiedObject.name "105_1"^^cim:String .

<35BF70D4-51E5-4A0D-B2B8-9B6C2EB114B3> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "70000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "23000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "35BF70D4-51E5-4A0D-B2B8-9B6C2EB114B3"^^cim:String ;
    cim:IdentifiedObject.name "11_1"^^cim:String .

<362D0109-C05B-44CC-82E8-C0C77082B8F8> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "18000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "362D0109-C05B-44CC-82E8-C0C77082B8F8"^^cim:String ;
    cim:IdentifiedObject.name "20_1"^^cim:String .

<3797E397-8AE3-4E46-B78D-E6539F7D3489> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "12000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3797E397-8AE3-4E46-B78D-E6539F7D3489"^^cim:String ;
    cim:IdentifiedObject.name "57_1"^^cim:String .

<3A793215-7F22-4AF3-AB0F-B752BFA7F635> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3A793215-7F22-4AF3-AB0F-B752BFA7F635"^^cim:String ;
    cim:IdentifiedObject.name "3_1"^^cim:String .

<3EA35FFD-C34E-40F3-B92E-22806C47994D> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "21000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3EA35FFD-C34E-40F3-B92E-22806C47994D"^^cim:String ;
    cim:IdentifiedObject.name "86_1"^^cim:String .

<3ED48CBE-D0FB-42CE-A123-5CB4B961E3B3> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "19000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "2000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3ED48CBE-D0FB-42CE-A123-5CB4B961E3B3"^^cim:String ;
    cim:IdentifiedObject.name "7_1"^^cim:String .

<44DBB7B1-B156-44E2-B67D-5043D0C88BFB> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "18000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "44DBB7B1-B156-44E2-B67D-5043D0C88BFB"^^cim:String ;
    cim:IdentifiedObject.name "43_1"^^cim:String .

<4624EC8D-43BC-4936-B159-7A8A53E256D3> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "14000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4624EC8D-43BC-4936-B159-7A8A53E256D3"^^cim:String ;
    cim:IdentifiedObject.name "21_1"^^cim:String .

<465450F0-27D8-499C-A5F1-22B1ADED6559> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "20000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "11000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "465450F0-27D8-499C-A5F1-22B1ADED6559"^^cim:String ;
    cim:IdentifiedObject.name "48_1"^^cim:String .

<48BA569E-A964-4C06-BAC3-EF6FC5C70917> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "23000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "16000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "48BA569E-A964-4C06-BAC3-EF6FC5C70917"^^cim:String ;
    cim:IdentifiedObject.name "103_1"^^cim:String .

<4BB9B22D-7B59-4F6F-AA22-8FCC5A4CE23E> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "90000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "30000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4BB9B22D-7B59-4F6F-AA22-8FCC5A4CE23E"^^cim:String ;
    cim:IdentifiedObject.name "15_1"^^cim:String .

<4C2D3C4A-0200-417D-9D99-E683330A3393> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "47000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "11000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4C2D3C4A-0200-417D-9D99-E683330A3393"^^cim:String ;
    cim:IdentifiedObject.name "75_1"^^cim:String .

<4E7FD04C-DCFC-4915-A41A-55B3CF1DC77C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "14000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "1000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E7FD04C-DCFC-4915-A41A-55B3CF1DC77C"^^cim:String ;
    cim:IdentifiedObject.name "14_1"^^cim:String .

<5455EA5F-269E-427C-8838-2FBEFE26FFCE> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "17000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "4000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5455EA5F-269E-427C-8838-2FBEFE26FFCE"^^cim:String ;
    cim:IdentifiedObject.name "50_1"^^cim:String .

<56ECBC1F-3CE6-4FA7-8C13-7E800E0B9784> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "59000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "56ECBC1F-3CE6-4FA7-8C13-7E800E0B9784"^^cim:String ;
    cim:IdentifiedObject.name "34_1"^^cim:String .

<59964124-F498-497E-9583-E6DEF9B16894> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "12000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "59964124-F498-497E-9583-E6DEF9B16894"^^cim:String ;
    cim:IdentifiedObject.name "72_1"^^cim:String .

<5B7A3A75-42F4-485D-85AD-6FDA2945EB51> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "10000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5B7A3A75-42F4-485D-85AD-6FDA2945EB51"^^cim:String ;
    cim:IdentifiedObject.name "91_1"^^cim:String .

<5CF530B6-33E0-4BEC-B172-8772DBAEEB43> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "78000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5CF530B6-33E0-4BEC-B172-8772DBAEEB43"^^cim:String ;
    cim:IdentifiedObject.name "60_1"^^cim:String .

<6203E328-5023-456C-AE82-55E116272F60> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "5000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6203E328-5023-456C-AE82-55E116272F60"^^cim:String ;
    cim:IdentifiedObject.name "102_1"^^cim:String .

<62FBB288-81F5-4BCD-BF94-3F6B52B7B1DB> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "7000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "62FBB288-81F5-4BCD-BF94-3F6B52B7B1DB"^^cim:String ;
    cim:IdentifiedObject.name "23_1"^^cim:String .

<638CEF5D-DE98-4C7A-9756-B33ED58AE61B> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "68000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "638CEF5D-DE98-4C7A-9756-B33ED58AE61B"^^cim:String ;
    cim:IdentifiedObject.name "74_1"^^cim:String .

<63D1FD39-34A3-4479-87D4-11ADEE2996C7> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "18000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63D1FD39-34A3-4479-87D4-11ADEE2996C7"^^cim:String ;
    cim:IdentifiedObject.name "66_1"^^cim:String .

<6511E3D1-5453-4813-A164-699F8ACE68C9> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "68000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "13000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6511E3D1-5453-4813-A164-699F8ACE68C9"^^cim:String ;
    cim:IdentifiedObject.name "112_1"^^cim:String .

<65251AFA-B1EB-471E-AD07-A6FA1030E85A> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "8000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "65251AFA-B1EB-471E-AD07-A6FA1030E85A"^^cim:String ;
    cim:IdentifiedObject.name "109_1"^^cim:String .

<67B261D0-B373-4DB7-8A1D-FC00ABD048BC> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "30000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67B261D0-B373-4DB7-8A1D-FC00ABD048BC"^^cim:String ;
    cim:IdentifiedObject.name "110_1"^^cim:String .

<6D8DDF4A-4187-4554-9ECE-A4044CE31E9E> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "45000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "25000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6D8DDF4A-4187-4554-9ECE-A4044CE31E9E"^^cim:String ;
    cim:IdentifiedObject.name "19_1"^^cim:String .

<6E7518FD-AA4C-461C-843C-54EB4A9B6A70> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "87000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "30000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6E7518FD-AA4C-461C-843C-54EB4A9B6A70"^^cim:String ;
    cim:IdentifiedObject.name "49_1"^^cim:String .

<7724B4F1-1F4B-49C5-9229-DDC1C27AC0E9> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "66000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "20000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7724B4F1-1F4B-49C5-9229-DDC1C27AC0E9"^^cim:String ;
    cim:IdentifiedObject.name "70_1"^^cim:String .

<781EF55D-E14E-48C3-BC9B-D92961322C9F> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "42000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "781EF55D-E14E-48C3-BC9B-D92961322C9F"^^cim:String ;
    cim:IdentifiedObject.name "99_1"^^cim:String .

<799BB403-BA56-4BF1-BA43-3BF7C035F65E> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "60000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "34000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "799BB403-BA56-4BF1-BA43-3BF7C035F65E"^^cim:String ;
    cim:IdentifiedObject.name "18_1"^^cim:String .

<7F6ED109-992D-4664-A3C7-0AA6D546B79A> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "113000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "32000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7F6ED109-992D-4664-A3C7-0AA6D546B79A"^^cim:String ;
    cim:IdentifiedObject.name "54_1"^^cim:String .

<85947F7C-6272-4CF7-8A8A-DE7FDDE84093> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "54000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "85947F7C-6272-4CF7-8A8A-DE7FDDE84093"^^cim:String ;
    cim:IdentifiedObject.name "82_1"^^cim:String .

<8B15B078-C387-4D27-9BC0-14C55EDC138A> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "130000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B15B078-C387-4D27-9BC0-14C55EDC138A"^^cim:String ;
    cim:IdentifiedObject.name "80_1"^^cim:String .

<8B8DDF72-7DCB-43F4-AB0C-E52313F26FB3> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "77000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "14000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8B8DDF72-7DCB-43F4-AB0C-E52313F26FB3"^^cim:String ;
    cim:IdentifiedObject.name "62_1"^^cim:String .

<8D5DAB42-EE37-4008-8B66-0B6B6E7D6158> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "28000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8D5DAB42-EE37-4008-8B66-0B6B6E7D6158"^^cim:String ;
    cim:IdentifiedObject.name "46_1"^^cim:String .

<91781E3D-F655-49F8-9287-69B2B9DEE228> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "34000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "16000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91781E3D-F655-49F8-9287-69B2B9DEE228"^^cim:String ;
    cim:IdentifiedObject.name "13_1"^^cim:String .

<96651AE1-CDCC-449C-B048-DCEF72A7E73F> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "20000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96651AE1-CDCC-449C-B048-DCEF72A7E73F"^^cim:String ;
    cim:IdentifiedObject.name "83_1"^^cim:String .

<981836DC-335F-4934-9D1E-E889AD2B5B24> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "84000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "18000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "981836DC-335F-4934-9D1E-E889AD2B5B24"^^cim:String ;
    cim:IdentifiedObject.name "56_1"^^cim:String .

<9F14D4BA-8C5D-4BC9-B26A-5595044CCF0D> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "33000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "9000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F14D4BA-8C5D-4BC9-B26A-5595044CCF0D"^^cim:String ;
    cim:IdentifiedObject.name "35_1"^^cim:String .

<9F2D8F79-796A-4116-B593-06C81D1D3584> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "16000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F2D8F79-796A-4116-B593-06C81D1D3584"^^cim:String ;
    cim:IdentifiedObject.name "44_1"^^cim:String .

<A00FCA87-3411-42B7-B860-4D6C8E43A0F5> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "17000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A00FCA87-3411-42B7-B860-4D6C8E43A0F5"^^cim:String ;
    cim:IdentifiedObject.name "51_1"^^cim:String .

<A09E5497-7A5B-494F-98A9-6D22AA90AD45> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "38000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "15000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A09E5497-7A5B-494F-98A9-6D22AA90AD45"^^cim:String ;
    cim:IdentifiedObject.name "96_1"^^cim:String .

<A6974307-DB39-4DAC-A0E5-F48AFDE7A34D> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "10000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "5000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A6974307-DB39-4DAC-A0E5-F48AFDE7A34D"^^cim:String ;
    cim:IdentifiedObject.name "22_1"^^cim:String .

<A761E311-8AC6-4EED-9127-8DE1F8A08AFB> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "52000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "22000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A761E311-8AC6-4EED-9127-8DE1F8A08AFB"^^cim:String ;
    cim:IdentifiedObject.name "6_1"^^cim:String .

<B54DA30E-ECBF-412A-883D-B17EBB64EA83> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "12000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B54DA30E-ECBF-412A-883D-B17EBB64EA83"^^cim:String ;
    cim:IdentifiedObject.name "4_1"^^cim:String .

<B85E91FB-B82A-483E-BF34-4133EB221C28> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "43000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "27000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B85E91FB-B82A-483E-BF34-4133EB221C28"^^cim:String ;
    cim:IdentifiedObject.name "31_1"^^cim:String .

<B9A7EC13-2EE8-4954-B247-6D10FDC52212> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "22000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9A7EC13-2EE8-4954-B247-6D10FDC52212"^^cim:String ;
    cim:IdentifiedObject.name "115_1"^^cim:String .

<BCE71999-8E9E-4567-A999-50D6DC6F13D7> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "184000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BCE71999-8E9E-4567-A999-50D6DC6F13D7"^^cim:String ;
    cim:IdentifiedObject.name "116_1"^^cim:String .

<BD15688D-E9B6-4B84-9F5E-9FB8ABE22A8E> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "37000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD15688D-E9B6-4B84-9F5E-9FB8ABE22A8E"^^cim:String ;
    cim:IdentifiedObject.name "41_1"^^cim:String .

<BD34838D-4B0C-4F85-B80D-7C1E5BB75C6C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <A8D3FF9B-A3EB-447F-B7FF-252466C34D94> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "28000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD34838D-4B0C-4F85-B80D-7C1E5BB75C6C"^^cim:String ;
    cim:IdentifiedObject.name "8_1"^^cim:String .

<BDDBEDE8-33E3-4ACB-AEC8-C649DBF3166F> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "37000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "18000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BDDBEDE8-33E3-4ACB-AEC8-C649DBF3166F"^^cim:String ;
    cim:IdentifiedObject.name "100_1"^^cim:String .

<BDFE0524-9B32-42D4-98FB-A0D8A344711C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "59000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "23000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BDFE0524-9B32-42D4-98FB-A0D8A344711C"^^cim:String ;
    cim:IdentifiedObject.name "32_1"^^cim:String .

<BE790836-9927-42CB-B89F-89E9BD516951> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "8000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BE790836-9927-42CB-B89F-89E9BD516951"^^cim:String ;
    cim:IdentifiedObject.name "114_1"^^cim:String .

<C0CECDD2-987C-467A-A89A-0D3A3E6B7CE1> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "12000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0CECDD2-987C-467A-A89A-0D3A3E6B7CE1"^^cim:String ;
    cim:IdentifiedObject.name "58_1"^^cim:String .

<C40ECF11-6020-4136-BF90-F5795B09E38E> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "17000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C40ECF11-6020-4136-BF90-F5795B09E38E"^^cim:String ;
    cim:IdentifiedObject.name "28_1"^^cim:String .

<CA5836D1-66FB-4684-89BD-A2B662D2A33B> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "11000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "3000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA5836D1-66FB-4684-89BD-A2B662D2A33B"^^cim:String ;
    cim:IdentifiedObject.name "17_1"^^cim:String .

<CB0AAE6F-F68F-47EA-AD32-AE259A676A24> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "48000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CB0AAE6F-F68F-47EA-AD32-AE259A676A24"^^cim:String ;
    cim:IdentifiedObject.name "88_1"^^cim:String .

<CE90962F-D4CE-48FB-B5F1-01BF02E9115A> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "50000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "12000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CE90962F-D4CE-48FB-B5F1-01BF02E9115A"^^cim:String ;
    cim:IdentifiedObject.name "107_1"^^cim:String .

<CF24B0AF-3910-46CB-AFD5-249CCC1E4C81> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "71000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "26000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF24B0AF-3910-46CB-AFD5-249CCC1E4C81"^^cim:String ;
    cim:IdentifiedObject.name "78_1"^^cim:String .

<CF44F766-A4A3-4A60-B8DA-1BA606C8148E> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "163000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "42000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF44F766-A4A3-4A60-B8DA-1BA606C8148E"^^cim:String ;
    cim:IdentifiedObject.name "90_1"^^cim:String .

<CFF54073-1367-4BF8-AF6A-D284BFB997E8> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "47000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CFF54073-1367-4BF8-AF6A-D284BFB997E8"^^cim:String ;
    cim:IdentifiedObject.name "12_1"^^cim:String .

<D4BF7D24-A815-42A5-9472-9C6375B72FFD> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "12000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4BF7D24-A815-42A5-9472-9C6375B72FFD"^^cim:String ;
    cim:IdentifiedObject.name "93_1"^^cim:String .

<D7B4A07F-1AF3-49E4-829A-B19A651921EB> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "24000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "15000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7B4A07F-1AF3-49E4-829A-B19A651921EB"^^cim:String ;
    cim:IdentifiedObject.name "85_1"^^cim:String .

<D8B2376E-03D5-4CBA-9FEE-0AB048D55660> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "23000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "11000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8B2376E-03D5-4CBA-9FEE-0AB048D55660"^^cim:String ;
    cim:IdentifiedObject.name "53_1"^^cim:String .

<DB102DC3-572A-4360-B910-57166E5894BC> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "22000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "15000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DB102DC3-572A-4360-B910-57166E5894BC"^^cim:String ;
    cim:IdentifiedObject.name "101_1"^^cim:String .

<DBECEDC2-C576-43C8-B36C-73CB081D8FCE> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "39000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "32000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DBECEDC2-C576-43C8-B36C-73CB081D8FCE"^^cim:String ;
    cim:IdentifiedObject.name "79_1"^^cim:String .

<DCA98358-DDAA-4EDE-A1AB-57371BC4E9B7> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "96000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "23000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DCA98358-DDAA-4EDE-A1AB-57371BC4E9B7"^^cim:String ;
    cim:IdentifiedObject.name "42_1"^^cim:String .

<DE855DD3-3291-4EB7-AB45-226DA698EA0C> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "33000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "15000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE855DD3-3291-4EB7-AB45-226DA698EA0C"^^cim:String ;
    cim:IdentifiedObject.name "118_1"^^cim:String .

<E0A596CE-DDAE-4695-9420-23CBE927AB78> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <153D90C1-5378-4C49-AFEE-EB920CD4C35F> ;
    cim:EnergyConsumer.p "6000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "0.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E0A596CE-DDAE-4695-9420-23CBE927AB78"^^cim:String ;
    cim:IdentifiedObject.name "73_1"^^cim:String .

<E0F05AF9-4D6E-469A-9562-6DD93BF0D165> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "30000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "16000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E0F05AF9-4D6E-469A-9562-6DD93BF0D165"^^cim:String ;
    cim:IdentifiedObject.name "94_1"^^cim:String .

<E2DB471D-5451-4F99-90E0-BA61AB1569A8> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "18000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "5000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2DB471D-5451-4F99-90E0-BA61AB1569A8"^^cim:String ;
    cim:IdentifiedObject.name "52_1"^^cim:String .

<E5B1193E-D0F2-4235-AB74-031557B227FD> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "11000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E5B1193E-D0F2-4235-AB74-031557B227FD"^^cim:String ;
    cim:IdentifiedObject.name "84_1"^^cim:String .

<E799F5D0-9173-44CE-9914-1ACA826D261E> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "24000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "4000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E799F5D0-9173-44CE-9914-1ACA826D261E"^^cim:String ;
    cim:IdentifiedObject.name "29_1"^^cim:String .

<E8CFAFD1-C51F-44AA-8D61-E15D2E07AB83> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "28000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "7000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8CFAFD1-C51F-44AA-8D61-E15D2E07AB83"^^cim:String ;
    cim:IdentifiedObject.name "67_1"^^cim:String .

<EADD6E09-7A9D-4BE8-AB97-D618CB7B26D4> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "31000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "17000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EADD6E09-7A9D-4BE8-AB97-D618CB7B26D4"^^cim:String ;
    cim:IdentifiedObject.name "36_1"^^cim:String .

<EC1F7D72-860D-4C36-B3F7-D723762C1226> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "25000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "10000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EC1F7D72-860D-4C36-B3F7-D723762C1226"^^cim:String ;
    cim:IdentifiedObject.name "16_1"^^cim:String .

<EDA13762-139B-4A72-A799-CC73DB982374> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "53000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "22000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EDA13762-139B-4A72-A799-CC73DB982374"^^cim:String ;
    cim:IdentifiedObject.name "45_1"^^cim:String .

<EFE50DBD-3A2E-4D01-9A1F-1F841D351EC8> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "2000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "1000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EFE50DBD-3A2E-4D01-9A1F-1F841D351EC8"^^cim:String ;
    cim:IdentifiedObject.name "108_1"^^cim:String .

<F08A3A98-80BB-4A17-BB99-BD516B250AA4> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "23000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "9000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F08A3A98-80BB-4A17-BB99-BD516B250AA4"^^cim:String ;
    cim:IdentifiedObject.name "33_1"^^cim:String .

<F36DE88B-0F26-44EE-950C-27B4B055CDD2> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "71000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "13000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F36DE88B-0F26-44EE-950C-27B4B055CDD2"^^cim:String ;
    cim:IdentifiedObject.name "27_1"^^cim:String .

<F40AC6C9-CFD9-46D0-836D-A7A6EBDCA535> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "68000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "36000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F40AC6C9-CFD9-46D0-836D-A7A6EBDCA535"^^cim:String ;
    cim:IdentifiedObject.name "76_1"^^cim:String .

<F543D4C2-F817-45DE-B0E8-85587203DD35> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "34000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "8000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F543D4C2-F817-45DE-B0E8-85587203DD35"^^cim:String ;
    cim:IdentifiedObject.name "98_1"^^cim:String .

<F7B2E550-054A-4B0A-9741-211A67C363A2> a cim:EnergyConsumer ;
    cim:ConductingEquipment.BaseVoltage <E2DE96D0-BC3F-4E89-A3CA-224FE2DEB7BC> ;
    cim:EnergyConsumer.LoadResponse <84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> ;
    cim:EnergyConsumer.p "61000000.0"^^cim:ActivePower ;
    cim:EnergyConsumer.q "28000000.0"^^cim:ReactivePower ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F7B2E550-054A-4B0A-9741-211A67C363A2"^^cim:String ;
    cim:IdentifiedObject.name "77_1"^^cim:String .

<153D90C1-5378-4C49-AFEE-EB920CD4C35F> a cim:LoadResponseCharacteristic ;
    cim:IdentifiedObject.mRID "153D90C1-5378-4C49-AFEE-EB920CD4C35F"^^cim:String ;
    cim:IdentifiedObject.name "LoadResp_Zp=0.000_Ip=0.000_Pp=100.000_Zq=100.000_Iq=0.000_Pq=0.000"^^cim:String ;
    cim:LoadResponseCharacteristic.exponentModel "false"^^cim:Boolean ;
    cim:LoadResponseCharacteristic.pConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pVoltageExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantImpedance "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantPower "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qVoltageExponent "0.0"^^cim:Float .

<84F89AD7-BC2F-477A-AB15-E3BFDA3E3836> a cim:LoadResponseCharacteristic ;
    cim:IdentifiedObject.mRID "84F89AD7-BC2F-477A-AB15-E3BFDA3E3836"^^cim:String ;
    cim:IdentifiedObject.name "LoadResp_Zp=0.000_Ip=0.000_Pp=100.000_Zq=0.000_Iq=0.000_Pq=100.000"^^cim:String ;
    cim:LoadResponseCharacteristic.exponentModel "false"^^cim:Boolean ;
    cim:LoadResponseCharacteristic.pConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.pVoltageExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantCurrent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantImpedance "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qConstantPower "100.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qFrequencyExponent "0.0"^^cim:Float ;
    cim:LoadResponseCharacteristic.qVoltageExponent "0.0"^^cim:Float .

<08967631-7C6C-4117-8E02-68FE8250680F> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "08967631-7C6C-4117-8E02-68FE8250680F"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4155C15E-2940-4A23-9932-1E70D3C979A8> ;
    cim:RotatingMachine.p "10000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "11022000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "12500000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "7500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-5000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<09476EF9-B8FF-488C-B290-64FC72D51B45> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09476EF9-B8FF-488C-B290-64FC72D51B45"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <48509427-2C78-43C9-BB60-A59581AEFFBB> ;
    cim:RotatingMachine.p "9300000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-5231000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "10900000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "6000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-4000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C2240CC2-6F72-41B5-A13F-6650D6BE5F2D> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "6323000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "6000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "5000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-5000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0BD59E90-C996-4231-A81D-61C1F19E5F5E> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0BD59E90-C996-4231-A81D-61C1F19E5F5E"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <8CACDB1A-FAEA-425F-AB59-3548CFBDEE7A> ;
    cim:RotatingMachine.p "210800000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-51042000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "248000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-73500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D90A3CBA-AFDE-4654-B17C-2F6E2E3D4DD2> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "5643000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <6066281D-EFAF-4A75-9252-BF87D7728751> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-3104000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "48000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-15000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<1093E8B7-163F-445F-8D7B-4E0A416E2D2B> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1093E8B7-163F-445F-8D7B-4E0A416E2D2B"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F05DFBC0-924A-4277-A2D9-1E9520098E39> ;
    cim:RotatingMachine.p "184000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "51324000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "217000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "184400000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-184400000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <BB409ED1-6B24-4172-B95A-CC3A78A48AD6> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "2831000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "440000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EE91E49B-FC1E-4165-9CA7-42782878B5D1> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "11943000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "70000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<21664FE9-4F84-426D-902B-90E49BD32EEB> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "21664FE9-4F84-426D-902B-90E49BD32EEB"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <695F10A7-743F-459E-9713-F800C2FA9A4F> ;
    cim:RotatingMachine.p "7000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "31976000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "8000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "4000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-4000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<2248E3C5-D148-4819-9AFA-D94F9AA2981F> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2248E3C5-D148-4819-9AFA-D94F9AA2981F"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <551E8365-6113-4F1A-B1CC-979D29C3AC82> ;
    cim:RotatingMachine.p "196000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-1951000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "238000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-33500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<2320C7F5-1409-4EDF-A651-28AC72670460> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2320C7F5-1409-4EDF-A651-28AC72670460"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <5B7F1FA6-12C4-4827-9750-2FE615767CC6> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "5269000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<28F84FCF-7B8A-4FDC-8B99-130FF1A87459> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "28F84FCF-7B8A-4FDC-8B99-130FF1A87459"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <113392D7-C938-4BD0-84B3-A273597C20F0> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-15282000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "470000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "42500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-42500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<33240597-44EB-4B8B-9B0A-30B06149975C> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "33240597-44EB-4B8B-9B0A-30B06149975C"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <B4293161-6202-4F67-BF98-A2FEE749F03D> ;
    cim:RotatingMachine.p "95000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "76834000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "65000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-30000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<3E302506-7C98-4BB0-A533-886D31D977B9> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3E302506-7C98-4BB0-A533-886D31D977B9"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F3BD2452-F789-447D-9BEB-B3745DB42F92> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-11130000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "110000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C9593436-7A33-438C-BF8E-A83B8DF11F6F> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "62758000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "42000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "35700000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-35700000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<507850DB-50C8-4CA0-B4FF-88FB3A068A4F> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "507850DB-50C8-4CA0-B4FF-88FB3A068A4F"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <0E38EF3A-DC1B-4522-9AEE-74F04D6008AB> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-8000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "24000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E338D8E3-DADD-45DE-8955-582810CAC0FB> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-1252000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "24000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<528CF7FE-578F-461A-80D4-CFED9E218EED> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "528CF7FE-578F-461A-80D4-CFED9E218EED"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7E074182-5726-4A4E-8D37-4AB0472EB7D1> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-15005000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<5E61C72D-815D-444C-8100-FBA12693FC1C> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E61C72D-815D-444C-8100-FBA12693FC1C"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <3965778A-278D-4CA1-B057-A96FFCD6F4E3> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "5694000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "12500000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "10600000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-10600000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<63A406F9-0D8B-4D86-B3FC-785CD5A6A522> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63A406F9-0D8B-4D86-B3FC-785CD5A6A522"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <AA4ADFBA-EB1E-4D13-845B-B40310562448> ;
    cim:RotatingMachine.p "187000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "80812000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "220000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-33500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67422A55-A152-45DA-ACD2-B2AF1F6E8A5E"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <EF588319-93E9-4208-B26C-C5462886CB90> ;
    cim:RotatingMachine.p "85000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "110058000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "100000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-25000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<720168A7-D93B-40D4-B8B9-91C06674A049> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "720168A7-D93B-40D4-B8B9-91C06674A049"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <1B57CD30-935C-4556-B98A-A1633BCDFEC8> ;
    cim:RotatingMachine.p "60000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "40000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "75000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "40000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-15000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<757C06F2-F007-4747-83DC-ED10043ADC0E> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "757C06F2-F007-4747-83DC-ED10043ADC0E"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <AC3C2A9E-56B2-48FE-A05A-561F775B2094> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "4854000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<78C117C2-4322-4243-A925-CA4DBBA7C115> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "78C117C2-4322-4243-A925-CA4DBBA7C115"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <045D922F-43DD-4EB5-B193-91598C897714> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "9664000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "32000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-10000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<7B65B419-1E3A-4363-B3D6-371EC8ACC3E7> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7B65B419-1E3A-4363-B3D6-371EC8ACC3E7"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <1312E59E-6084-4334-93DB-E8AB730CD314> ;
    cim:RotatingMachine.p "200000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "110058000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "238000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "130000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-90000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<80FBE81B-488A-4D84-A875-9483476135CE> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "80FBE81B-488A-4D84-A875-9483476135CE"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <607EC01B-2DCE-4129-8422-583B9168DAF5> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "15930000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-13000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8319D74A-7137-4461-9C96-7CEEF2D23F2B> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8319D74A-7137-4461-9C96-7CEEF2D23F2B"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <220ABCE9-8E31-4D19-B620-D50E027E7BB8> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-5768000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8322A72F-C9BC-4D17-9B71-CCD31CC40C63> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8322A72F-C9BC-4D17-9B71-CCD31CC40C63"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <97755D94-0A48-4A07-81E8-827F60C6A300> ;
    cim:RotatingMachine.p "130000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "9905000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "153000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "80000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-80000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7BE7D219-25D3-4326-89E8-E16FE4B69FC3> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-14847000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "35000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "29800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-29800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<98575173-38C4-4D81-8CE5-9879CCEF798E> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "98575173-38C4-4D81-8CE5-9879CCEF798E"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <BC2F8F03-5087-4030-BC16-F7256F2844FA> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-8000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "24000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<9F87A332-8145-4C32-80F3-ABA97BB99E09> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F87A332-8145-4C32-80F3-ABA97BB99E09"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F184C9E0-C6C0-480C-94AD-D8A0A5564295> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "4664000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A0A0EB04-206C-4116-9F60-A242B72A1A64> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A0A0EB04-206C-4116-9F60-A242B72A1A64"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <76B64A27-84BC-435E-9904-DD2A2659BFDD> ;
    cim:RotatingMachine.p "182800000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "49798000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "215000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "110000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-47000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A45C7B95-B2F7-479C-8555-4FE283AF6A82> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A45C7B95-B2F7-479C-8555-4FE283AF6A82"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <3EBEEBD1-D4DE-4379-A2BB-7AA580F1E692> ;
    cim:RotatingMachine.p "20000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "91274000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "23500000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "12500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A639109F-EFB6-4D0A-B91C-17BC3F77A80C> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A639109F-EFB6-4D0A-B91C-17BC3F77A80C"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <C39D6BA5-6F2A-42F4-9810-2A4FD26054FF> ;
    cim:RotatingMachine.p "106500000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "115647000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "150000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "90000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-45000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<A97623CB-71BF-4FAC-8CC0-2BD78847A747> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A97623CB-71BF-4FAC-8CC0-2BD78847A747"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <9EE762F7-470C-411B-843C-EDB3E1A5FE93> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-2286000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "20000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "15000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B53BEAC5-22DF-4021-9BB5-C960E72EE135> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B53BEAC5-22DF-4021-9BB5-C960E72EE135"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <91FEA76A-0A44-40CC-BAAB-404D6F359344> ;
    cim:RotatingMachine.p "137700000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "105050000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "162000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "140000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-82500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<B9E64A1D-9733-4D41-BA4A-16DDD260A37B> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B9E64A1D-9733-4D41-BA4A-16DDD260A37B"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F2C07C48-AEBF-4DDF-97CE-E717082DA22D> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "59300000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "38500000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "32700000.000000004"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-32700000.000000004"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<BEFD763A-091A-4AFE-A43F-EB2FFB35D727> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BEFD763A-091A-4AFE-A43F-EB2FFB35D727"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E05CA9F7-11EC-489A-B758-BC3248E0CEA3> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "41512000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "10000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "8500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8500000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0B25540-B246-47CF-BBF1-EEBBEBAB84B3"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <D6E56826-604F-4BBE-8F65-452CD8CB8940> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "3060000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "30000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-10000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C1320B82-E71E-4FD6-81C6-E07DBA1A3C66"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <73587C20-97AE-44B4-92CE-394F574B588D> ;
    cim:RotatingMachine.p "34000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "3902000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "40000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <4E94BF1D-0AE1-4652-9204-B03599D2A0BE> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-17537000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<CD9D77A2-250A-454F-94A2-4DB2C759F6F1> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD9D77A2-250A-454F-94A2-4DB2C759F6F1"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <923D3DD9-2B56-4E7E-84D6-DB6FF3B5287A> ;
    cim:RotatingMachine.p "57000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-1844000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "67000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "35000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-30000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <80B81EB8-2749-41F0-A753-BD8F0C7B0438> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-8000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "23000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-8000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D113C218-46EC-4ACA-8460-0BDD423FDE5D> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D113C218-46EC-4ACA-8460-0BDD423FDE5D"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <114D9D15-D4D0-4271-B132-7CB0472E4CC7> ;
    cim:RotatingMachine.p "202000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-11794000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "238000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-70000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D1F92652-7789-41CB-8D36-6E46B64C1B58> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D1F92652-7789-41CB-8D36-6E46B64C1B58"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <CB650978-FB60-4CDC-BDA4-5E271C61431F> ;
    cim:RotatingMachine.p "513388000.00000006"^^cim:ActivePower ;
    cim:RotatingMachine.q "-82378000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "153000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-300000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D336FF4B-EA2D-4534-81D3-EB3D293E252B> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D336FF4B-EA2D-4534-81D3-EB3D293E252B"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <5273E32F-E300-4B56-98C5-19A36A0F3934> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "9651000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D7C4AAA7-F306-4042-B087-5C5DFFAA19D7"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <E1099693-2C66-41DC-A5C2-2A26109A175A> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "41004000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "35000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "29800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-29800000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <7BCD4C24-D586-46D3-99BF-D7CA88C968E1> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-14000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "42000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-14000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<DCF67F92-A6B7-46CF-AF23-AF608EC931B4> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DCF67F92-A6B7-46CF-AF23-AF608EC931B4"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <53E4D32C-973B-4350-8F79-8574E3742126> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-5628000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "9000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-6000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<E2AD00B3-7F2B-4E49-919F-22ED7C96C481> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2AD00B3-7F2B-4E49-919F-22ED7C96C481"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F0A3CB65-E6F7-4922-B8F2-03507B678933> ;
    cim:RotatingMachine.p "35000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "3902000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "40000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-20000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EE562B0E-CBD6-45B6-AD24-DE9F525A5B59"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <05072A80-C72F-4100-8B96-FDD7F018E870> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "1259000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F0294F90-8F76-475F-A153-99A496EB1104> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F0294F90-8F76-475F-A153-99A496EB1104"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <1752BD11-4DAB-46A8-8915-F49DC284ABE6> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "25532000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "50000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-16000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F249BB0A-C51B-4AD0-A6B6-33338B0A7346> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F249BB0A-C51B-4AD0-A6B6-33338B0A7346"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <F204F580-3A5B-42FD-AC56-9219BC2D25CC> ;
    cim:RotatingMachine.p "200000000.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-40394000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "238000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "130000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F68AFC61-3C4E-4D87-A28B-C876191FC5CA> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F68AFC61-3C4E-4D87-A28B-C876191FC5CA"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <DAC677DF-4682-430A-BA1F-8555087DAE0E> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "-3000000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "21000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-3000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> a cim:SynchronousMachine ;
    cim:ConductingEquipment.BaseVoltage <0E5E0C07-13A3-4153-B3A4-4F715E93CC89> ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String ;
    cim:RotatingMachine.GeneratingUnit <BCCA935D-BE58-4825-919F-110E242BF805> ;
    cim:RotatingMachine.p "0.0"^^cim:ActivePower ;
    cim:RotatingMachine.q "26886000.0"^^cim:ReactivePower ;
    cim:RotatingMachine.ratedS "115000000.0"^^cim:ApparentPower ;
    cim:RotatingMachine.ratedU "13800.0"^^cim:Voltage ;
    cim:SynchronousMachine.earthing "false"^^cim:Boolean ;
    cim:SynchronousMachine.earthingStarPointR "0.0"^^cim:Resistance ;
    cim:SynchronousMachine.earthingStarPointX "0.0"^^cim:Reactance ;
    cim:SynchronousMachine.maxQ "100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.minQ "-100000000.0"^^cim:ReactivePower ;
    cim:SynchronousMachine.operatingMode cim:SynchronousMachineOperatingMode.generator ;
    cim:SynchronousMachine.type cim:SynchronousMachineKind.generator .

<045D922F-43DD-4EB5-B193-91598C897714> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "045D922F-43DD-4EB5-B193-91598C897714"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String .

<05072A80-C72F-4100-8B96-FDD7F018E870> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "05072A80-C72F-4100-8B96-FDD7F018E870"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String .

<0E38EF3A-DC1B-4522-9AEE-74F04D6008AB> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "0E38EF3A-DC1B-4522-9AEE-74F04D6008AB"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String .

<113392D7-C938-4BD0-84B3-A273597C20F0> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "470000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "113392D7-C938-4BD0-84B3-A273597C20F0"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String .

<114D9D15-D4D0-4271-B132-7CB0472E4CC7> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "238000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "114D9D15-D4D0-4271-B132-7CB0472E4CC7"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String .

<1312E59E-6084-4334-93DB-E8AB730CD314> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "238000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "1312E59E-6084-4334-93DB-E8AB730CD314"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String .

<1752BD11-4DAB-46A8-8915-F49DC284ABE6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "1752BD11-4DAB-46A8-8915-F49DC284ABE6"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String .

<1B57CD30-935C-4556-B98A-A1633BCDFEC8> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "75000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "1B57CD30-935C-4556-B98A-A1633BCDFEC8"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String .

<220ABCE9-8E31-4D19-B620-D50E027E7BB8> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "220ABCE9-8E31-4D19-B620-D50E027E7BB8"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String .

<3965778A-278D-4CA1-B057-A96FFCD6F4E3> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "12500000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "3965778A-278D-4CA1-B057-A96FFCD6F4E3"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String .

<3EBEEBD1-D4DE-4379-A2BB-7AA580F1E692> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "23500000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "3EBEEBD1-D4DE-4379-A2BB-7AA580F1E692"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String .

<4155C15E-2940-4A23-9932-1E70D3C979A8> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "12500000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4155C15E-2940-4A23-9932-1E70D3C979A8"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String .

<48509427-2C78-43C9-BB60-A59581AEFFBB> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "10900000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "48509427-2C78-43C9-BB60-A59581AEFFBB"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String .

<4E94BF1D-0AE1-4652-9204-B03599D2A0BE> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "4E94BF1D-0AE1-4652-9204-B03599D2A0BE"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String .

<5273E32F-E300-4B56-98C5-19A36A0F3934> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "5273E32F-E300-4B56-98C5-19A36A0F3934"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String .

<53E4D32C-973B-4350-8F79-8574E3742126> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "53E4D32C-973B-4350-8F79-8574E3742126"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String .

<551E8365-6113-4F1A-B1CC-979D29C3AC82> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "238000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "551E8365-6113-4F1A-B1CC-979D29C3AC82"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String .

<5B7F1FA6-12C4-4827-9750-2FE615767CC6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "5B7F1FA6-12C4-4827-9750-2FE615767CC6"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String .

<6066281D-EFAF-4A75-9252-BF87D7728751> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "6066281D-EFAF-4A75-9252-BF87D7728751"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String .

<607EC01B-2DCE-4129-8422-583B9168DAF5> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "607EC01B-2DCE-4129-8422-583B9168DAF5"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String .

<695F10A7-743F-459E-9713-F800C2FA9A4F> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "8000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "695F10A7-743F-459E-9713-F800C2FA9A4F"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String .

<73587C20-97AE-44B4-92CE-394F574B588D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "40000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "73587C20-97AE-44B4-92CE-394F574B588D"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String .

<76B64A27-84BC-435E-9904-DD2A2659BFDD> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "215000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "76B64A27-84BC-435E-9904-DD2A2659BFDD"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String .

<7BCD4C24-D586-46D3-99BF-D7CA88C968E1> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7BCD4C24-D586-46D3-99BF-D7CA88C968E1"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String .

<7BE7D219-25D3-4326-89E8-E16FE4B69FC3> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "35000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7BE7D219-25D3-4326-89E8-E16FE4B69FC3"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String .

<7E074182-5726-4A4E-8D37-4AB0472EB7D1> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "7E074182-5726-4A4E-8D37-4AB0472EB7D1"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String .

<80B81EB8-2749-41F0-A753-BD8F0C7B0438> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "80B81EB8-2749-41F0-A753-BD8F0C7B0438"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String .

<8CACDB1A-FAEA-425F-AB59-3548CFBDEE7A> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "248000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "8CACDB1A-FAEA-425F-AB59-3548CFBDEE7A"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String .

<91FEA76A-0A44-40CC-BAAB-404D6F359344> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "162000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "91FEA76A-0A44-40CC-BAAB-404D6F359344"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String .

<923D3DD9-2B56-4E7E-84D6-DB6FF3B5287A> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "67000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "923D3DD9-2B56-4E7E-84D6-DB6FF3B5287A"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String .

<97755D94-0A48-4A07-81E8-827F60C6A300> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "153000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "97755D94-0A48-4A07-81E8-827F60C6A300"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String .

<9EE762F7-470C-411B-843C-EDB3E1A5FE93> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "20000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "9EE762F7-470C-411B-843C-EDB3E1A5FE93"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String .

<AA4ADFBA-EB1E-4D13-845B-B40310562448> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "220000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "AA4ADFBA-EB1E-4D13-845B-B40310562448"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String .

<AC3C2A9E-56B2-48FE-A05A-561F775B2094> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "AC3C2A9E-56B2-48FE-A05A-561F775B2094"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String .

<B4293161-6202-4F67-BF98-A2FEE749F03D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "B4293161-6202-4F67-BF98-A2FEE749F03D"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String .

<BB409ED1-6B24-4172-B95A-CC3A78A48AD6> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "440000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "BB409ED1-6B24-4172-B95A-CC3A78A48AD6"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String .

<BC2F8F03-5087-4030-BC16-F7256F2844FA> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "BC2F8F03-5087-4030-BC16-F7256F2844FA"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String .

<BCCA935D-BE58-4825-919F-110E242BF805> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "BCCA935D-BE58-4825-919F-110E242BF805"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String .

<C2240CC2-6F72-41B5-A13F-6650D6BE5F2D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "6000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C2240CC2-6F72-41B5-A13F-6650D6BE5F2D"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String .

<C39D6BA5-6F2A-42F4-9810-2A4FD26054FF> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "150000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C39D6BA5-6F2A-42F4-9810-2A4FD26054FF"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String .

<C9593436-7A33-438C-BF8E-A83B8DF11F6F> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "42000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "C9593436-7A33-438C-BF8E-A83B8DF11F6F"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String .

<CB650978-FB60-4CDC-BDA4-5E271C61431F> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "153000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "CB650978-FB60-4CDC-BDA4-5E271C61431F"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String .

<D6E56826-604F-4BBE-8F65-452CD8CB8940> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D6E56826-604F-4BBE-8F65-452CD8CB8940"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String .

<D90A3CBA-AFDE-4654-B17C-2F6E2E3D4DD2> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "D90A3CBA-AFDE-4654-B17C-2F6E2E3D4DD2"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String .

<DAC677DF-4682-430A-BA1F-8555087DAE0E> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "DAC677DF-4682-430A-BA1F-8555087DAE0E"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String .

<E05CA9F7-11EC-489A-B758-BC3248E0CEA3> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "10000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E05CA9F7-11EC-489A-B758-BC3248E0CEA3"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String .

<E1099693-2C66-41DC-A5C2-2A26109A175A> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "35000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E1099693-2C66-41DC-A5C2-2A26109A175A"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String .

<E338D8E3-DADD-45DE-8955-582810CAC0FB> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "E338D8E3-DADD-45DE-8955-582810CAC0FB"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String .

<EE91E49B-FC1E-4165-9CA7-42782878B5D1> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EE91E49B-FC1E-4165-9CA7-42782878B5D1"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String .

<EF588319-93E9-4208-B26C-C5462886CB90> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "100000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "EF588319-93E9-4208-B26C-C5462886CB90"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String .

<F05DFBC0-924A-4277-A2D9-1E9520098E39> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "217000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F05DFBC0-924A-4277-A2D9-1E9520098E39"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String .

<F0A3CB65-E6F7-4922-B8F2-03507B678933> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "40000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F0A3CB65-E6F7-4922-B8F2-03507B678933"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String .

<F184C9E0-C6C0-480C-94AD-D8A0A5564295> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "115000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F184C9E0-C6C0-480C-94AD-D8A0A5564295"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String .

<F204F580-3A5B-42FD-AC56-9219BC2D25CC> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "238000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F204F580-3A5B-42FD-AC56-9219BC2D25CC"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String .

<F2C07C48-AEBF-4DDF-97CE-E717082DA22D> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "38500000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F2C07C48-AEBF-4DDF-97CE-E717082DA22D"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String .

<F3BD2452-F789-447D-9BEB-B3745DB42F92> a cim:ThermalGeneratingUnit ;
    cim:Equipment.EquipmentContainer <1783D2A8-1204-4781-A0B4-7A73A2FA6038> ;
    cim:Equipment.inService "true"^^cim:Boolean ;
    cim:GeneratingUnit.maxOperatingP "110000000.0"^^cim:ActivePower ;
    cim:GeneratingUnit.minOperatingP "0.0"^^cim:ActivePower ;
    cim:IdentifiedObject.mRID "F3BD2452-F789-447D-9BEB-B3745DB42F92"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String .

<006D3E49-9222-471F-9B8A-3F8F5360F79E> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "006D3E49-9222-471F-9B8A-3F8F5360F79E"^^cim:String ;
    cim:IdentifiedObject.name "167_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B53BEAC5-22DF-4021-9BB5-C960E72EE135> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0452F46B-A155-4B6E-811C-98382C53DE6A> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0452F46B-A155-4B6E-811C-98382C53DE6A"^^cim:String ;
    cim:IdentifiedObject.name "160_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <78C117C2-4322-4243-A925-CA4DBBA7C115> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<04820507-027E-47F4-9BF0-0B561F2B6E46> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "04820507-027E-47F4-9BF0-0B561F2B6E46"^^cim:String ;
    cim:IdentifiedObject.name "123_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0BD59E90-C996-4231-A81D-61C1F19E5F5E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0586B220-ACDF-44D6-B833-8250564B31B6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0586B220-ACDF-44D6-B833-8250564B31B6"^^cim:String ;
    cim:IdentifiedObject.name "184_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<07E9BED4-5E3C-48C4-A965-3BBC68E90A77> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07E9BED4-5E3C-48C4-A965-3BBC68E90A77"^^cim:String ;
    cim:IdentifiedObject.name "144_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<07F436D8-49AF-41A8-A0B8-D27611148397> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07F436D8-49AF-41A8-A0B8-D27611148397"^^cim:String ;
    cim:IdentifiedObject.name "119_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0F51E595-C19F-41E0-A556-3881702F02AA> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0F51E595-C19F-41E0-A556-3881702F02AA"^^cim:String ;
    cim:IdentifiedObject.name "169_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8319D74A-7137-4461-9C96-7CEEF2D23F2B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<114EC4A1-D803-405B-9467-0A9858AD66A3> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "114EC4A1-D803-405B-9467-0A9858AD66A3"^^cim:String ;
    cim:IdentifiedObject.name "125_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<15CE13C0-7D90-49D7-906D-3A34DEB62291> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "15CE13C0-7D90-49D7-906D-3A34DEB62291"^^cim:String ;
    cim:IdentifiedObject.name "141_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <507850DB-50C8-4CA0-B4FF-88FB3A068A4F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<29C917D1-7DA1-4C8E-B037-DCCD8E715159> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29C917D1-7DA1-4C8E-B037-DCCD8E715159"^^cim:String ;
    cim:IdentifiedObject.name "163_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <DCF67F92-A6B7-46CF-AF23-AF608EC931B4> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<306B3B8F-99DA-494F-B142-3C6E37208AA7> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "306B3B8F-99DA-494F-B142-3C6E37208AA7"^^cim:String ;
    cim:IdentifiedObject.name "133_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A0A0EB04-206C-4116-9F60-A242B72A1A64> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<351F413E-9B03-42B8-93F0-0D8131073580> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "351F413E-9B03-42B8-93F0-0D8131073580"^^cim:String ;
    cim:IdentifiedObject.name "172_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <B9E64A1D-9733-4D41-BA4A-16DDD260A37B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<35434344-5D5E-44E0-AE89-D22110101407> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "35434344-5D5E-44E0-AE89-D22110101407"^^cim:String ;
    cim:IdentifiedObject.name "187_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <757C06F2-F007-4747-83DC-ED10043ADC0E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<36E7339E-9D20-47C6-8DCE-88A6B3A01E44> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "36E7339E-9D20-47C6-8DCE-88A6B3A01E44"^^cim:String ;
    cim:IdentifiedObject.name "121_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <80FBE81B-488A-4D84-A875-9483476135CE> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<3E57E03B-168C-4EA3-B0A2-E0020332AF55> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3E57E03B-168C-4EA3-B0A2-E0020332AF55"^^cim:String ;
    cim:IdentifiedObject.name "134_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8322A72F-C9BC-4D17-9B71-CCD31CC40C63> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<530B336B-BBFE-4F4A-9049-53B2EEAC203F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "530B336B-BBFE-4F4A-9049-53B2EEAC203F"^^cim:String ;
    cim:IdentifiedObject.name "155_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5C271082-7A2D-4CF0-BEEC-1CC67AB7EC39> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5C271082-7A2D-4CF0-BEEC-1CC67AB7EC39"^^cim:String ;
    cim:IdentifiedObject.name "150_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <9F87A332-8145-4C32-80F3-ABA97BB99E09> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5DE1C6B4-95DD-4FBF-9490-9C5A975D7FB3> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5DE1C6B4-95DD-4FBF-9490-9C5A975D7FB3"^^cim:String ;
    cim:IdentifiedObject.name "154_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F249BB0A-C51B-4AD0-A6B6-33338B0A7346> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<5E1FB153-04F4-41AC-8101-5AF486EE8A27> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5E1FB153-04F4-41AC-8101-5AF486EE8A27"^^cim:String ;
    cim:IdentifiedObject.name "127_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F0294F90-8F76-475F-A153-99A496EB1104> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<611EB32F-E792-4674-AF94-A1D8E2BFC911> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "611EB32F-E792-4674-AF94-A1D8E2BFC911"^^cim:String ;
    cim:IdentifiedObject.name "181_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <720168A7-D93B-40D4-B8B9-91C06674A049> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<645DC8FA-BA51-4DD3-B1AD-AE0FE8C8A82A> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "645DC8FA-BA51-4DD3-B1AD-AE0FE8C8A82A"^^cim:String ;
    cim:IdentifiedObject.name "164_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <2320C7F5-1409-4EDF-A651-28AC72670460> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<67042084-ED95-4268-96FC-55DEC1409741> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67042084-ED95-4268-96FC-55DEC1409741"^^cim:String ;
    cim:IdentifiedObject.name "131_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <28F84FCF-7B8A-4FDC-8B99-130FF1A87459> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<6FD349E4-9EBF-449E-A05B-B3F9C744D3BE> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6FD349E4-9EBF-449E-A05B-B3F9C744D3BE"^^cim:String ;
    cim:IdentifiedObject.name "161_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <3E302506-7C98-4BB0-A533-886D31D977B9> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<756ECEDE-3468-4BC7-8EE6-26B61603E4CA> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "756ECEDE-3468-4BC7-8EE6-26B61603E4CA"^^cim:String ;
    cim:IdentifiedObject.name "129_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <98575173-38C4-4D81-8CE5-9879CCEF798E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<7A33305E-7B28-41BB-9910-CC4FDF1B50AB> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7A33305E-7B28-41BB-9910-CC4FDF1B50AB"^^cim:String ;
    cim:IdentifiedObject.name "142_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<850365F7-783A-43BA-9635-83276E17637B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "850365F7-783A-43BA-9635-83276E17637B"^^cim:String ;
    cim:IdentifiedObject.name "157_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <2248E3C5-D148-4819-9AFA-D94F9AA2981F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<878702F6-262B-4B6D-8D04-9C45BD3E1F5F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "878702F6-262B-4B6D-8D04-9C45BD3E1F5F"^^cim:String ;
    cim:IdentifiedObject.name "177_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<8DAED660-CF55-42A0-9FC4-68275776B4AD> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8DAED660-CF55-42A0-9FC4-68275776B4AD"^^cim:String ;
    cim:IdentifiedObject.name "153_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <33240597-44EB-4B8B-9B0A-30B06149975C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<92724BEF-A4E6-4040-A9F1-E1A4EA3FA8E6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "92724BEF-A4E6-4040-A9F1-E1A4EA3FA8E6"^^cim:String ;
    cim:IdentifiedObject.name "186_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <5E61C72D-815D-444C-8100-FBA12693FC1C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<951A03C8-4B25-4167-8A60-AD16CD2391F0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "951A03C8-4B25-4167-8A60-AD16CD2391F0"^^cim:String ;
    cim:IdentifiedObject.name "135_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<A3980F25-3246-427C-BB89-D591AB5D8053> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3980F25-3246-427C-BB89-D591AB5D8053"^^cim:String ;
    cim:IdentifiedObject.name "147_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<A45C31B9-7B27-49AA-A965-1542A40B5B91> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A45C31B9-7B27-49AA-A965-1542A40B5B91"^^cim:String ;
    cim:IdentifiedObject.name "193_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <1093E8B7-163F-445F-8D7B-4E0A416E2D2B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<AC9E7C2A-008B-43C2-ACAE-210FCC10B2B6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AC9E7C2A-008B-43C2-ACAE-210FCC10B2B6"^^cim:String ;
    cim:IdentifiedObject.name "120_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <528CF7FE-578F-461A-80D4-CFED9E218EED> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<AF06EF13-651B-4672-B46C-C3AB98E60427> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF06EF13-651B-4672-B46C-C3AB98E60427"^^cim:String ;
    cim:IdentifiedObject.name "124_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A45C7B95-B2F7-479C-8555-4FE283AF6A82> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<B261B682-503E-4DDB-9ED5-FD7259531A8B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B261B682-503E-4DDB-9ED5-FD7259531A8B"^^cim:String ;
    cim:IdentifiedObject.name "182_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<B8796220-A934-4906-806F-9EDA1FE20B3F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B8796220-A934-4906-806F-9EDA1FE20B3F"^^cim:String ;
    cim:IdentifiedObject.name "145_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <09476EF9-B8FF-488C-B290-64FC72D51B45> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<BB5ED5D5-0291-4DD1-9DB7-583325A529F5> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BB5ED5D5-0291-4DD1-9DB7-583325A529F5"^^cim:String ;
    cim:IdentifiedObject.name "158_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D1F92652-7789-41CB-8D36-6E46B64C1B58> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C23D4A6E-A251-457C-8CA2-5868A544632B> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C23D4A6E-A251-457C-8CA2-5868A544632B"^^cim:String ;
    cim:IdentifiedObject.name "190_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <BEFD763A-091A-4AFE-A43F-EB2FFB35D727> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C6A12A09-34DB-415C-8E82-20F0C192E2A0> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C6A12A09-34DB-415C-8E82-20F0C192E2A0"^^cim:String ;
    cim:IdentifiedObject.name "171_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D113C218-46EC-4ACA-8460-0BDD423FDE5D> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<C6A4F303-16FA-4BF8-B7F1-2F7AB5BF38CD> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C6A4F303-16FA-4BF8-B7F1-2F7AB5BF38CD"^^cim:String ;
    cim:IdentifiedObject.name "192_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<CA56EBA3-CA12-4A3A-8DE2-EBA563F7F558> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA56EBA3-CA12-4A3A-8DE2-EBA563F7F558"^^cim:String ;
    cim:IdentifiedObject.name "156_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <63A406F9-0D8B-4D86-B3FC-785CD5A6A522> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<CD96A825-5367-46F3-816E-3F6251C019E3> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CD96A825-5367-46F3-816E-3F6251C019E3"^^cim:String ;
    cim:IdentifiedObject.name "162_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <D336FF4B-EA2D-4534-81D3-EB3D293E252B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<CF278F04-6A08-4F6E-801E-29AFD29D229D> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CF278F04-6A08-4F6E-801E-29AFD29D229D"^^cim:String ;
    cim:IdentifiedObject.name "166_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D488E3F1-F5E8-46D0-9ADD-84EFCCEDB72F> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D488E3F1-F5E8-46D0-9ADD-84EFCCEDB72F"^^cim:String ;
    cim:IdentifiedObject.name "143_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D6236EE9-A784-4728-BA57-0BDD134A63E6> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D6236EE9-A784-4728-BA57-0BDD134A63E6"^^cim:String ;
    cim:IdentifiedObject.name "174_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <F68AFC61-3C4E-4D87-A28B-C876191FC5CA> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D89D91B6-2F7D-4310-A24B-69C1A8197967> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D89D91B6-2F7D-4310-A24B-69C1A8197967"^^cim:String ;
    cim:IdentifiedObject.name "176_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<D8A7E382-EF21-4670-99C3-AD49951B46D7> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D8A7E382-EF21-4670-99C3-AD49951B46D7"^^cim:String ;
    cim:IdentifiedObject.name "189_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <CD9D77A2-250A-454F-94A2-4DB2C759F6F1> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DD10CC7D-9E4B-44AC-A21B-127C59F5F374> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DD10CC7D-9E4B-44AC-A21B-127C59F5F374"^^cim:String ;
    cim:IdentifiedObject.name "137_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <21664FE9-4F84-426D-902B-90E49BD32EEB> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DF7FBDB4-883B-4362-A7C9-20F9EF43E980> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DF7FBDB4-883B-4362-A7C9-20F9EF43E980"^^cim:String ;
    cim:IdentifiedObject.name "122_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<DF8D82A7-B683-48E2-9607-1D3C5E31A5CB> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DF8D82A7-B683-48E2-9607-1D3C5E31A5CB"^^cim:String ;
    cim:IdentifiedObject.name "146_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A639109F-EFB6-4D0A-B91C-17BC3F77A80C> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E287CA01-605D-466D-B12F-083515723059> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E287CA01-605D-466D-B12F-083515723059"^^cim:String ;
    cim:IdentifiedObject.name "178_2"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <7B65B419-1E3A-4363-B3D6-371EC8ACC3E7> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<E304F44D-5D00-4564-9FB0-84C860B4DF6E> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E304F44D-5D00-4564-9FB0-84C860B4DF6E"^^cim:String ;
    cim:IdentifiedObject.name "173_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<F70EDB04-9888-451C-99BC-D36973B38F33> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F70EDB04-9888-451C-99BC-D36973B38F33"^^cim:String ;
    cim:IdentifiedObject.name "139_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<F715E353-1DA0-4D01-B126-F9E7237EA059> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F715E353-1DA0-4D01-B126-F9E7237EA059"^^cim:String ;
    cim:IdentifiedObject.name "170_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <08967631-7C6C-4117-8E02-68FE8250680F> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<FEB80369-63BB-4A7D-9ADA-5948170DC3B8> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FEB80369-63BB-4A7D-9ADA-5948170DC3B8"^^cim:String ;
    cim:IdentifiedObject.name "148_2"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <E2AD00B3-7F2B-4E49-919F-22ED7C96C481> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<FF16F4E7-708C-4175-A06C-590A12BAD584> a cim:SynchronousMachineTimeConstantReactance ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FF16F4E7-708C-4175-A06C-590A12BAD584"^^cim:String ;
    cim:IdentifiedObject.name "152_1"^^cim:String ;
    cim:RotatingMachineDynamics.damping "0.0"^^cim:Float ;
    cim:RotatingMachineDynamics.inertia "3.0"^^cim:Seconds ;
    cim:RotatingMachineDynamics.statorLeakageReactance "0.096"^^cim:PU ;
    cim:RotatingMachineDynamics.statorResistance "0.001"^^cim:PU ;
    cim:SynchronousMachineDetailed.efdBaseRatio "1.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.ifdBaseType cim:IfdBaseKind.ifag ;
    cim:SynchronousMachineDetailed.saturationFactor "0.02"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120 "0.12"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactor120QAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDetailed.saturationFactorQAxis "0.0"^^cim:Float ;
    cim:SynchronousMachineDynamics.SynchronousMachine <A97623CB-71BF-4FAC-8CC0-2BD78847A747> ;
    cim:SynchronousMachineTimeConstantReactance.ks "0.0"^^cim:Float ;
    cim:SynchronousMachineTimeConstantReactance.modelType cim:SynchronousMachineModelKind.subtransient ;
    cim:SynchronousMachineTimeConstantReactance.rotorType cim:RotorKind.salientPole ;
    cim:SynchronousMachineTimeConstantReactance.tc "0.0"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpdo "7.563"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppdo "0.017"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tppqo "0.05"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.tpqo "1.133"^^cim:Seconds ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectSync "1.43"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xDirectTrans "0.146"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSubtrans "0.114"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadSync "1.33"^^cim:PU ;
    cim:SynchronousMachineTimeConstantReactance.xQuadTrans "0.258"^^cim:PU .

<0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0107E3C4-90BB-4DBE-A2FE-4EE16EDBFE59"^^cim:String ;
    cim:IdentifiedObject.name "144_1_powerSystemStabilizer"^^cim:String .

<022C77FF-BD17-40C2-AEA8-E27A16DACF73> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "022C77FF-BD17-40C2-AEA8-E27A16DACF73"^^cim:String ;
    cim:IdentifiedObject.name "173_1_turbineGovernor"^^cim:String .

<02F1F5D4-4C5F-4C21-A364-CC3430482C3C> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <33240597-44EB-4B8B-9B0A-30B06149975C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "02F1F5D4-4C5F-4C21-A364-CC3430482C3C"^^cim:String ;
    cim:IdentifiedObject.name "153_1_turbineGovernor"^^cim:String .

<05313703-D1B7-408E-AFE6-FCF5BD59DED0> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "05313703-D1B7-408E-AFE6-FCF5BD59DED0"^^cim:String ;
    cim:IdentifiedObject.name "144_1_turbineGovernor"^^cim:String .

<054FDEBC-2E09-4E1F-A56E-3897D0F025E9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "054FDEBC-2E09-4E1F-A56E-3897D0F025E9"^^cim:String ;
    cim:IdentifiedObject.name "192_1_excitationSystem"^^cim:String .

<0661B419-75D6-4EA0-941A-AFD7595617D7> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0661B419-75D6-4EA0-941A-AFD7595617D7"^^cim:String ;
    cim:IdentifiedObject.name "168_W_renewableEnergyResource_REECA1"^^cim:String .

<07FDDA21-3B66-4E2D-9057-23CA56576D54> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <21664FE9-4F84-426D-902B-90E49BD32EEB> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "07FDDA21-3B66-4E2D-9057-23CA56576D54"^^cim:String ;
    cim:IdentifiedObject.name "137_1_powerSystemStabilizer"^^cim:String .

<08FECE48-7811-44FB-8C2C-28023DCF694B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <8319D74A-7137-4461-9C96-7CEEF2D23F2B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "08FECE48-7811-44FB-8C2C-28023DCF694B"^^cim:String ;
    cim:IdentifiedObject.name "169_1_powerSystemStabilizer"^^cim:String .

<096A2C60-0257-4F81-8B4B-3629CD86A4A3> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <B53BEAC5-22DF-4021-9BB5-C960E72EE135> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "096A2C60-0257-4F81-8B4B-3629CD86A4A3"^^cim:String ;
    cim:IdentifiedObject.name "167_1_turbineGovernor"^^cim:String .

<09C91612-FDD5-4F7A-A2BA-405BB544FBFB> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <28F84FCF-7B8A-4FDC-8B99-130FF1A87459> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "09C91612-FDD5-4F7A-A2BA-405BB544FBFB"^^cim:String ;
    cim:IdentifiedObject.name "131_1_excitationSystem"^^cim:String .

<0AAD2D6A-1A71-479B-898C-0F52588CD47F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <86604D1C-DB00-4E4C-9348-1E6D5FFFE060> ;
    cim:DetailedModelDynamics.Equipment <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AAD2D6A-1A71-479B-898C-0F52588CD47F"^^cim:String ;
    cim:IdentifiedObject.name "136_W_renewableEnergyResource_WTARA1"^^cim:String .

<0AF28C68-A27F-4413-858E-76F79FEBFFE9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <BCFC394D-DC8C-44EB-9CC9-45037D03C182> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0AF28C68-A27F-4413-858E-76F79FEBFFE9"^^cim:String ;
    cim:IdentifiedObject.name "130_S_renewableEnergyResource_REPCA1"^^cim:String .

<0C1F0029-2A52-4A08-8F54-AF5E97D1D835> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <757C06F2-F007-4747-83DC-ED10043ADC0E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0C1F0029-2A52-4A08-8F54-AF5E97D1D835"^^cim:String ;
    cim:IdentifiedObject.name "187_1_excitationSystem"^^cim:String .

<0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <2320C7F5-1409-4EDF-A651-28AC72670460> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0CDD2BC5-8BB7-447E-98E5-6DFB9D0DA016"^^cim:String ;
    cim:IdentifiedObject.name "164_1_excitationSystem"^^cim:String .

<0E362C33-A8B5-459F-ACAC-C61F96F431AA> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <8322A72F-C9BC-4D17-9B71-CCD31CC40C63> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E362C33-A8B5-459F-ACAC-C61F96F431AA"^^cim:String ;
    cim:IdentifiedObject.name "134_1_excitationSystem"^^cim:String .

<0E8070AD-E6F3-4468-B03B-A611512DAB1A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <D1F92652-7789-41CB-8D36-6E46B64C1B58> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E8070AD-E6F3-4468-B03B-A611512DAB1A"^^cim:String ;
    cim:IdentifiedObject.name "158_1_turbineGovernor"^^cim:String .

<0E85705C-F89A-40AF-AA0B-EB86A00294F3> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <80FBE81B-488A-4D84-A875-9483476135CE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0E85705C-F89A-40AF-AA0B-EB86A00294F3"^^cim:String ;
    cim:IdentifiedObject.name "121_1_excitationSystem"^^cim:String .

<0F497C6E-7D38-425D-B6C3-5EDDD5210F57> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "0F497C6E-7D38-425D-B6C3-5EDDD5210F57"^^cim:String ;
    cim:IdentifiedObject.name "179_S_renewableEnergyResource_REPCA1"^^cim:String .

<10BCE244-C4B3-4ACC-91A7-7695A312C698> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <CD9D77A2-250A-454F-94A2-4DB2C759F6F1> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "10BCE244-C4B3-4ACC-91A7-7695A312C698"^^cim:String ;
    cim:IdentifiedObject.name "189_1_excitationSystem"^^cim:String .

<11E03A08-583E-4401-98DC-19E8245F76FA> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "11E03A08-583E-4401-98DC-19E8245F76FA"^^cim:String ;
    cim:IdentifiedObject.name "140_S_renewableEnergyResource_REECA1"^^cim:String .

<11F651AD-5564-45FA-8316-36C89C05E761> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <D113C218-46EC-4ACA-8460-0BDD423FDE5D> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "11F651AD-5564-45FA-8316-36C89C05E761"^^cim:String ;
    cim:IdentifiedObject.name "171_1_excitationSystem"^^cim:String .

<1303FE1C-A031-459F-BCEE-9FD47CB1C0CB> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <F0294F90-8F76-475F-A153-99A496EB1104> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1303FE1C-A031-459F-BCEE-9FD47CB1C0CB"^^cim:String ;
    cim:IdentifiedObject.name "127_1_turbineGovernor"^^cim:String .

<1368442D-C17A-4DE1-AF83-C9B6CB33F8D2> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1368442D-C17A-4DE1-AF83-C9B6CB33F8D2"^^cim:String ;
    cim:IdentifiedObject.name "125_1_excitationSystem"^^cim:String .

<1380F167-3CEE-4571-9236-B6B805A06035> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <98575173-38C4-4D81-8CE5-9879CCEF798E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1380F167-3CEE-4571-9236-B6B805A06035"^^cim:String ;
    cim:IdentifiedObject.name "129_1_turbineGovernor"^^cim:String .

<14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <B9E64A1D-9733-4D41-BA4A-16DDD260A37B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "14AF6D8A-227C-4CE2-AEDB-53C5D7178EAB"^^cim:String ;
    cim:IdentifiedObject.name "172_1_excitationSystem"^^cim:String .

<160CFC62-B000-495A-B889-C657C8576431> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "160CFC62-B000-495A-B889-C657C8576431"^^cim:String ;
    cim:IdentifiedObject.name "188_S_renewableEnergyResource_REPCA1"^^cim:String .

<17BC4CFB-EB03-4E44-97F6-26258C64EBBE> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "17BC4CFB-EB03-4E44-97F6-26258C64EBBE"^^cim:String ;
    cim:IdentifiedObject.name "140_S_renewableEnergyResource_REGCA1"^^cim:String .

<19618D96-1E7B-444F-8560-4BA3B8F01DF2> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "19618D96-1E7B-444F-8560-4BA3B8F01DF2"^^cim:String ;
    cim:IdentifiedObject.name "176_1_excitationSystem"^^cim:String .

<1A8D417C-AE4F-4F41-BC0B-C615AEB0981F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <F0294F90-8F76-475F-A153-99A496EB1104> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1A8D417C-AE4F-4F41-BC0B-C615AEB0981F"^^cim:String ;
    cim:IdentifiedObject.name "127_1_excitationSystem"^^cim:String .

<1BF3683F-5382-4C30-8234-1A6B5A85C24C> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <757C06F2-F007-4747-83DC-ED10043ADC0E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1BF3683F-5382-4C30-8234-1A6B5A85C24C"^^cim:String ;
    cim:IdentifiedObject.name "187_1_powerSystemStabilizer"^^cim:String .

<1C64D909-13ED-4465-9D30-D0D4295BF371> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1C64D909-13ED-4465-9D30-D0D4295BF371"^^cim:String ;
    cim:IdentifiedObject.name "159_S_renewableEnergyResource_REECA1"^^cim:String .

<1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "1E894CF4-DFAA-4A4A-8F0A-3D4C85284D49"^^cim:String ;
    cim:IdentifiedObject.name "179_S_renewableEnergyResource_REGCA1"^^cim:String .

<20752CC3-316B-4880-A90F-BDF111606EA3> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <86604D1C-DB00-4E4C-9348-1E6D5FFFE060> ;
    cim:DetailedModelDynamics.Equipment <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20752CC3-316B-4880-A90F-BDF111606EA3"^^cim:String ;
    cim:IdentifiedObject.name "132_W_renewableEnergyResource_WTARA1"^^cim:String .

<20CE656F-5255-4858-9699-21AA04A1F058> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "20CE656F-5255-4858-9699-21AA04A1F058"^^cim:String ;
    cim:IdentifiedObject.name "175_S_renewableEnergyResource_REPCA1"^^cim:String .

<22BC67EB-955F-4462-A904-763BCD45EA6B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22BC67EB-955F-4462-A904-763BCD45EA6B"^^cim:String ;
    cim:IdentifiedObject.name "119_1_turbineGovernor"^^cim:String .

<22DE01D7-2CE2-4558-8A02-15B3F14169D9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <A0A0EB04-206C-4116-9F60-A242B72A1A64> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22DE01D7-2CE2-4558-8A02-15B3F14169D9"^^cim:String ;
    cim:IdentifiedObject.name "133_1_powerSystemStabilizer"^^cim:String .

<22DE05B5-A75D-4969-8675-91DB9C534C08> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "22DE05B5-A75D-4969-8675-91DB9C534C08"^^cim:String ;
    cim:IdentifiedObject.name "143_1_powerSystemStabilizer"^^cim:String .

<232F5B0D-DE8B-4001-8FBC-B58F915ABB09> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "232F5B0D-DE8B-4001-8FBC-B58F915ABB09"^^cim:String ;
    cim:IdentifiedObject.name "142_1_turbineGovernor"^^cim:String .

<23488F5B-3DF3-4AE7-9639-189E7C22F787> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "23488F5B-3DF3-4AE7-9639-189E7C22F787"^^cim:String ;
    cim:IdentifiedObject.name "191_S_renewableEnergyResource_REGCA1"^^cim:String .

<25B3583F-86B0-450A-A892-0ACECEB8CD26> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "25B3583F-86B0-450A-A892-0ACECEB8CD26"^^cim:String ;
    cim:IdentifiedObject.name "135_1_powerSystemStabilizer"^^cim:String .

<260C5438-ABC8-4A24-B77D-7CDDB66021CB> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <09476EF9-B8FF-488C-B290-64FC72D51B45> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "260C5438-ABC8-4A24-B77D-7CDDB66021CB"^^cim:String ;
    cim:IdentifiedObject.name "145_1_excitationSystem"^^cim:String .

<260DBAC8-5CC8-484A-86EF-4EDD1898175A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "260DBAC8-5CC8-484A-86EF-4EDD1898175A"^^cim:String ;
    cim:IdentifiedObject.name "166_1_excitationSystem"^^cim:String .

<2648FAF0-C713-436D-BFFF-61D455ABDEE8> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <63A406F9-0D8B-4D86-B3FC-785CD5A6A522> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2648FAF0-C713-436D-BFFF-61D455ABDEE8"^^cim:String ;
    cim:IdentifiedObject.name "156_1_excitationSystem"^^cim:String .

<272A2844-634D-4613-8E05-733E8E614DB8> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "272A2844-634D-4613-8E05-733E8E614DB8"^^cim:String ;
    cim:IdentifiedObject.name "159_S_renewableEnergyResource_REGCA1"^^cim:String .

<28238CD4-2E1E-493A-B677-7949F881A87B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <09476EF9-B8FF-488C-B290-64FC72D51B45> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "28238CD4-2E1E-493A-B677-7949F881A87B"^^cim:String ;
    cim:IdentifiedObject.name "145_1_turbineGovernor"^^cim:String .

<29B86F82-A007-4183-991F-7AF4EAE01B3B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <33240597-44EB-4B8B-9B0A-30B06149975C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "29B86F82-A007-4183-991F-7AF4EAE01B3B"^^cim:String ;
    cim:IdentifiedObject.name "153_1_powerSystemStabilizer"^^cim:String .

<2D375A21-FB2B-4355-9EED-1B657ABA3866> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <D336FF4B-EA2D-4534-81D3-EB3D293E252B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2D375A21-FB2B-4355-9EED-1B657ABA3866"^^cim:String ;
    cim:IdentifiedObject.name "162_1_excitationSystem"^^cim:String .

<2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <9FC6C397-E82A-4854-AD31-604599E91C4E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2E5ABDBC-D94C-47A4-A62A-1D2DA215DA2D"^^cim:String ;
    cim:IdentifiedObject.name "165_S_renewableEnergyResource_REPCA1"^^cim:String .

<2EA9D600-9016-4DBB-A6B6-64C6034E3BF5> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <5E61C72D-815D-444C-8100-FBA12693FC1C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "2EA9D600-9016-4DBB-A6B6-64C6034E3BF5"^^cim:String ;
    cim:IdentifiedObject.name "186_1_powerSystemStabilizer"^^cim:String .

<30863902-EC73-4180-8E4A-180C38477AA0> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <5E61C72D-815D-444C-8100-FBA12693FC1C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "30863902-EC73-4180-8E4A-180C38477AA0"^^cim:String ;
    cim:IdentifiedObject.name "186_1_turbineGovernor"^^cim:String .

<30E5AECB-3758-43C5-B876-4ABB196DC742> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "30E5AECB-3758-43C5-B876-4ABB196DC742"^^cim:String ;
    cim:IdentifiedObject.name "138_W_renewableEnergyResource_REPCA1"^^cim:String .

<3162CC84-E201-415A-9A0A-672ADFF393D9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3162CC84-E201-415A-9A0A-672ADFF393D9"^^cim:String ;
    cim:IdentifiedObject.name "135_1_excitationSystem"^^cim:String .

<34E86485-0789-4630-8A8A-3B8F33D7B3C3> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "34E86485-0789-4630-8A8A-3B8F33D7B3C3"^^cim:String ;
    cim:IdentifiedObject.name "125_1_turbineGovernor"^^cim:String .

<35E932D0-19DA-42B0-80D9-86C10DA554BA> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "35E932D0-19DA-42B0-80D9-86C10DA554BA"^^cim:String ;
    cim:IdentifiedObject.name "126_S_renewableEnergyResource_REPCA1"^^cim:String .

<363EB06B-7153-4EF2-97CB-0FDE28C4EED6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "363EB06B-7153-4EF2-97CB-0FDE28C4EED6"^^cim:String ;
    cim:IdentifiedObject.name "192_1_turbineGovernor"^^cim:String .

<36ACFF5A-A206-457C-A391-E0102F111148> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <A639109F-EFB6-4D0A-B91C-17BC3F77A80C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "36ACFF5A-A206-457C-A391-E0102F111148"^^cim:String ;
    cim:IdentifiedObject.name "146_1_excitationSystem"^^cim:String .

<3806AA28-E886-49F3-9690-118248CA549A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <D113C218-46EC-4ACA-8460-0BDD423FDE5D> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3806AA28-E886-49F3-9690-118248CA549A"^^cim:String ;
    cim:IdentifiedObject.name "171_1_powerSystemStabilizer"^^cim:String .

<3975BA4A-954A-4DF0-8935-EDC7574ABCD6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <C3477343-7AA7-4D05-A7DE-4D0A8012A437> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3975BA4A-954A-4DF0-8935-EDC7574ABCD6"^^cim:String ;
    cim:IdentifiedObject.name "149_S_renewableEnergyResource_REGCA1"^^cim:String .

<39C961D5-EB5A-4535-9311-F2ADC7E3F5C0> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <86604D1C-DB00-4E4C-9348-1E6D5FFFE060> ;
    cim:DetailedModelDynamics.Equipment <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "39C961D5-EB5A-4535-9311-F2ADC7E3F5C0"^^cim:String ;
    cim:IdentifiedObject.name "138_W_renewableEnergyResource_WTARA1"^^cim:String .

<3A78EA77-FFC5-4D7C-BB76-CD01B432F2BC> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3A78EA77-FFC5-4D7C-BB76-CD01B432F2BC"^^cim:String ;
    cim:IdentifiedObject.name "138_W_renewableEnergyResource_REECA1"^^cim:String .

<3BC5581B-2B5F-4E44-BC58-E9FFE577C7C9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:DetailedModelDynamics.Equipment <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3BC5581B-2B5F-4E44-BC58-E9FFE577C7C9"^^cim:String ;
    cim:IdentifiedObject.name "136_W_renewableEnergyResource_WTDTA1"^^cim:String .

<3C9D8E23-616D-4B79-9F91-BF9F4E46747D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3C9D8E23-616D-4B79-9F91-BF9F4E46747D"^^cim:String ;
    cim:IdentifiedObject.name "132_W_renewableEnergyResource_REECA1"^^cim:String .

<3D6FF363-31FA-4E81-BA9E-11B8C9794D13> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3D6FF363-31FA-4E81-BA9E-11B8C9794D13"^^cim:String ;
    cim:IdentifiedObject.name "184_1_turbineGovernor"^^cim:String .

<3D96536E-0CEC-45C9-A422-DD5203533C4C> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3D96536E-0CEC-45C9-A422-DD5203533C4C"^^cim:String ;
    cim:IdentifiedObject.name "122_1_excitationSystem"^^cim:String .

<3FA002CC-5153-4998-80F7-EE057C544582> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <A45C7B95-B2F7-479C-8555-4FE283AF6A82> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "3FA002CC-5153-4998-80F7-EE057C544582"^^cim:String ;
    cim:IdentifiedObject.name "124_1_turbineGovernor"^^cim:String .

<4009C889-8568-498A-9BF3-F00C1CE06730> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <B53BEAC5-22DF-4021-9BB5-C960E72EE135> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4009C889-8568-498A-9BF3-F00C1CE06730"^^cim:String ;
    cim:IdentifiedObject.name "167_1_powerSystemStabilizer"^^cim:String .

<404AF48C-89B3-4F57-AE30-92A2C4C2808A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "404AF48C-89B3-4F57-AE30-92A2C4C2808A"^^cim:String ;
    cim:IdentifiedObject.name "136_W_renewableEnergyResource_REPCA1"^^cim:String .

<41011A3A-ABF5-4B31-8733-5058FAB70269> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "41011A3A-ABF5-4B31-8733-5058FAB70269"^^cim:String ;
    cim:IdentifiedObject.name "147_1_turbineGovernor"^^cim:String .

<41993D72-6FAA-46C6-BE55-05F5DBCA4AE6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <507850DB-50C8-4CA0-B4FF-88FB3A068A4F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "41993D72-6FAA-46C6-BE55-05F5DBCA4AE6"^^cim:String ;
    cim:IdentifiedObject.name "141_1_excitationSystem"^^cim:String .

<42EF6BF6-6DBD-45EA-A5CD-6ED4E0930157> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <A45C7B95-B2F7-479C-8555-4FE283AF6A82> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "42EF6BF6-6DBD-45EA-A5CD-6ED4E0930157"^^cim:String ;
    cim:IdentifiedObject.name "124_1_excitationSystem"^^cim:String .

<4478805F-4D8B-4692-B907-652D522ADDCD> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <720168A7-D93B-40D4-B8B9-91C06674A049> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4478805F-4D8B-4692-B907-652D522ADDCD"^^cim:String ;
    cim:IdentifiedObject.name "181_1_excitationSystem"^^cim:String .

<45789596-F13F-4606-B33D-A92B50503051> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <507850DB-50C8-4CA0-B4FF-88FB3A068A4F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "45789596-F13F-4606-B33D-A92B50503051"^^cim:String ;
    cim:IdentifiedObject.name "141_1_powerSystemStabilizer"^^cim:String .

<45D009C8-7828-488D-ADD9-AAB0B3C78D53> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <08967631-7C6C-4117-8E02-68FE8250680F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "45D009C8-7828-488D-ADD9-AAB0B3C78D53"^^cim:String ;
    cim:IdentifiedObject.name "170_1_powerSystemStabilizer"^^cim:String .

<46260A2E-2B47-4FAE-BD58-4F447B22F29F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "46260A2E-2B47-4FAE-BD58-4F447B22F29F"^^cim:String ;
    cim:IdentifiedObject.name "180_W_renewableEnergyResource_REECA1"^^cim:String .

<4639A9F6-A5B7-4CB6-A2A1-6B3B192CB199> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <507850DB-50C8-4CA0-B4FF-88FB3A068A4F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4639A9F6-A5B7-4CB6-A2A1-6B3B192CB199"^^cim:String ;
    cim:IdentifiedObject.name "141_1_turbineGovernor"^^cim:String .

<47097E84-6CD7-4A7E-B737-163DDEF43F33> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "47097E84-6CD7-4A7E-B737-163DDEF43F33"^^cim:String ;
    cim:IdentifiedObject.name "175_S_renewableEnergyResource_REGCA1"^^cim:String .

<47782EC3-4D3B-4E49-B635-B298BAF3D525> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <F249BB0A-C51B-4AD0-A6B6-33338B0A7346> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "47782EC3-4D3B-4E49-B635-B298BAF3D525"^^cim:String ;
    cim:IdentifiedObject.name "154_1_turbineGovernor"^^cim:String .

<4CE906E3-B2FE-4F1C-AC57-D0D0D066ACE2> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <720168A7-D93B-40D4-B8B9-91C06674A049> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4CE906E3-B2FE-4F1C-AC57-D0D0D066ACE2"^^cim:String ;
    cim:IdentifiedObject.name "181_1_powerSystemStabilizer"^^cim:String .

<4D74C94C-1A71-47A9-9E19-CAFB9DBC752F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "4D74C94C-1A71-47A9-9E19-CAFB9DBC752F"^^cim:String ;
    cim:IdentifiedObject.name "173_1_excitationSystem"^^cim:String .

<507B5D0F-3F46-4617-B228-D44580947E41> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "507B5D0F-3F46-4617-B228-D44580947E41"^^cim:String ;
    cim:IdentifiedObject.name "180_W_renewableEnergyResource_REGCA1"^^cim:String .

<51002C78-5DD0-40AB-9247-21188F64D622> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <F249BB0A-C51B-4AD0-A6B6-33338B0A7346> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "51002C78-5DD0-40AB-9247-21188F64D622"^^cim:String ;
    cim:IdentifiedObject.name "154_1_excitationSystem"^^cim:String .

<517D7492-B0B1-424F-AC47-DFA34F0F15F5> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <09476EF9-B8FF-488C-B290-64FC72D51B45> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "517D7492-B0B1-424F-AC47-DFA34F0F15F5"^^cim:String ;
    cim:IdentifiedObject.name "145_1_powerSystemStabilizer"^^cim:String .

<5510A4C5-C0C7-4386-8358-6558C303AD0A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <08967631-7C6C-4117-8E02-68FE8250680F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5510A4C5-C0C7-4386-8358-6558C303AD0A"^^cim:String ;
    cim:IdentifiedObject.name "170_1_excitationSystem"^^cim:String .

<5535C9FB-BA69-473D-9E35-DC19E9D630AB> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <8322A72F-C9BC-4D17-9B71-CCD31CC40C63> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5535C9FB-BA69-473D-9E35-DC19E9D630AB"^^cim:String ;
    cim:IdentifiedObject.name "134_1_powerSystemStabilizer"^^cim:String .

<56006E11-D805-4B84-BB14-141CFAE302E6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <28F84FCF-7B8A-4FDC-8B99-130FF1A87459> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "56006E11-D805-4B84-BB14-141CFAE302E6"^^cim:String ;
    cim:IdentifiedObject.name "131_1_powerSystemStabilizer"^^cim:String .

<56D81EE4-5B05-4EBE-8965-5F52B6187586> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <3E302506-7C98-4BB0-A533-886D31D977B9> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "56D81EE4-5B05-4EBE-8965-5F52B6187586"^^cim:String ;
    cim:IdentifiedObject.name "161_1_turbineGovernor"^^cim:String .

<56DA69DF-0440-433E-B3E7-042F254EF716> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <528CF7FE-578F-461A-80D4-CFED9E218EED> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "56DA69DF-0440-433E-B3E7-042F254EF716"^^cim:String ;
    cim:IdentifiedObject.name "120_1_excitationSystem"^^cim:String .

<5A5F31C5-479F-4287-8556-F7B7DB345A38> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <B9E64A1D-9733-4D41-BA4A-16DDD260A37B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "5A5F31C5-479F-4287-8556-F7B7DB345A38"^^cim:String ;
    cim:IdentifiedObject.name "172_1_turbineGovernor"^^cim:String .

<60F4C1AD-A52F-4D12-BB05-94F5BCFE7E15> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <21664FE9-4F84-426D-902B-90E49BD32EEB> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "60F4C1AD-A52F-4D12-BB05-94F5BCFE7E15"^^cim:String ;
    cim:IdentifiedObject.name "137_1_turbineGovernor"^^cim:String .

<614A796C-D276-4028-9E6F-F7F60265D44B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "614A796C-D276-4028-9E6F-F7F60265D44B"^^cim:String ;
    cim:IdentifiedObject.name "176_1_turbineGovernor"^^cim:String .

<63244F2C-C54F-4719-89B8-CA833989BED4> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <9F87A332-8145-4C32-80F3-ABA97BB99E09> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63244F2C-C54F-4719-89B8-CA833989BED4"^^cim:String ;
    cim:IdentifiedObject.name "150_1_excitationSystem"^^cim:String .

<63BF9341-69FA-4932-85EA-BA05FB23AA9E> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "63BF9341-69FA-4932-85EA-BA05FB23AA9E"^^cim:String ;
    cim:IdentifiedObject.name "119_1_excitationSystem"^^cim:String .

<6439B877-36F4-466C-B147-4BE80909B47E> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <8322A72F-C9BC-4D17-9B71-CCD31CC40C63> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6439B877-36F4-466C-B147-4BE80909B47E"^^cim:String ;
    cim:IdentifiedObject.name "134_1_turbineGovernor"^^cim:String .

<65A31C5C-911F-4E4E-B168-ABA86868A34A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <98575173-38C4-4D81-8CE5-9879CCEF798E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "65A31C5C-911F-4E4E-B168-ABA86868A34A"^^cim:String ;
    cim:IdentifiedObject.name "129_1_powerSystemStabilizer"^^cim:String .

<66365B9F-10F4-4F82-B368-7C80FABD4E34> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "66365B9F-10F4-4F82-B368-7C80FABD4E34"^^cim:String ;
    cim:IdentifiedObject.name "182_1_powerSystemStabilizer"^^cim:String .

<676CF12C-6B12-4738-84BF-BC34078201E9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <C0B25540-B246-47CF-BBF1-EEBBEBAB84B3> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "676CF12C-6B12-4738-84BF-BC34078201E9"^^cim:String ;
    cim:IdentifiedObject.name "125_1_powerSystemStabilizer"^^cim:String .

<67ABB0B1-5858-495D-A13A-E4ADABFBCC4D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <7B65B419-1E3A-4363-B3D6-371EC8ACC3E7> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "67ABB0B1-5858-495D-A13A-E4ADABFBCC4D"^^cim:String ;
    cim:IdentifiedObject.name "178_2_turbineGovernor"^^cim:String .

<68E50F1D-0D8F-43EF-A92E-7C75286B2B62> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <86604D1C-DB00-4E4C-9348-1E6D5FFFE060> ;
    cim:DetailedModelDynamics.Equipment <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "68E50F1D-0D8F-43EF-A92E-7C75286B2B62"^^cim:String ;
    cim:IdentifiedObject.name "180_W_renewableEnergyResource_WTARA1"^^cim:String .

<6A385C75-63FB-4442-B662-0D919882F3B5> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6A385C75-63FB-4442-B662-0D919882F3B5"^^cim:String ;
    cim:IdentifiedObject.name "155_1_turbineGovernor"^^cim:String .

<6C7EC1E9-B87F-4154-BD86-B57104DE2DB0> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <2320C7F5-1409-4EDF-A651-28AC72670460> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6C7EC1E9-B87F-4154-BD86-B57104DE2DB0"^^cim:String ;
    cim:IdentifiedObject.name "164_1_turbineGovernor"^^cim:String .

<6ED22BDD-CB71-493C-9E98-45A39C5BA966> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <BEFD763A-091A-4AFE-A43F-EB2FFB35D727> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6ED22BDD-CB71-493C-9E98-45A39C5BA966"^^cim:String ;
    cim:IdentifiedObject.name "190_1_powerSystemStabilizer"^^cim:String .

<6F3C8C0F-8CD5-4254-9E18-55AB0219D39B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F3C8C0F-8CD5-4254-9E18-55AB0219D39B"^^cim:String ;
    cim:IdentifiedObject.name "182_1_turbineGovernor"^^cim:String .

<6F83EAB7-BCE1-403D-9FB0-8667677B24FF> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <8CD2DF55-DDCE-49BF-88FD-CD57825CB8FE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "6F83EAB7-BCE1-403D-9FB0-8667677B24FF"^^cim:String ;
    cim:IdentifiedObject.name "173_1_powerSystemStabilizer"^^cim:String .

<7289CD01-5B92-4409-852D-77F6402CB3A9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <A0A0EB04-206C-4116-9F60-A242B72A1A64> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7289CD01-5B92-4409-852D-77F6402CB3A9"^^cim:String ;
    cim:IdentifiedObject.name "133_1_turbineGovernor"^^cim:String .

<72AFD1C8-43D7-45FC-BE83-82C1CE17DF65> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <2248E3C5-D148-4819-9AFA-D94F9AA2981F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "72AFD1C8-43D7-45FC-BE83-82C1CE17DF65"^^cim:String ;
    cim:IdentifiedObject.name "157_1_turbineGovernor"^^cim:String .

<733963CE-4998-4749-A039-5AF15F01E718> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <CD9D77A2-250A-454F-94A2-4DB2C759F6F1> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "733963CE-4998-4749-A039-5AF15F01E718"^^cim:String ;
    cim:IdentifiedObject.name "189_1_powerSystemStabilizer"^^cim:String .

<73483564-C8D8-4E3E-A320-2374D93A01F0> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "73483564-C8D8-4E3E-A320-2374D93A01F0"^^cim:String ;
    cim:IdentifiedObject.name "143_1_turbineGovernor"^^cim:String .

<73515049-6FE7-4E57-AD4D-9F4FF7618B5D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <E2AD00B3-7F2B-4E49-919F-22ED7C96C481> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "73515049-6FE7-4E57-AD4D-9F4FF7618B5D"^^cim:String ;
    cim:IdentifiedObject.name "148_2_excitationSystem"^^cim:String .

<73815ED8-8685-4E73-B5C4-102CF2F5EF3B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "73815ED8-8685-4E73-B5C4-102CF2F5EF3B"^^cim:String ;
    cim:IdentifiedObject.name "166_1_powerSystemStabilizer"^^cim:String .

<740E942E-5151-4129-9471-841C697C74E3> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "740E942E-5151-4129-9471-841C697C74E3"^^cim:String ;
    cim:IdentifiedObject.name "151_S_renewableEnergyResource_REGCA1"^^cim:String .

<748EDD12-15FB-4345-8217-D9F9EAEACC39> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <9DF65A8D-97F5-4399-A4DF-FD88910D6F9B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "748EDD12-15FB-4345-8217-D9F9EAEACC39"^^cim:String ;
    cim:IdentifiedObject.name "179_S_renewableEnergyResource_REECA1"^^cim:String .

<74BB5EDF-510A-4FBE-9C5C-05F45DE951AB> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <CD9D77A2-250A-454F-94A2-4DB2C759F6F1> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "74BB5EDF-510A-4FBE-9C5C-05F45DE951AB"^^cim:String ;
    cim:IdentifiedObject.name "189_1_turbineGovernor"^^cim:String .

<75701E4C-C6FD-447C-8167-01577C9BA37D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "75701E4C-C6FD-447C-8167-01577C9BA37D"^^cim:String ;
    cim:IdentifiedObject.name "128_S_renewableEnergyResource_REECA1"^^cim:String .

<76939209-77EA-4E7B-9EBF-88399CD662EE> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "76939209-77EA-4E7B-9EBF-88399CD662EE"^^cim:String ;
    cim:IdentifiedObject.name "142_1_excitationSystem"^^cim:String .

<77A1DA8F-CFE0-42C4-8370-D7E1EB15C2A4> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <B9E64A1D-9733-4D41-BA4A-16DDD260A37B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77A1DA8F-CFE0-42C4-8370-D7E1EB15C2A4"^^cim:String ;
    cim:IdentifiedObject.name "172_1_powerSystemStabilizer"^^cim:String .

<77BBBE25-8E1B-4E1C-BFAD-279C9DDFFDCD> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <F68AFC61-3C4E-4D87-A28B-C876191FC5CA> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "77BBBE25-8E1B-4E1C-BFAD-279C9DDFFDCD"^^cim:String ;
    cim:IdentifiedObject.name "174_1_excitationSystem"^^cim:String .

<7991C5E8-E9B7-48F8-96B7-3C6AD6E425B3> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <DCF67F92-A6B7-46CF-AF23-AF608EC931B4> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7991C5E8-E9B7-48F8-96B7-3C6AD6E425B3"^^cim:String ;
    cim:IdentifiedObject.name "163_1_powerSystemStabilizer"^^cim:String .

<7BA3D107-37E6-44E2-9892-26BDBA08761D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <57B45653-F128-4327-BBE3-53BE7C7D273F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7BA3D107-37E6-44E2-9892-26BDBA08761D"^^cim:String ;
    cim:IdentifiedObject.name "183_S_renewableEnergyResource_REPCA1"^^cim:String .

<7D94F66C-8601-4C22-970E-5033B67874C8> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <80FBE81B-488A-4D84-A875-9483476135CE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7D94F66C-8601-4C22-970E-5033B67874C8"^^cim:String ;
    cim:IdentifiedObject.name "121_1_turbineGovernor"^^cim:String .

<7DEFBD51-A5BB-458A-9898-049E91A019E4> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <49E4C739-6E77-49BA-BEFD-A3D197F19C46> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7DEFBD51-A5BB-458A-9898-049E91A019E4"^^cim:String ;
    cim:IdentifiedObject.name "185_S_renewableEnergyResource_REECA1"^^cim:String .

<7E06BEBA-770D-4EEF-B571-D1C86BADC980> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <A639109F-EFB6-4D0A-B91C-17BC3F77A80C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7E06BEBA-770D-4EEF-B571-D1C86BADC980"^^cim:String ;
    cim:IdentifiedObject.name "146_1_powerSystemStabilizer"^^cim:String .

<7E393E52-CB09-424D-83EA-9B981934D11F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <9FC6C397-E82A-4854-AD31-604599E91C4E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7E393E52-CB09-424D-83EA-9B981934D11F"^^cim:String ;
    cim:IdentifiedObject.name "165_S_renewableEnergyResource_REECA1"^^cim:String .

<7FF90D79-5477-4EC8-BAF9-B0F6B846A779> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "7FF90D79-5477-4EC8-BAF9-B0F6B846A779"^^cim:String ;
    cim:IdentifiedObject.name "147_1_excitationSystem"^^cim:String .

<8003ACF9-720B-49F1-A8B3-F794094061CB> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8003ACF9-720B-49F1-A8B3-F794094061CB"^^cim:String ;
    cim:IdentifiedObject.name "191_S_renewableEnergyResource_REECA1"^^cim:String .

<8209B367-A448-4BD2-9531-33BCD0A3FDE1> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <D1F92652-7789-41CB-8D36-6E46B64C1B58> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8209B367-A448-4BD2-9531-33BCD0A3FDE1"^^cim:String ;
    cim:IdentifiedObject.name "158_1_excitationSystem"^^cim:String .

<8A796058-1BC2-43E2-A567-58643499FA14> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:DetailedModelDynamics.Equipment <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8A796058-1BC2-43E2-A567-58643499FA14"^^cim:String ;
    cim:IdentifiedObject.name "138_W_renewableEnergyResource_WTDTA1"^^cim:String .

<8AB86159-9766-4774-B268-6632BAF6DE32> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <78C117C2-4322-4243-A925-CA4DBBA7C115> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AB86159-9766-4774-B268-6632BAF6DE32"^^cim:String ;
    cim:IdentifiedObject.name "160_1_turbineGovernor"^^cim:String .

<8AC8D382-7DE0-40AD-8D9E-04518D3F09E1> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <2248E3C5-D148-4819-9AFA-D94F9AA2981F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8AC8D382-7DE0-40AD-8D9E-04518D3F09E1"^^cim:String ;
    cim:IdentifiedObject.name "157_1_excitationSystem"^^cim:String .

<8CDB3B72-547A-4044-B9D5-AD55A8E17F88> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <3E302506-7C98-4BB0-A533-886D31D977B9> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8CDB3B72-547A-4044-B9D5-AD55A8E17F88"^^cim:String ;
    cim:IdentifiedObject.name "161_1_excitationSystem"^^cim:String .

<8D8E6013-7C95-42FD-8FE3-5395B3B3E308> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <1093E8B7-163F-445F-8D7B-4E0A416E2D2B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8D8E6013-7C95-42FD-8FE3-5395B3B3E308"^^cim:String ;
    cim:IdentifiedObject.name "193_1_turbineGovernor"^^cim:String .

<8E08F8A5-05F9-46A7-BD3D-64B658296516> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <21664FE9-4F84-426D-902B-90E49BD32EEB> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E08F8A5-05F9-46A7-BD3D-64B658296516"^^cim:String ;
    cim:IdentifiedObject.name "137_1_excitationSystem"^^cim:String .

<8E4011F4-ACDF-467E-B8B2-F4E5696271AD> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <51D0DCE1-77A3-47FE-9C70-3A2F8218AE9A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E4011F4-ACDF-467E-B8B2-F4E5696271AD"^^cim:String ;
    cim:IdentifiedObject.name "142_1_powerSystemStabilizer"^^cim:String .

<8E55CC3C-E459-4B20-9E59-C4ACF12403AA> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <43192188-3A0F-4338-A183-95B82324AC02> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8E55CC3C-E459-4B20-9E59-C4ACF12403AA"^^cim:String ;
    cim:IdentifiedObject.name "138_W_renewableEnergyResource_REGCA1"^^cim:String .

<8EA986E8-C312-43E9-9AAA-D94536F72928> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <A639109F-EFB6-4D0A-B91C-17BC3F77A80C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "8EA986E8-C312-43E9-9AAA-D94536F72928"^^cim:String ;
    cim:IdentifiedObject.name "146_1_turbineGovernor"^^cim:String .

<91206AFD-797A-4993-A965-82D4A3E091AF> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "91206AFD-797A-4993-A965-82D4A3E091AF"^^cim:String ;
    cim:IdentifiedObject.name "122_1_powerSystemStabilizer"^^cim:String .

<943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <4E1DDD04-5A92-43BC-BBAA-8989DBAB23FE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "943ECF6D-FD12-4AF5-8ADE-C79B8B4DE4CD"^^cim:String ;
    cim:IdentifiedObject.name "122_1_turbineGovernor"^^cim:String .

<948A4196-2F23-41C8-B466-F4C527224F83> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <528CF7FE-578F-461A-80D4-CFED9E218EED> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "948A4196-2F23-41C8-B466-F4C527224F83"^^cim:String ;
    cim:IdentifiedObject.name "120_1_turbineGovernor"^^cim:String .

<94F8B223-78E1-4782-A5A3-BBB37893B00B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <0BD59E90-C996-4231-A81D-61C1F19E5F5E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "94F8B223-78E1-4782-A5A3-BBB37893B00B"^^cim:String ;
    cim:IdentifiedObject.name "123_1_excitationSystem"^^cim:String .

<950B04D4-FFE2-40A7-820A-70AE55FC34DA> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "950B04D4-FFE2-40A7-820A-70AE55FC34DA"^^cim:String ;
    cim:IdentifiedObject.name "132_W_renewableEnergyResource_REGCA1"^^cim:String .

<95735634-A52C-4D7F-8729-DE69F924065B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <BEFD763A-091A-4AFE-A43F-EB2FFB35D727> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "95735634-A52C-4D7F-8729-DE69F924065B"^^cim:String ;
    cim:IdentifiedObject.name "190_1_turbineGovernor"^^cim:String .

<96097452-6066-4C88-B78D-467799E83E8F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96097452-6066-4C88-B78D-467799E83E8F"^^cim:String ;
    cim:IdentifiedObject.name "177_1_excitationSystem"^^cim:String .

<96B15EFB-E62F-4472-9962-11358760CE94> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96B15EFB-E62F-4472-9962-11358760CE94"^^cim:String ;
    cim:IdentifiedObject.name "155_1_powerSystemStabilizer"^^cim:String .

<96C61D2B-2824-466F-9548-841151F1AC74> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <E2AD00B3-7F2B-4E49-919F-22ED7C96C481> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "96C61D2B-2824-466F-9548-841151F1AC74"^^cim:String ;
    cim:IdentifiedObject.name "148_2_turbineGovernor"^^cim:String .

<973B28D2-41CB-4653-8E4C-ABA1D17F824B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "973B28D2-41CB-4653-8E4C-ABA1D17F824B"^^cim:String ;
    cim:IdentifiedObject.name "177_1_powerSystemStabilizer"^^cim:String .

<9808D03B-D00E-4D34-8750-C60F8D4AD5BA> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9808D03B-D00E-4D34-8750-C60F8D4AD5BA"^^cim:String ;
    cim:IdentifiedObject.name "168_W_renewableEnergyResource_REPCA1"^^cim:String .

<99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <BEFD763A-091A-4AFE-A43F-EB2FFB35D727> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "99B3B6C8-58BE-4A15-AD66-E4F2A5663BFF"^^cim:String ;
    cim:IdentifiedObject.name "190_1_excitationSystem"^^cim:String .

<9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BBBFBF7-5F89-4CC2-B67D-C774C9C0AA6A"^^cim:String ;
    cim:IdentifiedObject.name "184_1_excitationSystem"^^cim:String .

<9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <A45C7B95-B2F7-479C-8555-4FE283AF6A82> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9BFEC9BD-3691-4EDC-ACEA-A3E8F821AC13"^^cim:String ;
    cim:IdentifiedObject.name "124_1_powerSystemStabilizer"^^cim:String .

<9D36DB35-DD44-4833-A1D7-6009176D245C> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D36DB35-DD44-4833-A1D7-6009176D245C"^^cim:String ;
    cim:IdentifiedObject.name "139_1_powerSystemStabilizer"^^cim:String .

<9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D439C5B-6D48-4F7A-B9E1-5407D5B13DBC"^^cim:String ;
    cim:IdentifiedObject.name "168_W_renewableEnergyResource_REGCA1"^^cim:String .

<9D942AF5-6878-4388-B60C-DBEE06CCFBFA> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <8319D74A-7137-4461-9C96-7CEEF2D23F2B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9D942AF5-6878-4388-B60C-DBEE06CCFBFA"^^cim:String ;
    cim:IdentifiedObject.name "169_1_excitationSystem"^^cim:String .

<9F39E791-1069-4724-929C-9C365CC505F6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <1093E8B7-163F-445F-8D7B-4E0A416E2D2B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F39E791-1069-4724-929C-9C365CC505F6"^^cim:String ;
    cim:IdentifiedObject.name "193_1_excitationSystem"^^cim:String .

<9F544410-D96B-4234-8E2B-0B434CEB309A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <49E4C739-6E77-49BA-BEFD-A3D197F19C46> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "9F544410-D96B-4234-8E2B-0B434CEB309A"^^cim:String ;
    cim:IdentifiedObject.name "185_S_renewableEnergyResource_REGCA1"^^cim:String .

<A065C177-7BC0-4845-86CE-C80B55968070> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <78C117C2-4322-4243-A925-CA4DBBA7C115> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A065C177-7BC0-4845-86CE-C80B55968070"^^cim:String ;
    cim:IdentifiedObject.name "160_1_powerSystemStabilizer"^^cim:String .

<A1CD4621-25C6-44DD-B023-5FEE22105301> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <F68AFC61-3C4E-4D87-A28B-C876191FC5CA> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A1CD4621-25C6-44DD-B023-5FEE22105301"^^cim:String ;
    cim:IdentifiedObject.name "174_1_turbineGovernor"^^cim:String .

<A1D50A67-D5D0-4032-AC15-87194C99A537> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <DCF67F92-A6B7-46CF-AF23-AF608EC931B4> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A1D50A67-D5D0-4032-AC15-87194C99A537"^^cim:String ;
    cim:IdentifiedObject.name "163_1_excitationSystem"^^cim:String .

<A3A9A0A5-D264-4E2E-AF06-B6D9582EA805> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <D01440F8-0E9D-4C68-BC44-67FC5BCE8EAC> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A3A9A0A5-D264-4E2E-AF06-B6D9582EA805"^^cim:String ;
    cim:IdentifiedObject.name "184_1_powerSystemStabilizer"^^cim:String .

<A469297F-6B64-4C81-801D-37135A47A10D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <D336FF4B-EA2D-4534-81D3-EB3D293E252B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A469297F-6B64-4C81-801D-37135A47A10D"^^cim:String ;
    cim:IdentifiedObject.name "162_1_turbineGovernor"^^cim:String .

<A56C4DDB-662F-4DA9-8F18-AB771DBC880F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <63A406F9-0D8B-4D86-B3FC-785CD5A6A522> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A56C4DDB-662F-4DA9-8F18-AB771DBC880F"^^cim:String ;
    cim:IdentifiedObject.name "156_1_turbineGovernor"^^cim:String .

<A5D1F749-A2CC-4B4B-8249-AD53B7251F54> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <C3477343-7AA7-4D05-A7DE-4D0A8012A437> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A5D1F749-A2CC-4B4B-8249-AD53B7251F54"^^cim:String ;
    cim:IdentifiedObject.name "149_S_renewableEnergyResource_REPCA1"^^cim:String .

<A6CC6EC0-F464-4333-B1EF-F4615A4A846D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <28F84FCF-7B8A-4FDC-8B99-130FF1A87459> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A6CC6EC0-F464-4333-B1EF-F4615A4A846D"^^cim:String ;
    cim:IdentifiedObject.name "131_1_turbineGovernor"^^cim:String .

<A7051E25-D3A1-437F-8A99-E76DF4DBF3B2> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <9FC6C397-E82A-4854-AD31-604599E91C4E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A7051E25-D3A1-437F-8A99-E76DF4DBF3B2"^^cim:String ;
    cim:IdentifiedObject.name "165_S_renewableEnergyResource_REGCA1"^^cim:String .

<A796D513-11AF-4165-A508-E1C7DA57B99D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <5E61C72D-815D-444C-8100-FBA12693FC1C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A796D513-11AF-4165-A508-E1C7DA57B99D"^^cim:String ;
    cim:IdentifiedObject.name "186_1_excitationSystem"^^cim:String .

<A9B69E48-1008-4F19-A448-D06897D3644A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <D336FF4B-EA2D-4534-81D3-EB3D293E252B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "A9B69E48-1008-4F19-A448-D06897D3644A"^^cim:String ;
    cim:IdentifiedObject.name "162_1_powerSystemStabilizer"^^cim:String .

<AA0D0039-6F33-4911-B5FF-15900DD272BF> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <CB9EA923-C5D0-4A9E-BD77-82CA760C2FD4> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AA0D0039-6F33-4911-B5FF-15900DD272BF"^^cim:String ;
    cim:IdentifiedObject.name "176_1_powerSystemStabilizer"^^cim:String .

<AE2025A4-9F2E-48EE-A738-EAAE817E4BF9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <1093E8B7-163F-445F-8D7B-4E0A416E2D2B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AE2025A4-9F2E-48EE-A738-EAAE817E4BF9"^^cim:String ;
    cim:IdentifiedObject.name "193_1_powerSystemStabilizer"^^cim:String .

<AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AF5E6B0C-DFFC-496B-800A-E1AB9CA53B68"^^cim:String ;
    cim:IdentifiedObject.name "139_1_excitationSystem"^^cim:String .

<AFA6F0DE-F580-4864-90ED-4EF8A5566977> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <F249BB0A-C51B-4AD0-A6B6-33338B0A7346> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "AFA6F0DE-F580-4864-90ED-4EF8A5566977"^^cim:String ;
    cim:IdentifiedObject.name "154_1_powerSystemStabilizer"^^cim:String .

<B0360357-A3CF-4A59-AFE4-DAF937C22DBE> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B0360357-A3CF-4A59-AFE4-DAF937C22DBE"^^cim:String ;
    cim:IdentifiedObject.name "151_S_renewableEnergyResource_REPCA1"^^cim:String .

<B0CCBDE7-871C-4ED9-B85F-2B091FD42274> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B0CCBDE7-871C-4ED9-B85F-2B091FD42274"^^cim:String ;
    cim:IdentifiedObject.name "132_W_renewableEnergyResource_REPCA1"^^cim:String .

<B213776D-43AF-4B35-911D-E60C3638C48F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <0BD59E90-C996-4231-A81D-61C1F19E5F5E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B213776D-43AF-4B35-911D-E60C3638C48F"^^cim:String ;
    cim:IdentifiedObject.name "123_1_powerSystemStabilizer"^^cim:String .

<B3497E98-4A0E-4A0B-BCAB-A7F6311F679A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <D7C4AAA7-F306-4042-B087-5C5DFFAA19D7> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B3497E98-4A0E-4A0B-BCAB-A7F6311F679A"^^cim:String ;
    cim:IdentifiedObject.name "144_1_excitationSystem"^^cim:String .

<B381C165-6CF2-41A6-B0F3-B35735EDA40B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <9F87A332-8145-4C32-80F3-ABA97BB99E09> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B381C165-6CF2-41A6-B0F3-B35735EDA40B"^^cim:String ;
    cim:IdentifiedObject.name "150_1_turbineGovernor"^^cim:String .

<B425487E-AA4F-4701-A095-16C268A116EB> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <49E4C739-6E77-49BA-BEFD-A3D197F19C46> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B425487E-AA4F-4701-A095-16C268A116EB"^^cim:String ;
    cim:IdentifiedObject.name "185_S_renewableEnergyResource_REPCA1"^^cim:String .

<B42A6D37-EF57-4E6A-85AB-87D78F25895D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <A97623CB-71BF-4FAC-8CC0-2BD78847A747> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B42A6D37-EF57-4E6A-85AB-87D78F25895D"^^cim:String ;
    cim:IdentifiedObject.name "152_1_turbineGovernor"^^cim:String .

<B490829D-D377-49E4-9F81-03404EB7525E> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <33240597-44EB-4B8B-9B0A-30B06149975C> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B490829D-D377-49E4-9F81-03404EB7525E"^^cim:String ;
    cim:IdentifiedObject.name "153_1_excitationSystem"^^cim:String .

<B631B90A-4182-4E8B-8450-BB584E6BA204> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:DetailedModelDynamics.Equipment <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B631B90A-4182-4E8B-8450-BB584E6BA204"^^cim:String ;
    cim:IdentifiedObject.name "168_W_renewableEnergyResource_WTDTA1"^^cim:String .

<B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <78C117C2-4322-4243-A925-CA4DBBA7C115> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B7142E9D-2348-4947-BE3F-A9BBA2DE8EF0"^^cim:String ;
    cim:IdentifiedObject.name "160_1_excitationSystem"^^cim:String .

<B76ACF97-56D9-4A7A-A54F-D8309B97EE4A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <BCFC394D-DC8C-44EB-9CC9-45037D03C182> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B76ACF97-56D9-4A7A-A54F-D8309B97EE4A"^^cim:String ;
    cim:IdentifiedObject.name "130_S_renewableEnergyResource_REGCA1"^^cim:String .

<B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <F9DC9FBD-7B3D-411D-AD90-9346277B560B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B7BB7F9E-FEB7-49B0-8C8A-AD169CC1680F"^^cim:String ;
    cim:IdentifiedObject.name "151_S_renewableEnergyResource_REECA1"^^cim:String .

<B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "B7F9245F-3E5B-47E2-9730-FE41FC4F6E4B"^^cim:String ;
    cim:IdentifiedObject.name "188_S_renewableEnergyResource_REGCA1"^^cim:String .

<BC0D841E-0856-457E-8707-59A553308B99> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <F68AFC61-3C4E-4D87-A28B-C876191FC5CA> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BC0D841E-0856-457E-8707-59A553308B99"^^cim:String ;
    cim:IdentifiedObject.name "174_1_powerSystemStabilizer"^^cim:String .

<BD8CB948-E18D-45DE-B9BB-9464B4A93EF4> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <C456AAD0-3D85-4B51-8A39-6ACB8146E0C8> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD8CB948-E18D-45DE-B9BB-9464B4A93EF4"^^cim:String ;
    cim:IdentifiedObject.name "191_S_renewableEnergyResource_REPCA1"^^cim:String .

<BD92957C-E089-4E1B-8B05-66CF90A29078> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <0CC39D7E-3B58-4C36-8DB6-8BBA64D5B452> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD92957C-E089-4E1B-8B05-66CF90A29078"^^cim:String ;
    cim:IdentifiedObject.name "182_1_excitationSystem"^^cim:String .

<BD9E3529-3BB0-4C9A-9A75-90C52A30C646> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <57B45653-F128-4327-BBE3-53BE7C7D273F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BD9E3529-3BB0-4C9A-9A75-90C52A30C646"^^cim:String ;
    cim:IdentifiedObject.name "183_S_renewableEnergyResource_REGCA1"^^cim:String .

<BF6BF3D7-9ED2-4115-BA25-927C3B5411A8> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "BF6BF3D7-9ED2-4115-BA25-927C3B5411A8"^^cim:String ;
    cim:IdentifiedObject.name "126_S_renewableEnergyResource_REECA1"^^cim:String .

<C0727577-E4E3-478E-9B7C-65E49AB9DCF3> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <A97623CB-71BF-4FAC-8CC0-2BD78847A747> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C0727577-E4E3-478E-9B7C-65E49AB9DCF3"^^cim:String ;
    cim:IdentifiedObject.name "152_1_excitationSystem"^^cim:String .

<C211F7F3-7275-4524-B5DE-6863EFD62E9B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <E2AD00B3-7F2B-4E49-919F-22ED7C96C481> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C211F7F3-7275-4524-B5DE-6863EFD62E9B"^^cim:String ;
    cim:IdentifiedObject.name "148_2_powerSystemStabilizer"^^cim:String .

<C2F2035A-AC22-4C55-B148-5C2BD82B1150> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <86604D1C-DB00-4E4C-9348-1E6D5FFFE060> ;
    cim:DetailedModelDynamics.Equipment <968937C9-5AA8-42C5-9847-302F8E960D80> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C2F2035A-AC22-4C55-B148-5C2BD82B1150"^^cim:String ;
    cim:IdentifiedObject.name "168_W_renewableEnergyResource_WTARA1"^^cim:String .

<C6E48757-7288-4BD2-89F7-0D5835579E27> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <9F87A332-8145-4C32-80F3-ABA97BB99E09> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C6E48757-7288-4BD2-89F7-0D5835579E27"^^cim:String ;
    cim:IdentifiedObject.name "150_1_powerSystemStabilizer"^^cim:String .

<C7E57FDE-BD1C-419A-B953-BD95321A6F0E> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C7E57FDE-BD1C-419A-B953-BD95321A6F0E"^^cim:String ;
    cim:IdentifiedObject.name "128_S_renewableEnergyResource_REPCA1"^^cim:String .

<C81432EA-4EF3-432B-8E0E-2DAF5DAA620B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <2320C7F5-1409-4EDF-A651-28AC72670460> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C81432EA-4EF3-432B-8E0E-2DAF5DAA620B"^^cim:String ;
    cim:IdentifiedObject.name "164_1_powerSystemStabilizer"^^cim:String .

<C82F1A38-EB73-47CF-A6E0-EA9B950118D9> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <528CF7FE-578F-461A-80D4-CFED9E218EED> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C82F1A38-EB73-47CF-A6E0-EA9B950118D9"^^cim:String ;
    cim:IdentifiedObject.name "120_1_powerSystemStabilizer"^^cim:String .

<C8F058A8-39AE-414E-9DB9-CDC3170C0CC8> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <0ACDC4E9-94AC-46A5-9BFE-5787437EA3D2> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C8F058A8-39AE-414E-9DB9-CDC3170C0CC8"^^cim:String ;
    cim:IdentifiedObject.name "192_1_powerSystemStabilizer"^^cim:String .

<C91EC7FC-D130-4378-AFDD-08EDF61DDB1D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <EC7FA449-5791-4FE8-BFA5-E7CDBBF44649> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "C91EC7FC-D130-4378-AFDD-08EDF61DDB1D"^^cim:String ;
    cim:IdentifiedObject.name "159_S_renewableEnergyResource_REPCA1"^^cim:String .

<CA3FE9D5-D53D-4679-8B76-0F139103A1D1> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <EE562B0E-CBD6-45B6-AD24-DE9F525A5B59> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA3FE9D5-D53D-4679-8B76-0F139103A1D1"^^cim:String ;
    cim:IdentifiedObject.name "155_1_excitationSystem"^^cim:String .

<CA90AC2C-E619-436C-B61C-BF1C4AFE5F32> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <E40695BA-A4C7-4DF6-AA6A-8E33526AAE0B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CA90AC2C-E619-436C-B61C-BF1C4AFE5F32"^^cim:String ;
    cim:IdentifiedObject.name "188_S_renewableEnergyResource_REECA1"^^cim:String .

<CAF81A25-B17C-4884-9740-D20FE848FE53> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <D1F92652-7789-41CB-8D36-6E46B64C1B58> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CAF81A25-B17C-4884-9740-D20FE848FE53"^^cim:String ;
    cim:IdentifiedObject.name "158_1_powerSystemStabilizer"^^cim:String .

<CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:DetailedModelDynamics.Equipment <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CB6D0E5A-9BBA-4A8F-90A2-F63E769AE623"^^cim:String ;
    cim:IdentifiedObject.name "180_W_renewableEnergyResource_WTDTA1"^^cim:String .

<CB9C7118-A09C-4850-82BA-3D99A6A950FE> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <AF7F9A5E-64F2-416E-BC7B-3D6CDA96CA6E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CB9C7118-A09C-4850-82BA-3D99A6A950FE"^^cim:String ;
    cim:IdentifiedObject.name "126_S_renewableEnergyResource_REGCA1"^^cim:String .

<CC224677-572D-4DF8-BB6E-D46DFB03D779> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <0BD59E90-C996-4231-A81D-61C1F19E5F5E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "CC224677-572D-4DF8-BB6E-D46DFB03D779"^^cim:String ;
    cim:IdentifiedObject.name "123_1_turbineGovernor"^^cim:String .

<D00464E4-B3F2-4F1B-8376-89B5B7F1857A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <F6BDBAB5-02F5-45AA-A5ED-2B7BAC736D9A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D00464E4-B3F2-4F1B-8376-89B5B7F1857A"^^cim:String ;
    cim:IdentifiedObject.name "143_1_excitationSystem"^^cim:String .

<D0F631E8-7A23-4864-A5CE-5A5CE9E96A20> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <D988EC5E-7EF1-418F-9F69-96995339E4BE> ;
    cim:DetailedModelDynamics.Equipment <F007C270-45D1-488C-865E-316DA63713CE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D0F631E8-7A23-4864-A5CE-5A5CE9E96A20"^^cim:String ;
    cim:IdentifiedObject.name "132_W_renewableEnergyResource_WTDTA1"^^cim:String .

<D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <98575173-38C4-4D81-8CE5-9879CCEF798E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D18E2872-AFDA-4ED1-BFFD-CC01FE18BD53"^^cim:String ;
    cim:IdentifiedObject.name "129_1_excitationSystem"^^cim:String .

<D246B788-50A3-4757-8B27-A94ABB78BBC8> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <7B65B419-1E3A-4363-B3D6-371EC8ACC3E7> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D246B788-50A3-4757-8B27-A94ABB78BBC8"^^cim:String ;
    cim:IdentifiedObject.name "178_2_powerSystemStabilizer"^^cim:String .

<D2E1A82B-209F-417A-95B6-D088E5EE9C17> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D2E1A82B-209F-417A-95B6-D088E5EE9C17"^^cim:String ;
    cim:IdentifiedObject.name "136_W_renewableEnergyResource_REECA1"^^cim:String .

<D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <7B65B419-1E3A-4363-B3D6-371EC8ACC3E7> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D4E4B772-FAC4-4A4E-9946-4039FA8B8BEC"^^cim:String ;
    cim:IdentifiedObject.name "178_2_excitationSystem"^^cim:String .

<D62E41F8-C23C-42B9-BF75-9D4C803B49F0> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <C1320B82-E71E-4FD6-81C6-E07DBA1A3C66> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D62E41F8-C23C-42B9-BF75-9D4C803B49F0"^^cim:String ;
    cim:IdentifiedObject.name "147_1_powerSystemStabilizer"^^cim:String .

<D849069A-A208-43D0-A0D0-EC8910CF27B6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <DCF67F92-A6B7-46CF-AF23-AF608EC931B4> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D849069A-A208-43D0-A0D0-EC8910CF27B6"^^cim:String ;
    cim:IdentifiedObject.name "163_1_turbineGovernor"^^cim:String .

<D913BBAA-EBCA-4787-B8BD-49B08E295CEF> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <57B45653-F128-4327-BBE3-53BE7C7D273F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "D913BBAA-EBCA-4787-B8BD-49B08E295CEF"^^cim:String ;
    cim:IdentifiedObject.name "183_S_renewableEnergyResource_REECA1"^^cim:String .

<DC376F3E-8D02-4CFD-A2DE-5EA44586FD60> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <EF40B8BA-9A40-41ED-A1FE-7D433B76059B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DC376F3E-8D02-4CFD-A2DE-5EA44586FD60"^^cim:String ;
    cim:IdentifiedObject.name "136_W_renewableEnergyResource_REGCA1"^^cim:String .

<DE70FE03-08F1-4DB7-943B-F2840A2017C5> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <757C06F2-F007-4747-83DC-ED10043ADC0E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "DE70FE03-08F1-4DB7-943B-F2840A2017C5"^^cim:String ;
    cim:IdentifiedObject.name "187_1_turbineGovernor"^^cim:String .

<E07516A9-F0CA-4B37-8164-790EDDC41CC6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <D113C218-46EC-4ACA-8460-0BDD423FDE5D> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E07516A9-F0CA-4B37-8164-790EDDC41CC6"^^cim:String ;
    cim:IdentifiedObject.name "171_1_turbineGovernor"^^cim:String .

<E1350A38-16D6-4805-803B-064AC12D7E3B> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <F0294F90-8F76-475F-A153-99A496EB1104> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E1350A38-16D6-4805-803B-064AC12D7E3B"^^cim:String ;
    cim:IdentifiedObject.name "127_1_powerSystemStabilizer"^^cim:String .

<E2FA741D-8493-4CD2-B04E-155A9BCF2E19> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <10F443FC-3AA3-4E4C-AF2B-B4468CEB5F02> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E2FA741D-8493-4CD2-B04E-155A9BCF2E19"^^cim:String ;
    cim:IdentifiedObject.name "135_1_turbineGovernor"^^cim:String .

<E40E432E-FDA0-4C05-9056-4F300A10B83D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <C3477343-7AA7-4D05-A7DE-4D0A8012A437> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E40E432E-FDA0-4C05-9056-4F300A10B83D"^^cim:String ;
    cim:IdentifiedObject.name "149_S_renewableEnergyResource_REECA1"^^cim:String .

<E471009F-87B2-40B3-AEE0-41AFDB80BD6C> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <3E302506-7C98-4BB0-A533-886D31D977B9> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E471009F-87B2-40B3-AEE0-41AFDB80BD6C"^^cim:String ;
    cim:IdentifiedObject.name "161_1_powerSystemStabilizer"^^cim:String .

<E58C5179-965C-4FC0-84FD-E1A6582F1D37> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> ;
    cim:DetailedModelDynamics.Equipment <F05292CA-45F5-4AE4-92F3-95767292203A> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E58C5179-965C-4FC0-84FD-E1A6582F1D37"^^cim:String ;
    cim:IdentifiedObject.name "128_S_renewableEnergyResource_REGCA1"^^cim:String .

<E59F35CA-199B-429B-A196-6E57E854358D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <2248E3C5-D148-4819-9AFA-D94F9AA2981F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E59F35CA-199B-429B-A196-6E57E854358D"^^cim:String ;
    cim:IdentifiedObject.name "157_1_powerSystemStabilizer"^^cim:String .

<E6908428-62ED-4169-AA65-3FC57887C322> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <67422A55-A152-45DA-ACD2-B2AF1F6E8A5E> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E6908428-62ED-4169-AA65-3FC57887C322"^^cim:String ;
    cim:IdentifiedObject.name "177_1_turbineGovernor"^^cim:String .

<E8672A1A-E596-4134-9CFA-CD6E246E73DC> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <77287467-D4FC-46E5-A835-F737804F60FC> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8672A1A-E596-4134-9CFA-CD6E246E73DC"^^cim:String ;
    cim:IdentifiedObject.name "175_S_renewableEnergyResource_REECA1"^^cim:String .

<E8836F73-191D-4850-91B4-BD33A621FD9F> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <63A406F9-0D8B-4D86-B3FC-785CD5A6A522> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "E8836F73-191D-4850-91B4-BD33A621FD9F"^^cim:String ;
    cim:IdentifiedObject.name "156_1_powerSystemStabilizer"^^cim:String .

<EA961525-68A1-4A0C-92C0-C9B47389B56A> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <0065B6BF-B4D9-40D0-A6FA-AD17F1F76419> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EA961525-68A1-4A0C-92C0-C9B47389B56A"^^cim:String ;
    cim:IdentifiedObject.name "140_S_renewableEnergyResource_REPCA1"^^cim:String .

<EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <80FBE81B-488A-4D84-A875-9483476135CE> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EB0C2863-9A21-49FB-AC1A-C2A1F6A6AFCC"^^cim:String ;
    cim:IdentifiedObject.name "121_1_powerSystemStabilizer"^^cim:String .

<EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:DetailedModelDynamics.Equipment <A2211A46-47CE-4A37-9B9F-62388ACA5042> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EB7C3A0F-74EF-4AED-A46D-3D17E0FF20F3"^^cim:String ;
    cim:IdentifiedObject.name "180_W_renewableEnergyResource_REPCA1"^^cim:String .

<EE980387-25C2-4217-8235-102E57187E05> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <A97623CB-71BF-4FAC-8CC0-2BD78847A747> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "EE980387-25C2-4217-8235-102E57187E05"^^cim:String ;
    cim:IdentifiedObject.name "152_1_powerSystemStabilizer"^^cim:String .

<F013A8EA-6358-4FF4-B216-57D59265F25E> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <1D7B49A0-FFF0-4BE8-B02C-08CF007AFC9B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F013A8EA-6358-4FF4-B216-57D59265F25E"^^cim:String ;
    cim:IdentifiedObject.name "166_1_turbineGovernor"^^cim:String .

<F08E07EA-12BE-4873-8ACB-D5D3C6DDA686> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:DetailedModelDynamics.Equipment <0E9038BC-5B4F-4C8F-9795-0C1FC72DCB26> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F08E07EA-12BE-4873-8ACB-D5D3C6DDA686"^^cim:String ;
    cim:IdentifiedObject.name "119_1_powerSystemStabilizer"^^cim:String .

<F3FC2363-4632-4B95-838F-E83BC8C6D0DE> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <08967631-7C6C-4117-8E02-68FE8250680F> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F3FC2363-4632-4B95-838F-E83BC8C6D0DE"^^cim:String ;
    cim:IdentifiedObject.name "170_1_turbineGovernor"^^cim:String .

<F60E6618-5D86-4F79-AB71-8A95EE95CAEE> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <A0A0EB04-206C-4116-9F60-A242B72A1A64> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F60E6618-5D86-4F79-AB71-8A95EE95CAEE"^^cim:String ;
    cim:IdentifiedObject.name "133_1_excitationSystem"^^cim:String .

<F68BD5D7-195E-4D66-BFE6-699809537A1D> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:DetailedModelDynamics.Equipment <B53BEAC5-22DF-4021-9BB5-C960E72EE135> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "F68BD5D7-195E-4D66-BFE6-699809537A1D"^^cim:String ;
    cim:IdentifiedObject.name "167_1_excitationSystem"^^cim:String .

<FD0749A0-C5FA-449D-9F45-D69C1002A5B6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <720168A7-D93B-40D4-B8B9-91C06674A049> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FD0749A0-C5FA-449D-9F45-D69C1002A5B6"^^cim:String ;
    cim:IdentifiedObject.name "181_1_turbineGovernor"^^cim:String .

<FDA5EB0B-9069-4AD7-B963-1483E2C828C6> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <8319D74A-7137-4461-9C96-7CEEF2D23F2B> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FDA5EB0B-9069-4AD7-B963-1483E2C828C6"^^cim:String ;
    cim:IdentifiedObject.name "169_1_turbineGovernor"^^cim:String .

<FDC64E75-F6C3-4A81-B2C7-DCA858345F18> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:DetailedModelDynamics.Equipment <BCFC394D-DC8C-44EB-9CC9-45037D03C182> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FDC64E75-F6C3-4A81-B2C7-DCA858345F18"^^cim:String ;
    cim:IdentifiedObject.name "130_S_renewableEnergyResource_REECA1"^^cim:String .

<FF2F6DCF-CF90-4DB8-BF30-C715FA386498> a cim:DetailedModelDynamics ;
    cim:DetailedModelDynamics.DetailedModelTypeDynamics <F825AD7A-F24D-485E-9347-D437A4714031> ;
    cim:DetailedModelDynamics.Equipment <DC268E02-78BF-4B3C-8FF9-3BCD64EB79C0> ;
    cim:DynamicsFunctionBlock.enabled "true"^^cim:Boolean ;
    cim:IdentifiedObject.mRID "FF2F6DCF-CF90-4DB8-BF30-C715FA386498"^^cim:String ;
    cim:IdentifiedObject.name "139_1_turbineGovernor"^^cim:String .

<32034FA3-7303-4F91-8110-A05EE463DF7F> a emt:NthAmDynamicModel ;
    emt:NthAmDynamicModel.closestStandardModel "WeccREPCA"^^cim:String ;
    emt:NthAmDynamicModel.modelKind emt:NthAmModelKind.renewableEnergyResource ;
    emt:NthAmDynamicModel.nameKind emt:NthAmModelNameKind.DYR ;
    emt:NthAmDynamicModel.statusKind emt:NthAmModelStatusKind.allowed ;
    cim:IdentifiedObject.mRID "32034FA3-7303-4F91-8110-A05EE463DF7F"^^cim:String ;
    cim:IdentifiedObject.name "REPCA1"^^cim:String .

<737C9425-B23D-4692-BB9D-6C1801A341BE> a emt:NthAmDynamicModel ;
    emt:NthAmDynamicModel.closestStandardModel "WeccREECA"^^cim:String ;
    emt:NthAmDynamicModel.modelKind emt:NthAmModelKind.renewableEnergyResource ;
    emt:NthAmDynamicModel.nameKind emt:NthAmModelNameKind.DYR ;
    emt:NthAmDynamicModel.statusKind emt:NthAmModelStatusKind.allowed ;
    cim:IdentifiedObject.mRID "737C9425-B23D-4692-BB9D-6C1801A341BE"^^cim:String ;
    cim:IdentifiedObject.name "REECA1"^^cim:String .

<86604D1C-DB00-4E4C-9348-1E6D5FFFE060> a emt:NthAmDynamicModel ;
    emt:NthAmDynamicModel.closestStandardModel "WeccWTGARA"^^cim:String ;
    emt:NthAmDynamicModel.modelKind emt:NthAmModelKind.renewableEnergyResource ;
    emt:NthAmDynamicModel.nameKind emt:NthAmModelNameKind.DYR ;
    emt:NthAmDynamicModel.statusKind emt:NthAmModelStatusKind.allowed ;
    cim:IdentifiedObject.mRID "86604D1C-DB00-4E4C-9348-1E6D5FFFE060"^^cim:String ;
    cim:IdentifiedObject.name "WTARA1"^^cim:String .

<88DA0C9F-1A84-46A4-B8AC-1DD293730816> a emt:NthAmDynamicModel ;
    emt:NthAmDynamicModel.closestStandardModel "Pss1A"^^cim:String ;
    emt:NthAmDynamicModel.modelKind emt:NthAmModelKind.powerSystemStabilizer ;
    emt:NthAmDynamicModel.nameKind emt:NthAmModelNameKind.DYR ;
    emt:NthAmDynamicModel.statusKind emt:NthAmModelStatusKind.allowed ;
    cim:IdentifiedObject.mRID "88DA0C9F-1A84-46A4-B8AC-1DD293730816"^^cim:String ;
    cim:IdentifiedObject.name "IEEEST"^^cim:String .

<C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> a emt:NthAmDynamicModel ;
    emt:NthAmDynamicModel.closestStandardModel "ExcST1A"^^cim:String ;
    emt:NthAmDynamicModel.modelKind emt:NthAmModelKind.excitationSystem ;
    emt:NthAmDynamicModel.nameKind emt:NthAmModelNameKind.DYR ;
    emt:NthAmDynamicModel.statusKind emt:NthAmModelStatusKind.allowed ;
    cim:IdentifiedObject.mRID "C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229"^^cim:String ;
    cim:IdentifiedObject.name "EXST1"^^cim:String .

<D988EC5E-7EF1-418F-9F69-96995339E4BE> a emt:NthAmDynamicModel ;
    emt:NthAmDynamicModel.closestStandardModel "WeccWTGTA"^^cim:String ;
    emt:NthAmDynamicModel.modelKind emt:NthAmModelKind.renewableEnergyResource ;
    emt:NthAmDynamicModel.nameKind emt:NthAmModelNameKind.DYR ;
    emt:NthAmDynamicModel.statusKind emt:NthAmModelStatusKind.allowed ;
    cim:IdentifiedObject.mRID "D988EC5E-7EF1-418F-9F69-96995339E4BE"^^cim:String ;
    cim:IdentifiedObject.name "WTDTA1"^^cim:String .

<ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8> a emt:NthAmDynamicModel ;
    emt:NthAmDynamicModel.closestStandardModel "WeccREGCA"^^cim:String ;
    emt:NthAmDynamicModel.modelKind emt:NthAmModelKind.renewableEnergyResource ;
    emt:NthAmDynamicModel.nameKind emt:NthAmModelNameKind.DYR ;
    emt:NthAmDynamicModel.statusKind emt:NthAmModelStatusKind.allowed ;
    cim:IdentifiedObject.mRID "ED023EB7-2094-44E5-94E1-A6A4BDDC9BA8"^^cim:String ;
    cim:IdentifiedObject.name "REGCA1"^^cim:String .

<F825AD7A-F24D-485E-9347-D437A4714031> a emt:NthAmDynamicModel ;
    emt:NthAmDynamicModel.closestStandardModel "GovSteamSGO"^^cim:String ;
    emt:NthAmDynamicModel.modelKind emt:NthAmModelKind.turbineGovernor ;
    emt:NthAmDynamicModel.nameKind emt:NthAmModelNameKind.DYR ;
    emt:NthAmDynamicModel.statusKind emt:NthAmModelStatusKind.prohibited ;
    cim:IdentifiedObject.mRID "F825AD7A-F24D-485E-9347-D437A4714031"^^cim:String ;
    cim:IdentifiedObject.name "IEESGO"^^cim:String .

<0047194F-6E80-4D0E-981F-E051363E7604> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "0047194F-6E80-4D0E-981F-E051363E7604"^^cim:String ;
    cim:IdentifiedObject.name "RefFlag"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "9"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "true"^^cim:String .

<010E719E-9B1A-4991-A47D-DF67285F475F> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <88DA0C9F-1A84-46A4-B8AC-1DD293730816> ;
    cim:IdentifiedObject.mRID "010E719E-9B1A-4991-A47D-DF67285F475F"^^cim:String ;
    cim:IdentifiedObject.name "A3"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "8"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.0"^^cim:String .

<03067421-28C4-4AF8-B5BC-F4F0ED7B6020> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "03067421-28C4-4AF8-B5BC-F4F0ED7B6020"^^cim:String ;
    cim:IdentifiedObject.name "PFLAG"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "8"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "true"^^cim:String .

<037C243D-5476-4FA4-903F-3DE832AB97CE> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <737C9425-B23D-4692-BB9D-6C1801A341BE> ;
    cim:IdentifiedObject.mRID "037C243D-5476-4FA4-903F-3DE832AB97CE"^^cim:String ;
    cim:IdentifiedObject.name "Tiq"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "32"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.015"^^cim:String .

<069F89A9-DA85-49EC-869A-A08926CF0BFD> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "069F89A9-DA85-49EC-869A-A08926CF0BFD"^^cim:String ;
    cim:IdentifiedObject.name "VRMAX"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "11"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "4.5"^^cim:String .

<095932C8-2280-4B7A-BBBE-A4F1328EB5DE> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <C8DA2CB6-6699-4EE7-9AE6-FE0FE22DB229> ;
    cim:IdentifiedObject.mRID "095932C8-2280-4B7A-BBBE-A4F1328EB5DE"^^cim:String ;
    cim:IdentifiedObject.name "TF"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Seconds"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "15"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "1.0"^^cim:String .

<0B09C389-F0A5-4FB8-B802-7BD22FFDDD49> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <86604D1C-DB00-4E4C-9348-1E6D5FFFE060> ;
    cim:IdentifiedObject.mRID "0B09C389-F0A5-4FB8-B802-7BD22FFDDD49"^^cim:String ;
    cim:IdentifiedObject.name "Ka"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "PU"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "4"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "0.01"^^cim:String .

<0C287014-57C4-4414-BF79-E5E8BCFA3008> a cim:ParameterDescriptor ;
    cim:DetailedModelDescriptor.DetailedModelTypeDynamics <32034FA3-7303-4F91-8110-A05EE463DF7F> ;
    cim:IdentifiedObject.mRID "0C287014-57C4-4414-BF79-E5E8BCFA3008"^^cim:String ;
    cim:IdentifiedObject.name "Fflag"^^cim:String ;
    cim:ParameterDescriptor.engineeringUnit "Boolean"^^cim:String ;
    cim:ParameterDescriptor.sequenceNumber "10"^^cim:Integer ;
    cim:ParameterDescriptor.typicalValue "true"^^cim:String .

<0DC3D3E8-ED7F-4C95-8F43-9FA11A7551FF> a cim:ParameterDescriptor ;
